OSU 80 Ton Compressor Load Stand
54.695866,65.119216,101.064338,117.082510,109.438711,110.364341,0.264277,14.245782,99.366642,3.293092,61.902778,55.772567,116.050229,99.510733,115.160936,99.405469,64.129154,95.915361,-0.000541,0.036322,32.000000,-235.761266,98.858036,-0.024709,538096.297018,82.190848,20.037237,12.520393,1.842857,0.029317,30.377181,-40.000603,-0.279925,133.498786,32.000000,144.751802,134.193993,137.222852,120.505178,32.000000,118.965284,68.856808,58.381124,73.534383,92.109680,67.682477,27.341772,56.290932,0.528553,30.155938,0.000000,0.000000
54.737644,65.119216,101.115237,117.082510,109.400358,110.358826,0.316192,14.234223,99.394635,3.293013,61.914929,55.825008,116.045130,99.519239,115.136511,99.316169,64.137595,95.914249,-0.000539,0.036320,32.000000,-235.770203,98.763919,-0.024763,538088.419714,106.613254,20.077351,12.590619,1.844926,0.029317,30.292483,-40.001049,-0.280375,132.844622,32.000000,145.374260,134.463838,134.667701,120.135427,32.000000,119.086465,68.862646,58.385353,73.537774,92.109680,67.648244,27.341772,56.281792,0.632383,30.120135,0.000000,0.000000
54.726583,65.075764,101.076117,117.078622,109.331312,110.372555,0.482947,14.238504,99.386004,3.292839,61.897156,55.844559,115.998288,99.497256,115.160574,99.421496,64.113900,96.026106,-0.000540,0.036289,32.000000,-235.771986,98.899217,-0.024755,537928.419663,110.958601,20.170673,12.500604,1.847751,0.029317,30.316798,-40.001495,-0.281117,132.582831,32.000000,145.649456,133.671464,132.941150,120.876458,32.000000,118.070832,68.865152,58.374006,73.505660,92.109680,67.725573,27.341772,56.248206,0.965893,30.227031,0.000000,0.000000
54.639677,65.091715,101.178869,117.083620,109.287163,110.366363,0.547502,14.240930,99.421281,3.292414,61.822452,55.877360,116.045790,99.568848,115.188033,99.323691,64.117435,96.022656,-0.000540,0.036283,32.000000,-235.771363,98.796568,-0.024763,537922.210217,60.678184,20.097631,12.585487,1.846929,0.029317,30.268215,-40.000708,-0.280875,132.918786,32.000000,145.208831,133.502148,135.761095,121.118497,32.000000,117.729672,68.848384,58.375960,73.486841,92.109680,67.717151,27.341772,56.271916,1.095004,30.307222,0.000000,0.000000
54.834590,65.101065,101.026919,117.088063,109.248322,110.360671,0.439954,14.238361,99.454178,3.292322,61.819156,55.830121,116.047811,99.399074,115.166006,99.438141,64.076107,95.948914,-0.000539,0.036305,32.000000,-235.769998,98.923548,-0.024768,537955.641651,53.617212,20.197334,12.579784,1.851747,0.029317,30.336254,-39.999921,-0.282141,133.417234,32.000000,144.666844,133.627050,137.730061,121.052759,32.000000,117.656224,68.858412,58.384431,73.473237,92.109680,67.728442,27.341772,56.281056,0.879909,30.078389,0.000000,0.000000
54.925194,65.101065,101.274199,117.088063,109.258455,110.351873,0.454741,14.243927,99.408588,3.291900,61.811420,55.816519,116.086295,99.388490,115.160780,99.446966,64.076696,95.871063,-0.000537,0.036312,32.000000,-235.765744,98.914918,-0.024792,537955.641651,53.617212,20.197334,12.579784,1.851747,0.029317,30.289338,-40.001154,-0.282141,133.655490,32.000000,144.535854,134.174621,137.920230,120.426733,32.000000,118.316102,68.850411,58.369597,73.499440,92.109680,67.563089,27.341772,56.300290,0.909483,30.315292,0.000000,0.000000
54.672126,65.094465,101.094316,117.090840,109.236325,110.339151,0.381884,14.242072,99.435498,3.291869,61.854995,55.819862,116.046349,99.458411,115.108159,99.398010,64.059449,95.981518,-0.000537,0.036311,32.000000,-235.766452,98.894626,-0.024734,537826.485180,64.176166,19.931914,12.525193,1.843857,0.029317,30.096290,-40.000944,-0.279947,132.833773,32.000000,145.172130,134.389181,135.111059,120.172543,32.000000,118.745186,68.812824,58.342897,73.467092,92.109680,67.695359,27.341772,56.303455,0.763768,30.147207,0.000000,0.000000
54.485448,65.086765,101.258069,117.079733,109.209213,110.336634,0.412504,14.236649,99.518495,3.291343,61.935403,55.922948,115.991580,99.460655,115.142028,99.393402,64.164001,95.863785,-0.000536,0.036313,32.000000,-235.773350,98.937988,-0.024769,537931.949472,76.801441,20.168802,12.611910,1.849102,0.029317,30.213339,-40.001311,-0.281391,132.487618,32.000000,145.622618,134.058893,133.176540,120.682010,32.000000,118.504410,68.835220,58.379039,73.493232,92.109680,67.812144,27.341772,56.305067,0.825007,30.243979,0.000000,0.000000
54.651442,65.101891,101.142792,117.073069,109.215316,110.340422,0.372361,14.235222,99.512491,3.290857,61.823499,55.910150,116.013095,99.572112,115.173036,99.436305,64.108459,95.870031,-0.000535,0.036326,32.000000,-235.771335,99.008024,-0.024812,537787.044379,71.366987,20.341264,12.433309,1.858442,0.029317,29.922956,-40.000367,-0.283827,132.602554,32.000000,145.730200,133.426235,134.237292,121.289480,32.000000,118.115838,68.838396,58.358272,73.479203,92.109680,67.701272,27.341772,56.313713,0.744722,30.311770,0.000000,0.000000
54.883107,65.101891,101.318368,117.073069,109.196560,110.344295,0.455566,14.237933,99.486765,3.290451,61.774002,55.873389,116.035418,99.664869,115.183954,99.372847,64.083413,95.963014,-0.000534,0.036326,32.000000,-235.772721,98.958036,-0.024841,537854.200899,78.800973,20.196166,12.492780,1.850688,0.029317,30.199757,-40.000420,-0.281811,133.313044,32.000000,144.957566,133.264062,137.081769,121.491710,32.000000,118.046097,68.847826,58.375394,73.480464,92.109680,67.595144,27.341772,56.338689,0.911132,30.141411,0.000000,0.000000
54.642469,65.120317,101.290683,117.074179,109.176340,110.325217,0.285037,14.242215,99.513273,3.290195,61.824534,55.859802,116.048471,99.673881,115.187563,99.480294,64.049754,95.967459,-0.000534,0.036340,32.000000,-235.766965,98.969169,-0.024813,537800.253180,64.110135,19.973175,12.576313,1.846076,0.029317,29.957232,-40.001810,-0.280513,133.520028,32.000000,144.607244,133.897946,138.567878,120.691574,32.000000,118.545809,68.847889,58.333382,73.457503,92.109680,67.612748,27.341772,56.368123,0.570074,30.131580,0.000000,0.000000
54.762997,65.129942,101.177648,117.069737,109.127951,110.310950,0.263839,14.239218,99.521063,3.289895,61.855144,55.852744,116.096343,99.555880,115.170449,99.389125,64.034948,96.002497,-0.000534,0.036348,32.000000,-235.769470,98.933051,-0.024808,537937.606337,102.952195,20.223243,12.612766,1.853699,0.029317,30.003322,-39.999659,-0.282532,133.180040,32.000000,144.880137,134.294383,136.376521,120.388352,32.000000,118.874176,68.834008,58.373604,73.492448,92.109680,67.666838,27.341772,56.389865,0.527678,30.297390,0.000000,0.000000
54.518794,65.090340,101.325622,117.068348,109.147445,110.299468,0.614605,14.237933,99.499022,3.289903,61.873217,55.882485,116.044546,99.680203,115.147360,99.440483,64.102397,95.978522,-0.000533,0.036362,32.000000,-235.767312,99.013510,-0.024800,537847.779996,110.941393,20.116748,12.649600,1.847555,0.029317,29.966351,-40.001495,-0.280906,132.748206,32.000000,145.470346,134.408488,133.833310,120.408130,32.000000,118.816644,68.829620,58.400296,73.509984,92.109680,67.604775,27.341772,56.402814,1.229209,30.148528,0.000000,0.000000
54.687632,65.088965,101.180445,117.071958,109.159426,110.291984,0.460967,14.237220,99.512691,3.289873,61.730447,55.914259,116.043024,99.665134,115.211284,99.507243,64.048458,96.062204,-0.000534,0.036368,32.000000,-235.773434,98.937580,-0.024818,537847.779996,110.941393,20.116748,12.649600,1.847555,0.029317,29.955426,-40.001075,-0.280906,133.085819,32.000000,144.933989,133.424221,136.422754,121.174268,32.000000,117.632735,68.841310,58.357015,73.442583,92.109680,67.716889,27.341772,56.376011,0.921934,30.294529,0.000000,0.000000
54.631875,65.088965,101.383577,117.071958,109.147368,110.272241,0.577007,14.240930,99.477994,3.289655,61.754498,55.942498,116.055530,99.512569,115.234846,99.429953,64.042105,96.021350,-0.000533,0.036373,32.000000,-235.769724,99.036085,-0.024850,537725.007900,47.851243,20.312622,12.567080,1.858545,0.029317,30.128592,-40.001101,-0.283734,133.502128,32.000000,144.660748,133.731413,138.190617,120.973264,32.000000,118.056343,68.825838,58.365331,73.456136,92.109680,67.748917,27.341772,56.383529,1.154014,30.309129,0.000000,0.000000
54.581513,65.101065,101.192099,117.079455,109.093628,110.262381,0.343287,14.234366,99.539093,3.289675,61.793338,55.947304,116.094307,99.510083,115.177872,99.466415,64.102826,96.036823,-0.000534,0.036365,32.000000,-235.770879,98.972742,-0.024738,537709.452760,63.577319,20.148356,12.673611,1.850152,0.029317,29.856730,-40.000656,-0.281512,133.468242,32.000000,144.752534,134.166150,137.162367,120.589401,32.000000,118.810179,68.838507,58.389941,73.494706,92.109680,67.767255,27.341772,56.405056,0.686573,30.051756,0.000000,0.000000
54.759237,65.110141,101.298556,117.079178,109.059670,110.260236,0.496526,14.241358,99.548373,3.289717,61.814730,55.876489,116.046214,99.632732,115.149818,99.484164,64.034896,95.993700,-0.000533,0.036382,32.000000,-235.766346,99.019871,-0.024661,537657.310276,50.839754,20.202108,12.654292,1.855759,0.029317,29.993701,-40.000262,-0.282901,132.768491,32.000000,145.396237,134.424665,134.484519,120.407304,32.000000,119.030554,68.836782,58.370101,73.468428,92.109680,67.688005,27.341772,56.424322,0.993051,30.329892,0.000000,0.000000
54.849449,65.102716,101.268928,117.077789,109.052325,110.255250,0.330811,14.244926,99.461070,3.289591,61.859316,56.017154,116.028990,99.642499,115.185798,99.504518,64.078412,96.029753,-0.000533,0.036353,32.000000,-235.764417,98.935986,-0.024699,537573.937998,58.925223,20.100567,12.644123,1.849890,0.029317,29.821235,-40.001233,-0.281345,132.531780,32.000000,145.727232,133.657073,132.941832,120.945310,32.000000,118.132820,68.864726,58.384514,73.475103,92.109680,67.637525,27.341772,56.435298,0.661622,30.324463,0.000000,0.000000
54.811170,65.102716,101.206556,117.077789,109.090392,110.254959,0.448273,14.240217,99.555077,3.289608,61.775827,56.009683,116.020875,99.708260,115.195413,99.501113,64.084410,96.005128,-0.000532,0.036351,32.000000,-235.766832,98.973372,-0.024683,537397.841049,88.276134,20.006353,12.623267,1.846307,0.029317,29.851104,-40.001049,-0.280365,132.841411,32.000000,145.358172,133.436471,135.663949,121.235629,32.000000,117.702586,68.835387,58.387623,73.455415,92.109680,67.657205,27.341772,56.438257,0.896545,30.033268,0.000000,0.000000
54.692488,65.107941,101.345281,117.081399,109.134616,110.258777,0.477180,14.240502,99.602105,3.289691,61.773118,55.968872,116.075856,99.679183,115.233909,99.614342,64.045759,96.041816,-0.000531,0.036320,32.000000,-235.769661,98.946573,-0.024631,537404.641639,65.195171,20.043165,12.601792,1.846459,0.029317,29.788419,-40.001993,-0.280429,133.431291,32.000000,144.710172,133.517050,137.700582,121.159444,32.000000,117.737751,68.847288,58.390418,73.482065,92.109680,67.617083,27.341772,56.453961,0.954360,30.245226,0.000000,0.000000
54.822052,65.091990,101.269446,117.084453,109.161873,110.253312,0.296006,14.239789,99.560859,3.289572,61.740425,55.941843,116.084071,99.767210,115.199162,99.530347,64.025469,96.138558,-0.000530,0.036314,32.000000,-235.768243,98.995133,-0.024640,537404.641639,65.195171,20.043165,12.601792,1.846459,0.029317,29.870682,-39.999528,-0.280429,133.521139,32.000000,144.562874,134.138198,138.361720,120.400358,32.000000,118.227989,68.832690,58.354177,73.464063,92.109680,67.650634,27.341772,56.448557,0.592011,30.299371,0.000000,0.000000
54.799669,65.052113,101.410647,117.073069,109.163829,110.245646,0.268810,14.236649,99.600213,3.289709,61.822007,55.922298,116.057138,99.755099,115.131581,99.554750,64.065182,96.124971,-0.000529,0.036306,32.000000,-235.769744,98.976004,-0.024672,537501.848064,98.705973,20.021972,12.744558,1.847239,0.029317,29.829449,-40.000865,-0.280611,132.927655,32.000000,145.184953,134.533823,135.259064,120.256662,32.000000,118.600514,68.834183,58.391031,73.494664,92.109680,67.793760,27.341772,56.457724,0.537620,30.331286,0.000000,0.000000
54.780468,65.052113,101.280094,117.073069,109.161968,110.240461,0.339909,14.241216,99.591051,3.289925,61.757775,56.015230,116.002208,99.783319,115.147546,99.600062,64.050827,96.181448,-0.000529,0.036309,32.000000,-235.767308,99.106855,-0.024715,537334.615424,108.721959,20.003627,12.696313,1.850570,0.029317,29.848061,-40.000970,-0.281398,132.549956,32.000000,145.559431,134.149468,133.256760,120.597557,32.000000,118.453144,68.841035,58.394604,73.473441,92.109680,67.682401,27.341772,56.423841,0.679819,30.189981,0.000000,0.000000
54.777094,65.041663,101.342578,117.070014,109.194923,110.259106,0.286072,14.244070,99.690660,3.289744,61.711485,56.026369,116.006399,99.781768,115.193929,99.553044,64.101283,96.173201,-0.000528,0.036314,32.000000,-235.767404,99.107588,-0.024687,537350.935803,86.009836,20.022104,12.746126,1.848836,0.029317,30.019181,-40.000131,-0.280966,132.628795,32.000000,145.629230,133.610792,134.032747,121.320991,32.000000,117.980458,68.855429,58.403289,73.482436,92.109680,67.657859,27.341772,56.418099,0.572145,30.299885,0.000000,0.000000
54.635396,65.050188,101.345419,117.069737,109.234831,110.280453,0.232969,14.241501,99.648376,3.289948,61.647959,55.971333,116.025359,99.719332,115.177036,99.599206,64.059653,96.136842,-0.000528,0.036338,32.000000,-235.765547,99.114646,-0.024673,537320.980598,102.217684,20.014901,12.690495,1.850090,0.029317,29.910182,-40.001049,-0.281326,133.215276,32.000000,144.936375,133.268131,136.940631,121.577648,32.000000,117.928019,68.844274,58.360858,73.490436,92.109680,67.761491,27.341772,56.430889,0.465938,30.095117,0.000000,0.000000
54.777560,65.031212,101.420371,117.063628,109.249889,110.294383,0.255783,14.238504,99.701439,3.289764,61.691424,56.089514,116.077631,99.860376,115.187983,99.626523,64.030171,96.190000,-0.000529,0.036315,32.000000,-235.768052,99.054707,-0.024609,537603.503866,125.904832,20.159934,12.709297,1.854941,0.029317,30.005234,-40.000420,-0.282681,133.541337,32.000000,144.709337,133.782100,138.551033,120.853851,32.000000,118.724560,68.867444,58.349819,73.486484,92.109680,67.662771,27.341772,56.435890,0.511567,30.303627,0.000000,0.000000
54.992909,65.031212,101.438624,117.063628,109.268179,110.310857,0.488477,14.243356,99.726884,3.290114,61.697752,56.026792,116.054615,99.765232,115.129449,99.704879,64.061593,96.199586,-0.000529,0.036326,32.000000,-235.762709,99.143912,-0.024607,537628.973038,114.354228,20.004002,12.772151,1.851495,0.029317,30.002668,-40.000708,-0.281757,133.244910,32.000000,144.895677,134.243278,136.493930,120.398809,32.000000,119.021261,68.829027,58.356779,73.475411,92.109680,67.561212,27.341772,56.420406,0.976954,30.245446,0.000000,0.000000
54.884491,65.002061,101.478929,117.061129,109.333910,110.298368,0.366333,14.239646,99.681497,3.290550,61.748192,56.050859,116.067327,99.790558,115.157950,99.589202,64.088835,96.222810,-0.000529,0.036361,32.000000,-235.766911,99.141181,-0.024644,537628.973038,114.354228,20.004002,12.772151,1.851495,0.029317,30.048578,-40.002019,-0.281757,132.739905,32.000000,145.431546,134.403997,134.045950,120.383191,32.000000,118.878429,68.845767,58.370785,73.523017,92.109680,67.614590,27.341772,56.393082,0.732666,30.058066,0.000000,0.000000
54.921383,64.996011,101.380681,117.060018,109.361831,110.279349,0.588023,14.242215,99.772975,3.290701,61.703034,56.078930,116.013820,99.729670,115.189138,99.630397,64.117448,96.240071,-0.000529,0.036356,32.000000,-235.768276,99.176055,-0.024508,537525.071793,59.629158,19.797056,12.746745,1.844576,0.029317,30.023446,-40.000315,-0.279927,132.594629,32.000000,145.603898,133.636547,133.314167,120.991488,32.000000,117.927262,68.844147,58.374614,73.504211,92.109680,67.640696,27.341772,56.386957,1.176047,30.324096,0.000000,0.000000
54.645395,64.998486,101.462399,117.054187,109.375276,110.280636,0.306954,14.246353,99.689185,3.290373,61.609273,56.043434,116.048789,99.874424,115.221000,99.696630,64.101036,96.301670,-0.000528,0.036355,32.000000,-235.761843,99.182151,-0.024518,537423.238446,79.669602,19.872015,12.734077,1.848955,0.029317,30.026582,-40.000393,-0.281026,133.088080,32.000000,144.931349,133.421549,136.390417,121.249099,32.000000,117.650460,68.852796,58.389683,73.504507,92.109680,67.754843,27.341772,56.389067,0.613908,30.242585,0.000000,0.000000
54.974248,65.014161,101.525647,117.057519,109.418137,110.292043,0.302174,14.244070,99.752440,3.290369,61.641449,56.130166,116.059179,99.794003,115.220759,99.693369,64.085706,96.188220,-0.000526,0.036357,32.000000,-235.760192,99.222942,-0.024504,537438.110518,95.525780,20.098591,12.771345,1.856742,0.029317,29.988726,-40.002072,-0.283090,133.554834,32.000000,144.589257,133.764224,138.193274,120.914469,32.000000,117.879466,68.854204,58.385640,73.514138,92.109680,67.722733,27.341772,56.388916,0.604348,30.264742,0.000000,0.000000
54.867818,65.014161,101.514294,117.057519,109.461111,110.326571,0.490653,14.240217,99.754307,3.290501,61.714548,56.034861,116.037958,99.913637,115.215279,99.617805,64.088064,96.194651,-0.000526,0.036379,32.000000,-235.766340,99.167531,-0.024527,537367.111337,96.408453,19.797913,12.715498,1.846786,0.029317,30.105761,-40.000184,-0.280423,133.601076,32.000000,144.678406,134.210950,137.336394,120.418132,32.000000,118.529014,68.824329,58.357071,73.492088,92.109680,67.623863,27.341772,56.405688,0.981305,30.299665,0.000000,0.000000
54.983809,65.013061,101.582405,117.060574,109.442275,110.349413,0.306614,14.236649,99.673270,3.290507,61.724951,55.971191,116.017203,99.732098,115.134961,99.707135,64.068845,96.283641,-0.000526,0.036358,32.000000,-235.769088,99.203447,-0.024569,537588.905198,59.520392,19.900139,12.717176,1.850161,0.029317,30.106128,-39.999633,-0.281433,132.805725,32.000000,145.356581,134.384944,134.597704,120.293687,32.000000,118.979186,68.822786,58.400529,73.495394,92.109680,67.533417,27.341772,56.405948,0.613227,30.028572,0.000000,0.000000
54.816988,65.014161,101.366616,117.071125,109.456497,110.373065,0.373447,14.243642,99.672417,3.290780,61.739976,56.010834,116.001534,100.001072,115.172104,99.738738,64.080586,96.237417,-0.000527,0.036370,32.000000,-235.761604,99.275377,-0.024550,537677.290420,95.043315,19.787637,12.792229,1.847497,0.029317,30.000160,-40.001390,-0.280757,132.555848,32.000000,145.561414,133.631797,132.938583,120.846826,32.000000,118.336953,68.827026,58.395987,73.520230,92.109680,67.637444,27.341772,56.408364,0.746893,30.338036,0.000000,0.000000
54.705377,65.021587,101.471546,117.075290,109.494803,110.397973,0.475209,14.236934,99.690880,3.290931,61.669558,55.972614,116.018685,99.873651,115.179027,99.728119,64.086767,96.193164,-0.000527,0.036383,32.000000,-235.772409,99.138469,-0.024491,537860.101984,78.314130,19.949014,12.751492,1.849183,0.029317,30.298101,-40.001128,-0.281333,132.782863,32.000000,145.348209,133.282571,135.407412,121.277884,32.000000,117.824007,68.809807,58.393277,73.501964,92.109680,67.736253,27.341772,56.409775,0.950418,30.211184,0.000000,0.000000
54.897695,65.021587,101.397334,117.075290,109.517479,110.410201,0.524524,14.235507,99.733744,3.291252,61.657340,55.953806,116.041148,99.754773,115.204675,99.723758,64.085364,96.222426,-0.000526,0.036389,32.000000,-235.779900,99.247011,-0.024496,538039.141061,61.697923,20.063882,12.717540,1.854873,0.029317,30.059754,-40.001259,-0.282900,133.419615,32.000000,144.744093,133.341852,137.579263,121.396656,32.000000,117.874446,68.826034,58.381939,73.524130,92.109680,67.595162,27.341772,56.419203,1.049049,30.287926,0.000000,0.000000
55.101683,65.036987,101.404480,117.070847,109.580314,110.422291,0.542941,14.236506,99.777237,3.291689,61.705425,56.052592,116.042522,99.889046,115.168596,99.714979,64.042556,96.248075,-0.000527,0.036433,32.000000,-235.769558,99.223536,-0.024516,537997.153136,55.686547,19.878852,12.737307,1.847024,0.029317,30.348554,-40.000551,-0.280840,133.616566,32.000000,144.527544,133.947570,138.552281,120.460931,32.000000,118.492567,68.812110,58.371626,73.526006,92.109680,67.607606,27.341772,56.437468,1.085883,30.289320,0.000000,0.000000
55.044977,65.041938,101.377300,117.065016,109.644941,110.424677,0.263620,14.238219,99.740868,3.291867,61.798021,56.036437,116.054254,99.857807,115.136184,99.686540,64.094995,96.298433,-0.000528,0.036435,32.000000,-235.767354,99.277296,-0.024532,538057.530032,53.585175,19.698537,12.796209,1.840315,0.029317,30.058377,-40.000105,-0.279079,132.969563,32.000000,145.120101,134.406469,135.684609,120.130894,32.000000,118.832651,68.826153,58.412773,73.524564,92.109680,67.503437,27.341772,56.446170,0.527240,30.283817,0.000000,0.000000
54.805437,65.049088,101.562608,117.063073,109.678428,110.439962,0.332676,14.241073,99.737185,3.292155,61.809129,56.106702,116.020132,99.952012,115.165494,99.712211,64.108236,96.305694,-0.000528,0.036426,32.000000,-235.766631,99.294835,-0.024497,538057.530032,53.585175,19.698537,12.796209,1.840315,0.029317,30.267608,-40.001128,-0.279079,132.557466,32.000000,145.397776,134.161665,133.425541,120.497460,32.000000,118.401131,68.826709,58.405342,73.544685,92.109680,67.577110,27.341772,56.450349,0.665352,30.123803,0.000000,0.000000
54.859314,65.031487,101.558377,117.054187,109.666083,110.465301,0.349158,14.246924,99.813151,3.293006,61.662419,56.079254,116.036809,99.942203,115.200330,99.740227,64.138508,96.300119,-0.000527,0.036450,32.000000,-235.758813,99.224817,-0.024525,538184.756916,87.993900,19.995052,12.766670,1.853148,0.029317,30.224241,-40.001101,-0.282532,132.592079,32.000000,145.638768,133.637454,133.994882,121.044111,32.000000,117.766257,68.805665,58.379406,73.496942,92.109680,67.642370,27.341772,56.463878,0.698317,30.323509,0.000000,0.000000
55.062863,65.031487,101.337386,117.054187,109.650321,110.466642,0.364873,14.237648,99.844898,3.293402,61.626669,56.097755,116.042535,100.030640,115.179648,99.737633,64.070452,96.401846,-0.000527,0.036459,32.000000,-235.770384,99.336768,-0.024781,538235.383570,114.177592,20.012602,12.757393,1.852665,0.029317,30.077223,-40.000315,-0.282482,133.223337,32.000000,144.801704,133.304270,136.896135,121.438858,32.000000,117.681371,68.804228,58.383421,73.506901,92.109680,67.480609,27.341772,56.449768,0.729746,30.312504,0.000000,0.000000
54.850714,65.024062,101.585226,117.056131,109.679821,110.461513,0.470033,14.241929,99.803743,3.293784,61.665290,56.014644,116.052591,99.937697,115.212585,99.825848,64.095852,96.344912,-0.000527,0.036454,32.000000,-235.767414,99.248375,-0.024783,538229.437465,79.829394,19.730240,12.864726,1.840394,0.029317,30.334503,-40.001574,-0.279233,133.550306,32.000000,144.694470,133.815752,138.543376,120.711275,32.000000,118.585583,68.793649,58.360928,73.542354,92.109680,67.615784,27.341772,56.445137,0.940066,30.235468,0.000000,0.000000
54.839404,65.001236,101.607914,117.058630,109.719002,110.484316,0.256599,14.237077,99.832069,3.294077,61.708977,56.119925,116.063716,99.999890,115.140928,99.786282,64.059910,96.283416,-0.000526,0.036446,32.000000,-235.777839,99.250865,-0.024782,538229.437465,79.829394,19.730240,12.864726,1.840394,0.029317,30.387760,-39.999790,-0.279233,133.353925,32.000000,144.875748,134.217721,136.546269,120.449303,32.000000,118.947396,68.791262,58.377024,73.510111,92.109680,67.600303,27.341772,56.424409,0.513198,30.219841,0.000000,0.000000
54.962548,65.015536,101.586142,117.064461,109.793539,110.521419,0.617028,14.235222,99.868948,3.294869,61.757614,56.075511,116.033278,99.978949,115.155396,99.783123,64.137565,96.408235,-0.000527,0.036439,32.000000,-235.770515,99.308400,-0.024756,538255.800111,62.230630,19.926482,12.803641,1.852031,0.029317,30.312042,-40.001075,-0.282255,132.794696,32.000000,145.461897,134.418478,133.975058,120.316751,32.000000,119.039965,68.791550,58.403823,73.565843,92.109680,67.621558,27.341772,56.424532,1.234056,30.299078,0.000000,0.000000
55.042800,65.015536,101.566551,117.064461,109.822145,110.540563,0.250083,14.247352,99.927985,3.295288,61.698551,56.042484,116.000831,99.950298,115.184806,99.754997,64.153054,96.345764,-0.000526,0.036450,32.000000,-235.760516,99.209419,-0.024707,538386.030081,47.323113,19.810519,12.801616,1.848279,0.029317,30.385781,-40.000918,-0.281391,132.564152,32.000000,145.707247,133.554900,133.175269,121.046619,32.000000,118.159397,68.825870,58.396078,73.546866,92.109680,67.482755,27.341772,56.440093,0.500167,30.297023,0.000000,0.000000
55.117103,65.000136,101.710262,117.064461,109.796626,110.579161,0.240967,14.246353,99.866024,3.295495,61.619636,56.136348,116.018016,100.005414,115.221725,99.721240,64.121883,96.329910,-0.000525,0.036472,32.000000,-235.766924,99.335520,-0.024767,538400.834289,116.591532,19.733524,12.746974,1.845229,0.029317,30.480929,-40.000498,-0.280628,133.105055,32.000000,145.041596,133.346795,136.285447,121.210577,32.000000,117.750553,68.802868,58.382464,73.535456,92.109680,67.454511,27.341772,56.425527,0.481935,30.306415,0.000000,0.000000
54.973993,65.004536,101.527302,117.069181,109.786456,110.595005,0.382478,14.240930,99.962749,3.295980,61.636038,56.130600,116.079590,100.004559,115.240408,99.919377,64.092809,96.344403,-0.000524,0.036493,32.000000,-235.769069,99.311171,-0.024797,538592.028596,120.858725,19.646913,12.768206,1.845348,0.029317,30.414548,-40.001311,-0.280699,133.528937,32.000000,144.613610,133.682966,138.299712,120.957845,32.000000,118.032230,68.793056,58.374633,73.554633,92.109680,67.502656,27.341772,56.429999,0.764957,30.311624,0.000000,0.000000
54.956665,64.997386,101.574012,117.069459,109.816565,110.616192,0.374786,14.239075,99.867081,3.296471,61.685586,56.239365,116.078549,100.050989,115.182593,99.817290,64.097008,96.318225,-0.000524,0.036514,32.000000,-235.769940,99.447022,-0.024770,538816.588923,76.374360,19.788533,12.806366,1.846824,0.029317,30.589750,-40.001416,-0.281196,133.625197,32.000000,144.510461,134.310403,137.624902,120.319945,32.000000,118.443195,68.774921,58.352904,73.546390,92.109680,67.445252,27.341772,56.430451,0.749573,30.324903,0.000000,0.000000
54.860917,64.997386,101.592594,117.069459,109.840511,110.623831,0.357532,14.243642,99.886847,3.296548,61.688873,56.053068,116.046771,99.969751,115.161022,99.931215,64.139996,96.449956,-0.000523,0.036513,32.000000,-235.765374,99.453710,-0.024774,538909.360027,77.982513,19.798016,12.785754,1.848256,0.029317,30.536741,-40.000603,-0.281618,132.840270,32.000000,145.241462,134.556980,134.528794,120.189617,32.000000,118.501929,68.755925,58.363123,73.555851,92.109680,67.554195,27.341772,56.423183,0.715064,30.241118,0.000000,0.000000
54.989908,65.001786,101.609447,117.070014,109.865868,110.627568,0.336093,14.241929,99.962114,3.296570,61.689438,56.167336,115.994617,99.934924,115.160841,99.836931,64.140564,96.393232,-0.000523,0.036534,32.000000,-235.762660,99.287696,-0.024779,538909.668937,81.909534,19.889998,12.825321,1.851821,0.029317,30.627828,-40.000918,-0.282597,132.527047,32.000000,145.537623,133.773502,132.862650,120.848659,32.000000,118.042949,68.757396,58.362088,73.553933,92.109680,67.519619,27.341772,56.427527,0.672185,30.287339,0.000000,0.000000
54.885926,64.994086,101.679064,117.069181,109.892034,110.631465,0.318885,14.240359,99.896967,3.297097,61.652088,56.103877,116.064328,99.918999,115.223154,99.936245,64.151532,96.438185,-0.000522,0.036560,32.000000,-235.771278,99.370969,-0.024789,538860.912623,86.912219,19.770508,12.789217,1.847784,0.029317,30.687657,-40.000761,-0.281510,132.814204,32.000000,145.392475,133.419787,135.244194,121.314274,32.000000,117.837344,68.770715,58.382306,73.542469,92.109680,67.531508,27.341772,56.419904,0.637770,30.271198,0.000000,0.000000
55.074684,65.005636,101.626201,117.067515,109.907925,110.656822,0.463797,14.239503,99.911310,3.297716,61.693269,56.099447,116.088344,100.097256,115.203442,99.842491,64.123103,96.472426,-0.000521,0.036586,32.000000,-235.773774,99.343518,-0.024814,538860.912623,86.912219,19.770508,12.789217,1.847784,0.029317,30.691152,-40.000079,-0.281510,133.658998,32.000000,144.684178,133.979987,138.374202,120.743820,32.000000,118.711662,68.761573,58.360847,73.538729,92.109680,67.416871,27.341772,56.430820,0.927594,30.357038,0.000000,0.000000
54.997919,65.024887,101.688957,117.061684,109.923957,110.665992,0.404811,14.237220,99.963779,3.297875,61.736784,56.125266,116.075412,100.097420,115.146333,99.913711,64.099107,96.445820,-0.000522,0.036589,32.000000,-235.768845,99.361629,-0.024790,538903.514496,91.795693,19.862661,12.806413,1.852553,0.029317,30.751701,-40.000997,-0.282781,133.039501,32.000000,145.127361,134.322284,135.644118,120.303781,32.000000,119.165922,68.731301,58.332720,73.534829,92.109680,67.409595,27.341772,56.431382,0.809623,30.211697,0.000000,0.000000
54.840406,65.024887,101.555148,117.061684,109.929151,110.675174,0.801427,14.241358,99.976906,3.298309,61.730915,56.127130,115.999342,99.988511,115.152561,99.913449,64.176351,96.502685,-0.000522,0.036601,32.000000,-235.768149,99.469047,-0.024770,539000.790934,62.891259,19.693057,12.856289,1.845243,0.029317,30.688255,-40.001574,-0.280903,132.637186,32.000000,145.504896,134.136779,133.475241,120.516103,32.000000,118.724176,68.764876,58.348624,73.568257,92.109680,67.536899,27.341772,56.452726,1.602854,30.335688,0.000000,0.000000
54.982792,65.023512,101.745434,117.065016,109.973194,110.685856,0.387788,14.236649,100.020248,3.298357,61.631437,56.086197,116.034931,99.885926,115.189381,99.933838,64.168819,96.469572,-0.000523,0.036608,32.000000,-235.774005,99.376885,-0.024745,539166.830398,72.176329,19.785923,12.863621,1.848960,0.029317,30.731634,-40.000918,-0.281921,132.641431,32.000000,145.566613,133.633969,134.013032,121.124785,32.000000,117.904205,68.800359,58.366880,73.540560,92.109680,67.488190,27.341772,56.453767,0.775576,30.319841,0.000000,0.000000
54.845019,65.008936,101.683824,117.062517,110.019729,110.694104,0.265396,14.239218,99.940771,3.298589,61.565920,56.062126,116.008551,100.144767,115.166908,99.916035,64.146090,96.438186,-0.000523,0.036630,32.000000,-235.771109,99.409312,-0.024773,539134.203689,36.576234,19.937218,12.821990,1.851831,0.029317,30.891124,-40.001259,-0.282758,133.271298,32.000000,144.780840,133.435861,136.822716,121.278869,32.000000,117.620592,68.758389,58.304606,73.529648,92.109680,67.523090,27.341772,56.441343,0.530793,30.238036,0.000000,0.000000
55.020277,65.014711,101.711078,117.067515,110.044320,110.691702,0.237305,14.246924,99.943737,3.298768,61.587382,56.121812,116.095037,100.015283,115.197922,99.939550,64.107054,96.429079,-0.000523,0.036624,32.000000,-235.761927,99.432681,-0.024637,539121.081023,75.380949,19.799063,12.808785,1.850496,0.029317,30.870652,-40.000970,-0.282363,133.663090,32.000000,144.547926,133.963539,138.468199,120.532782,32.000000,118.165475,68.775286,58.330552,73.566656,92.109680,67.558867,27.341772,56.442234,0.474610,30.259606,0.000000,0.000000
54.958271,65.014711,101.643477,117.067515,110.062105,110.699256,0.421793,14.239075,99.963836,3.299107,61.651083,56.209802,116.087283,99.934191,115.195283,99.906928,64.186868,96.463020,-0.000523,0.036638,32.000000,-235.770104,99.361037,-0.024592,539247.406104,123.093214,19.754299,12.845186,1.848611,0.029317,30.927150,-40.001180,-0.281872,133.501165,32.000000,144.835794,134.408667,136.552208,120.206438,32.000000,118.660943,68.784139,58.326052,73.588163,92.109680,67.452604,27.341772,56.449359,0.843585,30.204067,0.000000,0.000000
54.999448,64.971260,101.638897,117.058908,110.065850,110.706922,0.704820,14.237077,99.970174,3.299146,61.677665,56.108717,116.028438,99.995323,115.142664,99.969144,64.142532,96.449105,-0.000524,0.036662,32.000000,-235.772922,99.320371,-0.024596,539148.644528,69.344848,19.813799,12.786632,1.849466,0.029317,31.019390,-40.000629,-0.282145,132.750167,32.000000,145.466060,134.354721,133.881907,120.302209,32.000000,118.839718,68.751120,58.335958,73.568276,92.109680,67.395424,27.341772,56.405359,1.409640,30.335908,0.000000,0.000000
54.945627,64.963285,101.664429,117.053354,110.053185,110.724707,0.346619,14.241216,99.937865,3.298949,61.652651,56.208856,115.995778,99.997993,115.187631,99.948184,64.155022,96.492585,-0.000525,0.036678,32.000000,-235.766160,99.412941,-0.024639,539194.645316,41.462364,19.730829,12.822253,1.847998,0.029317,31.018400,-40.000288,-0.281741,132.474271,32.000000,145.712406,133.505238,133.114760,121.035463,32.000000,118.039365,68.786879,58.313678,73.546747,92.109680,67.448913,27.341772,56.394415,0.693239,30.325123,0.000000,0.000000
54.779248,64.978960,101.834876,117.062240,110.025773,110.749499,0.830376,14.237077,99.894502,3.298881,61.574595,56.129996,116.040017,99.992713,115.168453,99.947142,64.144770,96.488609,-0.000526,0.036691,32.000000,-235.774069,99.461340,-0.024684,539273.692972,84.413274,19.774512,12.836993,1.850273,0.029317,31.079886,-40.001180,-0.282385,133.110386,32.000000,145.122773,133.213232,136.073269,121.315341,32.000000,117.834092,68.796169,58.320140,73.526690,92.109680,67.538167,27.341772,56.390756,1.660751,30.246107,0.000000,0.000000
55.087585,64.978960,101.689716,117.062240,110.038992,110.771624,0.543232,14.240930,99.977949,3.299311,61.598651,56.161789,116.056726,100.008311,115.212389,100.017327,64.127556,96.499645,-0.000526,0.036719,32.000000,-235.764479,99.469272,-0.024652,539530.494517,35.364120,19.950125,12.844755,1.859005,0.029317,31.141269,-40.001311,-0.284753,133.565723,32.000000,144.604332,133.461390,138.114591,121.143389,32.000000,117.962959,68.806324,58.290028,73.551398,92.109680,67.362891,27.341772,56.404020,1.086465,30.314485,0.000000,0.000000
55.043041,64.989135,101.669274,117.054742,110.044720,110.775376,0.434868,14.235365,100.041027,3.299461,61.612930,56.117238,116.072523,100.073543,115.174193,99.990411,64.141053,96.406256,-0.000525,0.036750,32.000000,-235.771192,99.313764,-0.024639,539505.286296,53.732740,19.654017,12.868880,1.845964,0.029317,31.369536,-39.999921,-0.281339,133.691835,32.000000,144.687258,134.199041,137.764860,120.429172,32.000000,118.594272,68.842940,58.341835,73.590365,92.109680,67.371635,27.341772,56.412571,0.869737,30.239063,0.000000,0.000000
55.011109,64.987760,101.543341,117.056131,110.050846,110.781730,0.298317,14.242215,99.919742,3.299801,61.606793,56.217489,116.039390,99.962615,115.155208,99.863782,64.154111,96.402332,-0.000525,0.036779,32.000000,-235.766801,99.377393,-0.024646,539532.435384,67.186575,19.706892,12.796888,1.847087,0.029317,31.085734,-40.002046,-0.281674,132.891631,32.000000,145.225385,134.502112,134.626824,120.004517,32.000000,118.706490,68.810051,58.342192,73.585513,92.109680,67.390916,27.341772,56.410095,0.596635,30.186312,0.000000,0.000000
54.865186,64.956409,101.683690,117.055575,110.022767,110.772787,0.284665,14.245354,99.985805,3.299631,61.655681,56.155491,115.997674,100.030026,115.177702,99.947759,64.201090,96.497539,-0.000526,0.036800,32.000000,-235.766448,99.292100,-0.024628,539550.930442,98.008623,19.736142,12.781372,1.845870,0.029317,31.320860,-40.001023,-0.281394,132.515395,32.000000,145.538005,133.879763,133.081164,120.519131,32.000000,118.069277,68.837496,58.335481,73.596859,92.109680,67.496480,27.341772,56.408875,0.569331,30.313018,0.000000,0.000000
55.008509,64.956409,101.703524,117.055575,109.999394,110.758843,0.489634,14.237648,99.964043,3.299549,61.544967,56.077125,116.024629,100.163751,115.155409,99.885618,64.165582,96.549579,-0.000527,0.036829,32.000000,-235.769564,99.333994,-0.024651,539443.711129,102.994539,19.844916,12.794028,1.853337,0.029317,31.328637,-40.002019,-0.283323,132.690274,32.000000,145.410284,133.464103,135.089711,121.062324,32.000000,117.546312,68.825221,58.354608,73.554300,92.109680,67.382736,27.341772,56.373810,0.979268,30.292401,0.000000,0.000000
55.064639,64.948709,101.607868,117.053632,110.000618,110.725800,0.370850,14.234080,99.952958,3.300121,61.554881,56.102959,116.014131,100.068017,115.183141,99.928499,64.156734,96.473533,-0.000527,0.036857,32.000000,-235.773132,99.439417,-0.024670,539372.902469,59.699086,19.707286,12.862112,1.848869,0.029317,31.558991,-40.001338,-0.282065,133.466324,32.000000,144.711356,133.398416,137.389998,121.264825,32.000000,117.530222,68.816220,58.319826,73.592239,92.109680,67.393485,27.341772,56.361409,0.741700,30.248601,0.000000,0.000000
54.968310,64.941834,101.697139,117.049744,110.082064,110.725476,0.538140,14.235935,99.872440,3.300255,61.553803,56.090519,116.075219,100.037410,115.170190,99.933288,64.136017,96.420702,-0.000527,0.036865,32.000000,-235.769310,99.267508,-0.024663,539372.902469,59.699086,19.707286,12.862112,1.848869,0.029317,31.241215,-40.001311,-0.282065,133.748621,32.000000,144.601487,134.032370,138.333278,120.601033,32.000000,118.495119,68.823763,58.324940,73.579186,92.109680,67.309361,27.341772,56.347400,1.076281,30.320134,0.000000,0.000000
54.862409,64.911033,101.717740,117.048078,110.120881,110.726574,0.253124,14.242643,99.965769,3.300662,61.686968,56.093166,116.043861,100.128127,115.106457,99.861113,64.144768,96.474912,-0.000528,0.036839,32.000000,-235.767192,99.377984,-0.024863,539188.314521,78.706767,19.645759,12.823351,1.845247,0.029317,31.473544,-39.999030,-0.281035,133.089502,32.000000,145.153370,134.269026,135.765636,120.312445,32.000000,118.832303,68.821834,58.314992,73.589495,92.109680,67.444054,27.341772,56.310398,0.506248,30.278682,0.000000,0.000000
54.968943,64.908833,101.537940,117.042525,110.113831,110.736801,0.278797,14.240502,99.914761,3.300526,61.653908,56.102396,116.008586,100.020933,115.142498,99.891080,64.178841,96.424126,-0.000528,0.036850,32.000000,-235.767202,99.362464,-0.024907,539273.008835,54.343505,19.731285,12.810975,1.850105,0.029317,31.422906,-40.001259,-0.282310,132.607381,32.000000,145.560299,134.056092,133.485340,120.501261,32.000000,118.803539,68.807044,58.327786,73.576092,92.109680,67.419044,27.341772,56.301532,0.557593,30.227031,0.000000,0.000000
54.866677,64.908833,101.686755,117.042525,110.100246,110.735584,0.578626,14.239075,99.865610,3.300718,61.644238,56.079039,115.995926,100.064692,115.146775,99.873844,64.182922,96.445063,-0.000529,0.036872,32.000000,-235.768629,99.289411,-0.024882,539274.332237,115.772643,19.802209,12.836180,1.854052,0.029317,31.511230,-40.000839,-0.283364,132.590654,32.000000,145.684243,133.518463,134.056746,121.113880,32.000000,118.105856,68.839807,58.324356,73.585086,92.109680,67.431386,27.341772,56.290291,1.157252,30.326957,0.000000,0.000000
54.855270,64.928909,101.512999,117.037805,110.132437,110.707026,0.529988,14.237077,99.829127,3.300761,61.602639,56.040818,116.023535,99.957151,115.157468,99.826864,64.164562,96.293047,-0.000529,0.036880,32.000000,-235.771938,99.274197,-0.024853,539188.598170,104.895295,19.697677,12.770296,1.847187,0.029317,31.400126,-40.000288,-0.281581,133.200240,32.000000,144.863938,133.254358,136.986994,121.252050,32.000000,117.852316,68.837364,58.316833,73.547919,92.109680,67.558875,27.341772,56.302212,1.059976,30.319841,0.000000,0.000000
55.000646,64.941284,101.626431,117.041137,110.133504,110.690968,0.247414,14.238504,99.841504,3.300633,61.643257,56.038671,116.050643,99.965919,115.177516,99.821772,64.142250,96.246155,-0.000530,0.036876,32.000000,-235.767233,99.340398,-0.024822,539164.208630,55.294217,19.826948,12.702411,1.850561,0.029317,31.501219,-40.001757,-0.282445,133.552261,32.000000,144.557686,133.823880,138.756769,120.526723,32.000000,118.278048,68.834807,58.311298,73.567997,92.109680,67.354490,27.341772,56.307666,0.494828,30.192695,0.000000,0.000000
54.888469,64.945684,101.550259,117.039471,110.131066,110.696085,0.528099,14.239789,99.824811,3.300761,61.637024,56.022250,116.058316,99.995587,115.120144,99.786875,64.135158,96.313878,-0.000531,0.036893,32.000000,-235.771194,99.243950,-0.024786,539164.208630,55.294217,19.826948,12.702411,1.850561,0.029317,31.430096,-40.000472,-0.282445,133.550338,32.000000,144.683205,134.347502,136.958472,120.095728,32.000000,118.521771,68.850800,58.314871,73.581229,92.109680,67.394591,27.341772,56.301815,1.056199,30.193796,0.000000,0.000000
54.944701,64.945684,101.436124,117.039471,110.105067,110.706265,0.487443,14.239503,99.814065,3.300758,61.804544,56.034310,115.999570,99.941633,115.119669,99.749267,64.202223,96.325999,-0.000531,0.036917,32.000000,-235.768037,99.347434,-0.024800,539179.409274,55.451823,19.811815,12.744879,1.850120,0.029317,31.351433,-40.001862,-0.282296,132.810856,32.000000,145.306391,134.541163,134.275479,120.056328,32.000000,118.595020,68.846561,58.314364,73.597979,92.109680,67.378579,27.341772,56.300714,0.974885,30.324610,0.000000,0.000000
54.728209,64.970985,101.570690,117.042247,110.062166,110.694847,0.390900,14.235507,99.824452,3.300935,61.752324,56.075309,116.002747,99.878749,115.157943,99.754235,64.207867,96.287723,-0.000531,0.036930,32.000000,-235.773672,99.182563,-0.024773,539055.571470,60.014372,19.757800,12.685414,1.846149,0.029317,31.412951,-40.000997,-0.281280,132.511225,32.000000,145.694623,133.673138,132.917298,120.760623,32.000000,117.715680,68.881492,58.333750,73.604388,92.109680,67.296405,27.341772,56.321774,0.781801,30.307955,0.000000,0.000000
54.702041,64.986660,101.419128,117.048078,110.049087,110.685925,0.555125,14.241073,99.815145,3.300619,61.651931,55.944265,116.016882,99.915635,115.155143,99.735028,64.171009,96.389600,-0.000530,0.036924,32.000000,-235.763845,99.190739,-0.024707,539143.196169,75.161563,19.991287,12.655766,1.855911,0.029317,31.362765,-40.000708,-0.283866,132.968385,32.000000,145.169121,133.290698,135.865601,121.188998,32.000000,117.596809,68.854858,58.312247,73.549751,92.109680,67.509740,27.341772,56.334764,1.110250,30.232387,0.000000,0.000000
54.821128,65.007011,101.541720,117.055853,110.035347,110.672008,0.377864,14.238504,99.726771,3.300361,61.656263,56.112418,116.047380,99.996587,115.213280,99.683403,64.164496,96.182328,-0.000532,0.036953,32.000000,-235.770019,99.146728,-0.024681,539216.899922,52.952221,20.032168,12.756494,1.854028,0.029317,31.583881,-40.000708,-0.283402,133.500951,32.000000,144.697633,133.449476,138.182361,121.118002,32.000000,118.007827,68.870006,58.299816,73.590000,92.109680,67.406890,27.341772,56.333435,0.755728,30.316172,0.000000,0.000000
55.054488,65.007011,101.411754,117.055853,110.016710,110.656906,0.680610,14.236649,99.796665,3.300173,61.698009,56.057121,116.062835,99.896040,115.151875,99.796122,64.190107,96.242014,-0.000532,0.036969,32.000000,-235.770727,99.261858,-0.024710,539124.241088,77.600216,19.937883,12.633009,1.852237,0.029317,31.400477,-40.000656,-0.282859,133.702819,32.000000,144.633185,134.085277,138.038616,120.425051,32.000000,118.642372,68.902105,58.319700,73.593019,92.109680,67.301327,27.341772,56.354076,1.361221,30.247134,0.000000,0.000000
54.832764,65.004811,101.578144,117.053354,109.996713,110.661318,0.240136,14.240502,99.720434,3.299717,61.679655,56.027674,116.031831,99.850629,115.102295,99.737717,64.187558,96.207669,-0.000532,0.036950,32.000000,-235.767366,99.226716,-0.024721,538868.671950,42.874393,19.713793,12.644855,1.842025,0.029317,31.297045,-40.000525,-0.280107,132.852977,32.000000,145.266783,134.398396,134.894113,120.332429,32.000000,119.015627,68.872295,58.310971,73.608678,92.109680,67.308033,27.341772,56.352472,0.480273,30.285505,0.000000,0.000000
54.784983,64.981985,101.463662,117.041970,110.019567,110.642876,0.450215,14.243927,99.786619,3.299633,61.627780,56.080318,115.965481,99.783094,115.156900,99.619560,64.197733,96.209298,-0.000533,0.036939,32.000000,-235.765908,99.171078,-0.024655,538868.671950,42.874393,19.713793,12.644855,1.842025,0.029317,31.456979,-40.001154,-0.280107,132.530084,32.000000,145.577109,133.872589,132.920448,120.714054,32.000000,118.290643,68.880394,58.312019,73.585274,92.109680,67.448719,27.341772,56.329826,0.900431,30.235908,0.000000,0.000000
54.882513,64.940459,101.445156,117.038360,110.041970,110.626395,0.430344,14.244355,99.662834,3.300005,61.569145,56.000339,115.968045,99.779770,115.135810,99.626833,64.235381,96.254128,-0.000534,0.036953,32.000000,-235.761874,99.192880,-0.024691,538895.548444,65.155644,19.947631,12.616700,1.852034,0.029317,31.477835,-40.000551,-0.282734,132.713519,32.000000,145.505818,133.440998,134.825425,121.222985,32.000000,117.621886,68.872711,58.305080,73.580368,92.109680,67.448156,27.341772,56.328031,0.860687,30.322482,0.000000,0.000000
54.833277,64.947884,101.443619,117.027253,110.049551,110.613632,0.602139,14.240359,99.663088,3.299561,61.591974,56.007227,116.036203,99.752773,115.140187,99.621045,64.198139,96.043306,-0.000536,0.036957,32.000000,-235.765050,98.998641,-0.024732,538621.347112,68.012466,19.812314,12.607180,1.848406,0.029317,31.373056,-40.000656,-0.281693,133.346917,32.000000,144.684502,133.392122,137.310582,121.297998,32.000000,117.644122,68.900176,58.308910,73.588981,92.109680,67.471790,27.341772,56.279427,1.204278,30.306561,0.000000,0.000000
54.771607,64.947884,101.273617,117.027253,110.022555,110.604748,0.268052,14.241501,99.659327,3.299054,61.660445,56.058562,116.026946,99.926666,115.136832,99.599043,64.154489,96.186141,-0.000538,0.036960,32.000000,-235.761286,99.061456,-0.024821,538621.347112,68.012466,19.812314,12.607180,1.848406,0.029317,31.273397,-40.001521,-0.281693,133.569383,32.000000,144.377223,134.021235,138.712867,120.477265,32.000000,118.347109,68.882513,58.285552,73.588780,92.109680,67.458137,27.341772,56.281510,0.536105,30.197757,0.000000,0.000000
54.840344,64.956684,101.359264,117.017535,109.972905,110.586970,0.417832,14.234937,99.632659,3.298673,61.703748,55.934717,116.011457,99.832666,115.101607,99.658648,64.191273,96.144969,-0.000538,0.036969,32.000000,-235.772112,98.995992,-0.024772,538673.846311,48.651638,19.867072,12.512057,1.850038,0.029317,31.457550,-40.000839,-0.282102,133.172377,32.000000,144.946942,134.385866,135.609268,120.235038,32.000000,118.866277,68.884451,58.327489,73.599957,92.109680,67.454836,27.341772,56.285525,0.835665,30.319841,0.000000,0.000000
54.716018,64.953934,101.295373,117.008094,109.955555,110.585648,0.688010,14.238790,99.605459,3.298375,61.686215,55.920377,115.969406,99.765722,115.102476,99.573515,64.186623,96.251337,-0.000539,0.036996,32.000000,-235.768586,99.083382,-0.024758,538759.668474,109.415918,19.926403,12.645410,1.849017,0.029317,31.293250,-40.000892,-0.281861,132.560034,32.000000,145.569579,134.145831,133.340108,120.401440,32.000000,118.809549,68.869993,58.309481,73.583375,92.109680,67.485148,27.341772,56.278422,1.376021,30.130406,0.000000,0.000000
54.895288,64.980335,101.184768,117.008372,109.911377,110.589517,0.262307,14.237363,99.596678,3.297899,61.675543,55.889549,115.963106,99.763316,115.120614,99.566709,64.200976,96.181676,-0.000540,0.036966,32.000000,-235.767719,98.980144,-0.024760,538568.870721,70.086721,19.869075,12.582781,1.848261,0.029317,31.368493,-40.002885,-0.281590,132.512194,32.000000,145.737806,133.513180,133.692513,121.249510,32.000000,118.224640,68.905310,58.348192,73.580218,92.109680,67.576356,27.341772,56.273831,0.524614,30.279562,0.000000,0.000000
54.923959,64.980335,101.418380,117.008372,109.830929,110.579581,0.394149,14.239218,99.591505,3.297855,61.583413,55.969049,115.983963,99.778548,115.133218,99.594315,64.181192,96.174063,-0.000540,0.036967,32.000000,-235.769470,99.050363,-0.024787,538638.078189,42.670275,19.985978,12.654189,1.851293,0.029317,31.389292,-40.000288,-0.282430,133.196686,32.000000,144.848274,133.240824,136.672288,121.279068,32.000000,117.864499,68.876628,58.320408,73.563129,92.109680,67.368751,27.341772,56.297742,0.788299,30.096951,0.000000,0.000000
54.620050,64.982535,101.156174,117.011426,109.799477,110.585941,0.564515,14.243071,99.553681,3.297475,61.666430,55.906953,116.027588,99.768046,115.201347,99.472349,64.167599,96.180691,-0.000541,0.036953,32.000000,-235.765944,99.019136,-0.024809,538542.769222,74.172449,19.812370,12.611125,1.846523,0.029317,31.216070,-40.001915,-0.281103,133.535131,32.000000,144.531317,133.741184,138.733318,120.751643,32.000000,118.303189,68.927647,58.337153,73.598027,92.109680,67.453579,27.341772,56.298085,1.129031,30.086679,0.000000,0.000000
54.620513,64.947884,101.214480,117.010315,109.759068,110.592280,0.646263,14.241501,99.576627,3.297065,61.688700,55.818641,115.996896,99.521786,115.105558,99.516576,64.132721,96.061261,-0.000541,0.036963,32.000000,-235.764892,98.914124,-0.024782,538542.769222,74.172449,19.812370,12.611125,1.846523,0.029317,31.133121,-40.000734,-0.281103,133.469617,32.000000,144.683086,134.232676,137.148210,120.136381,32.000000,118.690906,68.903986,58.328759,73.582124,92.109680,67.550504,27.341772,56.261238,1.292526,30.305167,0.000000,0.000000
