OSU 80 Ton Compressor Load Stand
54.652593,64.948984,101.327021,117.013370,109.739314,110.568282,0.576752,14.240930,99.503163,3.297012,61.750174,55.920569,115.988274,99.754160,115.067350,99.470208,64.159339,96.082402,-0.000540,0.036964,32.000000,-235.768741,99.057622,-0.024827,538773.784141,52.110214,20.107083,12.628880,1.851997,0.029317,31.309439,-40.000446,-0.282684,132.681784,32.000000,145.264073,134.474431,134.352016,119.938370,32.000000,118.790247,68.897381,58.333010,73.598121,92.109680,67.576887,27.341772,56.256045,1.153503,30.140384,0.000000,0.000000
54.757845,64.948984,101.259410,117.013370,109.715852,110.550570,0.557720,14.242785,99.527083,3.297084,61.716156,55.948414,115.961092,99.694027,115.124906,99.576859,64.223778,96.040182,-0.000540,0.036968,32.000000,-235.767213,99.010693,-0.024861,538637.170666,50.958332,20.042149,12.575420,1.854020,0.029317,31.165299,-40.001364,-0.283106,132.403685,32.000000,145.669998,133.696899,132.924448,120.696948,32.000000,117.777191,68.911494,58.340991,73.600706,92.109680,67.476345,27.341772,56.252039,1.115440,30.207662,0.000000,0.000000
54.721163,64.955584,101.270379,117.016979,109.731470,110.547814,0.298849,14.245639,99.543502,3.297175,61.617924,55.871998,115.972725,99.703895,115.147593,99.514195,64.207475,96.032589,-0.000540,0.036978,32.000000,-235.761901,98.932131,-0.024869,538355.532281,52.576696,19.940751,12.484455,1.849222,0.029317,31.139519,-40.000918,-0.281784,132.881088,32.000000,145.089466,133.396793,135.718850,121.138649,32.000000,117.379550,68.911304,58.335328,73.577556,92.109680,67.466118,27.341772,56.253861,0.597697,30.293502,0.000000,0.000000
54.824395,64.953109,101.183890,117.016424,109.761590,110.553899,0.254911,14.240787,99.498444,3.296795,61.646985,55.901258,116.015603,99.652879,115.152285,99.489949,64.144321,96.041122,-0.000541,0.036959,32.000000,-235.768064,98.852552,-0.024863,538406.227908,98.192264,19.982673,12.495986,1.850662,0.029317,31.040124,-40.001101,-0.282173,133.404199,32.000000,144.635380,133.488160,138.068140,121.187742,32.000000,117.658055,68.897966,58.326449,73.579549,92.109680,67.444889,27.341772,56.246927,0.509821,30.299225,0.000000,0.000000
54.648831,64.975110,101.274669,117.014758,109.733142,110.561703,0.502023,14.240217,99.456034,3.296505,61.712110,55.927002,115.994248,99.616420,115.122620,99.453360,64.126142,96.144046,-0.000542,0.036962,32.000000,-235.766176,98.983651,-0.024862,538510.487234,114.882895,19.880838,12.564502,1.845600,0.029317,31.048212,-40.001757,-0.280844,133.619297,32.000000,144.476615,134.062980,138.126434,120.356177,32.000000,118.497568,68.870446,58.320038,73.593384,92.109680,67.523888,27.341772,56.242254,1.004047,30.215146,0.000000,0.000000
54.643312,64.975110,101.063737,117.014758,109.671523,110.569509,0.374497,14.235222,99.434532,3.296581,61.789811,55.801479,116.016832,99.483371,115.080965,99.488784,64.194953,96.000950,-0.000543,0.036965,32.000000,-235.776416,98.957935,-0.024849,538716.959260,58.548756,20.071902,12.647332,1.853190,0.029317,30.874126,-39.999790,-0.282897,132.762346,32.000000,145.288685,134.385789,134.847932,120.297681,32.000000,118.810841,68.902171,58.348801,73.596572,92.109680,67.549030,27.341772,56.261333,0.748994,30.197024,0.000000,0.000000
54.820108,64.976210,101.284731,117.021422,109.630013,110.577102,0.279171,14.240074,99.496260,3.296262,61.753213,55.814291,115.961273,99.612362,115.086839,99.406116,64.167821,95.964828,-0.000544,0.036965,32.000000,-235.764188,98.858528,-0.024951,538609.437933,78.500564,20.077224,12.488624,1.849517,0.029317,31.001464,-40.000262,-0.282011,132.427309,32.000000,145.604369,133.891294,133.064088,120.748303,32.000000,118.529622,68.891326,58.327719,73.566844,92.109680,67.508479,27.341772,56.260004,0.558342,30.320941,0.000000,0.000000
54.675014,64.986935,101.120688,117.020867,109.624288,110.584776,0.417204,14.238076,99.401266,3.296116,61.722737,55.897572,115.964270,99.512488,115.143070,99.431336,64.191535,95.973604,-0.000543,0.036974,32.000000,-235.769464,98.857509,-0.025075,538608.222775,104.937105,19.908062,12.493047,1.847584,0.029317,30.861681,-40.000656,-0.281430,132.672140,32.000000,145.508314,133.354613,134.774679,121.223587,32.000000,117.931042,68.918171,58.358693,73.560550,92.109680,67.541256,27.341772,56.268499,0.834409,30.142659,0.000000,0.000000
54.559028,64.994361,101.188307,117.021144,109.612698,110.582202,0.400182,14.242500,99.492639,3.295455,61.726898,55.849204,116.038788,99.464222,115.129371,99.368124,64.140151,95.952889,-0.000543,0.036955,32.000000,-235.766351,98.900602,-0.025068,538690.678645,70.431523,20.058488,12.474850,1.849486,0.029317,30.892683,-40.000000,-0.282024,133.531380,32.000000,144.394491,133.976103,138.713705,120.438926,32.000000,118.265076,68.904981,58.349543,73.548567,92.109680,67.611369,27.341772,56.274286,0.800363,30.294162,0.000000,0.000000
54.711314,64.994086,101.122772,117.018368,109.543631,110.565684,0.381544,14.235365,99.448730,3.294906,61.819396,55.812343,116.043573,99.511082,115.100648,99.382665,64.209196,95.820548,-0.000542,0.036916,32.000000,-235.770864,98.849740,-0.025022,538690.678645,70.431523,20.058488,12.474850,1.849486,0.029317,30.756937,-39.999607,-0.282024,133.121299,32.000000,144.898976,134.432760,135.947236,120.190517,32.000000,118.692903,68.913354,58.405988,73.585870,92.109680,67.612498,27.341772,56.273724,0.763089,30.140824,0.000000,0.000000
54.552433,64.994086,100.966701,117.018368,109.489860,110.533835,0.565758,14.241216,99.457850,3.294465,61.816963,55.802924,115.992681,99.561793,115.106462,99.418993,64.150358,95.827705,-0.000544,0.036929,32.000000,-235.769767,98.842538,-0.025038,538885.500907,108.895207,20.180684,12.521704,1.854704,0.029317,30.595988,-40.000656,-0.283417,132.531088,32.000000,145.398914,134.425443,133.566233,120.212883,32.000000,118.656404,68.924466,58.355391,73.576017,92.109680,67.622050,27.341772,56.272865,1.131516,30.017200,0.000000,0.000000
54.560220,64.994911,101.337397,117.022810,109.471615,110.528731,0.393150,14.247495,99.483414,3.293770,61.680350,55.769731,115.971032,99.609832,115.129733,99.409137,64.135200,95.893240,-0.000543,0.036923,32.000000,-235.762996,98.909023,-0.025105,538548.108961,76.945835,20.030660,12.360901,1.848297,0.029317,30.663759,-40.000446,-0.281672,132.471390,32.000000,145.694078,133.597221,133.408206,120.953590,32.000000,117.840898,68.905362,58.377699,73.544909,92.109680,67.675791,27.341772,56.273139,0.786300,30.151169,0.000000,0.000000
54.689605,65.016636,100.944195,117.030863,109.417895,110.526183,0.457428,14.238504,99.359691,3.293172,61.623235,55.822792,115.974535,99.391224,115.113526,99.393627,64.168106,95.936977,-0.000543,0.036916,32.000000,-235.763627,98.781416,-0.025123,538605.824371,52.044161,20.183883,12.424244,1.850819,0.029317,30.482715,-40.001128,-0.282316,133.079009,32.000000,144.850263,133.306244,136.414209,121.223151,32.000000,117.806411,68.911968,58.405425,73.518368,92.109680,67.567201,27.341772,56.294643,0.914857,30.255791,0.000000,0.000000
54.691495,64.986385,101.158038,117.032529,109.397808,110.532376,0.286616,14.243213,99.478316,3.292845,61.662464,55.845044,116.025710,99.449113,115.126920,99.412353,64.126855,95.932708,-0.000544,0.036911,32.000000,-235.764327,98.908821,-0.025079,538610.602459,74.878421,20.177190,12.480642,1.857349,0.029317,30.483699,-40.000236,-0.283935,133.469215,32.000000,144.612428,133.700707,138.514648,120.904533,32.000000,118.378319,68.899075,58.368807,73.539961,92.109680,67.496122,27.341772,56.296301,0.573232,30.318667,0.000000,0.000000
54.764947,64.986385,101.296005,117.032529,109.383033,110.543950,0.328217,14.235365,99.468996,3.292588,61.735251,55.902658,116.020671,99.427561,115.118326,99.401407,64.098821,96.000766,-0.000543,0.036891,32.000000,-235.772011,98.767671,-0.024845,538488.986005,64.190215,20.074127,12.475247,1.845766,0.029317,30.748659,-40.000288,-0.280953,133.466856,32.000000,144.685536,134.189961,137.032841,120.358422,32.000000,118.832419,68.908715,58.389088,73.552315,92.109680,67.522617,27.341772,56.265301,0.656433,30.324316,0.000000,0.000000
54.652512,65.005361,101.175042,117.036694,109.359447,110.527323,0.300262,14.239931,99.386451,3.292269,61.796347,55.878798,115.995572,99.448930,115.073081,99.333611,64.101670,95.955054,-0.000544,0.036892,32.000000,-235.765314,98.814985,-0.024896,538562.134378,102.438784,20.042056,12.513813,1.849612,0.029317,30.490717,-40.001390,-0.281917,132.703819,32.000000,145.292213,134.411755,134.387040,120.207612,32.000000,118.864330,68.915053,58.395086,73.524968,92.109680,67.512580,27.341772,56.283799,0.600524,30.108689,0.000000,0.000000
54.638144,64.983910,101.089297,117.041137,109.354668,110.509441,0.361703,14.237791,99.376955,3.291807,61.769287,55.875195,115.925603,99.655754,115.096466,99.359992,64.134244,95.906390,-0.000543,0.036888,32.000000,-235.769422,98.849229,-0.024955,538640.765370,97.860909,20.098603,12.553051,1.851242,0.029317,30.471113,-39.999423,-0.282347,132.470891,32.000000,145.448163,133.746712,133.022256,120.776837,32.000000,117.964622,68.913934,58.400264,73.536526,92.109680,67.599973,27.341772,56.262601,0.723406,30.309496,0.000000,0.000000
54.754092,64.982535,101.001976,117.036139,109.349216,110.501765,0.276503,14.239360,99.433604,3.291382,61.678757,55.908441,115.982012,99.663849,115.170692,99.354228,64.123993,95.947138,-0.000545,0.036869,32.000000,-235.769655,98.872825,-0.024947,538460.179206,81.243479,20.091007,12.489871,1.850160,0.029317,30.401710,-40.000262,-0.282037,132.898943,32.000000,144.963862,133.506635,135.637536,121.049412,32.000000,117.484990,68.946446,58.411310,73.506551,92.109680,67.543281,27.341772,56.260997,0.553007,30.031654,0.000000,0.000000
54.577521,64.982535,101.087707,117.036139,109.372439,110.496671,0.239952,14.236078,99.318040,3.290935,61.735589,55.795675,116.004776,99.530881,115.144203,99.392342,64.124228,95.949079,-0.000545,0.036874,32.000000,-235.772445,98.903480,-0.024919,538379.370324,106.020370,19.977915,12.525751,1.844647,0.029317,30.368604,-40.000892,-0.280551,133.431607,32.000000,144.527541,133.600557,137.842600,121.249926,32.000000,117.622593,68.939722,58.394403,73.519181,92.109680,67.640534,27.341772,56.257910,0.479903,30.161000,0.000000,0.000000
54.789950,64.997936,101.167900,117.038638,109.333689,110.481492,0.427279,14.238076,99.411563,3.290566,61.791297,55.853064,116.022028,99.535815,115.123233,99.390428,64.090333,95.950424,-0.000545,0.036888,32.000000,-235.768972,98.761898,-0.024953,538451.669937,122.602275,20.148116,12.526736,1.852186,0.029317,30.519680,-40.000157,-0.282537,133.604335,32.000000,144.395042,134.236248,137.943143,120.477901,32.000000,118.518213,68.939230,58.399795,73.522846,92.109680,67.554128,27.341772,56.272284,0.854558,30.307295,0.000000,0.000000
54.683530,65.033412,100.892719,117.057797,109.341754,110.466281,0.347428,14.238790,99.443002,3.290262,61.805157,55.809595,115.975860,99.374544,115.101841,99.407440,64.085030,95.973502,-0.000545,0.036892,32.000000,-235.766620,98.817596,-0.024958,538355.066267,68.549093,19.958802,12.561477,1.846468,0.029317,30.105342,-40.001915,-0.280942,132.802530,32.000000,145.154782,134.459299,134.819893,120.353092,32.000000,118.835717,68.902147,58.358454,73.506444,92.109680,67.584079,27.341772,56.308020,0.694857,30.107956,0.000000,0.000000
54.651963,65.052663,101.101298,117.057519,109.346147,110.450993,0.313343,14.239218,99.401100,3.290205,61.848581,55.942247,115.990657,99.367958,115.105224,99.285960,64.132389,95.951076,-0.000546,0.036864,32.000000,-235.770125,98.787677,-0.024944,538401.979152,84.481962,20.096756,12.581290,1.845029,0.029317,30.382718,-40.000472,-0.280628,132.491616,32.000000,145.587093,133.995124,132.894980,120.747810,32.000000,118.472571,68.928563,58.390675,73.492129,92.109680,67.667788,27.341772,56.311350,0.626686,30.156892,0.000000,0.000000
54.679008,65.052663,100.905352,117.057519,109.339550,110.439657,0.393697,14.236792,99.373178,3.290442,61.787999,55.849993,115.967172,99.541546,115.173181,99.344814,64.150524,95.900168,-0.000546,0.036879,32.000000,-235.769601,98.831099,-0.024923,538272.133160,93.723696,20.146436,12.519830,1.849912,0.029317,30.025017,-40.000708,-0.281859,132.590440,32.000000,145.619353,133.406752,134.434871,121.295588,32.000000,118.083068,68.926218,58.397136,73.477008,92.109680,67.596427,27.341772,56.335462,0.787394,30.305681,0.000000,0.000000
54.768535,65.055963,101.199506,117.051966,109.283891,110.430745,0.463984,14.236364,99.402005,3.289618,61.737134,55.818215,116.017632,99.513060,115.144854,99.323362,64.047234,95.945610,-0.000546,0.036857,32.000000,-235.773635,98.863792,-0.024874,538272.133160,93.723696,20.146436,12.519830,1.849912,0.029317,30.206835,-40.002649,-0.281859,133.237808,32.000000,144.771065,133.306128,137.169877,121.322495,32.000000,117.966642,68.894290,58.357650,73.440133,92.109680,67.613429,27.341772,56.344163,0.927969,30.088147,0.000000,0.000000
54.545479,65.045238,101.060727,117.053076,109.236896,110.424400,0.458678,14.242785,99.393554,3.289071,61.796395,55.898383,116.015518,99.482941,115.139976,99.323427,64.074144,95.910405,-0.000545,0.036837,32.000000,-235.761149,98.965988,-0.024863,538295.361325,63.134391,20.037438,12.601549,1.847767,0.029317,30.088930,-40.000734,-0.281180,133.503939,32.000000,144.556550,133.960668,138.524943,120.465597,32.000000,118.571470,68.923220,58.346976,73.473362,92.109680,67.681773,27.341772,56.338874,0.917357,30.093356,0.000000,0.000000
54.690453,65.048538,101.362155,117.057797,109.198376,110.388968,0.442720,14.242500,99.470902,3.288867,61.829321,55.836859,116.029672,99.401419,115.115510,99.369917,64.091744,95.946523,-0.000545,0.036840,32.000000,-235.766351,98.849859,-0.024847,538295.361325,63.134391,20.037438,12.601549,1.847767,0.029317,30.341217,-40.001574,-0.281180,133.203603,32.000000,144.912219,134.475108,135.898913,120.130011,32.000000,118.844331,68.906164,58.385243,73.479612,92.109680,67.608828,27.341772,56.348228,0.885439,30.218520,0.000000,0.000000
54.555833,65.051563,101.179317,117.057242,109.178616,110.367124,0.572246,14.241501,99.404691,3.288798,61.845558,56.036633,115.995183,99.552617,115.115277,99.350501,64.085487,96.008698,-0.000546,0.036823,32.000000,-235.761777,98.956219,-0.024833,538028.899232,66.245044,20.105211,12.557612,1.853379,0.029317,29.824306,-40.002360,-0.282529,132.601399,32.000000,145.405933,134.468454,133.506857,120.301236,32.000000,118.696608,68.937079,58.380786,73.457720,92.109680,67.623420,27.341772,56.353065,1.144491,30.170318,0.000000,0.000000
54.472536,65.051563,101.168592,117.057242,109.218043,110.360650,0.660516,14.235079,99.515781,3.288877,61.760649,55.991388,115.974029,99.624822,115.144168,99.391995,64.120559,96.001786,-0.000546,0.036830,32.000000,-235.770658,98.907865,-0.024814,538028.899232,66.245044,20.105211,12.557612,1.853379,0.029317,30.081552,-40.000892,-0.282529,132.432289,32.000000,145.556177,133.661665,133.506291,120.927244,32.000000,117.832936,68.930960,58.372066,73.459352,92.109680,67.736190,27.341772,56.361168,1.321033,30.175674,0.000000,0.000000
54.767195,65.030937,101.210624,117.055020,109.244853,110.336418,0.263887,14.242072,99.497767,3.289102,61.624698,55.961995,116.004588,99.500661,115.198030,99.424249,64.103986,96.022655,-0.000545,0.036831,32.000000,-235.766616,98.844047,-0.024821,538015.081739,51.380884,20.238078,12.602958,1.854601,0.029317,29.958809,-39.999843,-0.282867,133.080369,32.000000,144.899219,133.432331,136.433536,121.308968,32.000000,117.623292,68.939524,58.368536,73.437999,92.109680,67.695523,27.341772,56.344724,0.527774,30.212578,0.000000,0.000000
54.649344,65.015811,101.301575,117.048634,109.280420,110.329846,0.445327,14.240074,99.529438,3.289331,61.642841,55.980302,116.017863,99.567992,115.197917,99.484346,64.086268,95.981969,-0.000544,0.036860,32.000000,-235.766319,98.831933,-0.024819,537954.352296,44.587085,20.318541,12.563543,1.857240,0.029317,30.134220,-40.000577,-0.283571,133.484619,32.000000,144.651765,133.743582,138.534623,120.923316,32.000000,118.381048,68.942313,58.365470,73.445269,92.109680,67.654951,27.341772,56.332483,0.890654,30.155498,0.000000,0.000000
54.727667,64.987485,101.283556,117.040304,109.311773,110.338825,0.489549,14.241358,99.467308,3.288726,61.645433,56.013261,116.044910,99.504678,115.149301,99.460369,64.049179,95.936893,-0.000545,0.036865,32.000000,-235.766673,98.938455,-0.024873,537680.479566,110.907897,20.013702,12.593232,1.848015,0.029317,29.844429,-40.000288,-0.281003,133.549644,32.000000,144.721216,134.282807,137.041076,120.373467,32.000000,118.845526,68.922659,58.367025,73.457760,92.109680,67.590620,27.341772,56.334059,0.979097,30.142879,0.000000,0.000000
54.794950,64.987485,101.204187,117.040304,109.322631,110.314796,0.580564,14.234651,99.518131,3.288667,61.735582,55.910391,116.006452,99.584265,115.126166,99.473708,64.079099,96.088855,-0.000545,0.036860,32.000000,-235.774528,98.975475,-0.024910,537727.923141,65.870919,20.112108,12.585376,1.853665,0.029317,29.985025,-40.001626,-0.282461,132.757969,32.000000,145.359162,134.416903,134.383693,120.311233,32.000000,118.890764,68.913238,58.361691,73.435698,92.109680,67.572676,27.341772,56.305054,1.161127,30.210010,0.000000,0.000000
54.897435,64.984185,101.306592,117.033640,109.347184,110.295256,0.296970,14.240787,99.551725,3.288516,61.738686,55.881766,115.987479,99.581266,115.151722,99.514233,64.129844,96.099236,-0.000546,0.036860,32.000000,-235.767572,98.960563,-0.024889,537550.438084,50.367648,19.943541,12.659713,1.846962,0.029317,29.916735,-40.001783,-0.280625,132.440115,32.000000,145.598185,133.709602,132.939095,120.920209,32.000000,118.215297,68.941413,58.371712,73.421011,92.109680,67.495237,27.341772,56.300354,0.593941,30.041705,0.000000,0.000000
54.796956,64.995186,101.197192,117.031141,109.332282,110.308744,0.740212,14.248065,99.531545,3.288322,61.630788,55.882221,115.960277,99.689356,115.186780,99.526889,64.095477,96.047258,-0.000547,0.036845,32.000000,-235.760950,98.963273,-0.024855,537286.612504,98.244688,19.841701,12.615489,1.845379,0.029317,29.916466,-40.000498,-0.280109,132.775067,32.000000,145.222545,133.499409,135.645753,121.235950,32.000000,117.614852,68.922267,58.364104,73.392387,92.109680,67.572598,27.341772,56.309923,1.480423,30.308175,0.000000,0.000000
54.682909,65.009486,101.370094,117.031418,109.331699,110.300000,0.237557,14.236792,99.579436,3.288118,61.650659,55.881344,116.003931,99.767150,115.167802,99.580644,64.038549,96.111075,-0.000548,0.036837,32.000000,-235.771732,98.991157,-0.024927,537495.908425,39.501467,19.949309,12.617202,1.846767,0.029317,30.126918,-40.000865,-0.280570,133.374366,32.000000,144.611963,133.531728,137.884127,121.169225,32.000000,117.667771,68.937584,58.353108,73.412532,92.109680,67.632546,27.341772,56.309443,0.475114,30.230699,0.000000,0.000000
54.663882,65.009486,101.254600,117.031418,109.287686,110.277210,0.265971,14.233795,99.567123,3.287549,61.762596,55.900601,116.018133,99.759259,115.148116,99.594271,64.071544,96.059269,-0.000547,0.036803,32.000000,-235.774892,98.884228,-0.025018,537658.503879,123.362993,20.073430,12.714219,1.853780,0.029317,29.964295,-40.000131,-0.282385,133.656908,32.000000,144.476800,134.220381,138.200861,120.383021,32.000000,118.429809,68.935120,58.342618,73.400536,92.109680,67.648028,27.341772,56.324402,0.531942,30.156965,0.000000,0.000000
54.527863,65.013886,101.286718,117.041414,109.271330,110.251851,0.473125,14.240217,99.522553,3.287910,61.746558,55.913683,116.033730,99.709565,115.104591,99.583417,64.068394,96.132130,-0.000547,0.036834,32.000000,-235.766832,98.997030,-0.025090,537486.936638,110.203599,20.091768,12.648682,1.852313,0.029317,29.721837,-40.000629,-0.281977,132.863329,32.000000,145.127490,134.526694,135.167826,120.157298,32.000000,118.903848,68.932882,58.360968,73.415191,92.109680,67.641396,27.341772,56.329951,0.946250,30.223656,0.000000,0.000000
54.534840,65.028462,101.171773,117.047801,109.280353,110.216269,0.381950,14.234080,99.607124,3.287941,61.804890,55.914856,115.974202,99.584510,115.125416,99.567013,64.133642,96.094814,-0.000548,0.036829,32.000000,-235.773132,98.940314,-0.025029,537486.936638,110.203599,20.091768,12.648682,1.852313,0.029317,29.829545,-40.000157,-0.281977,132.503224,32.000000,145.609458,134.149487,132.947035,120.663799,32.000000,118.581984,68.965211,58.403806,73.432208,92.109680,67.727989,27.341772,56.346102,0.763900,30.300985,0.000000,0.000000
54.757914,65.049913,101.440205,117.051133,109.311176,110.198369,0.428161,14.238790,99.671978,3.287671,61.778642,55.877819,115.954755,99.666541,115.134725,99.575471,64.126090,96.005660,-0.000546,0.036834,32.000000,-235.767439,99.066250,-0.025055,537156.729650,76.902695,20.235246,12.608913,1.855177,0.029317,29.847255,-40.001075,-0.282636,132.513641,32.000000,145.669748,133.511903,134.111611,121.309694,32.000000,118.010382,68.952586,58.364934,73.377209,92.109680,67.604010,27.341772,56.348939,0.856323,30.302086,0.000000,0.000000
54.789472,65.049913,101.251338,117.051133,109.311565,110.172147,0.375841,14.238647,99.595674,3.287582,61.741360,55.962468,116.015227,99.634425,115.156639,99.536376,64.115398,96.004538,-0.000547,0.036807,32.000000,-235.768893,99.084381,-0.025047,536992.475425,68.286237,20.041612,12.560446,1.852521,0.029317,29.860620,-40.002413,-0.281789,133.317126,32.000000,144.931809,133.314930,137.077368,121.323187,32.000000,118.083257,68.958643,58.366441,73.400522,92.109680,67.597334,27.341772,56.374933,0.751682,30.257478,0.000000,0.000000
54.755031,65.035337,101.366832,117.056686,109.340186,110.164492,0.350734,14.241644,99.625965,3.287849,61.762347,55.905851,116.027127,99.629755,115.159093,99.586311,64.117250,96.124089,-0.000547,0.036803,32.000000,-235.768519,99.062741,-0.025066,536992.475425,68.286237,20.041612,12.560446,1.852521,0.029317,29.951320,-40.002229,-0.281789,133.528359,32.000000,144.569846,133.913839,138.820898,120.559180,32.000000,118.587097,68.965383,58.354753,73.401941,92.109680,67.613156,27.341772,56.365829,0.701469,30.298858,0.000000,0.000000
54.890016,65.039462,101.309615,117.055298,109.362961,110.168349,0.411212,14.238647,99.543864,3.288161,61.804503,55.984560,116.038232,99.640461,115.100424,99.584618,64.097743,96.034737,-0.000549,0.036788,32.000000,-235.766434,99.033965,-0.024996,536870.495276,77.724206,20.011239,12.570433,1.848007,0.029317,29.870953,-40.000525,-0.280567,133.249753,32.000000,144.944031,134.345849,136.339239,120.204217,32.000000,118.832270,68.955497,58.365358,73.393802,92.109680,67.498034,27.341772,56.373667,0.822425,30.286459,0.000000,0.000000
54.675362,65.033412,101.392413,117.061962,109.408903,110.189956,0.366832,14.239931,99.543351,3.288151,61.835199,56.004687,115.995522,99.767679,115.144793,99.620290,64.085112,96.124498,-0.000549,0.036805,32.000000,-235.768920,99.048466,-0.024811,536820.050765,70.890101,19.904106,12.607068,1.845684,0.029317,29.957610,-40.001049,-0.279915,132.720210,32.000000,145.313451,134.550618,133.736349,120.196486,32.000000,118.713410,68.978566,58.378624,73.398252,92.109680,67.653195,27.341772,56.371470,0.733663,30.324463,0.000000,0.000000
54.724206,65.030387,101.305463,117.067238,109.423502,110.194696,0.392847,14.237077,99.629243,3.288477,61.763487,56.069569,115.970917,99.638728,115.184816,99.560557,64.149310,96.076590,-0.000549,0.036816,32.000000,-235.769643,99.014774,-0.024788,537062.065879,79.826440,20.104630,12.676087,1.854444,0.029317,30.030645,-40.001101,-0.282290,132.520831,32.000000,145.640030,133.769354,133.170205,120.826041,32.000000,117.831231,69.030707,58.367478,73.395221,92.109680,67.647447,27.341772,56.374799,0.785693,30.119841,0.000000,0.000000
54.748305,65.030387,101.170150,117.067238,109.419225,110.184134,0.432452,14.242785,99.684309,3.289067,61.713474,55.990323,116.027290,99.747532,115.184490,99.570340,64.107039,96.169958,-0.000550,0.036797,32.000000,-235.760329,99.058499,-0.024777,536917.059123,74.469162,20.054545,12.581797,1.851200,0.029317,29.717721,-40.000761,-0.281456,133.119158,32.000000,144.868999,133.498389,136.396114,121.143279,32.000000,117.479355,69.041164,58.382697,73.386467,92.109680,67.621320,27.341772,56.374863,0.864905,30.284331,0.000000,0.000000
55.018485,65.028187,101.316904,117.070570,109.434439,110.163151,0.328951,14.239789,99.696839,3.289093,61.729179,56.025336,116.055485,99.697881,115.213117,99.602546,64.101081,96.198957,-0.000549,0.036786,32.000000,-235.769227,99.210829,-0.024774,536943.159334,67.609524,20.031338,12.682703,1.847914,0.029317,29.892923,-40.000708,-0.280595,133.539683,32.000000,144.489258,133.768213,138.276094,120.820967,32.000000,117.973911,69.044741,58.366124,73.403717,92.109680,67.583354,27.341772,56.375589,0.657902,30.196143,0.000000,0.000000
54.954694,65.011136,101.502182,117.071403,109.433311,110.144869,0.251620,14.240645,99.673016,3.289475,61.712138,56.033990,116.044830,99.686829,115.133450,99.618722,64.078124,96.160962,-0.000549,0.036780,32.000000,-235.765748,99.159311,-0.024764,536702.533599,88.381770,19.769493,12.706862,1.841507,0.029317,30.031839,-40.001049,-0.278764,133.534292,32.000000,144.555418,134.309107,137.148938,120.391143,32.000000,118.720314,69.042222,58.367781,73.396713,92.109680,67.494620,27.341772,56.361124,0.503240,30.267603,0.000000,0.000000
54.791761,65.010036,101.512211,117.068348,109.446271,110.147904,0.339090,14.234937,99.745268,3.289836,61.773738,55.984911,116.001860,99.760890,115.134186,99.665004,64.100695,96.138440,-0.000549,0.036765,32.000000,-235.768014,99.069250,-0.024765,536702.533599,88.381770,19.769493,12.706862,1.841507,0.029317,29.889816,-40.001023,-0.278764,132.768294,32.000000,145.312311,134.432853,134.094131,120.241183,32.000000,118.918363,69.058783,58.389183,73.405401,92.109680,67.552635,27.341772,56.362233,0.678179,30.139724,0.000000,0.000000
54.903974,65.010036,101.462694,117.068348,109.460929,110.158944,0.521017,14.236934,99.747919,3.290210,61.733831,56.026056,115.966957,99.720801,115.189131,99.642555,64.122880,96.182880,-0.000549,0.036747,32.000000,-235.769294,99.145322,-0.024759,536726.140711,86.115961,19.969160,12.669258,1.852691,0.029317,30.012987,-40.001705,-0.281651,132.485517,32.000000,145.761189,133.631554,132.696581,121.064373,32.000000,118.257352,69.093409,58.391016,73.402551,92.109680,67.516097,27.341772,56.362156,1.042034,30.292695,0.000000,0.000000
54.718548,65.009211,101.196299,117.063906,109.462173,110.177910,0.434207,14.242500,99.733546,3.290319,61.663177,55.932047,115.970174,99.744474,115.188016,99.655618,64.116709,96.158409,-0.000550,0.036736,32.000000,-235.760450,99.049239,-0.024757,536672.289573,55.925033,19.861270,12.674973,1.848003,0.029317,29.959205,-40.000629,-0.280430,132.780800,32.000000,145.309500,133.322248,135.475932,121.331382,32.000000,117.849407,69.100958,58.397399,73.402232,92.109680,67.540805,27.341772,56.362292,0.868413,30.217567,0.000000,0.000000
54.611177,65.018562,101.659664,117.065016,109.465658,110.184360,0.310298,14.243213,99.648291,3.290644,61.666932,56.013655,116.044639,99.584997,115.194372,99.694142,64.080789,96.178222,-0.000550,0.036716,32.000000,-235.762523,99.062027,-0.024751,536877.845365,67.369287,20.038818,12.665783,1.849397,0.029317,30.195347,-40.001836,-0.280955,133.422726,32.000000,144.666054,133.426031,137.593024,121.208214,32.000000,117.978099,69.097269,58.361687,73.379511,92.109680,67.686711,27.341772,56.372684,0.620596,30.169291,0.000000,0.000000
54.868927,65.002061,101.160675,117.061962,109.487306,110.172114,0.550699,14.236506,99.672964,3.290829,61.711900,56.068511,116.054189,99.861478,115.159382,99.700962,64.084152,96.244973,-0.000552,0.036706,32.000000,-235.768411,99.209831,-0.024726,537058.079617,94.484277,20.151667,12.714141,1.861518,0.029317,30.005397,-40.002019,-0.284061,133.670503,32.000000,144.392923,134.155310,138.040270,120.492188,32.000000,118.430412,69.116067,58.397137,73.410941,92.109680,67.599719,27.341772,56.374533,1.101398,30.298124,0.000000,0.000000
54.769232,65.009761,101.483753,117.063906,109.528165,110.190174,0.428575,14.238076,99.731083,3.291078,61.769187,56.120274,116.000082,99.827975,115.163553,99.710029,64.098633,96.330449,-0.000552,0.036685,32.000000,-235.772742,99.228696,-0.024708,536826.947174,52.953356,19.886973,12.752667,1.843679,0.029317,30.006800,-40.001810,-0.279399,132.514910,32.000000,145.434333,134.180881,132.899956,120.437005,32.000000,118.578165,69.119631,58.419680,73.421546,92.109680,67.506432,27.341772,56.358638,0.857151,30.253957,0.000000,0.000000
54.616997,65.009761,101.566824,117.063906,109.554025,110.215795,0.335861,14.242215,99.741269,3.291190,61.708600,56.002747,115.995031,99.783339,115.177815,99.750023,64.111756,96.294756,-0.000551,0.036679,32.000000,-235.765325,99.193513,-0.024711,536826.947174,52.953356,19.886973,12.752667,1.843679,0.029317,30.122453,-39.999764,-0.279399,132.599417,32.000000,145.476222,133.620143,134.183476,121.024608,32.000000,117.799749,69.110564,58.420593,73.400225,92.109680,67.682498,27.341772,56.367156,0.671723,30.081617,0.000000,0.000000
54.811579,65.038912,101.290488,117.069459,109.578657,110.230889,0.457737,14.236364,99.746695,3.291033,61.670024,56.131557,116.053444,99.944530,115.198852,99.713858,64.122328,96.334939,-0.000551,0.036705,32.000000,-235.770193,99.229920,-0.024700,536951.230100,68.192251,19.990566,12.791793,1.852934,0.029317,29.990694,-40.002282,-0.281832,133.303048,32.000000,144.814537,133.335814,136.725718,121.367048,32.000000,117.597869,69.142696,58.429579,73.441679,92.109680,67.637738,27.341772,56.398631,0.915473,30.133268,0.000000,0.000000
54.848390,65.033962,101.368900,117.072513,109.611808,110.248653,0.383946,14.237933,99.784548,3.291254,61.676361,56.112822,116.052532,99.851160,115.217651,99.719339,64.076885,96.249502,-0.000552,0.036712,32.000000,-235.772065,99.170631,-0.024697,537118.369902,63.821841,19.978969,12.770914,1.847976,0.029317,29.922735,-39.999974,-0.280689,133.504928,32.000000,144.544446,133.771077,138.477387,120.671460,32.000000,118.542143,69.111411,58.422713,73.437227,92.109680,67.556410,27.341772,56.397494,0.767892,30.317420,0.000000,0.000000
54.958453,65.029562,101.492326,117.069181,109.647425,110.269046,0.264884,14.240502,99.848569,3.291931,61.780143,56.091837,116.072125,99.841983,115.149744,99.782699,64.124254,96.317530,-0.000553,0.036724,32.000000,-235.768021,99.293122,-0.024681,537273.221554,76.042488,19.938617,12.762774,1.848165,0.029317,30.107134,-39.999607,-0.280769,133.310630,32.000000,144.910844,134.237756,136.287256,120.252876,32.000000,118.966973,69.113806,58.431449,73.456395,92.109680,67.606128,27.341772,56.400878,0.529768,30.292842,0.000000,0.000000
55.082407,65.029562,101.632605,117.069181,109.686723,110.291005,0.470270,14.241358,99.814940,3.292566,61.784250,56.020409,116.002676,99.934843,115.145254,99.743788,64.127542,96.260599,-0.000553,0.036720,32.000000,-235.767821,99.293815,-0.024662,537273.221554,76.042488,19.938617,12.762774,1.848165,0.029317,30.218234,-40.000839,-0.280769,132.719653,32.000000,145.344632,134.292144,133.733513,120.218307,32.000000,119.011652,69.141474,58.444328,73.461300,92.109680,67.415086,27.341772,56.399512,0.940539,30.277141,0.000000,0.000000
54.908822,65.009486,101.708437,117.059463,109.686104,110.321216,0.499052,14.238504,99.759949,3.293003,61.687521,55.983768,115.994888,99.836233,115.164267,99.751528,64.125270,96.323041,-0.000553,0.036745,32.000000,-235.770511,99.270403,-0.024669,537206.277788,109.997314,19.828475,12.758073,1.846710,0.029317,30.002635,-40.000393,-0.280385,132.551575,32.000000,145.551484,133.591598,133.482212,120.909501,32.000000,117.929895,69.122460,58.418758,73.452441,92.109680,67.420017,27.341772,56.381452,0.998104,30.267677,0.000000,0.000000
54.895070,65.014161,101.333333,117.056131,109.716991,110.332908,0.289299,14.244783,99.863147,3.293373,61.618336,56.119509,116.033623,99.988348,115.203842,99.680066,64.143137,96.286878,-0.000552,0.036766,32.000000,-235.761773,99.278150,-0.024703,537456.202951,58.466688,19.856062,12.760512,1.852315,0.029317,29.951842,-40.002334,-0.281927,133.098433,32.000000,144.912859,133.482083,136.184452,121.210957,32.000000,117.535899,69.125939,58.447105,73.455238,92.109680,67.513808,27.341772,56.387134,0.578597,30.321381,0.000000,0.000000
54.633863,65.016361,101.631821,117.063073,109.709625,110.333300,0.285576,14.238361,99.912947,3.293414,61.676027,56.066955,116.072622,100.003948,115.235008,99.762794,64.154256,96.405988,-0.000552,0.036764,32.000000,-235.768031,99.321981,-0.024655,537489.191902,100.897330,19.873949,12.719967,1.845946,0.029317,30.365223,-40.001259,-0.280362,133.474468,32.000000,144.511959,133.719677,138.344708,120.892424,32.000000,117.785814,69.147559,58.435767,73.491444,92.109680,67.474101,27.341772,56.388545,0.571153,30.273106,0.000000,0.000000
54.835331,65.016361,101.528064,117.063073,109.694404,110.344738,0.399538,14.240217,99.929839,3.293300,61.709394,56.040546,116.083019,100.040386,115.213091,99.831633,64.163102,96.267293,-0.000554,0.036779,32.000000,-235.767323,99.256942,-0.024583,537615.341457,102.754550,20.127587,12.783517,1.860235,0.029317,30.203121,-39.999397,-0.284109,133.555321,32.000000,144.546978,134.297873,137.458065,120.333491,32.000000,118.420240,69.135268,58.442249,73.476227,92.109680,67.543301,27.341772,56.392331,0.799076,30.148014,0.000000,0.000000
55.025803,65.028462,101.437171,117.070847,109.728435,110.335091,0.322580,14.239075,99.935725,3.293959,61.726466,56.078390,116.031549,100.029294,115.145385,99.807022,64.140136,96.373564,-0.000554,0.036742,32.000000,-235.766826,99.246010,-0.024600,537539.715362,73.154431,19.933573,12.687717,1.851508,0.029317,30.302403,-40.001101,-0.281847,132.783537,32.000000,145.148297,134.536918,134.333413,120.157878,32.000000,118.971165,69.134551,58.443626,73.473757,92.109680,67.581555,27.341772,56.406623,0.645159,30.307001,0.000000,0.000000
54.999867,65.043588,101.668315,117.076123,109.714541,110.346336,0.240331,14.242643,99.891242,3.294765,61.780799,55.937550,115.965508,99.985228,115.195959,99.825747,64.165436,96.436388,-0.000554,0.036718,32.000000,-235.764897,99.382063,-0.024641,537456.017140,90.254843,19.762750,12.777318,1.843447,0.029317,30.384300,-40.000079,-0.279681,132.537702,32.000000,145.562266,133.830132,132.604838,120.819885,32.000000,118.157507,69.153356,58.439114,73.474403,92.109680,67.442083,27.341772,56.424784,0.480662,30.256158,0.000000,0.000000
55.046379,65.043313,101.656367,117.078622,109.742975,110.378060,0.410076,14.238932,99.882138,3.295275,61.705091,56.081983,115.997743,99.886578,115.213254,99.722946,64.167974,96.428923,-0.000554,0.036735,32.000000,-235.767296,99.447042,-0.024658,537494.253902,121.223444,19.802755,12.791382,1.848519,0.029317,30.126646,-39.999475,-0.281010,132.846061,32.000000,145.390738,133.390582,135.073044,121.269811,32.000000,117.712921,69.161192,58.454203,73.458731,92.109680,67.534025,27.341772,56.429128,0.820153,30.296950,0.000000,0.000000
55.042426,65.043313,101.507220,117.078622,109.735681,110.395625,0.236369,14.237077,99.872601,3.295749,61.741680,56.202768,116.055943,100.013593,115.258125,99.827679,64.149142,96.242606,-0.000554,0.036740,32.000000,-235.770299,99.358060,-0.024608,537617.287753,70.998506,19.757869,12.784168,1.846740,0.029317,30.268629,-40.000865,-0.280625,133.404020,32.000000,144.803477,133.295626,137.565189,121.463774,32.000000,118.088786,69.194343,58.462961,73.479774,92.109680,67.406090,27.341772,56.433174,0.472738,30.337889,0.000000,0.000000
54.914566,65.022962,101.343184,117.076956,109.721288,110.394266,0.334751,14.237791,99.873151,3.295987,61.765410,56.114466,116.072659,100.047095,115.193255,99.909718,64.122832,96.341427,-0.000553,0.036742,32.000000,-235.771716,99.310153,-0.024593,537742.524454,123.204702,19.761660,12.686190,1.844163,0.029317,30.439461,-40.000787,-0.280014,133.681936,32.000000,144.530365,134.008760,138.499749,120.457162,32.000000,118.780170,69.180412,58.437911,73.472758,92.109680,67.616339,27.341772,56.416196,0.669502,30.323362,0.000000,0.000000
54.787426,65.031762,101.644535,117.077789,109.738506,110.410647,0.504173,14.240502,99.901523,3.296473,61.770489,56.131634,116.039514,100.046544,115.162429,99.840719,64.155921,96.472772,-0.000551,0.036754,32.000000,-235.765727,99.405538,-0.024623,537742.524454,123.204702,19.761660,12.686190,1.844163,0.029317,30.411281,-40.000787,-0.280014,133.061929,32.000000,145.076608,134.369443,135.370296,120.050958,32.000000,119.015246,69.171613,58.469807,73.477802,92.109680,67.436905,27.341772,56.428456,1.008345,30.252123,0.000000,0.000000
54.936924,65.021862,101.694937,117.074179,109.751813,110.436839,0.315243,14.237791,99.917116,3.296822,61.716090,56.062811,116.011627,99.855584,115.166440,99.867018,64.163558,96.472509,-0.000551,0.036760,32.000000,-235.770733,99.364648,-0.024612,537834.034137,87.213765,19.864019,12.774476,1.845470,0.029317,30.533509,-40.001442,-0.280409,132.592065,32.000000,145.504421,134.152908,133.238938,120.520710,32.000000,118.668714,69.171269,58.448424,73.466759,92.109680,67.457662,27.341772,56.421590,0.630487,30.295483,0.000000,0.000000
55.164223,65.012236,101.754732,117.073624,109.771038,110.444084,0.442912,14.241644,99.940255,3.297360,61.680224,56.111009,116.018662,99.972158,115.162444,99.944700,64.194395,96.350177,-0.000550,0.036747,32.000000,-235.768355,99.434417,-0.024591,537927.754419,58.065353,19.995057,12.823686,1.855253,0.029317,30.428160,-40.000498,-0.282982,132.556399,32.000000,145.560451,133.683382,134.078651,120.876786,32.000000,117.811002,69.176198,58.466458,73.442303,92.109680,67.484440,27.341772,56.423769,0.885824,30.323949,0.000000,0.000000
54.994725,65.012236,101.582897,117.073624,109.827020,110.453806,0.383705,14.236649,99.966640,3.297507,61.609769,56.103253,116.053944,99.950361,115.167417,99.879567,64.165452,96.402480,-0.000550,0.036730,32.000000,-235.768760,99.300037,-0.024391,537942.157140,92.604368,19.841446,12.815886,1.851122,0.029317,30.493820,-40.001757,-0.281907,133.276459,32.000000,144.725876,133.467999,136.803124,121.040421,32.000000,117.556958,69.188912,58.444838,73.435987,92.109680,67.411937,27.341772,56.415556,0.767410,30.187266,0.000000,0.000000
54.874323,65.009211,101.626502,117.072513,109.873526,110.460634,0.350888,14.240787,99.874677,3.298017,61.667545,56.183250,116.131098,100.062816,115.254140,99.922005,64.179580,96.518601,-0.000550,0.036738,32.000000,-235.767080,99.382166,-0.024410,537974.322261,76.002804,19.776338,12.770122,1.847139,0.029317,30.598785,-40.000970,-0.280912,133.630473,32.000000,144.612589,133.957055,138.469436,120.523462,32.000000,118.438975,69.204267,58.459550,73.469798,92.109680,67.430464,27.341772,56.413610,0.701777,30.199812,0.000000,0.000000
54.800072,65.012236,101.407378,117.071403,109.892023,110.467437,0.350851,14.238790,99.950149,3.298207,61.743767,56.128622,116.090748,99.938147,115.184559,99.827598,64.185075,96.505993,-0.000550,0.036735,32.000000,-235.770390,99.377394,-0.024471,538041.377598,83.317369,19.888937,12.828725,1.851986,0.029317,30.379224,-40.000210,-0.282218,133.398228,32.000000,144.884834,134.362083,136.274119,120.246962,32.000000,118.834247,69.214862,58.453454,73.458291,92.109680,67.512763,27.341772,56.417593,0.701701,30.211477,0.000000,0.000000
55.102439,64.991061,101.809217,117.063350,109.911586,110.472528,0.713814,14.241786,99.988612,3.298593,61.710527,56.120411,116.079157,100.072950,115.163095,99.958207,64.193482,96.427043,-0.000549,0.036752,32.000000,-235.764114,99.347433,-0.024473,538107.722807,83.457191,19.963363,12.815336,1.850497,0.029317,30.733201,-40.000761,-0.281921,132.737388,32.000000,145.514295,134.351378,133.842628,120.348989,32.000000,119.065183,69.193082,58.449482,73.458756,92.109680,67.439599,27.341772,56.418812,1.427628,30.321675,0.000000,0.000000
55.093802,64.991061,101.635207,117.063350,109.922584,110.487736,0.420128,14.233509,99.958761,3.298975,61.652688,56.135363,115.987832,100.047545,115.201753,99.959220,64.218974,96.524872,-0.000548,0.036748,32.000000,-235.774522,99.408009,-0.024449,537916.549842,40.770868,19.651885,12.757482,1.847635,0.029317,30.688943,-40.000839,-0.281001,132.552080,32.000000,145.664346,133.633207,133.025851,120.910934,32.000000,118.021717,69.191026,58.433937,73.439343,92.109680,67.332066,27.341772,56.397171,0.840256,30.306048,0.000000,0.000000
55.056746,64.978960,101.821387,117.061407,109.918395,110.505529,0.289953,14.238219,99.973767,3.299224,61.511800,56.203585,116.006566,100.011146,115.234310,99.941764,64.190364,96.563536,-0.000547,0.036732,32.000000,-235.768993,99.462645,-0.024434,537942.613847,69.292880,19.660162,12.793257,1.844767,0.029317,30.764282,-40.000288,-0.280324,133.032711,32.000000,145.067837,133.287142,135.968085,121.337724,32.000000,117.718204,69.175484,58.434181,73.385829,92.109680,67.374750,27.341772,56.383619,0.579906,30.244566,0.000000,0.000000
55.054420,64.961635,101.628082,117.063350,109.920060,110.521739,0.624749,14.236221,99.988930,3.299063,61.560511,56.111922,116.079020,100.119422,115.242991,99.995342,64.189538,96.443352,-0.000547,0.036744,32.000000,-235.771811,99.382657,-0.024406,538093.582578,100.489763,19.683577,12.846066,1.849390,0.029317,30.779934,-40.000525,-0.281550,133.553110,32.000000,144.581613,133.581038,138.412883,121.037464,32.000000,117.951776,69.206227,58.426196,73.437498,92.109680,67.332756,27.341772,56.363969,1.249498,30.294529,0.000000,0.000000
54.991017,64.958609,101.967416,117.059741,109.924429,110.536018,0.277883,14.240645,100.025878,3.299414,61.662429,56.097665,116.039021,100.188607,115.159175,99.954458,64.178623,96.463936,-0.000548,0.036751,32.000000,-235.771321,99.429013,-0.024438,538148.663635,46.645283,19.668482,12.771643,1.845957,0.029317,30.653590,-40.001574,-0.280718,133.735864,32.000000,144.486810,134.293067,137.446731,120.278046,32.000000,118.521792,69.180646,58.413325,73.445296,92.109680,67.374146,27.341772,56.360146,0.555766,30.326150,0.000000,0.000000
54.808501,64.958609,101.445241,117.059741,109.959878,110.550436,0.759271,14.239646,100.001344,3.299756,61.645248,56.223855,116.036485,100.100172,115.137711,99.930805,64.209834,96.571982,-0.000547,0.036781,32.000000,-235.768550,99.449714,-0.024446,538148.663635,46.645283,19.668482,12.771643,1.845957,0.029317,30.663836,-40.000944,-0.280718,132.798563,32.000000,145.177720,134.483650,134.638479,120.048899,32.000000,118.800014,69.174648,58.440487,73.448485,92.109680,67.467262,27.341772,56.353057,1.518542,30.259459,0.000000,0.000000
54.992440,64.963560,101.747820,117.058630,109.995298,110.570784,0.546786,14.238790,99.889677,3.299841,61.589837,56.240704,115.992555,100.058697,115.175336,99.942661,64.226907,96.507625,-0.000546,0.036796,32.000000,-235.766128,99.440047,-0.024430,538377.699299,38.581495,19.901627,12.831882,1.850903,0.029317,30.998427,-40.001416,-0.282180,132.394200,32.000000,145.527857,133.982696,132.737869,120.719533,32.000000,118.105197,69.196008,58.427624,73.455870,92.109680,67.459317,27.341772,56.354112,1.093572,30.325710,0.000000,0.000000
54.901685,64.948434,101.795601,117.050022,110.008003,110.583387,0.746555,14.235793,99.996674,3.300533,61.544702,56.202946,116.016894,100.197457,115.196553,99.983994,64.245939,96.377627,-0.000546,0.036816,32.000000,-235.772403,99.401482,-0.024416,538345.195054,53.386667,19.729853,12.774526,1.850215,0.029317,31.096572,-40.000839,-0.281943,132.777068,32.000000,145.361189,133.449962,134.896905,121.181156,32.000000,117.576356,69.191778,58.427967,73.449077,92.109680,67.407954,27.341772,56.335156,1.493111,30.246180,0.000000,0.000000
54.865464,64.942384,101.564701,117.041414,110.053952,110.601267,0.509725,14.236649,99.988050,3.301097,61.550646,56.200878,116.038550,100.183632,115.170137,99.975072,64.205955,96.584820,-0.000545,0.036816,32.000000,-235.771711,99.410659,-0.024425,538345.195054,53.386667,19.729853,12.774526,1.850215,0.029317,30.931228,-40.000288,-0.281943,133.392809,32.000000,144.725789,133.340728,137.573525,121.411961,32.000000,117.822995,69.182225,58.403565,73.433075,92.109680,67.422383,27.341772,56.322175,1.019450,30.330259,0.000000,0.000000
55.156939,64.963835,101.875411,117.035306,110.115219,110.612739,0.716317,14.240359,99.908408,3.301453,61.653792,56.112486,116.068621,100.116872,115.209712,99.926466,64.226765,96.542823,-0.000545,0.036833,32.000000,-235.764886,99.448796,-0.024469,538392.183473,39.175491,19.801866,12.674062,1.854143,0.029317,31.023473,-40.001836,-0.283007,133.668330,32.000000,144.572555,133.944010,138.606797,120.567053,32.000000,118.695123,69.195257,58.406668,73.463168,92.109680,67.304732,27.341772,56.316433,1.432633,30.276774,0.000000,0.000000
55.107270,64.963835,101.668093,117.035306,110.109858,110.646945,0.742002,14.241929,99.945607,3.301857,61.730624,56.097488,116.058998,100.060369,115.152764,99.967966,64.228275,96.432083,-0.000544,0.036851,32.000000,-235.765447,99.444492,-0.024433,538460.183927,40.632465,19.572463,12.796701,1.847010,0.029317,31.117173,-40.000525,-0.281137,133.042671,32.000000,145.098660,134.356598,135.501352,120.266875,32.000000,119.072844,69.206704,58.427520,73.480365,92.109680,67.270166,27.341772,56.333849,1.484003,30.321088,0.000000,0.000000
55.075862,64.951734,101.657337,117.035306,110.089725,110.668945,0.365913,14.241501,99.943054,3.302059,61.693552,56.058887,115.987193,99.945915,115.157350,99.852801,64.231584,96.481280,-0.000543,0.036827,32.000000,-235.767350,99.394463,-0.024418,538649.214259,39.277258,19.620031,12.725847,1.844913,0.029317,31.176214,-39.999843,-0.280738,132.602838,32.000000,145.648394,134.171506,133.194917,120.538012,32.000000,118.725709,69.194921,58.434938,73.472068,92.109680,67.384258,27.341772,56.317584,0.731826,30.287779,0.000000,0.000000
55.022976,64.935234,101.656854,117.047523,110.111937,110.665695,0.282748,14.239789,99.958176,3.302562,61.616972,56.135956,115.972765,100.117606,115.162616,100.005429,64.234924,96.505196,-0.000544,0.036827,32.000000,-235.765293,99.459646,-0.024430,538749.621396,79.710347,19.638027,12.753352,1.845769,0.029317,31.182982,-40.000367,-0.281028,132.495272,32.000000,145.649421,133.516830,133.910621,120.962211,32.000000,117.842866,69.159765,58.405216,73.432393,92.109680,67.303615,27.341772,56.296057,0.565495,30.312064,0.000000,0.000000
54.899631,64.929734,101.862438,117.058630,110.128410,110.671981,0.364542,14.240787,99.870918,3.302936,61.607323,56.193808,116.017406,100.093320,115.178930,99.832041,64.225658,96.402537,-0.000546,0.036817,32.000000,-235.764949,99.375313,-0.024486,538732.542983,103.258028,19.672233,12.764988,1.847535,0.029317,30.956060,-40.000472,-0.281476,133.233590,32.000000,144.822671,133.393142,137.041287,121.205050,32.000000,117.628255,69.199794,58.404954,73.476123,92.109680,67.337744,27.341772,56.289603,0.729083,30.315952,0.000000,0.000000
54.787004,64.929734,101.646654,117.058630,110.108670,110.683404,0.241382,14.238932,99.858440,3.303154,61.608080,56.052907,116.027350,100.027846,115.196772,99.943945,64.185480,96.412435,-0.000546,0.036804,32.000000,-235.769263,99.245052,-0.024533,538841.498365,80.292204,19.785140,12.709952,1.855430,0.029317,31.242302,-40.002334,-0.283543,133.626270,32.000000,144.391550,133.954972,138.735736,120.308916,32.000000,118.038100,69.182456,58.392439,73.490925,92.109680,67.428557,27.341772,56.277211,0.482764,30.298784,0.000000,0.000000
54.973675,64.935234,101.486969,117.056964,110.112041,110.683415,0.275620,14.238219,99.923591,3.303144,61.690390,56.131950,116.091695,99.986514,115.174862,99.799973,64.227574,96.386746,-0.000546,0.036817,32.000000,-235.773583,99.309602,-0.024500,539044.778358,121.547967,19.893435,12.756333,1.855306,0.029317,31.245629,-40.001101,-0.283605,133.466935,32.000000,144.699509,134.422294,136.662124,120.226544,32.000000,118.669302,69.201324,58.422070,73.496614,92.109680,67.305811,27.341772,56.275964,0.551240,30.265109,0.000000,0.000000
55.104360,64.959159,101.695837,117.058630,110.116130,110.688467,0.347458,14.246068,99.878977,3.302854,61.728548,56.081646,116.031937,100.000888,115.141042,99.931522,64.229950,96.336971,-0.000545,0.036804,32.000000,-235.765734,99.257735,-0.024477,538859.565827,106.050554,19.719535,12.698142,1.846101,0.029317,31.337204,-40.000603,-0.281190,132.782377,32.000000,145.456634,134.417788,133.936892,120.240002,32.000000,118.762493,69.209308,58.430578,73.510536,92.109680,67.242335,27.341772,56.293750,0.694916,30.236642,0.000000,0.000000
54.978916,64.952284,101.612167,117.049189,110.107491,110.685081,0.382396,14.234937,99.891708,3.302622,61.628589,56.212323,115.959809,99.974912,115.130323,99.934897,64.220685,96.407297,-0.000545,0.036810,32.000000,-235.773587,99.285109,-0.024505,538841.359011,83.912452,19.618144,12.664566,1.845513,0.029317,31.246285,-40.001416,-0.280989,132.551731,32.000000,145.743021,133.637118,132.853401,120.943103,32.000000,117.859853,69.192202,58.398104,73.474096,92.109680,67.245868,27.341772,56.289680,0.764792,30.220208,0.000000,0.000000
54.959646,64.952284,101.518938,117.049189,110.117526,110.698584,0.349143,14.233795,99.868992,3.302767,61.558428,56.153679,116.013760,100.051908,115.166211,99.964721,64.260131,96.388689,-0.000546,0.036783,32.000000,-235.772106,99.436031,-0.024534,538904.753500,76.434730,19.731556,12.717908,1.848202,0.029317,31.232881,-40.000997,-0.281730,133.028078,32.000000,145.115429,133.314054,136.082433,121.389646,32.000000,117.579674,69.177258,58.407789,73.482540,92.109680,67.301069,27.341772,56.278188,0.698285,30.322189,0.000000,0.000000
54.830392,64.951184,101.685457,117.047523,110.105301,110.706593,0.318603,14.240359,99.951392,3.302406,61.539697,56.170314,116.037292,100.046891,115.222891,99.825420,64.210840,96.360483,-0.000547,0.036763,32.000000,-235.768492,99.335564,-0.024521,538897.079429,83.757315,19.750053,12.666802,1.847154,0.029317,31.272080,-40.000787,-0.281520,133.581710,32.000000,144.680029,133.510521,138.253875,121.154395,32.000000,118.003868,69.196266,58.411477,73.490391,92.109680,67.358804,27.341772,56.272281,0.637205,30.236495,0.000000,0.000000
54.744232,64.916808,101.604320,117.033362,110.098729,110.707019,0.379570,14.238647,99.928432,3.302501,61.660826,56.064642,116.051481,99.922507,115.160219,99.817514,64.250116,96.345548,-0.000545,0.036760,32.000000,-235.774958,99.305625,-0.024529,538897.079429,83.757315,19.750053,12.666802,1.847154,0.029317,31.363060,-40.001180,-0.281520,133.807796,32.000000,144.599452,134.234655,137.813041,120.389275,32.000000,118.774591,69.200851,58.425377,73.501558,92.109680,67.424853,27.341772,56.232589,0.759140,30.295703,0.000000,0.000000
54.882665,64.940459,101.581461,117.037249,110.075550,110.738369,0.436149,14.236934,99.816236,3.302672,61.712142,56.012736,115.924729,99.998932,115.129106,99.773916,64.218914,96.363587,-0.000545,0.036741,32.000000,-235.771589,99.305054,-0.024610,539110.531304,92.032014,19.873146,12.698414,1.854545,0.029317,31.365702,-40.001311,-0.283476,132.474637,32.000000,145.546110,133.866329,132.872409,120.540776,32.000000,118.068582,69.170153,58.406061,73.491353,92.109680,67.346979,27.341772,56.245497,0.872298,30.319621,0.000000,0.000000
54.995443,64.965210,101.577917,117.035583,110.066455,110.712985,0.359003,14.240645,99.782029,3.302709,61.679061,55.973400,115.978602,99.978173,115.167673,99.762306,64.259646,96.364033,-0.000546,0.036761,32.000000,-235.770501,99.252475,-0.024718,539026.193355,77.377340,19.921681,12.649777,1.855982,0.029317,31.355633,-39.999790,-0.283861,132.775062,32.000000,145.367490,133.540993,134.812568,121.181745,32.000000,117.512862,69.176306,58.434593,73.480820,92.109680,67.365678,27.341772,56.239564,0.718005,30.278975,0.000000,0.000000
54.922856,64.965210,101.426670,117.035583,110.037230,110.705365,0.419810,14.236934,99.732066,3.302373,61.652819,56.055132,116.025819,99.791924,115.167640,99.884089,64.192370,96.248829,-0.000546,0.036740,32.000000,-235.771261,99.231307,-0.024726,538967.042111,81.411633,19.728622,12.651834,1.847024,0.029317,31.261896,-40.000026,-0.281516,133.411550,32.000000,144.798907,133.437132,137.536720,121.290337,32.000000,117.660804,69.180841,58.405949,73.498567,92.109680,67.312265,27.341772,56.260350,0.839620,30.317860,0.000000,0.000000
54.975525,64.990511,101.741115,117.036139,110.039654,110.700279,0.514895,14.243642,99.794669,3.302134,61.720185,55.994915,116.016678,99.727019,115.151784,99.670613,64.228240,96.307120,-0.000547,0.036720,32.000000,-235.764554,99.324814,-0.024746,539111.592236,69.716641,19.798305,12.646869,1.846711,0.029317,31.301682,-40.000498,-0.281463,133.663511,32.000000,144.617280,134.025158,138.489923,120.529448,32.000000,118.511745,69.183243,58.430261,73.488595,92.109680,67.337646,27.341772,56.283357,1.029791,30.226884,0.000000,0.000000
54.813189,65.009211,101.561550,117.033084,110.075835,110.700320,0.360786,14.239646,99.859317,3.302476,61.822521,55.987671,116.022331,99.928073,115.103821,99.764567,64.228625,96.218240,-0.000548,0.036721,32.000000,-235.767239,99.174954,-0.024537,539111.592236,69.716641,19.798305,12.646869,1.846711,0.029317,31.431742,-40.001993,-0.281463,133.147791,32.000000,145.191980,134.352485,135.564744,120.347762,32.000000,118.972886,69.144348,58.424521,73.501786,92.109680,67.372605,27.341772,56.301358,0.721572,30.330699,0.000000,0.000000
54.899002,65.020212,101.635086,117.036139,110.061957,110.693990,0.382910,14.237077,99.710798,3.302592,61.798396,55.924675,115.976298,99.737583,115.134217,99.669752,64.219027,96.325858,-0.000549,0.036701,32.000000,-235.768988,99.288881,-0.024571,539018.539840,56.783084,19.773037,12.647560,1.850662,0.029317,31.113308,-40.002098,-0.282422,132.637248,32.000000,145.620799,134.234738,133.244682,120.584923,32.000000,118.904629,69.154354,58.438863,73.509234,92.109680,67.343163,27.341772,56.302276,0.765821,30.179929,0.000000,0.000000
54.850773,65.020212,101.250205,117.036139,110.043780,110.677521,0.674405,14.235793,99.728963,3.302771,61.750572,56.016955,115.960776,99.919327,115.155737,99.660971,64.257906,96.194471,-0.000548,0.036687,32.000000,-235.771911,99.247460,-0.024592,539133.712353,81.307768,19.947718,12.591420,1.852867,0.029317,31.140950,-40.001206,-0.283087,132.528943,32.000000,145.851539,133.478004,133.729225,121.184502,32.000000,118.125238,69.159995,58.429010,73.508852,92.109680,67.342481,27.341772,56.315069,1.348809,30.208322,0.000000,0.000000
