OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 1, 2019
2:24:08 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.137707,64.919008,140.072805,134.327372,81.579996,74.660358,0.278172,14.223520,140.073313,3.943750,55.297081,55.631401,132.990707,140.436024,131.583651,140.435038,75.792647,138.893809,-0.000575,0.036723,32.000000,-235.785331,139.569341,-0.024561,347073.409275,43.617651,19.539300,24.352148,2.545885,100.000000,24.642520,-40.001101,-0.290026,155.673814,32.000000,167.932023,154.325764,157.115868,141.767382,32.000000,137.684251,69.497248,57.523592,92.811098,62.784810,26.763526,19.142874,21.078476,0.556345,28.024616,0.000000,0.000000
55.109834,64.990235,139.891376,134.329878,81.527344,74.712847,0.231652,14.219382,139.932051,3.944594,55.386240,55.596886,132.976637,140.293228,131.483544,140.393089,75.809371,138.774096,-0.000576,0.036703,32.000000,-235.789470,139.348854,-0.024566,347218.231670,70.642303,19.546052,24.227476,2.540418,100.000000,24.694687,-40.000341,-0.289519,155.410245,32.000000,168.116479,154.644351,156.452713,141.843682,32.000000,137.539575,69.465532,57.507002,92.788707,62.784810,26.754264,19.142874,21.142243,0.463305,28.016913,0.000000,0.000000
55.110291,65.096390,139.905054,134.317347,81.533525,74.753513,0.247224,14.221380,139.852003,3.945351,55.481798,55.530498,132.972364,140.221330,131.458339,140.323865,75.896252,138.742956,-0.000576,0.036676,32.000000,-235.786816,139.319689,-0.024552,347218.231670,70.642303,19.546052,24.227476,2.540418,100.000000,24.652373,-40.001101,-0.289519,155.212496,32.000000,168.395590,154.869704,154.954034,141.429665,32.000000,137.912028,69.455961,57.537727,92.841592,62.784810,26.755937,19.142874,21.248819,0.494448,27.975240,0.000000,0.000000
55.154083,65.068064,139.785428,134.297575,81.532416,74.791144,0.331656,14.224947,139.834161,3.946778,55.500044,55.519609,132.906706,140.185910,131.450282,140.205851,75.932718,138.738199,-0.000577,0.036651,32.000000,-235.778495,139.323746,-0.024542,347452.679152,55.686512,19.629069,24.160098,2.541350,100.000000,24.687908,-40.002491,-0.289866,154.917390,32.000000,168.609707,154.377126,155.104836,142.197561,32.000000,137.221832,69.467672,57.568980,92.841799,62.784810,26.731059,19.142874,21.258425,0.663313,27.994169,0.000000,0.000000
55.130888,65.068064,139.769100,134.297575,81.479800,74.831395,0.578645,14.216242,139.765147,3.948288,55.445133,55.582539,132.884494,140.257464,131.454374,140.147600,76.018424,138.559723,-0.000576,0.036638,32.000000,-235.789987,139.245209,-0.024506,347686.266422,79.666481,19.749693,24.052023,2.538638,100.000000,24.656233,-40.000315,-0.289828,155.393400,32.000000,168.221893,154.228330,156.477410,141.652602,32.000000,137.495082,69.480361,57.555739,92.847881,62.784810,26.716469,19.142874,21.237450,1.157289,28.009283,0.000000,0.000000
55.113598,64.982535,139.644877,134.293398,81.498810,74.872196,0.346947,14.213245,139.628458,3.949238,55.406908,55.536983,132.902232,140.097213,131.494231,140.101577,76.047195,138.539913,-0.000577,0.036638,32.000000,-235.794131,139.089496,-0.024493,347763.922954,59.358291,19.679428,24.013292,2.534453,100.000000,24.705545,-40.000865,-0.289388,155.589118,32.000000,168.016148,154.356917,156.959388,142.414961,32.000000,136.788023,69.497745,57.573373,92.860346,62.784810,26.722238,19.142874,21.154740,0.693895,28.003340,0.000000,0.000000
55.125870,64.912958,139.659740,134.287829,81.669310,74.919171,0.465250,14.215814,139.579381,3.949664,55.427359,55.446313,132.944610,139.994728,131.441766,139.992995,76.067696,138.449761,-0.000578,0.036638,32.000000,-235.790415,139.029248,-0.024493,347906.838106,56.836875,19.632670,23.804285,2.533764,100.000000,24.660814,-40.000210,-0.289590,155.795347,32.000000,167.865335,154.695145,157.031487,141.184456,32.000000,138.313046,69.477646,57.542455,92.871162,62.784810,26.697227,19.142874,21.082508,0.930501,27.999158,0.000000,0.000000
55.126572,64.857957,139.428096,134.286436,81.799298,74.975035,0.759497,14.213959,139.391534,3.950398,55.424725,55.610469,132.918205,139.836924,131.387408,139.886181,76.107122,138.336575,-0.000579,0.036613,32.000000,-235.793417,138.898661,-0.024505,348021.386377,42.392690,19.551339,23.740774,2.533470,100.000000,24.680771,-40.001416,-0.289673,155.164444,32.000000,168.213624,154.685301,155.281999,141.771353,32.000000,137.492328,69.455522,57.560446,92.864179,62.784810,26.684330,19.142874,21.073834,1.518993,28.046186,0.000000,0.000000
55.117669,64.857957,139.477165,134.286436,81.919834,75.026060,0.392149,14.219382,139.436182,3.950743,55.350561,55.633760,132.867724,139.749854,131.387586,139.839125,76.172672,138.223322,-0.000579,0.036595,32.000000,-235.782585,138.946505,-0.024758,348168.998622,25.983955,19.495664,23.647317,2.529236,100.000000,24.627789,-40.002203,-0.289306,155.151647,32.000000,168.341028,154.315441,155.289695,141.338341,32.000000,138.054686,69.447408,57.553901,92.854139,62.784810,26.684161,19.142874,21.005783,0.784297,28.040023,0.000000,0.000000
55.102331,64.859882,139.328148,134.273070,82.104136,75.084446,0.438503,14.220238,139.415791,3.951161,55.135428,55.603428,132.908783,139.694268,131.422915,139.828247,76.185894,138.194632,-0.000578,0.036579,32.000000,-235.785991,138.827439,-0.024722,348314.064151,50.367884,19.504193,23.527669,2.530535,100.000000,24.592455,-39.999974,-0.289665,155.694074,32.000000,167.816872,154.073951,157.280218,141.851150,32.000000,137.189044,69.468241,57.536706,92.879637,62.784810,26.678273,19.142874,20.988988,0.877006,28.007668,0.000000,0.000000
55.117571,64.860707,139.346136,134.255526,82.244797,75.135249,0.251668,14.216956,139.364131,3.951665,55.138505,55.451028,132.921702,139.742208,131.385100,139.820238,76.191797,138.260727,-0.000578,0.036565,32.000000,-235.793043,138.909326,-0.024731,348573.694881,45.092641,19.520811,23.500739,2.528535,100.000000,24.643549,-40.000367,-0.289673,155.586501,32.000000,167.834316,154.448470,157.261625,141.593114,32.000000,136.864668,69.454709,57.538142,92.889066,62.784810,26.655255,19.142874,20.975888,0.503336,27.945746,0.000000,0.000000
55.112632,64.908283,139.423211,134.236590,82.317725,75.181014,0.262938,14.219524,139.315217,3.952468,55.123134,55.587283,132.891757,139.674632,131.377568,139.769839,76.217891,138.275375,-0.000577,0.036547,32.000000,-235.783918,138.922174,-0.024694,348796.565671,78.598044,19.507036,23.526415,2.528162,100.000000,24.650538,-40.003173,-0.289807,155.477793,32.000000,167.968640,154.581170,156.066740,141.463077,32.000000,137.696597,69.418818,57.527428,92.879513,62.784810,26.650064,19.142874,21.010208,0.525877,28.046773,0.000000,0.000000
55.103183,64.878033,139.229388,134.218490,82.456109,75.222897,0.406429,14.222664,139.281420,3.953398,55.124564,55.493610,132.843772,139.717411,131.361261,139.730930,76.241946,138.137148,-0.000577,0.036549,32.000000,-235.780287,138.920745,-0.024750,349020.461019,75.292074,19.559343,23.507318,2.529787,100.000000,24.659966,-40.000184,-0.290211,155.022038,32.000000,168.440793,154.380648,155.273567,141.783882,32.000000,137.183832,69.463628,57.539187,92.883720,62.784810,26.644210,19.142874,21.001068,0.812857,27.991821,0.000000,0.000000
55.087160,64.878033,139.275764,134.218490,82.599669,75.267363,0.248291,14.221950,139.244096,3.953975,55.079891,55.476165,132.828054,139.660582,131.405574,139.689798,76.279632,138.158309,-0.000576,0.036537,32.000000,-235.784114,138.736151,-0.024795,349152.964764,48.742502,19.538144,23.417212,2.526703,100.000000,24.618064,-40.000367,-0.289991,155.162883,32.000000,168.386127,153.904747,155.731824,141.499682,32.000000,136.998415,69.445923,57.532599,92.830184,62.784810,26.648969,19.142874,20.959270,0.496582,28.062180,0.000000,0.000000
55.083205,64.865657,139.188524,134.195656,82.699571,75.306774,0.550102,14.219667,139.215500,3.953792,55.146540,55.413130,132.843493,139.606261,131.398956,139.537411,76.318288,138.074895,-0.000575,0.036517,32.000000,-235.788692,138.838290,-0.024796,349152.964764,48.742502,19.538144,23.417212,2.526703,100.000000,24.617733,-40.003829,-0.289991,155.402123,32.000000,167.996171,153.827240,157.232013,142.584410,32.000000,136.450706,69.475784,57.513190,92.854378,62.784810,26.632691,19.142874,20.934167,1.100204,28.050295,0.000000,0.000000
55.066143,64.886558,139.171017,134.183960,82.786961,75.341085,0.563156,14.221094,139.235886,3.953203,55.303319,55.388242,132.839258,139.533140,131.409438,139.570782,76.279896,138.051836,-0.000575,0.036508,32.000000,-235.782840,138.849996,-0.024782,349427.091162,36.065600,19.544912,23.311107,2.526878,100.000000,24.600803,-40.000656,-0.290313,155.747826,32.000000,167.815800,154.235220,157.369676,141.300767,32.000000,137.384296,69.465010,57.500576,92.830444,62.784810,26.636725,19.142874,20.941955,1.126311,28.044499,0.000000,0.000000
55.032264,64.865932,139.106579,134.176999,82.881467,75.371572,0.311053,14.215671,139.144658,3.952960,55.407843,55.452830,132.874498,139.589868,131.348649,139.495931,76.284932,138.085265,-0.000576,0.036497,32.000000,-235.790721,138.760872,-0.024761,349669.483875,35.259733,19.582167,23.338470,2.527343,100.000000,24.586845,-40.000026,-0.290557,155.620571,32.000000,168.053613,154.447859,156.456712,141.925911,32.000000,136.938383,69.432260,57.481253,92.811140,62.784810,26.649458,19.142874,20.930650,0.622107,28.026084,0.000000,0.000000
55.018378,64.968785,139.078929,134.179226,82.944139,75.404578,0.364395,14.221094,139.037963,3.953685,55.554134,55.455004,132.834843,139.484038,131.353477,139.516836,76.299704,138.122519,-0.000576,0.036460,32.000000,-235.785790,138.719306,-0.024760,349797.296180,63.902850,19.594023,23.349420,2.527728,100.000000,24.608816,-40.001338,-0.290739,155.230458,32.000000,168.354684,154.655021,155.037747,141.188645,32.000000,137.486535,69.466083,57.484395,92.819574,62.784810,26.633842,19.142874,20.892625,0.728791,28.007375,0.000000,0.000000
54.995407,64.968785,139.024735,134.179226,82.973583,75.429949,0.578064,14.215957,139.053092,3.953651,55.557391,55.351429,132.815515,139.418218,131.389523,139.392399,76.337905,137.925574,-0.000577,0.036444,32.000000,-235.788305,138.666526,-0.024740,349797.296180,63.902850,19.594023,23.349420,2.527728,100.000000,24.568483,-39.999948,-0.290739,155.075361,32.000000,168.584595,153.962993,155.133077,142.225791,32.000000,136.445549,69.439933,57.484404,92.795235,62.784810,26.649515,19.142874,20.990301,1.156128,28.054183,0.000000,0.000000
54.979064,65.036162,138.954326,134.171429,82.902943,75.456585,0.336339,14.224234,138.895643,3.952745,55.549382,55.303016,132.838609,139.379025,131.339812,139.368732,76.299155,137.894183,-0.000576,0.036447,32.000000,-235.783306,138.381606,-0.024731,350107.073358,34.447521,19.732231,23.220057,2.527934,100.000000,24.562648,-40.000157,-0.291099,155.463935,32.000000,168.171256,154.018033,156.583252,141.826724,32.000000,136.646838,69.432341,57.442162,92.766906,62.784810,26.672496,19.142874,21.057691,0.672678,28.009356,0.000000,0.000000
54.947462,65.034512,138.835132,134.165303,82.779681,75.483129,0.366683,14.219382,138.858594,3.951831,55.602307,55.296377,132.859740,139.218713,131.380361,139.339107,76.297191,137.712705,-0.000576,0.036435,32.000000,-235.788486,138.425539,-0.024831,350359.730083,59.255869,19.815292,23.243782,2.527404,100.000000,24.506139,-40.000865,-0.291203,155.688125,32.000000,168.011678,153.945930,157.115627,142.515690,32.000000,136.976384,69.463749,57.436115,92.810239,62.784810,26.664818,19.142874,21.059623,0.733365,28.025277,0.000000,0.000000
54.919628,64.969610,138.641398,134.162240,82.665891,75.508532,0.271565,14.221380,138.716277,3.951308,55.683081,55.286679,132.867077,139.159049,131.307886,139.096148,76.279759,137.553095,-0.000575,0.036416,32.000000,-235.780424,138.290973,-0.024869,350359.730083,59.255869,19.815292,23.243782,2.527404,100.000000,24.526241,-40.000734,-0.291203,155.848203,32.000000,167.958187,154.679143,156.830216,140.892863,32.000000,137.473744,69.427198,57.381341,92.775755,62.784810,26.652121,19.142874,21.063063,0.543130,28.066729,0.000000,0.000000
54.870598,64.969610,138.612035,134.162240,82.702519,75.531424,0.415355,14.217098,138.600531,3.950735,55.818016,55.269565,132.834134,139.065049,131.337654,139.058294,76.322131,137.491026,-0.000573,0.036416,32.000000,-235.792409,138.171175,-0.024850,350583.816470,73.515027,19.805805,23.099760,2.524442,100.000000,24.420949,-40.002596,-0.291018,155.154643,32.000000,168.431531,154.696222,155.197649,142.032251,32.000000,137.517685,69.478193,57.416227,92.797131,62.784810,26.700052,19.142874,20.996435,0.830709,28.040684,0.000000,0.000000
54.868923,64.965210,138.505960,134.164746,82.633053,75.547979,0.269540,14.223520,138.507746,3.949597,55.763847,55.299053,132.762854,138.951409,131.330560,138.985345,76.315036,137.394933,-0.000572,0.036410,32.000000,-235.787134,137.953743,-0.024677,350648.435290,48.127387,19.852914,23.027618,2.526162,100.000000,24.430921,-40.001049,-0.291344,155.077048,32.000000,168.483218,154.374857,155.088579,141.083355,32.000000,137.387001,69.452738,57.427893,92.771579,62.784810,26.688567,19.142874,20.988802,0.539079,27.757926,0.000000,0.000000
54.891263,64.949259,138.439649,134.165025,82.608733,75.559232,0.812812,14.219667,138.497029,3.948922,55.677298,55.333860,132.752925,138.809225,131.322937,138.814602,76.274078,137.455233,-0.000571,0.036391,32.000000,-235.788365,137.886095,-0.024536,350730.895984,74.181156,19.850125,22.988604,2.524306,100.000000,24.344430,-40.000210,-0.291186,155.165345,32.000000,168.330972,154.010055,155.997120,142.392916,32.000000,136.868313,69.427546,57.395595,92.732192,62.784810,26.682563,19.142874,20.969175,1.625623,27.774654,0.000000,0.000000
54.821259,64.981160,138.377605,134.164189,82.552877,75.564501,0.514977,14.219096,138.439091,3.948196,55.648930,55.379584,132.760175,138.899189,131.318575,138.818920,76.211619,137.269711,-0.000571,0.036383,32.000000,-235.790575,137.941977,-0.024549,350817.732910,24.591012,19.812704,23.058499,2.522071,100.000000,24.346650,-40.001154,-0.290921,155.556695,32.000000,167.880951,154.121873,157.123493,141.479228,32.000000,137.396803,69.426194,57.363894,92.742834,62.784810,26.701612,19.142874,20.964119,1.029954,28.031733,0.000000,0.000000
54.815863,64.981160,138.358963,134.164189,82.495718,75.558216,0.372488,14.222093,138.386846,3.947075,55.710201,55.202113,132.844782,138.842319,131.283607,138.831533,76.161848,137.297683,-0.000570,0.036364,32.000000,-235.782660,137.977116,-0.024544,350990.904250,38.874022,19.911906,23.031898,2.524160,100.000000,24.292603,-40.000603,-0.291276,155.622887,32.000000,167.914860,154.356424,157.198889,141.691127,32.000000,137.453708,69.403260,57.341046,92.744109,62.784810,26.721330,19.142874,20.993502,0.744977,27.899378,0.000000,0.000000
54.821220,65.090340,138.355722,134.153329,82.435202,75.548046,0.587954,14.222664,138.332012,3.945311,55.760816,55.110419,132.827983,138.736694,131.279562,138.638322,76.158448,137.168641,-0.000570,0.036359,32.000000,-235.784712,137.818607,-0.024504,351036.546259,53.745959,19.917095,23.095101,2.524068,100.000000,24.320534,-39.999816,-0.291252,155.296992,32.000000,168.034260,154.728227,155.758381,140.776926,32.000000,137.886605,69.397680,57.342968,92.775527,62.784810,26.735179,19.142874,21.105865,1.175908,27.869591,0.000000,0.000000
54.792770,65.044138,138.348409,134.140241,82.368735,75.537874,0.562668,14.214244,138.277340,3.943888,55.774197,55.174934,132.741418,138.642959,131.281955,138.687597,76.136175,137.034689,-0.000569,0.036352,32.000000,-235.791493,137.774456,-0.024452,351098.571301,34.051555,20.021123,23.036512,2.523762,100.000000,24.231265,-40.000997,-0.291264,154.914336,32.000000,168.364646,154.228137,155.196428,141.661606,32.000000,137.197290,69.396091,57.332931,92.771051,62.784810,26.729552,19.142874,21.069525,1.125335,27.825571,0.000000,0.000000
54.774503,65.023237,138.193405,134.134115,82.319212,75.530185,0.633757,14.219810,138.172748,3.943073,55.754582,55.061108,132.752693,138.559947,131.267288,138.701475,76.114842,137.069965,-0.000569,0.036354,32.000000,-235.787075,137.651289,-0.024477,351098.571301,34.051555,20.021123,23.036512,2.523762,100.000000,24.185494,-40.000865,-0.291264,155.086462,32.000000,168.341221,154.102581,155.900208,141.537888,32.000000,136.965937,69.384528,57.334681,92.744866,62.784810,26.749200,19.142874,21.052748,1.267513,27.807302,0.000000,0.000000
54.726471,65.117566,138.120745,134.128824,82.266558,75.522547,0.436479,14.223377,138.087079,3.941620,55.812621,55.092777,132.765109,138.555032,131.283604,138.433357,76.054072,136.991096,-0.000568,0.036359,32.000000,-235.784490,137.697115,-0.024492,351048.253014,35.593091,20.002290,22.994389,2.524939,100.000000,24.142970,-40.000787,-0.291350,155.338418,32.000000,168.014034,153.806361,157.184416,142.163057,32.000000,136.546595,69.383740,57.322085,92.766067,62.784810,26.768674,19.142874,21.055063,0.872958,27.900259,0.000000,0.000000
54.718466,65.117566,138.025831,134.128824,82.166889,75.512399,0.391881,14.226945,137.980163,3.939801,55.878576,55.058984,132.791666,138.374756,131.295487,138.495271,76.002317,136.865377,-0.000569,0.036369,32.000000,-235.778628,137.476013,-0.024487,351030.385048,31.607263,19.998968,23.032683,2.522951,100.000000,24.088696,-40.001390,-0.291066,155.710438,32.000000,167.770371,154.052554,157.392814,141.509453,32.000000,137.164580,69.373635,57.311412,92.763383,62.784810,26.783484,19.142874,21.159214,0.783762,27.893289,0.000000,0.000000
54.691087,65.152768,137.966336,134.116851,82.062682,75.492042,0.566365,14.220809,137.927284,3.938525,55.997941,54.998756,132.805715,138.345945,131.230120,138.339195,76.017485,136.793781,-0.000569,0.036348,32.000000,-235.786240,137.481298,-0.024472,351195.222712,45.944524,20.139543,23.055524,2.523838,100.000000,24.107501,-40.001128,-0.291261,155.209579,32.000000,168.025520,154.452681,156.193030,141.516117,32.000000,136.955617,69.380830,57.325031,92.769776,62.784810,26.789548,19.142874,21.207764,1.132730,27.897324,0.000000,0.000000
54.641876,65.136542,137.823508,134.107661,81.970852,75.467850,0.226172,14.217526,137.827573,3.937684,56.141247,54.907108,132.723525,138.308732,131.211319,138.295820,75.996064,136.829023,-0.000568,0.036327,32.000000,-235.785752,137.479158,-0.024447,351153.368591,35.422292,20.208832,22.997147,2.522648,100.000000,24.044598,-40.002964,-0.291047,155.098047,32.000000,168.380885,154.260119,155.131972,141.363185,32.000000,137.788740,69.351965,57.304594,92.794023,62.784810,26.826284,19.142874,21.206549,0.452343,27.900919,0.000000,0.000000
54.585492,65.148368,137.812748,134.112674,81.908949,75.441162,0.249056,14.217955,137.728468,3.936756,56.139356,55.005161,132.748235,138.174255,131.285298,138.227471,75.981435,136.496767,-0.000567,0.036335,32.000000,-235.787291,137.255732,-0.024451,351075.915235,88.758394,20.240041,23.035536,2.522306,100.000000,24.054034,-40.000052,-0.290923,154.879292,32.000000,168.529316,154.161640,155.385167,141.880923,32.000000,136.450885,69.373513,57.315923,92.788158,62.784810,26.849643,19.142874,21.220156,0.498111,27.848461,0.000000,0.000000
54.593380,65.148368,137.702442,134.112674,81.816444,75.417003,0.266541,14.222236,137.711175,3.935201,56.140022,54.899310,132.769756,138.112306,131.287485,138.074478,75.972615,136.572874,-0.000563,0.036316,32.000000,-235.784321,137.333434,-0.024460,351004.407453,80.669155,20.306256,22.890052,2.524714,100.000000,23.948224,-39.999921,-0.291194,155.378960,32.000000,168.147033,153.818582,156.748261,142.085780,32.000000,137.276202,69.352186,57.293022,92.773849,62.784810,26.872954,19.142874,21.246529,0.533082,27.801873,0.000000,0.000000
54.526298,65.105741,137.618699,134.125761,81.756590,75.391730,0.464935,14.213245,137.715914,3.933204,56.225029,54.704978,132.738069,138.033824,131.262711,138.069236,75.878643,136.580697,-0.000563,0.036313,32.000000,-235.793803,137.072853,-0.024737,350902.411936,75.341003,20.298645,22.935574,2.522329,100.000000,23.945295,-40.002518,-0.290796,155.362668,32.000000,167.799688,154.376303,157.081745,141.459815,32.000000,136.618220,69.375056,57.303164,92.777444,62.784810,26.892238,19.142874,21.216711,0.929870,27.754404,0.000000,0.000000
54.513055,65.086215,137.708565,134.139128,81.670284,75.359740,0.353339,14.222949,137.711562,3.931947,56.290940,54.885891,132.769615,138.034882,131.189293,138.046507,75.847880,136.619948,-0.000563,0.036301,32.000000,-235.783607,137.345569,-0.024739,350905.619867,43.231345,20.320775,23.033319,2.523896,100.000000,23.896406,-40.000420,-0.290893,155.497728,32.000000,167.910418,154.460132,156.662261,141.671620,32.000000,138.386790,69.320059,57.278122,92.744441,62.784810,26.930242,19.142874,21.207466,0.706677,27.806275,0.000000,0.000000
54.461152,65.140943,137.631518,134.153329,81.482665,75.321658,0.540403,14.218811,137.777702,3.931374,56.389529,54.897347,132.726494,138.133840,131.186002,138.138852,75.906532,136.604546,-0.000563,0.036298,32.000000,-235.789713,137.090656,-0.024725,350787.466919,56.873477,20.314041,23.083001,2.526158,100.000000,23.901891,-40.000970,-0.291061,154.991672,32.000000,168.150890,154.887994,155.211657,140.782465,32.000000,137.376815,69.347264,57.308250,92.778936,62.784810,26.965550,19.142874,21.216057,1.080805,27.863061,0.000000,0.000000
54.478617,65.140943,137.742639,134.153329,81.271336,75.268311,0.353378,14.219524,137.722193,3.930212,56.444000,54.968721,132.702076,138.086431,131.272764,138.081545,75.893781,136.529189,-0.000562,0.036326,32.000000,-235.787360,137.272312,-0.024709,350600.455447,37.212170,20.418924,23.016927,2.527150,100.000000,23.852590,-39.999843,-0.291119,154.893750,32.000000,168.388875,154.151287,155.081842,142.080024,32.000000,137.602632,69.341811,57.327574,92.785423,62.784810,26.970813,19.142874,21.283732,0.706757,27.924470,0.000000,0.000000
54.486778,65.230874,137.705818,134.165582,81.031853,75.212415,0.351717,14.219096,137.743502,3.928798,56.432595,55.141126,132.722118,138.136572,131.256029,138.170266,75.830649,136.628664,-0.000561,0.036321,32.000000,-235.786149,137.300926,-0.024702,350362.980879,56.846098,20.402042,22.993344,2.528380,100.000000,23.856446,-40.000603,-0.291060,155.120917,32.000000,167.962218,154.196302,156.375598,141.073051,32.000000,136.735072,69.335921,57.322441,92.753404,62.784810,26.985231,19.142874,21.391877,0.703434,27.769004,0.000000,0.000000
54.528084,65.343083,138.134471,134.171986,80.711340,75.138688,0.433132,14.223948,137.777282,3.927061,56.547520,55.061673,132.808484,138.137999,131.287926,138.121172,75.740169,136.819284,-0.000561,0.036342,32.000000,-235.780150,137.274615,-0.024713,350362.980879,56.846098,20.402042,22.993344,2.528380,100.000000,23.822403,-40.000577,-0.291060,155.530832,32.000000,167.551435,154.501622,157.289352,140.747752,32.000000,137.149850,69.335633,57.290131,92.766502,62.784810,26.990143,19.142874,21.539964,0.866264,27.754991,0.000000,0.000000
54.596506,65.419541,137.746198,134.178669,80.467717,75.087844,0.545867,14.224804,137.853810,3.926093,56.557807,55.098590,132.806113,138.228085,131.261910,138.310595,75.739166,136.811489,-0.000561,0.036346,32.000000,-235.778310,137.373856,-0.024682,350279.925985,57.076505,20.484087,23.104433,2.527325,100.000000,23.770766,-39.999764,-0.290778,155.095197,32.000000,168.040128,154.316520,155.643782,141.586698,32.000000,137.714104,69.326858,57.286705,92.761881,62.784810,26.937243,19.142874,21.651615,1.091735,27.706275,0.000000,0.000000
54.595124,65.417341,137.931002,134.188137,80.256823,75.042630,0.363470,14.214244,137.913528,3.924661,56.564497,55.070974,132.745045,138.295663,131.293340,138.385598,75.719376,136.813172,-0.000561,0.036356,32.000000,-235.790509,137.427580,-0.024669,350162.205496,46.277546,20.556393,23.286742,2.533272,100.000000,23.756621,-40.001311,-0.291295,154.864146,32.000000,168.145885,154.264418,155.239856,141.222608,32.000000,136.077639,69.342680,57.291382,92.761870,62.784810,26.929288,19.142874,21.693424,0.726940,27.893362,0.000000,0.000000
54.602956,65.417341,138.011135,134.188137,80.034261,75.002640,0.278811,14.215814,138.051568,3.923154,56.435860,55.028361,132.768685,138.432954,131.348028,138.448448,75.742388,136.896199,-0.000562,0.036383,32.000000,-235.789595,137.596388,-0.024693,349790.319491,55.012683,20.565933,23.304592,2.526434,100.000000,23.817874,-40.001049,-0.290077,154.993795,32.000000,168.172865,153.744457,155.924736,142.271650,32.000000,137.238164,69.353113,57.324717,92.719778,62.784810,26.939582,19.142874,21.732857,0.557621,27.885659,0.000000,0.000000
54.624880,65.362610,138.128001,134.207908,79.827113,74.960683,0.257062,14.218954,138.187745,3.922209,56.330059,55.138222,132.831496,138.486989,131.438471,138.553612,75.663438,136.995160,-0.000561,0.036387,32.000000,-235.786620,137.587617,-0.024667,349568.788987,71.667372,20.558378,23.321549,2.527540,100.000000,23.851728,-40.003121,-0.290056,155.274485,32.000000,167.660584,154.002972,157.047591,141.707619,32.000000,136.172536,69.375707,57.313093,92.744597,62.784810,26.950965,19.142874,21.717179,0.514125,27.848094,0.000000,0.000000
54.634429,65.348034,138.169887,134.228515,79.636913,74.918687,0.433093,14.218668,138.189094,3.921635,56.241572,55.045347,132.838418,138.567777,131.381859,138.586574,75.608944,137.016096,-0.000561,0.036400,32.000000,-235.786577,137.643295,-0.024654,349424.896263,77.641283,20.482500,23.448113,2.528665,100.000000,23.834961,-40.000761,-0.289955,155.508747,32.000000,167.606356,154.090704,157.213160,142.073099,32.000000,137.498293,69.329155,57.286087,92.714597,62.784810,26.936287,19.142874,21.738546,0.866186,27.849562,0.000000,0.000000
54.625562,65.463271,138.233615,134.237704,79.533365,74.883153,0.551387,14.222521,138.116949,3.921549,56.288878,55.208551,132.891545,138.540310,131.356431,138.532896,75.594076,137.088510,-0.000560,0.036393,32.000000,-235.786658,137.781428,-0.024657,349288.917191,46.047497,20.458713,23.512678,2.528989,100.000000,23.838377,-40.000052,-0.289834,155.162845,32.000000,167.943724,154.562734,155.851134,141.455127,32.000000,136.861599,69.355474,57.297622,92.691530,62.784810,26.948795,19.142874,21.773228,1.102775,27.843619,0.000000,0.000000
54.636984,65.463271,138.075739,134.237704,79.411884,74.850286,0.320123,14.220666,138.143205,3.921176,56.260918,55.281742,132.811552,138.449061,131.364628,138.530715,75.562446,137.072617,-0.000559,0.036387,32.000000,-235.785727,137.683145,-0.024730,349262.110142,36.168944,20.582501,23.562367,2.530566,100.000000,23.766769,-40.000918,-0.290000,154.965949,32.000000,168.302246,154.240549,155.035665,141.400483,32.000000,137.653002,69.334775,57.309061,92.682742,62.784810,26.949514,19.142874,21.932317,0.640246,27.837236,0.000000,0.000000
54.750755,65.564758,138.129639,134.225173,79.286434,74.815954,0.417538,14.219239,138.179205,3.920693,56.154988,55.400844,132.793076,138.564759,131.369365,138.508100,75.563746,137.039358,-0.000560,0.036398,32.000000,-235.785023,137.738498,-0.024741,349149.108523,62.256555,20.571485,23.586356,2.527148,100.000000,23.798340,-40.001101,-0.289431,154.717158,32.000000,168.351356,154.057980,155.215477,142.254885,32.000000,136.169581,69.354801,57.336119,92.663808,62.784810,26.934082,19.142874,22.084675,0.835077,27.867904,0.000000,0.000000
54.804808,65.604914,138.365856,134.202061,79.203990,74.768897,0.477074,14.220381,138.400497,3.919605,56.086552,55.233051,132.838344,138.755291,131.439132,138.718343,75.538467,137.327476,-0.000559,0.036434,32.000000,-235.784537,137.833945,-0.024738,349040.643760,47.612880,20.563349,23.569063,2.522881,100.000000,23.779210,-40.000629,-0.288763,155.343953,32.000000,167.962621,153.906788,156.781479,142.094210,32.000000,137.240396,69.378492,57.323080,92.640232,62.784810,26.867200,19.142874,22.201732,0.954148,27.752644,0.000000,0.000000
54.769726,65.519653,138.396016,134.198997,79.229156,74.740920,0.254616,14.217098,138.401955,3.919438,55.999661,55.208164,132.825421,138.814975,131.450595,138.763792,75.526779,137.300198,-0.000557,0.036434,32.000000,-235.789294,137.819894,-0.024458,349040.643760,47.612880,20.563349,23.569063,2.522881,100.000000,23.827512,-40.000787,-0.288763,155.356669,32.000000,167.801939,154.102718,156.982509,141.809000,32.000000,136.934880,69.374582,57.312794,92.643724,62.784810,26.876930,19.142874,22.175632,0.509231,27.868857,0.000000,0.000000
54.756324,65.377737,138.504043,134.208744,79.251168,74.713024,0.234286,14.225661,138.588500,3.919387,55.936896,55.225498,132.848546,138.920435,131.391232,138.901759,75.521104,137.353978,-0.000557,0.036416,32.000000,-235.783846,138.042684,-0.024420,348878.252899,41.603936,20.551485,23.732789,2.524703,100.000000,23.817738,-40.000446,-0.288805,155.566144,32.000000,167.819469,154.551841,156.148125,141.386583,32.000000,137.937278,69.361624,57.345147,92.631692,62.784810,26.885711,19.142874,22.227417,0.468573,27.780597,0.000000,0.000000
54.746150,65.377737,138.616160,134.208744,79.305751,74.685039,0.462106,14.215814,138.465391,3.919684,55.970445,55.231733,132.830974,138.940604,131.398812,138.941621,75.513706,137.527124,-0.000558,0.036431,32.000000,-235.794676,138.063348,-0.024411,348439.256961,84.685629,20.370967,23.762876,2.529462,100.000000,23.884622,-40.002623,-0.289032,154.823282,32.000000,168.326820,154.686167,154.783372,141.602060,32.000000,137.596751,69.378883,57.334009,92.671322,62.784810,26.890975,19.142874,22.125993,0.924212,28.084411,0.000000,0.000000
54.778076,65.260301,138.594739,134.220161,79.269113,74.659600,0.442182,14.217384,138.555217,3.919378,55.840403,55.278460,132.789344,138.947067,131.427236,139.077485,75.521009,137.423403,-0.000558,0.036401,32.000000,-235.789173,138.014991,-0.024396,348325.233654,42.928140,20.380763,23.853357,2.531980,100.000000,23.822020,-40.001049,-0.289231,154.879147,32.000000,168.282561,154.205453,155.006269,141.315851,32.000000,137.432162,69.409344,57.365334,92.643320,62.784810,26.877817,19.142874,22.040757,0.884364,28.044646,0.000000,0.000000
54.761649,65.242150,138.650004,134.229350,79.293659,74.634155,0.423644,14.221380,138.595006,3.918901,55.741513,55.187430,132.829167,139.021697,131.451636,138.980108,75.516094,137.531710,-0.000559,0.036393,32.000000,-235.787144,138.333394,-0.024378,348067.488085,44.804090,20.232594,23.796295,2.530113,100.000000,23.879408,-40.001862,-0.288791,155.016445,32.000000,168.022679,154.071393,156.419004,142.347361,32.000000,136.963855,69.410162,57.364900,92.627992,62.784810,26.885650,19.142874,22.048307,0.847289,28.033494,0.000000,0.000000
54.766448,65.198422,138.783448,134.235477,79.327708,74.610032,0.311991,14.224376,138.633469,3.918680,55.660734,55.300559,132.820162,139.011970,131.442614,139.103220,75.457691,137.565396,-0.000559,0.036388,32.000000,-235.781361,138.222669,-0.024364,347945.776002,46.761945,20.230254,23.853168,2.531881,100.000000,23.860223,-40.003383,-0.288900,155.507623,32.000000,167.720698,154.037785,157.014751,141.459227,32.000000,137.939774,69.403400,57.339504,92.629733,62.784810,26.892282,19.142874,22.072437,0.623983,28.006568,0.000000,0.000000
54.800210,65.198422,138.734127,134.235477,79.360673,74.592118,0.277490,14.216242,138.744644,3.918846,55.651092,55.217217,132.845754,139.252114,131.380297,139.113828,75.430073,137.654064,-0.000559,0.036388,32.000000,-235.794576,138.296930,-0.024340,347872.185427,63.462602,20.181905,23.927726,2.534096,100.000000,23.901792,-40.001233,-0.289033,155.439592,32.000000,167.624369,154.521402,156.821915,141.529781,32.000000,137.074098,69.373160,57.351373,92.631350,62.784810,26.860933,19.142874,22.049361,0.554979,27.998718,0.000000,0.000000
54.781750,65.096665,138.864234,134.245223,79.358856,74.584486,0.542570,14.222664,138.773620,3.918960,55.666646,55.258238,132.820675,139.200789,131.406705,139.228468,75.451550,137.790262,-0.000558,0.036384,32.000000,-235.785696,138.536343,-0.024344,347815.562023,71.287501,20.149415,23.997853,2.531635,100.000000,23.887962,-39.999869,-0.288651,155.122847,32.000000,168.021454,154.504931,155.412480,141.023067,32.000000,138.461938,69.362842,57.374607,92.658067,62.784810,26.860382,19.142874,21.962661,1.085139,28.050882,0.000000,0.000000
54.767468,65.049363,138.956407,134.261096,79.305556,74.574282,0.285072,14.217955,138.795224,3.919222,55.605490,55.449265,132.781504,139.237025,131.411632,139.317797,75.473037,137.706381,-0.000560,0.036395,32.000000,-235.791880,138.436022,-0.024352,347658.196193,36.458914,20.065421,24.041630,2.534863,100.000000,23.975776,-40.000577,-0.288958,154.820383,32.000000,168.171497,154.105329,155.085838,141.418384,32.000000,136.735310,69.360648,57.373224,92.644781,62.784810,26.877362,19.142874,21.924370,0.570145,27.913025,0.000000,0.000000
54.812876,65.100790,138.965657,134.275854,79.298148,74.558963,0.337697,14.216385,138.854943,3.919649,55.549179,55.332852,132.838730,139.402660,131.471679,139.341163,75.512892,137.789696,-0.000561,0.036384,32.000000,-235.789188,138.438205,-0.024369,347538.842740,69.392887,20.031865,23.979959,2.537207,100.000000,23.976443,-40.000865,-0.289177,155.087617,32.000000,168.014849,153.919999,156.281560,141.740884,32.000000,137.266154,69.354822,57.427131,92.659207,62.784810,26.856210,19.142874,21.983032,0.675394,27.935328,0.000000,0.000000
54.823045,65.118116,138.897533,134.272513,79.289978,74.552626,0.824893,14.222521,138.917956,3.919997,55.549103,55.320471,132.873425,139.345992,131.465756,139.343388,75.457585,137.817544,-0.000560,0.036403,32.000000,-235.786822,138.524779,-0.024351,347460.899638,67.055762,20.038502,23.980563,2.535242,100.000000,23.994050,-40.000393,-0.288894,155.287920,32.000000,167.756365,153.773377,157.164750,141.784455,32.000000,136.408597,69.385017,57.402579,92.644585,62.784810,26.844043,19.142874,21.993076,1.649786,27.991601,0.000000,0.000000
54.816957,65.118116,138.991704,134.272513,79.216708,74.546434,0.459090,14.219810,138.935347,3.920597,55.507485,55.399303,132.890469,139.356168,131.460360,139.421514,75.512713,137.892208,-0.000560,0.036399,32.000000,-235.789697,138.494330,-0.024343,347506.034168,23.951833,20.047145,24.048659,2.533561,100.000000,23.988769,-40.001390,-0.288658,155.654437,32.000000,167.550038,154.221347,157.325290,141.282110,32.000000,137.247752,69.395013,57.415668,92.653777,62.784810,26.851098,19.142874,22.021825,0.918179,28.023736,0.000000,0.000000
54.854811,65.218223,138.962761,134.267222,79.238278,74.543884,0.420779,14.217669,139.008061,3.921397,55.475015,55.297426,132.887336,139.401008,131.474657,139.465007,75.543033,137.840769,-0.000561,0.036414,32.000000,-235.791346,138.649638,-0.024486,347401.480327,43.038405,20.053000,24.029278,2.535560,100.000000,24.013668,-40.001101,-0.288880,155.036243,32.000000,167.981882,154.405807,155.738619,141.545291,32.000000,137.157453,69.378776,57.416889,92.649963,62.784810,26.851361,19.142874,22.138342,0.841558,27.923516,0.000000,0.000000
54.881380,65.157719,139.091257,134.253855,79.308055,74.546489,0.319665,14.218668,139.021481,3.921976,55.426167,55.361775,132.869259,139.504613,131.469719,139.484096,75.571271,137.890903,-0.000561,0.036426,32.000000,-235.787888,138.639053,-0.024597,347428.666243,46.932036,20.116705,23.974333,2.533283,100.000000,24.027395,-40.003042,-0.288642,155.014506,32.000000,168.144287,154.159866,155.135028,141.340979,32.000000,137.244879,69.424558,57.457434,92.665125,62.784810,26.813929,19.142874,22.098790,0.639330,28.023149,0.000000,0.000000
54.878829,65.071089,139.077853,134.243552,79.433594,74.552168,0.484577,14.215100,139.059427,3.921944,55.199191,55.292745,132.840720,139.545090,131.455849,139.555010,75.625598,137.861870,-0.000562,0.036453,32.000000,-235.791620,138.754102,-0.024630,347331.127920,61.736291,20.030663,23.970095,2.534398,100.000000,24.026673,-40.000288,-0.288707,154.859773,32.000000,168.271230,153.843094,155.550867,142.399399,32.000000,136.257196,69.423813,57.480266,92.639185,62.784810,26.812089,19.142874,22.114507,0.969154,27.936649,0.000000,0.000000
54.886504,65.071089,139.110979,134.243552,79.580808,74.564382,0.343440,14.220809,139.060886,3.922033,55.083873,55.453094,132.903337,139.444929,131.508899,139.564956,75.685396,138.012699,-0.000562,0.036462,32.000000,-235.791813,138.630425,-0.024607,347195.750119,40.721825,19.946484,23.901870,2.534272,100.000000,24.043758,-40.000052,-0.288666,155.468879,32.000000,167.822189,153.860935,157.095428,141.796443,32.000000,136.910319,69.416305,57.457065,92.635185,62.784810,26.803741,19.142874,22.036701,0.686880,28.076854,0.000000,0.000000
54.927752,64.921208,139.126437,134.236312,79.673515,74.579641,0.344554,14.215243,139.050253,3.923166,54.943007,55.504707,132.909186,139.595312,131.517471,139.535758,75.654594,137.838016,-0.000564,0.036476,32.000000,-235.791641,138.744618,-0.024595,347166.008332,57.457026,19.939108,23.914252,2.534521,100.000000,24.028590,-40.002019,-0.288739,155.583867,32.000000,167.821700,154.023965,157.150025,142.250721,32.000000,136.515712,69.450820,57.464699,92.651456,62.784810,26.784349,19.142874,21.886957,0.689108,27.917647,0.000000,0.000000
54.938773,64.790307,139.198842,134.233249,79.786134,74.597280,0.412147,14.221380,138.927111,3.924307,54.730178,55.415492,132.892360,139.466706,131.378947,139.449649,75.707279,138.019637,-0.000565,0.036488,32.000000,-235.787800,138.696096,-0.024579,347115.897038,57.212326,19.749600,23.861453,2.532899,100.000000,24.085527,-40.000577,-0.288431,155.508602,32.000000,167.889435,154.523614,156.223052,141.230680,32.000000,137.294674,69.414068,57.448478,92.636439,62.784810,26.763679,19.142874,21.746484,0.824294,27.999892,0.000000,0.000000
54.942448,64.725132,139.002859,134.222389,79.903400,74.625229,0.355315,14.222236,139.035672,3.925393,54.733955,55.564004,132.839913,139.381105,131.425980,139.419539,75.788042,137.899695,-0.000564,0.036477,32.000000,-235.782518,138.569688,-0.024563,346992.097720,47.813262,19.608116,23.895687,2.533709,100.000000,24.008573,-40.000970,-0.288492,155.083710,32.000000,168.359691,154.348363,154.753522,142.160780,32.000000,137.421255,69.453256,57.494550,92.675644,62.784810,26.761184,19.142874,21.725587,0.710630,27.923003,0.000000,0.000000
54.965714,64.675082,138.857017,134.198719,80.135609,74.671014,0.347572,14.227373,138.790424,3.925990,54.475300,55.405405,132.807624,139.265855,131.424628,139.307495,75.783848,137.816029,-0.000563,0.036490,32.000000,-235.778692,138.407099,-0.024573,346992.097720,47.813262,19.608116,23.895687,2.533709,100.000000,24.026590,-40.002413,-0.288492,155.234870,32.000000,167.972720,153.885609,156.503272,142.958132,32.000000,136.946592,69.415684,57.479601,92.653746,62.784810,26.747044,19.142874,21.625199,0.695145,28.043839,0.000000,0.000000
54.974380,64.675082,138.829080,134.198719,80.342972,74.711679,0.370394,14.212960,138.861161,3.926441,54.565571,55.292879,132.810430,139.207072,131.428989,139.219252,75.738533,137.650781,-0.000562,0.036471,32.000000,-235.792613,138.359564,-0.024567,347099.577571,56.704019,19.467024,23.721671,2.526248,100.000000,23.964227,-40.000079,-0.287728,155.657818,32.000000,167.671156,154.261954,156.951853,141.185600,32.000000,136.970224,69.434059,57.452330,92.671944,62.784810,26.724019,19.142874,21.543776,0.740787,28.044939,0.000000,0.000000
54.948931,64.753182,138.856159,134.174771,80.532069,74.754021,0.804102,14.222949,138.790903,3.927387,54.637363,55.349975,132.848370,139.221628,131.383306,139.256459,75.806119,137.836091,-0.000563,0.036464,32.000000,-235.784263,138.288953,-0.024554,347348.310477,53.229981,19.458707,23.687820,2.525341,100.000000,24.005605,-40.000498,-0.287781,155.638178,32.000000,167.858589,154.491602,156.663463,141.992053,32.000000,137.560442,69.426628,57.432154,92.681250,62.784810,26.726992,19.142874,21.593117,1.608205,28.031586,0.000000,0.000000
54.927875,64.731732,138.844641,134.144140,80.709371,74.798935,0.259600,14.223235,138.792169,3.928289,54.771233,55.295682,132.788990,139.201034,131.373409,139.348339,75.819695,137.860863,-0.000563,0.036452,32.000000,-235.780863,138.540503,-0.024555,347537.459260,24.550953,19.561235,23.709006,2.527004,100.000000,23.963451,-40.001416,-0.288230,155.148295,32.000000,168.081240,154.858274,154.919916,141.028878,32.000000,137.357340,69.414777,57.444142,92.701841,62.784810,26.748274,19.142874,21.546789,0.519201,27.987859,0.000000,0.000000
54.944591,64.743832,138.808745,134.134115,80.912521,74.844729,0.337163,14.222378,138.787063,3.929334,54.766595,55.304897,132.777873,139.261024,131.381258,139.234049,75.839863,137.816095,-0.000563,0.036453,32.000000,-235.787620,138.498041,-0.024551,347714.251374,76.119261,19.560005,23.707291,2.527763,100.000000,23.989755,-40.000734,-0.288491,155.169447,32.000000,168.485947,154.166096,154.901900,142.120683,32.000000,137.968639,69.421112,57.446356,92.707883,62.784810,26.738600,19.142874,21.520055,0.674326,27.949562,0.000000,0.000000
54.946926,64.743832,138.825400,134.134115,81.105137,74.885590,0.351377,14.219239,138.795855,3.930541,54.833786,55.297209,132.745752,139.307148,131.369613,139.299198,75.883577,137.779981,-0.000564,0.036477,32.000000,-235.785842,138.391785,-0.024530,347903.044645,58.626461,19.556054,23.665689,2.526341,100.000000,23.958205,-40.002151,-0.288492,155.181962,32.000000,167.999131,154.231069,156.036398,141.535786,32.000000,136.684557,69.396177,57.418955,92.674784,62.784810,26.722042,19.142874,21.506384,0.702754,27.910090,0.000000,0.000000
54.899204,64.790307,138.798591,134.126040,81.277162,74.919774,0.281194,14.216528,138.830407,3.931871,54.949710,55.189563,132.772794,139.291387,131.421505,139.170830,75.849899,137.723073,-0.000564,0.036479,32.000000,-235.789373,138.253000,-0.024579,348029.233477,56.282891,19.553812,23.604678,2.526536,100.000000,23.971996,-40.001101,-0.288664,155.606154,32.000000,167.750198,154.015832,156.933990,142.195757,32.000000,137.845889,69.426455,57.431979,92.720556,62.784810,26.728501,19.142874,21.529486,0.562388,27.942518,0.000000,0.000000
54.880072,64.818907,138.828915,134.120471,81.367389,74.950309,0.265861,14.217098,138.807116,3.932608,55.020834,55.267941,132.814275,139.243020,131.347593,139.159014,75.836102,137.697036,-0.000564,0.036469,32.000000,-235.789786,138.389971,-0.024569,348300.751713,70.439242,19.646122,23.611095,2.528244,100.000000,23.956054,-40.000288,-0.289089,155.663031,32.000000,167.637813,154.696166,157.056280,140.740572,32.000000,137.178068,69.383377,57.379852,92.712277,62.784810,26.752085,19.142874,21.537565,0.531723,28.060420,0.000000,0.000000
54.885557,64.818632,138.781106,134.119914,81.495388,74.979550,0.264539,14.221665,138.712313,3.932915,55.069727,55.212731,132.779547,139.277765,131.323259,139.197969,75.877112,137.614922,-0.000565,0.036445,32.000000,-235.786039,138.171989,-0.024580,348498.075963,74.566423,19.693107,23.612418,2.529678,100.000000,23.984453,-40.001390,-0.289427,155.360885,32.000000,167.963674,154.615859,155.553163,141.415808,32.000000,137.815392,69.382216,57.400580,92.754929,62.784810,26.747485,19.142874,21.519519,0.529077,27.946774,0.000000,0.000000
54.850246,64.774907,138.904918,134.118800,81.608562,75.017474,0.238543,14.220809,138.742509,3.932978,55.129557,55.245174,132.740105,139.178869,131.359306,139.147731,75.879426,137.692911,-0.000565,0.036459,32.000000,-235.786240,138.361866,-0.024529,348571.927027,74.960120,19.687562,23.532051,2.528554,100.000000,23.915800,-40.001836,-0.289388,154.942592,32.000000,168.270809,154.554499,155.013269,141.206002,32.000000,137.134359,69.380564,57.390479,92.750328,62.784810,26.738575,19.142874,21.495151,0.477085,28.036722,0.000000,0.000000
54.845576,64.774907,138.737226,134.118800,81.726718,75.040225,0.274388,14.227088,138.704170,3.932960,55.057754,55.354601,132.733720,139.176503,131.325007,139.076106,75.934156,137.656094,-0.000566,0.036470,32.000000,-235.780944,138.187038,-0.024493,348571.927027,74.960120,19.687562,23.532051,2.528554,100.000000,23.916651,-39.999213,-0.289388,155.231778,32.000000,168.225025,153.929859,155.771626,141.543128,32.000000,137.505626,69.369555,57.399110,92.733292,62.784810,26.764877,19.142874,21.429872,0.548775,27.985805,0.000000,0.000000
54.860037,64.757857,138.774886,134.121863,81.833620,75.068172,0.518105,14.215814,138.680965,3.933005,55.020242,55.291347,132.790534,139.168165,131.408280,139.102969,75.902265,137.549325,-0.000566,0.036486,32.000000,-235.792054,138.170054,-0.024530,348745.255793,72.377874,19.682266,23.494742,2.529597,100.000000,23.897188,-40.001154,-0.289762,155.405885,32.000000,167.733873,154.148405,156.980893,141.795479,32.000000,136.370356,69.415605,57.374213,92.765861,62.784810,26.766537,19.142874,21.389601,1.036210,27.968490,0.000000,0.000000
54.867436,64.737507,138.620035,134.121584,81.924699,75.101208,0.377832,14.223377,138.640805,3.933258,55.004159,55.320028,132.809058,139.078342,131.417540,139.006389,75.926022,137.643895,-0.000566,0.036487,32.000000,-235.781540,138.213839,-0.024527,348897.516238,38.332527,19.651315,23.475447,2.529617,100.000000,23.868430,-40.000839,-0.289835,155.779131,32.000000,167.609191,154.301715,157.421630,141.341303,32.000000,137.814879,69.436323,57.378383,92.813007,62.784810,26.746842,19.142874,21.344853,0.755664,28.044499,0.000000,0.000000
54.847194,64.723207,138.563776,134.112674,82.002875,75.122855,0.352927,14.217526,138.697714,3.933378,55.045157,55.372329,132.815483,138.992233,131.291451,138.983589,75.954332,137.566872,-0.000568,0.036490,32.000000,-235.791817,138.214188,-0.024538,348994.892210,52.576173,19.623852,23.497029,2.526454,100.000000,23.880008,-40.001233,-0.289547,155.268060,32.000000,167.715231,154.661483,156.136736,141.020706,32.000000,136.593109,69.390487,57.371479,92.772886,62.784810,26.755877,19.142874,21.318695,0.705855,28.020214,0.000000,0.000000
54.823274,64.723207,138.666547,134.112674,82.094424,75.139426,0.300855,14.220095,138.659750,3.933228,55.088057,55.310085,132.695606,139.005079,131.310072,139.041733,75.957321,137.555891,-0.000569,0.036509,32.000000,-235.783019,138.058329,-0.024535,349047.802643,56.323319,19.629011,23.431793,2.526360,100.000000,23.871740,-40.001311,-0.289621,155.166462,32.000000,168.240453,154.341368,155.119012,141.517573,32.000000,137.803256,69.371822,57.349595,92.785921,62.784810,26.768098,19.142874,21.277099,0.601711,27.995783,0.000000,0.000000
54.863138,64.764732,138.583033,134.103484,82.128936,75.156318,0.269842,14.222521,138.584707,3.932897,55.046685,55.263943,132.723711,138.948942,131.350244,138.960877,75.994967,137.422991,-0.000569,0.036524,32.000000,-235.784855,138.120798,-0.024522,349130.167189,66.118276,19.652014,23.423539,2.529337,100.000000,23.853298,-40.000210,-0.290071,154.949573,32.000000,168.271593,154.111452,155.347514,141.337557,32.000000,136.124976,69.414868,57.366304,92.773145,62.784810,26.756539,19.142874,21.292966,0.539685,28.011850,0.000000,0.000000
54.855837,64.775182,138.433800,134.090675,82.179631,75.174157,0.723439,14.217384,138.490006,3.932900,55.126459,55.276348,132.728065,138.901881,131.345305,138.833506,75.975257,137.364637,-0.000569,0.036561,32.000000,-235.791468,138.202461,-0.024524,349177.989355,73.682701,19.655209,23.322139,2.525977,100.000000,23.778236,-40.002596,-0.289731,155.349633,32.000000,167.790162,153.776978,157.006080,142.418685,32.000000,137.050596,69.410822,57.345770,92.792201,62.784810,26.743064,19.142874,21.280108,1.446878,27.822122,0.000000,0.000000
54.800004,64.768307,138.387142,134.076752,82.190604,75.190631,0.317601,14.221380,138.349033,3.933450,55.230458,55.223004,132.743327,138.748297,131.355558,138.696851,75.955452,137.225470,-0.000569,0.036566,32.000000,-235.783374,137.889113,-0.024552,349301.855275,27.494949,19.672677,23.313841,2.523593,100.000000,23.761795,-40.002439,-0.289498,155.555969,32.000000,167.635898,154.161136,157.169809,141.109513,32.000000,136.482356,69.418487,57.325742,92.802272,62.784810,26.759061,19.142874,21.257704,0.635202,27.997911,0.000000,0.000000
