OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 1, 2019
11:23:58 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.736106,65.039462,140.135589,137.581086,114.950566,109.550457,0.365648,14.251633,139.434602,4.117903,59.611939,56.358970,136.398491,139.923699,135.205219,139.762344,75.707687,137.228463,-0.000577,0.036483,32.000000,-235.755743,138.733692,-0.024737,509575.519080,59.496791,19.501510,23.426792,2.524923,23.379747,70.953956,-39.999974,-0.421818,158.569765,32.000000,173.879594,159.949094,160.781452,143.564279,32.000000,140.284705,69.290001,61.144546,91.054667,56.397979,70.896240,21.265823,56.041410,0.731295,36.757606,0.000000,0.000000
54.902520,65.033687,140.035347,137.571613,114.894951,109.556817,0.466124,14.251348,139.460466,4.117765,59.760179,56.162135,136.328038,139.877086,135.210295,139.705668,75.648896,137.217077,-0.000578,0.036476,32.000000,-235.755209,138.956608,-0.024742,509508.132581,92.899464,19.046342,23.555364,2.506832,23.379747,71.432946,-40.000551,-0.418078,158.033577,32.000000,174.492821,159.503264,158.326574,144.114740,32.000000,139.785002,69.301277,61.144610,91.051159,56.397979,70.623750,21.265823,56.045342,0.932249,36.980276,0.000000,0.000000
55.123145,65.033687,140.057542,137.571613,114.810106,109.560672,0.375376,14.250920,139.481775,4.117765,59.757463,56.186885,136.352620,139.824457,135.292033,139.690246,75.741816,137.216322,-0.000579,0.036500,32.000000,-235.753178,139.017038,-0.024738,510043.958586,79.523635,20.052160,23.516017,2.560204,23.379747,71.688706,-40.000105,-0.428990,158.221484,32.000000,174.254080,158.967282,160.457685,144.715386,32.000000,138.890429,69.319465,61.175975,91.066743,56.397979,70.717580,21.265823,56.043040,0.750752,36.899645,0.000000,0.000000
55.414038,65.101340,139.900035,137.581086,114.730153,109.565829,0.466831,14.249064,139.264836,4.117622,59.872268,56.179344,136.398412,139.740060,135.306252,139.627926,75.734083,137.079467,-0.000579,0.036507,32.000000,-235.760443,138.842071,-0.024466,510089.825700,62.175054,19.886316,23.569338,2.550618,23.379747,72.104301,-40.000393,-0.427086,159.033508,32.000000,173.376200,158.927088,163.325548,144.702122,32.000000,138.860556,69.330198,61.165428,91.056310,56.397979,70.810573,21.265823,56.117186,0.933663,36.873967,0.000000,0.000000
54.601896,65.166244,139.993365,137.605048,114.614266,109.563234,0.369063,14.254487,139.310792,4.117624,59.974908,56.150980,136.423339,139.759348,135.302661,139.575002,75.634399,137.184793,-0.000579,0.036489,32.000000,-235.753708,138.719577,-0.024472,509747.180484,61.462561,19.464272,23.418013,2.524632,23.379747,72.365949,-40.001023,-0.421935,159.317853,32.000000,173.248938,159.427678,164.359491,144.111764,32.000000,140.045798,69.326749,61.170332,91.087934,56.397979,70.941197,21.265823,56.193041,0.738126,36.825104,0.000000,0.000000
55.602298,65.239950,139.816749,137.634025,114.489638,109.560763,0.445526,14.246924,139.207291,4.117194,60.235774,56.240717,136.430600,139.660597,135.156719,139.539081,75.696469,137.037822,-0.000579,0.036508,32.000000,-235.759961,138.820025,-0.024502,510517.563523,79.038109,20.308303,23.568322,2.563892,23.379747,72.645282,-40.000210,-0.429993,158.817955,32.000000,173.795102,159.964296,161.497945,143.596564,32.000000,140.004630,69.305091,61.182428,91.091423,56.397979,71.086932,21.265823,56.209608,0.891052,36.824811,0.000000,0.000000
55.209436,65.239950,139.914611,137.634025,114.389788,109.558194,0.281150,14.247780,139.245247,4.116537,60.169687,56.302162,136.349987,139.682170,135.196387,139.469530,75.697495,137.096629,-0.000579,0.036536,32.000000,-235.761891,138.678607,-0.024537,509891.049088,64.181017,19.423520,23.435602,2.514586,23.379747,72.958493,-40.001783,-0.420048,158.019979,32.000000,174.250316,159.895977,158.865530,143.669789,32.000000,139.897292,69.319118,61.166400,91.103768,56.397979,70.668547,21.265823,56.305745,0.562300,36.743446,0.000000,0.000000
55.121280,65.299629,139.881755,137.658822,114.328338,109.553042,0.509038,14.249350,139.307942,4.116434,59.939611,56.279204,136.361024,139.662697,135.268419,139.489679,75.698836,137.097056,-0.000578,0.036535,32.000000,-235.760321,138.783619,-0.024604,510108.297262,102.504864,19.798338,23.462853,2.534252,23.379747,73.257559,-40.001364,-0.424033,158.049858,32.000000,174.572713,158.934056,159.644929,144.775287,32.000000,139.528963,69.318555,61.191411,91.094154,56.397979,70.579440,21.265823,56.392103,1.018076,36.856872,0.000000,0.000000
55.156247,65.232524,139.913120,137.653807,114.253012,109.550406,0.406118,14.246781,139.232481,4.115965,59.763767,56.308310,136.451261,139.724074,135.268497,139.558658,75.690353,137.023641,-0.000578,0.036554,32.000000,-235.761906,138.774035,-0.024605,510219.600427,56.721806,19.942405,23.461716,2.537709,23.379747,73.631676,-40.000813,-0.424811,158.897872,32.000000,173.721462,158.867869,162.797664,144.928588,32.000000,139.006528,69.325284,61.175142,91.093512,56.397979,70.676177,21.265823,56.353975,0.812236,36.879029,0.000000,0.000000
54.802642,65.179720,139.845501,137.624273,114.227832,109.547835,0.290129,14.258340,139.210862,4.115711,59.842272,56.143137,136.391482,139.727314,135.291979,139.454666,75.615434,137.158937,-0.000578,0.036588,32.000000,-235.749200,138.608893,-0.024580,510106.899762,71.032013,19.841816,23.434898,2.536669,23.379747,73.922766,-40.001888,-0.424502,159.189824,32.000000,173.176462,159.479586,164.585711,143.948076,32.000000,139.284152,69.311932,61.165014,91.078614,56.397979,70.794414,21.265823,56.377146,0.580259,36.864723,0.000000,0.000000
55.218856,65.179720,139.896434,137.624273,114.209941,109.547808,0.349905,14.247923,139.169065,4.115285,59.988642,56.218162,136.430240,139.619020,135.229688,139.491675,75.699894,137.035883,-0.000577,0.036591,32.000000,-235.757322,138.691802,-0.024583,510386.390790,100.123558,20.128374,23.574861,2.551802,23.379747,74.266830,-40.000944,-0.427536,159.033521,32.000000,173.620968,159.976709,162.261457,143.652023,32.000000,140.417264,69.292244,61.194197,91.061182,56.397979,70.645702,21.265823,56.343313,0.699810,36.857679,0.000000,0.000000
54.944204,65.197321,139.717536,137.613128,114.242615,109.544002,0.688709,14.257627,139.157031,4.114985,60.064197,56.083134,136.393212,139.638512,135.241227,139.407666,75.705738,136.938175,-0.000577,0.036602,32.000000,-235.748110,138.573100,-0.024555,509962.229408,82.326377,19.729098,23.431244,2.533490,23.379747,74.565807,-39.999712,-0.423781,158.098770,32.000000,174.392742,159.834577,159.342985,143.828445,32.000000,140.084973,69.295939,61.197928,91.046274,56.397979,70.758299,21.265823,56.379639,1.377419,36.869638,0.000000,0.000000
55.371696,65.211622,139.829140,137.615078,114.261526,109.542737,0.260482,14.252061,139.090831,4.114917,60.017461,56.135721,136.358130,139.581561,135.271309,139.393789,75.738262,136.909919,-0.000576,0.036608,32.000000,-235.755151,138.616972,-0.024548,510117.219527,42.058799,20.009915,23.378399,2.542899,23.379747,74.813356,-40.000918,-0.425806,158.008643,32.000000,174.495999,159.206421,158.921707,144.442544,32.000000,139.164063,69.310038,61.215518,91.032072,56.397979,70.572312,21.265823,56.413792,0.520964,36.830387,0.000000,0.000000
54.545400,65.223173,139.692402,137.627338,114.217473,109.540184,0.663909,14.251919,139.121578,4.114160,59.974775,56.211437,136.507553,139.554339,135.339548,139.343775,75.686192,136.820320,-0.000575,0.036632,32.000000,-235.758080,138.454323,-0.024493,509812.229063,110.254953,19.614957,23.332278,2.525282,23.379747,75.069196,-40.000446,-0.422139,159.160338,32.000000,173.291883,159.094679,164.281043,144.557294,32.000000,139.413521,69.305814,61.204124,91.002772,56.397979,70.928430,21.265823,56.453613,1.327819,36.773527,0.000000,0.000000
55.149774,65.248475,139.754190,137.647677,114.196739,109.536374,0.271617,14.250634,139.048054,4.113985,59.950428,56.292996,136.525216,139.608029,135.226031,139.374597,75.683563,136.800753,-0.000576,0.036621,32.000000,-235.752808,138.685703,-0.024526,509812.229063,110.254953,19.614957,23.332278,2.525282,23.379747,75.415829,-40.000052,-0.422139,159.272783,32.000000,173.415541,159.932612,162.724173,143.680253,32.000000,140.065211,69.303674,61.203221,91.002213,56.397979,70.462986,21.265823,56.475853,0.543235,36.840438,0.000000,0.000000
55.186402,65.248475,139.787560,137.647677,114.175637,109.532548,0.344924,14.252775,139.165091,4.113825,59.771548,56.406244,136.440046,139.639043,135.215969,139.428891,75.718232,136.858722,-0.000577,0.036627,32.000000,-235.754765,138.520116,-0.024775,510149.728395,99.203884,20.418520,23.214490,2.560993,23.379747,75.728845,-40.000000,-0.429524,158.346903,32.000000,173.978780,160.071829,159.853591,143.624793,32.000000,140.217996,69.284957,61.202354,90.954078,56.397979,70.634912,21.265823,56.525408,0.689847,36.842712,0.000000,0.000000
54.899520,65.223448,139.895080,137.652135,114.219251,109.531239,0.378308,14.252347,139.153876,4.113737,59.645349,56.274566,136.362087,139.684616,135.260607,139.427485,75.742745,136.911510,-0.000577,0.036631,32.000000,-235.760439,138.581526,-0.024783,510047.605814,101.305192,19.830269,23.361647,2.533047,23.379747,76.060561,-40.000865,-0.423774,158.066654,32.000000,174.317406,159.265786,158.693674,144.429419,32.000000,139.395616,69.281079,61.189632,90.957920,56.397979,70.675104,21.265823,56.523982,0.756616,36.879616,0.000000,0.000000
55.427708,65.139293,139.751850,137.630960,114.240365,109.532635,0.617262,14.251490,139.145011,4.113595,59.560877,56.302461,136.425275,139.701541,135.328141,139.393055,75.763982,136.840134,-0.000577,0.036655,32.000000,-235.754902,138.625212,-0.024771,510044.053023,76.633383,20.078961,23.328560,2.548202,23.379747,76.313819,-40.001547,-0.426780,158.517245,32.000000,174.003022,158.791952,161.509633,144.996758,32.000000,139.091640,69.303505,61.221920,90.952874,56.397979,70.521130,21.265823,56.460988,1.234524,36.803021,0.000000,0.000000
55.374367,65.109866,139.823557,137.601983,114.187110,109.526298,0.360164,14.257912,139.179871,4.113202,59.595465,56.195664,136.424576,139.629988,135.333229,139.386113,75.754051,136.831048,-0.000577,0.036663,32.000000,-235.749956,138.527375,-0.024793,510044.053023,76.633383,20.078961,23.328560,2.548202,23.379747,76.667860,-40.001285,-0.426780,159.109001,32.000000,173.242163,159.126742,163.940831,144.694145,32.000000,139.068918,69.289047,61.176711,90.932585,56.397979,70.823208,21.265823,56.474869,0.720328,36.744620,0.000000,0.000000
54.984984,65.109866,139.727961,137.601983,114.161991,109.524985,0.430372,14.254773,139.101387,4.113015,59.751110,56.200321,136.407427,139.487539,135.265499,139.340599,75.770565,136.918017,-0.000577,0.036710,32.000000,-235.752276,138.374129,-0.024798,509553.689638,79.701794,19.510652,23.278525,2.525059,23.379747,76.886091,-39.999921,-0.421905,159.164012,32.000000,173.267098,159.780704,163.669861,143.826091,32.000000,140.227330,69.278453,61.188658,90.956105,56.397979,70.709121,21.265823,56.456982,0.860743,36.781671,0.000000,0.000000
54.993200,65.118941,139.774973,137.594181,114.190912,109.526317,0.279166,14.249778,139.089201,4.112840,59.934198,56.046859,136.398970,139.472267,135.221908,139.373252,75.731399,136.881680,-0.000576,0.036739,32.000000,-235.757598,138.600167,-0.024807,509553.689638,79.701794,19.510652,23.278525,2.525059,23.379747,77.151264,-40.001023,-0.421905,158.441099,32.000000,174.029112,160.039322,160.170999,143.621963,32.000000,140.626169,69.270583,61.197904,90.952034,56.397979,70.679665,21.265823,56.477426,0.558332,36.714026,0.000000,0.000000
54.848807,65.148918,139.638613,137.602261,114.199959,109.520025,0.303144,14.247923,139.102709,4.112520,59.970301,56.214913,136.343329,139.490313,135.237574,139.278336,75.783140,136.802612,-0.000575,0.036752,32.000000,-235.755192,138.282437,-0.024797,509742.767574,67.222570,19.883315,23.303871,2.541202,23.379747,77.359394,-40.000577,-0.425274,158.011626,32.000000,174.305956,159.598261,158.375329,144.208542,32.000000,139.345342,69.291594,61.244277,90.943760,56.397979,70.761766,21.265823,56.519650,0.606289,36.806542,0.000000,0.000000
55.249466,65.190171,139.683831,137.608113,114.143541,109.507411,0.415975,14.253060,138.941630,4.112190,59.872976,56.104395,136.389755,139.427916,135.265936,139.356814,75.757857,136.713233,-0.000573,0.036757,32.000000,-235.755135,138.514854,-0.024779,509838.735581,103.619250,19.884504,23.325549,2.541677,23.379747,77.596418,-39.999239,-0.425354,158.304000,32.000000,174.135985,158.975107,160.981732,144.662572,32.000000,139.094808,69.287645,61.236935,90.942400,56.397979,70.808565,21.265823,56.534490,0.831949,36.868464,0.000000,0.000000
54.653915,65.190171,139.574704,137.608113,114.048767,109.485777,0.520376,14.255201,139.002282,4.111718,59.857244,56.212770,136.359701,139.417333,135.290635,139.305497,75.698224,136.813644,-0.000574,0.036755,32.000000,-235.752339,138.382063,-0.024729,509644.461160,69.184291,19.710275,23.217977,2.528239,23.379747,77.792757,-40.001364,-0.422666,159.059110,32.000000,173.403705,158.829175,163.611302,144.890493,32.000000,139.306363,69.293459,61.210938,90.963168,56.397979,70.845546,21.265823,56.593865,1.040753,36.809037,0.000000,0.000000
55.063714,65.239400,139.666687,137.620093,113.998000,109.472300,0.527634,14.251776,139.012259,4.111495,59.846807,56.282117,136.433828,139.367906,135.251421,139.203308,75.782688,136.723212,-0.000574,0.036782,32.000000,-235.755600,138.381738,-0.024717,510021.089288,55.960592,20.282061,23.325971,2.553792,23.379747,78.036044,-39.999843,-0.427836,159.148730,32.000000,173.295769,159.645661,163.979931,143.957711,32.000000,139.934488,69.291959,61.226615,90.961134,56.397979,70.507312,21.265823,56.664327,1.055269,36.865456,0.000000,0.000000
55.154963,65.231424,139.576950,137.614242,113.907810,109.456351,0.488956,14.252775,138.977955,4.111190,59.798090,56.258588,136.411553,139.418169,135.168901,139.284981,75.703656,136.728129,-0.000574,0.036784,32.000000,-235.756077,138.416674,-0.024706,509609.589456,54.736811,19.937337,23.197955,2.536456,23.379747,78.270212,-40.001783,-0.424277,158.480544,32.000000,173.778874,160.059220,160.978699,143.458576,32.000000,140.268082,69.263380,61.195244,90.940969,56.397979,70.615371,21.265823,56.680103,0.977911,36.820996,0.000000,0.000000
55.316033,65.192371,139.681851,137.602261,113.809821,109.439861,0.379864,14.247637,138.948956,4.110544,59.803214,56.149653,136.347030,139.328532,135.210021,139.272835,75.798134,136.768536,-0.000575,0.036798,32.000000,-235.761050,138.390978,-0.024701,509609.589456,54.736811,19.937337,23.197955,2.536456,23.379747,78.701269,-40.000892,-0.424277,157.957108,32.000000,174.382960,159.502848,158.568086,143.997323,32.000000,139.956218,69.273988,61.224404,90.969026,56.397979,70.538661,21.265823,56.671287,0.759728,36.845941,0.000000,0.000000
55.479560,65.176145,139.615819,137.596968,113.746139,109.425693,0.562032,14.249350,138.920105,4.110102,59.709410,56.067872,136.371239,139.322089,135.264757,139.238204,75.761104,136.615822,-0.000575,0.036777,32.000000,-235.757207,138.427117,-0.024748,509211.002284,75.613795,19.648858,23.204338,2.525160,23.379747,78.811091,-40.000026,-0.421760,158.074403,32.000000,174.387518,158.883141,159.982053,144.805403,32.000000,139.049781,69.304233,61.248233,90.941947,56.397979,70.877952,21.265823,56.690457,1.124064,36.830753,0.000000,0.000000
54.632355,65.176145,139.681967,137.596968,113.678672,109.410377,0.314115,14.252917,138.966003,4.109884,59.694596,56.102303,136.368196,139.375899,135.272901,139.212435,75.734522,136.679626,-0.000574,0.036788,32.000000,-235.756426,138.394627,-0.024811,509100.925076,50.929829,19.476599,23.167790,2.516527,23.379747,79.180438,-40.001941,-0.419943,158.770620,32.000000,173.465978,158.876517,163.189306,144.470453,32.000000,138.994598,69.300953,61.224375,90.941740,56.397979,70.836966,21.265823,56.692110,0.628230,36.856799,0.000000,0.000000
54.924255,65.160469,139.583916,137.592788,113.587899,109.397673,0.398004,14.248922,138.936021,4.109812,59.849592,56.109028,136.441610,139.363910,135.315560,139.098918,75.747118,136.604620,-0.000573,0.036801,32.000000,-235.757635,138.368768,-0.024825,509584.181582,92.679888,20.288824,23.225122,2.556763,23.379747,79.183111,-40.001993,-0.428079,159.057850,32.000000,173.370172,159.379265,164.388116,144.129123,32.000000,139.788697,69.319450,61.245567,90.970317,56.397979,70.612218,21.265823,56.693261,0.796008,36.825911,0.000000,0.000000
55.051444,65.184121,139.576483,137.599197,113.499654,109.377345,0.435403,14.252061,138.941939,4.109543,60.010845,55.999111,136.442452,139.281734,135.184802,139.101731,75.773754,136.698685,-0.000572,0.036793,32.000000,-235.754495,138.297670,-0.024880,509584.181582,92.679888,20.288824,23.225122,2.556763,23.379747,79.514414,-39.999738,-0.428079,158.612843,32.000000,173.723085,159.786688,161.541908,143.755303,32.000000,140.318643,69.307484,61.241032,90.938180,56.397979,70.649476,21.265823,56.733214,0.870806,36.863842,0.000000,0.000000
55.335493,65.187971,139.474515,137.606719,113.413419,109.355930,0.597717,14.244641,138.907878,4.109271,60.133890,55.989417,136.386003,139.236958,135.226673,139.081110,75.791916,136.576016,-0.000572,0.036815,32.000000,-235.764047,138.325165,-0.024812,509113.619613,66.280715,19.893821,23.195072,2.535383,23.379747,79.628598,-40.001469,-0.423664,158.058863,32.000000,174.335946,159.925992,158.613788,143.785968,32.000000,139.902961,69.335511,61.279394,90.946311,56.397979,70.880798,21.265823,56.751562,1.195434,36.731634,0.000000,0.000000
54.429848,65.187971,139.515356,137.606719,113.304019,109.329259,0.394293,14.248351,138.885602,4.108892,60.069195,56.131686,136.323138,139.294174,135.245525,139.112200,75.767954,136.580869,-0.000574,0.036798,32.000000,-235.759189,138.309949,-0.024775,508813.017404,47.998332,19.625871,23.117788,2.520525,23.379747,79.867937,-40.000052,-0.420558,157.990193,32.000000,174.503423,159.049013,159.591941,144.675270,32.000000,139.049165,69.325896,61.262139,90.906562,56.397979,70.917891,21.265823,56.774067,0.788587,36.824224,0.000000,0.000000
54.685773,65.242700,139.496487,137.617029,113.222011,109.306423,0.525286,14.251490,138.822222,4.108397,59.939512,56.035414,136.406724,139.291441,135.268267,139.128052,75.835540,136.609311,-0.000574,0.036823,32.000000,-235.754574,138.172936,-0.024767,509271.604807,74.084999,20.496221,23.144090,2.563214,23.379747,79.953896,-39.999056,-0.429181,158.753353,32.000000,173.779644,158.759272,162.871097,144.925040,32.000000,139.135928,69.335004,61.275527,90.917103,56.397979,70.441165,21.265823,56.850065,1.050572,36.836476,0.000000,0.000000
55.041040,65.207497,139.524522,137.626502,113.151758,109.292610,0.489721,14.247067,138.842968,4.108125,59.910105,56.095478,136.408878,139.248682,135.305158,139.129658,75.724489,136.524410,-0.000574,0.036843,32.000000,-235.761293,138.323676,-0.024783,508952.257677,55.318853,20.303882,23.090215,2.550873,23.379747,80.263106,-40.001154,-0.426664,159.098178,32.000000,173.397155,159.208947,164.203272,144.362934,32.000000,139.474771,69.348953,61.262358,90.892597,56.397979,70.642820,21.265823,56.838585,0.979443,36.695024,0.000000,0.000000
55.193382,65.208047,139.391429,137.630960,113.143926,109.281092,0.290374,14.247495,138.780963,4.107827,60.003395,56.066505,136.461564,139.246337,135.190053,139.032299,75.778754,136.548834,-0.000573,0.036829,32.000000,-235.758078,138.199124,-0.024804,508859.213319,58.899409,19.927173,23.160330,2.534918,23.379747,80.319836,-40.000970,-0.423272,159.027637,32.000000,173.565020,159.891416,162.271340,143.672038,32.000000,140.183263,69.327669,61.268960,90.871009,56.397979,70.789686,21.265823,56.859263,0.580748,36.850709,0.000000,0.000000
54.284073,65.208047,139.467244,137.630960,113.116119,109.269570,0.429029,14.248065,138.813731,4.107508,60.080242,56.172497,136.406402,139.198622,135.183426,139.018854,75.817190,136.630372,-0.000571,0.036836,32.000000,-235.761605,138.289432,-0.024797,508603.904606,99.020982,19.781797,23.117844,2.525510,23.379747,80.563488,-40.002098,-0.421358,158.129861,32.000000,174.207348,159.880253,159.537007,143.639654,32.000000,140.465488,69.335488,61.269727,90.848849,56.397979,70.976015,21.265823,56.880535,0.858058,36.715787,0.000000,0.000000
54.621844,65.223448,139.340348,137.639040,113.126460,109.260707,0.308754,14.250634,138.886905,4.107131,59.948358,56.016689,136.339033,139.219298,135.207799,138.999584,75.733440,136.518346,-0.000571,0.036854,32.000000,-235.757070,138.272259,-0.024800,509006.489564,68.255391,20.657423,23.118717,2.569211,23.379747,80.752717,-40.000865,-0.430183,157.999330,32.000000,174.547461,158.982993,159.085433,144.593385,32.000000,139.487834,69.358391,61.263082,90.824850,56.397979,70.556242,21.265823,56.917382,0.617509,36.800673,0.000000,0.000000
54.774051,65.235824,139.372960,137.643777,113.181767,109.245470,0.403472,14.252632,138.745568,4.106519,59.861512,56.064820,136.394223,139.163712,135.293566,139.074922,75.757658,136.421910,-0.000571,0.036852,32.000000,-235.751138,138.108814,-0.024805,509006.489564,68.255391,20.657423,23.118717,2.569211,23.379747,80.918192,-40.001338,-0.430183,158.561953,32.000000,173.772548,158.888812,162.135029,144.712202,32.000000,138.986389,69.373023,61.268212,90.770079,56.397979,70.705626,21.265823,56.960021,0.806944,36.858046,0.000000,0.000000
55.266439,65.249850,139.315801,137.650464,113.182021,109.234055,0.403960,14.246496,138.728971,4.106223,59.929903,56.019536,136.473127,139.110106,135.271490,138.929602,75.711909,136.401408,-0.000571,0.036848,32.000000,-235.760553,138.205467,-0.024809,508961.021235,94.191933,20.346265,23.148456,2.551000,23.379747,80.981850,-40.002728,-0.426540,159.070487,32.000000,173.227545,159.127739,164.289956,144.368418,32.000000,139.433416,69.362141,61.253033,90.796802,56.397979,70.535659,21.265823,56.997732,0.807919,36.721950,0.000000,0.000000
55.470244,65.274877,139.320936,137.669410,113.180036,109.220701,0.461180,14.248065,138.716649,4.105932,59.943955,55.993491,136.428448,139.058333,135.224806,139.004838,75.757110,136.419139,-0.000571,0.036848,32.000000,-235.760130,138.117789,-0.024760,508766.922760,71.850538,20.211991,23.077716,2.544507,23.379747,81.207703,-40.001075,-0.425151,159.071878,32.000000,173.533043,159.746488,163.060869,143.755755,32.000000,140.322167,69.335163,61.278623,90.795867,56.397979,70.896659,21.265823,57.022631,0.922360,36.812485,0.000000,0.000000
54.636349,65.274877,139.278341,137.669410,113.131151,109.204798,0.298929,14.246781,138.707029,4.105501,59.995220,56.029405,136.424646,139.061780,135.178930,138.939503,75.746778,136.426670,-0.000571,0.036855,32.000000,-235.757972,138.137552,-0.024762,508539.577826,71.051412,19.753728,23.113572,2.520803,23.379747,81.235951,-39.999790,-0.420276,158.243738,32.000000,174.294168,160.000647,159.587809,143.707721,32.000000,140.239418,69.331481,61.273647,90.793002,56.397979,70.812155,21.265823,57.074547,0.597859,36.694657,0.000000,0.000000
54.858258,65.241050,139.369285,137.674983,113.089606,109.190117,0.473528,14.250063,138.715705,4.105050,59.880274,56.011570,136.363632,139.072403,135.254051,138.909864,75.786906,136.459662,-0.000570,0.036851,32.000000,-235.758952,138.128435,-0.024747,508299.875119,61.978987,19.584211,23.076926,2.511634,23.379747,81.432876,-40.001390,-0.418380,157.911770,32.000000,174.466436,159.259633,158.585791,144.192684,32.000000,139.271004,69.363308,61.302428,90.807335,56.397979,70.711080,21.265823,57.066544,0.947056,36.718648,0.000000,0.000000
54.828981,65.203372,139.268163,137.654643,113.038265,109.172899,0.518979,14.249635,138.663467,4.104629,59.774787,56.122574,136.418592,139.109983,135.295206,138.859890,75.804665,136.482087,-0.000569,0.036841,32.000000,-235.752660,138.105001,-0.024772,508736.481964,97.222849,20.383706,23.090892,2.549188,23.379747,81.510806,-40.000000,-0.426053,158.393545,32.000000,174.173307,158.720304,161.730449,144.906537,32.000000,139.224908,69.386829,61.313180,90.803731,56.397979,70.727378,21.265823,57.052392,1.037958,36.901773,0.000000,0.000000
55.023887,65.187971,139.327748,137.641826,112.967228,109.160232,0.541473,14.250206,138.645079,4.104259,59.841346,55.945763,136.455788,139.081028,135.312781,138.903976,75.819733,136.470415,-0.000569,0.036839,32.000000,-235.755203,138.072451,-0.024806,508406.367311,61.086506,20.136218,23.066684,2.540534,23.379747,81.729005,-40.000498,-0.424133,159.102376,32.000000,173.448091,158.862895,163.994222,144.718007,32.000000,139.268524,69.388300,61.303763,90.819352,56.397979,70.762302,21.265823,57.072659,1.082946,36.878075,0.000000,0.000000
54.316142,65.187971,139.188356,137.641826,112.876994,109.149973,0.468449,14.252204,138.640703,4.103885,59.928870,55.981711,136.415118,139.018591,135.245801,138.891795,75.679157,136.362878,-0.000569,0.036849,32.000000,-235.754517,138.086196,-0.024817,508025.276180,53.221130,19.924097,23.039044,2.532132,23.379747,81.700371,-40.000997,-0.422260,159.040555,32.000000,173.299418,159.712214,163.730600,143.812713,32.000000,139.836889,69.328686,61.277114,90.823340,56.397979,70.956446,21.265823,57.076299,0.936897,36.867290,0.000000,0.000000
55.104592,65.219323,139.210000,137.644334,112.844814,109.153762,0.495699,14.251348,138.599805,4.103807,60.020898,55.881768,136.417194,138.991961,135.194621,138.743443,75.768441,136.398098,-0.000568,0.036861,32.000000,-235.756520,137.870949,-0.024842,508685.500150,62.399213,20.606275,23.127727,2.562560,23.379747,81.909800,-40.000629,-0.428476,158.382271,32.000000,174.087931,159.946565,160.563848,143.709736,32.000000,140.315518,69.335076,61.306207,90.840622,56.397979,70.896916,21.265823,57.127836,0.991398,36.612192,0.000000,0.000000
54.392526,65.230599,139.178554,137.644055,112.790570,109.152485,0.320133,14.249778,138.560644,4.103326,60.024063,55.806289,136.332152,138.927261,135.215959,138.822222,75.715116,136.338252,-0.000567,0.036885,32.000000,-235.756451,138.057665,-0.024840,508099.262074,58.042835,19.878085,23.055443,2.526287,23.379747,81.908510,-40.000734,-0.421121,157.996892,32.000000,174.527617,159.308170,158.515672,144.439190,32.000000,139.638600,69.321491,61.349092,90.833166,56.397979,70.926303,21.265823,57.161116,0.640266,36.744620,0.000000,0.000000
54.712239,65.208597,139.216553,137.636811,112.762636,109.132193,0.565120,14.256057,138.579672,4.102950,59.936872,55.935371,136.418127,138.985577,135.282776,138.794764,75.779367,136.317759,-0.000567,0.036879,32.000000,-235.752303,137.863095,-0.024861,508638.305489,91.179031,20.574952,23.079880,2.558781,23.379747,82.051339,-40.001101,-0.427778,158.216257,32.000000,174.248626,158.950824,160.697715,144.715120,32.000000,139.007388,69.349370,61.349148,90.785748,56.397979,70.603702,21.265823,57.184096,1.130239,36.705222,0.000000,0.000000
54.691570,65.208597,139.158024,137.636811,112.722915,109.101702,0.312765,14.245354,138.582207,4.102552,59.914479,55.975023,136.434745,139.016145,135.280513,138.749510,75.790619,136.351458,-0.000567,0.036862,32.000000,-235.763006,137.991730,-0.024874,508189.422230,51.305461,20.244281,23.005736,2.544523,23.379747,82.095827,-40.001233,-0.424748,158.945077,32.000000,173.469006,158.954544,163.916758,144.721949,32.000000,139.288626,69.368943,61.346689,90.788708,56.397979,70.791441,21.265823,57.183324,0.625530,36.650196,0.000000,0.000000
55.321655,65.232249,139.180789,137.649628,112.689296,109.078943,0.471596,14.253488,138.580372,4.102051,60.015981,56.042122,136.494384,138.997201,135.248017,138.802463,75.728146,136.448395,-0.000567,0.036854,32.000000,-235.752085,137.973432,-0.024854,508036.718865,92.714142,20.264194,23.010753,2.544415,23.379747,82.294122,-40.002177,-0.424634,159.145203,32.000000,173.409862,159.459781,164.215344,144.125632,32.000000,140.186790,69.373426,61.352053,90.779548,56.397979,70.894828,21.265823,57.228859,0.943193,36.791649,0.000000,0.000000
54.326533,65.215473,139.137520,137.666345,112.681281,109.062435,0.308812,14.251776,138.578169,4.101555,59.920299,56.098400,136.447838,139.026645,135.187495,138.754954,75.761345,136.339107,-0.000567,0.036843,32.000000,-235.755600,137.984283,-0.024811,507726.774313,60.704658,19.683366,23.120008,2.515846,23.379747,82.272386,-40.000629,-0.418705,158.482050,32.000000,173.931558,159.943068,160.947986,143.638480,32.000000,140.277023,69.342358,61.352969,90.761147,56.397979,70.954183,21.265823,57.235007,0.617624,36.836550,0.000000,0.000000
54.503836,65.129117,139.188345,137.653529,112.666727,109.045985,0.378227,14.250349,138.601911,4.101222,59.825908,55.926251,136.370426,138.992593,135.213772,138.768847,75.760394,136.322825,-0.000567,0.036803,32.000000,-235.761453,137.854613,-0.024806,508139.028915,94.566707,20.623713,23.034065,2.561134,23.379747,82.469911,-39.999790,-0.427902,157.968195,32.000000,174.326079,159.728953,158.688164,143.928765,32.000000,139.916557,69.359419,61.370193,90.776009,56.397979,70.491873,21.265823,57.256479,0.756455,36.822170,0.000000,0.000000
55.058918,65.129117,139.124011,137.653529,112.639547,109.029360,0.342200,14.244783,138.696206,4.101140,59.680195,55.881213,136.386008,138.986212,135.261411,138.742909,75.815069,136.416999,-0.000567,0.036803,32.000000,-235.762757,137.856390,-0.024825,507836.269153,76.904075,20.365848,23.027155,2.553735,23.379747,82.453649,-40.000052,-0.426220,158.129428,32.000000,174.495193,158.914486,160.305293,144.704239,32.000000,139.447158,69.376627,61.378343,90.723633,56.397979,70.627286,21.265823,57.184724,0.684400,36.847041,0.000000,0.000000
55.036693,65.116741,139.145184,137.630960,112.606762,109.014156,0.547817,14.247637,138.547717,4.100774,59.687031,55.940596,136.419136,138.929035,135.295365,138.748371,75.767020,136.265917,-0.000568,0.036795,32.000000,-235.761542,137.843418,-0.024820,507320.123955,84.039775,19.831651,23.017936,2.526821,23.379747,82.647500,-40.000105,-0.420691,158.870018,32.000000,173.660311,158.724080,163.320703,144.890502,32.000000,139.181880,69.395720,61.363243,90.737562,56.397979,70.815982,21.265823,57.184642,1.095633,36.684679,0.000000,0.000000
54.278670,65.154144,139.170749,137.630124,112.664034,108.990083,0.530998,14.249350,138.492063,4.100786,60.006363,55.798389,136.476574,138.965004,135.210879,138.732807,75.724411,136.367697,-0.000568,0.036797,32.000000,-235.760649,137.956731,-0.024792,507320.123955,84.039775,19.831651,23.017936,2.526821,23.379747,82.622528,-40.000367,-0.420691,158.759870,32.000000,173.690339,160.010885,161.790508,143.482117,32.000000,140.239499,69.370009,61.383820,90.741044,56.397979,70.726322,21.265823,57.239289,1.061997,36.637137,0.000000,0.000000
54.989425,65.174220,139.065936,137.632632,112.629488,108.968645,0.368211,14.253346,138.475629,4.100756,60.030401,55.767623,136.438216,138.944368,135.219539,138.681716,75.781539,136.316027,-0.000570,0.036785,32.000000,-235.754850,137.971821,-0.024798,507343.234871,52.510874,19.840586,22.993051,2.528226,23.379747,82.670186,-40.001495,-0.420891,158.017325,32.000000,174.435064,159.748421,159.051556,143.894628,32.000000,140.149875,69.371438,61.405804,90.729152,56.397979,70.661506,21.265823,57.274990,0.736423,36.685926,0.000000,0.000000
54.880290,65.197596,139.186554,137.649628,112.683756,108.953524,0.257253,14.248065,138.500094,4.100628,59.956995,55.847947,136.375465,138.899122,135.243133,138.663072,75.793479,136.214272,-0.000570,0.036797,32.000000,-235.758327,137.825898,-0.024827,507820.450561,55.005172,20.608756,23.084799,2.564004,23.379747,82.700226,-40.000997,-0.428108,158.022218,32.000000,174.530450,158.959697,159.714964,144.775317,32.000000,139.351897,69.371909,61.407956,90.712130,56.397979,70.792589,21.265823,57.292352,0.514506,36.606543,0.000000,0.000000
54.874902,65.197596,139.144699,137.649628,112.749320,108.937008,0.408064,14.250349,138.460047,4.100349,59.837047,55.957277,136.414680,138.955237,135.235329,138.737718,75.803537,136.220636,-0.000571,0.036821,32.000000,-235.757683,137.999335,-0.024863,507211.391166,78.178269,19.943406,23.002728,2.528958,23.379747,82.897069,-40.002413,-0.420952,158.708268,32.000000,173.663714,158.919271,162.827855,144.754178,32.000000,138.758400,69.361435,61.393610,90.730524,56.397979,70.707046,21.265823,57.334950,0.816128,36.589081,0.000000,0.000000
54.283676,65.227574,139.132215,137.673590,112.776183,108.923059,0.399957,14.247209,138.534377,4.100037,59.723780,56.015051,136.442668,138.998588,135.280344,138.726592,75.792192,136.309891,-0.000571,0.036826,32.000000,-235.763281,137.660415,-0.024805,507117.423551,70.690080,20.076766,22.934662,2.535671,23.379747,82.851558,-40.001206,-0.422189,159.173985,32.000000,173.334209,159.310429,164.611441,144.280952,32.000000,139.682768,69.365439,61.366629,90.720181,56.397979,70.596177,21.265823,57.386008,0.799915,36.589742,0.000000,0.000000
55.450909,65.223448,139.232804,137.686964,112.878371,108.909120,0.229571,14.251776,138.610693,4.099551,59.748992,56.009547,136.446136,139.043447,135.258347,138.731648,75.842227,136.367021,-0.000572,0.036823,32.000000,-235.754617,137.859793,-0.024764,507117.423551,70.690080,20.076766,22.934662,2.535671,23.379747,83.115266,-40.001416,-0.422189,159.055525,32.000000,173.741579,159.842691,162.465982,143.739168,32.000000,140.379210,69.368346,61.401845,90.722383,56.397979,70.456695,21.265823,57.404507,0.459141,36.806175,0.000000,0.000000
54.840523,65.139293,139.238034,137.668017,112.966811,108.899059,0.434223,14.254915,138.528845,4.099251,59.762341,56.019021,136.407848,138.981499,135.229257,138.794764,75.890019,136.316944,-0.000572,0.036811,32.000000,-235.749838,137.952996,-0.024762,507467.623379,72.988865,20.677333,22.989113,2.563058,23.379747,83.093824,-40.001862,-0.427754,158.175006,32.000000,174.267381,160.126992,159.260585,143.754692,32.000000,139.970623,69.372758,61.428936,90.716307,56.397979,70.844968,21.265823,57.426774,0.868446,36.820555,0.000000,0.000000
54.604420,65.139293,139.311104,137.668017,113.028281,108.890164,0.448810,14.247209,138.519995,4.098960,59.660627,55.937406,136.337121,138.951608,135.286930,138.752180,75.823761,136.333724,-0.000572,0.036793,32.000000,-235.758364,137.974659,-0.024757,506698.964960,66.444026,20.051512,22.894690,2.538963,23.379747,83.402092,-40.000262,-0.422611,158.073674,32.000000,174.490501,159.256946,159.058493,144.401718,32.000000,139.380449,69.379169,61.430797,90.711115,56.397979,70.828075,21.265823,57.358189,0.897620,36.819895,0.000000,0.000000
54.270536,65.107391,139.213506,137.644334,113.158013,108.887584,0.264887,14.250920,138.535309,4.098629,59.605802,55.994396,136.406116,139.023832,135.328246,138.834283,75.851197,136.395385,-0.000572,0.036770,32.000000,-235.753506,138.036943,-0.024638,506934.671112,64.586919,20.278917,22.969050,2.551279,23.379747,83.366743,-40.001521,-0.425064,158.549527,32.000000,173.998190,158.778384,162.315556,144.902401,32.000000,139.525018,69.370476,61.442143,90.717430,56.397979,70.537699,21.265823,57.338689,0.529775,36.630094,0.000000,0.000000
54.505400,65.102166,139.227392,137.629567,113.245908,108.885068,0.261271,14.248208,138.605001,4.098500,59.501640,56.163219,136.478371,138.991920,135.318036,138.802398,75.787071,136.417976,-0.000572,0.036743,32.000000,-235.759987,138.080242,-0.024530,507016.830832,110.165252,20.569887,22.971376,2.565177,23.379747,83.535663,-40.000708,-0.427861,159.044655,32.000000,173.413644,159.166546,164.258877,144.455961,32.000000,139.370816,69.374438,61.439855,90.749172,56.397979,70.873634,21.265823,57.344097,0.522543,36.810724,0.000000,0.000000
54.985959,65.100515,139.293751,137.625109,113.304756,108.880022,0.339708,14.250634,138.637826,4.098441,59.522547,56.073380,136.435992,139.019142,135.277516,138.884032,75.827081,136.366206,-0.000571,0.036754,32.000000,-235.753955,138.153969,-0.024539,506994.003998,111.153681,20.337386,23.046405,2.554378,23.379747,83.634311,-40.000629,-0.425662,159.054108,32.000000,173.421852,159.961959,163.166494,143.647356,32.000000,140.246395,69.356167,61.424763,90.746783,56.397979,70.488432,21.265823,57.354278,0.679415,36.669492,0.000000,0.000000
55.064925,65.100515,139.297727,137.625109,113.338147,108.869904,0.327189,14.246496,138.754631,4.098188,59.584589,56.081587,136.465938,139.170626,135.235730,138.913304,75.836843,136.342152,-0.000571,0.036755,32.000000,-235.762192,138.106756,-0.024533,506601.937642,84.658219,19.873028,22.981410,2.533260,23.379747,83.844195,-40.001521,-0.421313,158.262049,32.000000,174.264433,160.041986,160.140180,143.608989,32.000000,140.481540,69.346918,61.452316,90.752330,56.397979,70.618507,21.265823,57.362678,0.654378,36.709331,0.000000,0.000000
55.653017,65.053213,139.344895,137.604212,113.381181,108.864671,0.545359,14.255058,138.614629,4.098066,59.490654,56.072606,136.341814,139.099419,135.235671,138.893182,75.796825,136.507099,-0.000570,0.036734,32.000000,-235.755596,138.089376,-0.024569,506487.330724,87.749608,19.797291,22.960038,2.529700,23.379747,83.903285,-40.000970,-0.420536,157.904633,32.000000,174.650544,159.155809,158.599837,144.346838,32.000000,139.514293,69.374677,61.460636,90.746203,56.397979,70.900709,21.265823,57.323199,1.090717,36.878589,0.000000,0.000000
55.257846,65.027087,139.355730,137.590559,113.428853,108.863449,0.574545,14.248065,138.653889,4.098157,59.374321,56.147644,136.397716,139.113144,135.289733,138.887331,75.835651,136.378329,-0.000569,0.036706,32.000000,-235.755541,138.061336,-0.024551,506137.157274,52.020143,19.188542,23.079646,2.503816,23.379747,84.160684,-40.002413,-0.415138,158.404173,32.000000,174.133254,158.941451,161.484418,144.699116,32.000000,139.104277,69.366406,61.484145,90.730501,56.397979,70.528786,21.265823,57.302033,1.149090,36.846014,0.000000,0.000000
55.132000,64.970160,139.273656,137.569941,113.472625,108.869496,0.456346,14.249350,138.636542,4.097979,59.416428,55.908846,136.425064,139.015084,135.325228,138.900349,75.823248,136.454051,-0.000570,0.036656,32.000000,-235.759010,137.965215,-0.024536,506137.157274,52.020143,19.188542,23.079646,2.503816,23.379747,84.254938,-40.001941,-0.415138,159.045333,32.000000,173.436205,159.087369,164.036944,144.585415,32.000000,139.309249,69.362661,61.449345,90.751117,56.397979,70.580742,21.265823,57.247957,0.912693,36.658854,0.000000,0.000000
55.448380,64.992986,139.203211,137.568827,113.476587,108.863129,0.570787,14.248494,138.636012,4.097770,59.614890,55.979462,136.422883,139.023689,135.263228,138.879610,75.846576,136.376961,-0.000570,0.036641,32.000000,-235.759210,138.115444,-0.024520,506289.761071,62.807251,19.602669,23.027634,2.526185,23.379747,84.491849,-40.000656,-0.419667,159.118626,32.000000,173.603436,159.665030,163.685852,143.827106,32.000000,140.145435,69.341208,61.470865,90.776075,56.397979,70.929990,21.265823,57.244983,1.141575,36.717768,0.000000,0.000000
54.777003,64.992986,139.311087,137.568827,113.432394,108.856778,0.328034,14.250634,138.596803,4.097762,59.672903,56.015065,136.363390,139.030397,135.200549,138.823078,75.833001,136.461212,-0.000571,0.036632,32.000000,-235.758545,138.020668,-0.024515,506057.884270,49.897279,19.323163,22.967105,2.510501,23.379747,84.550553,-40.001206,-0.416501,158.319969,32.000000,174.245797,159.968157,160.286807,143.677371,32.000000,140.058095,69.337716,61.474467,90.769210,56.397979,70.734526,21.265823,57.266652,0.656068,36.868611,0.000000,0.000000
54.728919,65.010036,139.172984,137.580807,113.428933,108.855489,0.518966,14.245069,138.593526,4.097542,59.731673,55.900504,136.284541,138.945226,135.230023,138.828432,75.834597,136.290284,-0.000571,0.036653,32.000000,-235.759521,137.759269,-0.024526,506451.795107,87.997148,19.966310,23.021336,2.543240,23.379747,84.646533,-40.001495,-0.423113,157.937313,32.000000,174.431268,159.510075,158.675918,144.010399,32.000000,139.311428,69.361955,61.474203,90.807638,56.397979,70.689722,21.265823,57.283794,1.037932,36.570813,0.000000,0.000000
54.793082,65.041663,139.086600,137.595574,113.409618,108.850623,0.253189,14.251633,138.559721,4.097724,59.663523,55.852165,136.341570,138.968266,135.264757,138.816254,75.858347,136.287706,-0.000571,0.036657,32.000000,-235.753612,138.136531,-0.024554,506492.082762,55.678196,20.029655,22.937240,2.542951,23.379747,84.548847,-40.000446,-0.423129,158.197669,32.000000,174.439536,158.709178,161.059176,144.717606,32.000000,139.256978,69.348667,61.493066,90.762129,56.397979,70.727292,21.265823,57.316836,0.506378,36.612412,0.000000,0.000000
54.681990,65.036437,139.123172,137.601983,113.433360,108.849182,0.232877,14.248494,138.524221,4.097991,59.737376,55.934792,136.373445,138.960722,135.278159,138.656492,75.803560,136.370921,-0.000571,0.036638,32.000000,-235.762325,138.028154,-0.024519,506427.353974,113.981308,19.999514,22.912245,2.538397,23.379747,84.804521,-40.000682,-0.422270,158.971219,32.000000,173.686133,158.729560,163.646383,144.960616,32.000000,139.102546,69.363088,61.496724,90.770646,56.397979,70.785194,21.265823,57.320988,0.465755,36.704708,0.000000,0.000000
55.108090,65.036437,139.115525,137.601983,113.432476,108.846789,0.405481,14.249207,138.470510,4.098121,59.784214,55.967668,136.425087,138.928811,135.239965,138.762816,75.815214,136.234023,-0.000570,0.036631,32.000000,-235.756858,137.970620,-0.024543,506594.041931,124.198068,20.101267,23.007208,2.544223,23.379747,84.760306,-40.000708,-0.423427,159.158499,32.000000,173.280619,159.727038,164.219472,143.866782,32.000000,139.567050,69.371821,61.505959,90.811670,56.397979,70.583981,21.265823,57.319498,0.810963,36.697812,0.000000,0.000000
55.423558,65.095015,139.192919,137.617029,113.443407,108.845842,0.430471,14.249635,138.560011,4.097817,59.727750,55.961761,136.426197,138.940005,135.175851,138.743360,75.863684,136.348393,-0.000570,0.036616,32.000000,-235.756266,138.014285,-0.024783,506307.040121,70.717820,19.691849,22.929452,2.524412,23.379747,84.950080,-40.000656,-0.419375,158.535701,32.000000,173.965685,159.981424,160.944580,143.606709,32.000000,140.325743,69.362221,61.519741,90.813955,56.397979,70.976413,21.265823,57.384423,0.860943,36.842346,0.000000,0.000000
54.858761,65.060088,139.197235,137.608113,113.474584,108.843270,0.467960,14.255058,138.601717,4.097720,59.707193,55.970595,136.377552,138.985720,135.206629,138.790995,75.856565,136.371119,-0.000570,0.036589,32.000000,-235.748384,138.026071,-0.024825,506101.710711,66.202281,19.448864,22.936208,2.511440,23.379747,85.024611,-40.001626,-0.416751,157.970611,32.000000,174.596543,159.546776,158.499393,144.095467,32.000000,139.882379,69.374988,61.536820,90.816677,56.397979,70.695525,21.265823,57.358505,0.935919,36.863035,0.000000,0.000000
54.319363,65.029837,139.245026,137.598082,113.551252,108.833251,0.657705,14.253916,138.570340,4.097604,59.589081,55.948174,136.324619,138.986373,135.266304,138.807455,75.840043,136.253914,-0.000571,0.036605,32.000000,-235.753624,138.139467,-0.024725,506386.413108,61.586549,19.954773,22.954298,2.537375,23.379747,85.209512,-40.000839,-0.421996,158.050873,32.000000,174.429997,158.924759,160.297497,144.641298,32.000000,138.835885,69.400162,61.529956,90.769247,56.397979,70.671632,21.265823,57.364493,1.315409,36.841685,0.000000,0.000000
55.534176,65.044963,139.234870,137.613964,113.525794,108.815488,0.354429,14.244498,138.635122,4.097322,59.604178,56.077802,136.351682,139.074504,135.266781,138.816453,75.910981,136.374108,-0.000571,0.036591,32.000000,-235.765337,137.953837,-0.024610,506645.782469,44.293138,20.445022,22.914230,2.563451,23.379747,85.212660,-39.999607,-0.427198,158.844557,32.000000,173.496268,159.001778,163.196644,144.587988,32.000000,139.019796,69.392370,61.514546,90.757169,56.397979,70.439617,21.265823,57.338814,0.708858,36.847261,0.000000,0.000000
54.510680,65.044963,139.317539,137.613964,113.543299,108.814595,0.270349,14.251062,138.609816,4.097298,59.494954,56.094600,136.401733,139.049911,135.268671,138.946881,75.822909,136.416586,-0.000570,0.036605,32.000000,-235.756150,138.029907,-0.024652,506645.782469,44.293138,20.445022,22.914230,2.563451,23.379747,85.508068,-40.000551,-0.427198,159.037490,32.000000,173.479537,159.427260,164.348210,144.180918,32.000000,139.913680,69.411429,61.516599,90.760909,56.397979,70.840543,21.265823,57.358117,0.540698,36.861421,0.000000,0.000000
54.787717,65.040012,139.326343,137.623994,113.606816,108.823524,0.663454,14.244498,138.670097,4.097588,59.486630,56.037843,136.423648,139.042858,135.218454,138.833728,75.857539,136.297222,-0.000571,0.036619,32.000000,-235.763534,138.024811,-0.024686,505775.855605,72.294328,19.378277,22.841549,2.510165,23.379747,85.537364,-40.000341,-0.416312,158.726377,32.000000,173.875295,159.969946,161.661368,143.584330,32.000000,140.267977,69.416777,61.532058,90.722450,56.397979,70.455027,21.265823,57.357418,1.326908,36.669859,0.000000,0.000000
55.359295,64.977035,139.368986,137.603933,113.692069,108.828339,0.344896,14.252347,138.629405,4.097678,59.474005,55.931011,136.349246,139.062451,135.244272,138.895686,75.916349,136.397628,-0.000573,0.036604,32.000000,-235.760275,138.025154,-0.024675,506502.121788,121.919369,20.274117,23.010379,2.555756,23.379747,85.821427,-40.002623,-0.425555,158.031349,32.000000,174.297877,160.003280,158.845253,143.794537,32.000000,139.895437,69.412167,61.573929,90.708169,56.397979,70.459836,21.265823,57.297600,0.689791,36.852030,0.000000,0.000000
54.396737,64.934684,139.288115,137.571613,113.798752,108.829582,0.887434,14.250777,138.709881,4.097965,59.469094,55.880385,136.337026,138.967247,135.289536,138.887597,75.888430,136.370593,-0.000573,0.036590,32.000000,-235.753649,137.968600,-0.024624,506304.428933,43.491487,20.003026,22.917648,2.543022,23.379747,85.805912,-40.001888,-0.423000,158.010702,32.000000,174.500908,159.044578,159.573204,144.648990,32.000000,139.365486,69.411871,61.568601,90.676262,56.397979,70.405833,21.265823,57.295312,1.774868,36.884899,0.000000,0.000000
54.889266,64.934684,139.309537,137.571613,113.848525,108.825762,0.308066,14.249207,138.592598,4.097858,59.414686,55.930632,136.391347,139.014289,135.318857,138.827844,75.918760,136.336701,-0.000572,0.036615,32.000000,-235.757349,138.109957,-0.024640,506348.489275,32.765937,20.274962,22.922179,2.560597,23.379747,86.024457,-40.000446,-0.426464,158.696840,32.000000,173.716801,158.785542,162.827849,144.685780,32.000000,139.062042,69.415600,61.555181,90.621015,56.397979,70.661182,21.265823,57.247302,0.616131,36.618795,0.000000,0.000000
54.664696,64.960810,139.243242,137.557124,113.935744,108.825721,0.548850,14.254344,138.644478,4.097856,59.512516,55.973618,136.439410,139.037044,135.310655,138.779851,75.850549,136.461494,-0.000573,0.036596,32.000000,-235.753851,138.048689,-0.024607,506348.489275,32.765937,20.274962,22.922179,2.560597,23.379747,86.127614,-40.000210,-0.426464,159.062755,32.000000,173.305062,159.345642,164.397367,144.222285,32.000000,139.448665,69.410512,61.569325,90.638207,56.397979,70.647939,21.265823,57.268130,1.097700,36.782258,0.000000,0.000000
55.044854,64.994911,139.254491,137.553781,113.995534,108.825687,0.348577,14.242357,138.525930,4.097830,59.697133,55.846950,136.413884,138.983949,135.208673,138.821483,75.800072,136.422899,-0.000574,0.036587,32.000000,-235.764855,138.030338,-0.024605,506290.382578,52.693723,20.042307,23.003924,2.547224,23.379747,86.224719,-40.001101,-0.423808,158.910402,32.000000,173.475436,159.900732,162.499102,143.545716,32.000000,140.215797,69.363899,61.550357,90.639620,56.397979,70.588485,21.265823,57.298773,0.697153,36.810211,0.000000,0.000000
55.456350,64.998211,139.223649,137.574956,113.951479,108.828292,0.329723,14.246924,138.525266,4.097730,59.761814,55.843394,136.324119,138.954911,135.181283,138.837458,75.893207,136.355476,-0.000574,0.036587,32.000000,-235.760616,137.975678,-0.024608,506290.382578,52.693723,20.042307,23.003924,2.547224,23.379747,86.190688,-40.000026,-0.423808,158.017713,32.000000,174.283416,159.841111,159.546036,143.733356,32.000000,140.309283,69.382183,61.575938,90.610068,56.397979,70.974627,21.265823,57.298266,0.659447,36.560101,0.000000,0.000000
