OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 4, 2019
12:31:24 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.840318,64.610459,137.623580,137.480782,122.115956,108.987638,1.917812,14.363942,136.866537,3.876115,59.111339,55.932798,136.315515,137.431855,135.279569,137.186975,80.441099,134.628854,-0.000559,0.036043,32.000000,-235.641795,136.490315,-0.153062,496955.798858,19.949163,19.670283,17.464893,2.514434,16.985678,30.606841,-40.000525,-0.418123,157.819871,32.000000,173.661521,160.334180,159.696809,142.933135,32.000000,139.521988,69.371250,62.587389,90.192403,48.189328,81.559258,34.012658,47.165332,1.917812,36.497739,0.000000,0.000000
54.840254,64.610459,137.594477,137.480782,122.164935,108.972374,29.195754,14.357092,136.823077,3.875896,59.040332,55.956324,136.239224,137.477206,135.349039,137.104015,80.546380,134.671466,-0.000559,0.036054,32.000000,-235.653726,136.519360,-0.152812,496955.798858,19.949163,19.670283,17.464893,2.514434,16.985678,30.508338,-40.001731,-0.418123,157.546428,32.000000,174.076804,159.580012,158.328039,143.681057,32.000000,138.729870,69.407799,62.612095,90.213042,48.189328,81.476459,34.012658,47.125705,29.195754,36.579544,0.000000,0.000000
54.785156,64.591209,137.654346,137.474653,122.139636,108.957066,29.157309,14.354381,136.823308,3.875542,58.837022,55.942405,136.276010,137.434528,135.368510,137.171547,80.509134,134.617987,-0.000558,0.036063,32.000000,-235.650536,136.404558,-0.153145,496548.186175,0.987478,19.522936,17.440244,2.509005,16.985678,30.384028,-40.000472,-0.416835,157.945436,32.000000,173.715005,159.051525,161.153463,144.205437,32.000000,138.428562,69.394702,62.575449,90.174174,48.189328,81.536420,34.012658,47.066744,29.157309,36.756946,0.000000,0.000000
54.663701,64.559310,137.563171,137.453757,122.096555,108.947176,29.145256,14.360089,136.833429,3.875511,58.877155,55.904255,136.348589,137.457038,135.375593,137.179048,80.479671,134.569662,-0.000558,0.036072,32.000000,-235.651057,136.541772,-0.152911,496560.792522,0.989692,19.556688,17.451431,2.512621,16.985678,30.307243,-40.002360,-0.417481,158.662318,32.000000,173.120802,159.252247,163.497077,144.099167,32.000000,138.628904,69.410214,62.556341,90.239469,48.189328,81.575317,34.012658,46.993689,29.145256,36.575142,0.000000,0.000000
54.764031,64.590934,137.616603,137.457936,122.129354,108.939270,29.228751,14.365940,136.855950,3.875501,58.940316,55.832461,136.346800,137.436626,135.349877,137.194677,80.429371,134.687659,-0.000558,0.036058,32.000000,-235.640780,136.536855,-0.153158,496604.616448,0.992362,19.641767,17.457336,2.516536,16.985678,30.248579,-40.000918,-0.418227,158.822523,32.000000,173.004606,160.217687,162.832883,143.062622,32.000000,139.092562,69.375066,62.552722,90.244436,48.189328,81.439394,34.012658,46.949773,29.228751,36.774114,0.000000,0.000000
54.793119,64.592584,137.618506,137.462672,122.122396,108.914213,29.259986,14.358377,136.890881,3.875381,59.054430,55.888735,136.265463,137.479142,135.340970,137.146858,80.399170,134.628022,-0.000556,0.036069,32.000000,-235.649983,136.464844,-0.153385,496604.616448,0.992362,19.641767,17.457336,2.516536,16.985678,30.101250,-40.000629,-0.418227,157.553884,32.000000,174.256861,159.158408,157.996773,143.888791,32.000000,138.940971,69.353854,62.545152,90.244155,48.189328,81.445253,34.012658,46.926409,29.259986,36.695464,0.000000,0.000000
54.763867,64.592584,137.660438,137.462672,122.124446,108.901693,1.155098,14.361088,136.896697,3.874957,59.107323,55.879914,136.336593,137.568637,135.417215,137.270663,80.416666,134.783037,-0.000554,0.036070,32.000000,-235.644485,136.581603,-0.153386,496659.830690,0.987532,19.576745,17.565144,2.512901,16.985678,30.023585,-40.002623,-0.417483,158.047362,32.000000,173.626456,159.060003,161.276544,144.203339,32.000000,137.816734,69.342057,62.526561,90.231872,48.189328,81.519817,34.012658,46.887426,1.155098,36.771253,0.000000,0.000000
54.827047,64.630258,137.555498,137.461001,122.134294,108.892790,29.187430,14.357949,136.933437,3.874953,59.149915,55.930541,136.326464,137.494701,135.425208,137.200213,80.376103,134.752637,-0.000553,0.036081,32.000000,-235.653525,136.529516,-0.152987,496592.472908,0.985676,19.550402,17.566285,2.511602,16.985678,29.943281,-40.001206,-0.417122,158.643208,32.000000,172.985715,159.275737,163.961699,143.781174,32.000000,138.668268,69.353150,62.500484,90.257414,48.189328,81.588263,34.012658,46.886246,29.187430,36.780570,0.000000,0.000000
54.903236,64.698457,137.756322,137.473817,122.195245,108.883545,29.155340,14.368081,136.976093,3.874949,59.095558,56.032125,136.377215,137.615596,135.356412,137.260217,80.372330,134.821372,-0.000552,0.036101,32.000000,-235.641590,136.789118,-0.152548,496518.522375,24.980211,19.578554,17.624304,2.513709,16.985678,29.847439,-39.999921,-0.417469,158.667244,32.000000,173.095893,159.829292,162.571222,143.179621,32.000000,139.658351,69.308182,62.507900,90.272326,48.189328,81.444856,34.012658,46.918495,29.155340,36.683432,0.000000,0.000000
54.885963,64.639883,137.764777,137.481340,122.215670,108.870842,22.518767,14.361659,137.065118,3.874880,59.255448,56.035450,136.339030,137.638047,135.300418,137.294051,80.424798,134.960235,-0.000552,0.036118,32.000000,-235.645881,136.643032,-0.152257,496595.320025,0.987019,19.550399,17.687304,2.509075,16.985678,29.771375,-40.002911,-0.416558,157.743407,32.000000,173.929161,160.023793,159.397898,143.086586,32.000000,139.454734,69.306479,62.500740,90.286925,48.189328,81.533883,34.012658,46.888446,22.518767,36.642199,0.000000,0.000000
54.648496,64.639883,137.804884,137.481340,122.222519,108.853437,1.937224,14.356522,137.028928,3.874701,59.215654,55.835225,136.215570,137.668798,135.366642,137.324117,80.410317,134.957546,-0.000552,0.036126,32.000000,-235.654133,136.715722,-0.152235,496357.157838,1.278002,19.508422,17.702412,2.510018,16.985678,29.681549,-39.999869,-0.416603,157.565274,32.000000,173.982889,159.389142,158.455029,143.689079,32.000000,138.403801,69.295104,62.478387,90.256394,48.189328,81.580849,34.012658,46.795161,1.937224,36.759881,0.000000,0.000000
54.774612,64.661333,137.681135,137.485519,122.231750,108.839505,29.143052,14.356950,136.901875,3.874430,59.250129,55.929380,136.303933,137.569556,135.401103,137.337909,80.453589,134.883699,-0.000553,0.036138,32.000000,-235.650918,136.675034,-0.152368,496451.796463,14.924919,19.736999,17.715585,2.521659,16.985678,29.582021,-40.000577,-0.418936,158.150688,32.000000,173.455611,158.815902,161.827641,144.205602,32.000000,138.565236,69.330530,62.486889,90.279329,48.189328,81.518540,34.012658,46.781718,29.143052,36.505223,0.000000,0.000000
54.852270,64.706157,137.804480,137.490256,122.245242,108.830673,29.124489,14.363372,136.967298,3.874443,59.232500,55.996553,136.352641,137.630462,135.423640,137.356717,80.371940,134.844740,-0.000552,0.036142,32.000000,-235.644824,136.640176,-0.152774,496451.796463,14.924919,19.736999,17.715585,2.521659,16.985678,29.486345,-40.000892,-0.418936,158.576836,32.000000,172.947769,159.164230,163.779109,143.908087,32.000000,138.858508,69.324055,62.444354,90.282477,48.189328,81.474510,34.012658,46.793382,29.124489,36.705149,0.000000,0.000000
54.819108,64.697632,137.649342,137.497500,122.245052,108.820596,29.234014,14.359090,136.959748,3.874530,59.302388,55.864596,136.362639,137.582463,135.308628,137.321796,80.381955,134.765368,-0.000552,0.036144,32.000000,-235.653039,136.621863,-0.152934,496397.628808,0.988622,19.607082,17.699071,2.512284,16.985678,29.387439,-40.000813,-0.416997,158.588305,32.000000,172.990144,159.920116,162.080337,143.028971,32.000000,139.141394,69.275445,62.456474,90.294812,48.189328,81.482330,34.012658,46.764100,29.234014,36.679323,0.000000,0.000000
54.898258,64.697632,137.770279,137.497500,122.210740,108.805365,23.005781,14.359661,137.002812,3.874681,59.265936,55.946223,136.308088,137.654320,135.278692,137.333612,80.433045,134.780304,-0.000553,0.036144,32.000000,-235.644764,136.650334,-0.153076,496397.628808,0.988622,19.607082,17.699071,2.512284,16.985678,29.282878,-40.000892,-0.416997,157.719319,32.000000,173.833910,159.988579,159.149920,143.169406,32.000000,139.528261,69.282683,62.434881,90.292650,48.189328,81.441882,34.012658,46.725615,23.005781,36.642273,0.000000,0.000000
54.785853,64.672058,137.704032,137.498614,122.165587,108.796428,22.616396,14.363372,137.046565,3.874790,59.153435,56.045934,136.262422,137.548409,135.371882,137.373993,80.430787,134.894039,-0.000553,0.036175,32.000000,-235.645316,136.711803,-0.153127,496337.566483,0.985464,19.630446,17.650412,2.510974,16.985678,29.223724,-40.000446,-0.416744,157.623337,32.000000,174.039278,159.086750,158.703678,144.113126,32.000000,138.797487,69.314448,62.445554,90.302979,48.189328,81.620233,34.012658,46.668723,22.616396,36.744694,0.000000,0.000000
54.962969,64.658583,137.917847,137.493878,122.106636,108.787521,21.993596,14.361659,137.090451,3.874891,58.946940,55.905337,136.296914,137.632827,135.392916,137.411395,80.400218,134.758959,-0.000553,0.036194,32.000000,-235.647520,136.808312,-0.153144,496113.964760,1.250079,19.554356,17.606593,2.509556,16.985678,29.150243,-40.000970,-0.416348,158.227871,32.000000,173.193706,158.931107,161.715278,144.245300,32.000000,138.132899,69.303862,62.452885,90.299498,48.189328,81.405175,34.012658,46.622391,21.993596,36.767584,0.000000,0.000000
54.948074,64.608259,137.851624,137.487191,122.064089,108.774843,22.915693,14.356664,137.152302,3.874942,59.015127,56.049135,136.356489,137.721304,135.393152,137.463769,80.359360,134.978910,-0.000553,0.036186,32.000000,-235.653662,136.760896,-0.153351,496111.136718,1.274299,19.636866,17.664216,2.513496,16.985678,29.009355,-40.000498,-0.417121,158.835772,32.000000,172.830486,296.001223,163.878202,143.697885,32.000000,138.933214,69.323219,62.403315,90.331637,48.189328,81.467864,34.012658,46.588367,22.915693,36.687320,0.000000,0.000000
54.786009,64.608259,137.932387,137.487191,121.984412,108.772323,29.251755,14.359233,137.141306,3.875096,59.064436,56.040496,136.356658,137.770201,135.347402,137.471064,80.355713,135.073873,-0.000554,0.036192,32.000000,-235.648963,136.814044,-0.153283,496005.298460,1.305553,19.453160,17.629027,2.509287,16.985678,28.978521,-40.001259,-0.416110,158.488065,32.000000,173.108323,160.124082,161.720219,143.191660,32.000000,139.540611,69.316342,62.413967,90.325194,48.189328,81.500491,34.012658,46.500016,29.251755,36.675215,0.000000,0.000000
54.634418,64.585435,137.937376,137.480504,121.990790,108.779980,29.137361,14.353525,137.170737,3.875361,59.110906,56.010909,136.306633,137.775912,135.312738,137.520931,80.409118,135.037149,-0.000554,0.036190,32.000000,-235.657129,136.835746,-0.153483,495973.544435,1.253080,19.417137,17.776935,2.508762,16.985678,28.899596,-40.001128,-0.415925,157.678068,32.000000,173.908249,160.042855,158.855116,143.340548,32.000000,139.586359,69.324719,62.427019,90.322077,48.189328,81.321045,34.012658,46.437096,29.137361,36.587761,0.000000,0.000000
54.882941,64.587910,138.046830,137.471867,121.964838,108.779948,22.728862,14.355523,137.294986,3.875772,58.864119,56.081618,136.257596,137.840061,135.371680,137.539390,80.390655,134.989358,-0.000554,0.036184,32.000000,-235.653656,136.775744,-0.153593,496068.897981,0.984852,19.572918,17.826759,2.517657,16.985678,28.863340,-40.000892,-0.417698,157.480794,32.000000,174.065457,159.288788,158.984135,143.958099,32.000000,138.590858,69.327935,62.397603,90.312330,48.189328,81.435084,34.012658,46.398290,22.728862,36.644254,0.000000,0.000000
55.009871,64.577735,138.021195,137.466852,121.947646,108.787254,22.991688,14.359518,137.289829,3.875867,58.673843,55.982954,136.338288,137.936549,135.431647,137.595702,80.378527,135.105337,-0.000554,0.036176,32.000000,-235.647530,136.865398,-0.153602,496051.591227,0.991765,19.696124,17.755500,2.524734,16.985678,28.763144,-40.001915,-0.419149,158.180783,32.000000,173.123725,159.042069,162.414302,144.186664,32.000000,138.271609,69.314401,62.414103,90.308849,48.189328,81.461575,34.012658,46.357224,22.991688,36.680204,0.000000,0.000000
55.032555,64.577735,138.077446,137.466852,121.954965,108.797404,1.756632,14.359090,137.218959,3.876135,58.893415,56.100293,136.340529,137.851622,135.406109,137.510362,80.354652,135.055937,-0.000554,0.036174,32.000000,-235.650744,136.868559,-0.153580,495941.969927,1.265032,19.459352,17.750722,2.515296,16.985678,28.723254,-40.000813,-0.417177,158.760623,32.000000,172.953237,159.531211,164.029755,143.515946,32.000000,139.093999,69.327197,62.409420,90.364263,48.189328,81.347445,34.012658,46.305174,1.756632,36.675288,0.000000,0.000000
54.836737,64.514212,137.939442,137.449577,121.989249,108.799972,29.228484,14.362230,137.196276,3.876234,59.157318,55.912406,136.337042,137.793099,135.320809,137.454829,80.383781,134.916894,-0.000553,0.036191,32.000000,-235.644818,136.900252,-0.153582,495910.585106,1.247424,19.327305,17.819241,2.509026,16.985678,28.629431,-39.999869,-0.415903,158.406474,32.000000,173.356459,160.089478,161.427578,143.045476,32.000000,139.435367,69.305582,62.382182,90.352541,48.189328,81.532194,34.012658,46.196627,29.228484,36.679543,0.000000,0.000000
54.938945,64.568385,137.921746,137.450970,122.014053,108.798719,29.215495,14.360517,137.235586,3.876573,59.104300,56.033496,136.277126,137.705745,135.261576,137.560846,80.403862,135.005127,-0.000552,0.036218,32.000000,-235.648498,136.783839,-0.153522,495969.455279,0.984627,19.430072,17.722344,2.515457,16.985678,28.505590,-40.001495,-0.417254,157.614776,32.000000,173.959578,160.158836,158.450206,143.187596,32.000000,139.279140,69.302471,62.376114,90.348894,48.189328,81.368930,34.012658,46.188764,29.215495,36.750636,0.000000,0.000000
54.838106,64.598084,137.942926,137.455150,121.976747,108.797446,22.051385,14.358091,137.324031,3.876954,59.044491,55.976004,136.240034,137.758293,135.324381,137.407013,80.428757,135.087423,-0.000552,0.036235,32.000000,-235.650268,136.838845,-0.153569,495969.455279,0.984627,19.430072,17.722344,2.515457,16.985678,28.420711,-39.999423,-0.417254,157.615434,32.000000,174.172059,159.266660,159.319373,144.023189,32.000000,138.592101,69.318146,62.378939,90.358921,48.189328,81.443807,34.012658,46.175842,22.051385,36.683358,0.000000,0.000000
55.098307,64.599734,137.951152,137.451528,121.994804,108.808763,29.140604,14.364228,137.191246,3.877490,59.091197,55.966384,136.276036,137.857901,135.366607,137.620783,80.398376,135.112658,-0.000552,0.036225,32.000000,-235.647574,136.836823,-0.153700,495938.203788,0.983167,19.386028,17.745184,2.510455,16.985678,28.375309,-40.000577,-0.416279,158.270276,32.000000,173.370277,158.923341,162.429980,144.499999,32.000000,138.320365,69.309602,62.361949,90.377104,48.189328,81.521428,34.012658,46.135790,29.140604,36.750636,0.000000,0.000000
54.810544,64.599734,138.025448,137.451528,121.994593,108.817671,29.193585,14.357378,137.298966,3.877749,59.182953,56.072103,136.293357,137.770630,135.349995,137.555750,80.324930,135.076752,-0.000552,0.036220,32.000000,-235.653768,136.858852,-0.153867,495985.599700,1.305323,19.512628,17.760303,2.515458,16.985678,28.295542,-40.000420,-0.417347,158.727654,32.000000,172.940756,159.884772,163.830136,143.394063,32.000000,139.143729,69.307505,62.327591,90.367296,48.189328,81.455626,34.012658,46.097519,29.193585,36.760541,0.000000,0.000000
54.822544,64.632183,138.021114,137.452642,122.092528,108.818966,1.719226,14.355380,137.292065,3.877998,59.297954,55.971668,136.334202,137.913325,135.254676,137.568746,80.366945,135.077692,-0.000552,0.036221,32.000000,-235.650521,136.795833,-0.153877,495945.580307,0.982709,19.264519,17.802949,2.503728,16.985678,28.254310,-40.001154,-0.414971,158.226293,32.000000,173.402778,160.348557,161.153152,142.861639,32.000000,139.545505,69.306259,62.374071,90.408835,48.189328,81.338426,34.012658,46.091585,1.719226,36.771913,0.000000,0.000000
55.018331,64.607709,138.107006,137.458772,122.180541,108.825326,29.111586,14.364799,137.316683,3.878023,59.249783,56.093493,136.281065,137.937262,135.320320,137.580773,80.373745,135.097232,-0.000553,0.036212,32.000000,-235.642250,136.839678,-0.153892,496313.161125,0.986713,19.540786,17.858942,2.518228,16.985678,28.179353,-40.001023,-0.417952,157.562921,32.000000,174.095853,159.878211,158.423131,143.382800,32.000000,139.624934,69.328311,62.388351,90.405022,48.189328,81.337111,34.012658,46.030135,29.111586,36.724591,0.000000,0.000000
54.991212,64.617609,138.001748,137.470752,122.210426,108.833569,29.155092,14.355808,137.318316,3.878022,59.045132,56.198696,136.253072,137.873461,135.346699,137.651805,80.392502,135.191246,-0.000554,0.036233,32.000000,-235.648781,137.020768,-0.153893,496270.024208,16.752636,19.561692,17.817385,2.517598,16.985678,28.132316,-40.000079,-0.417855,157.707655,32.000000,174.112145,159.272520,159.531538,144.013846,32.000000,138.461966,69.306449,62.367563,90.410601,48.189328,81.396255,34.012658,45.991042,29.155092,36.667951,0.000000,0.000000
55.015583,64.617609,138.163101,137.470752,122.219631,108.836867,21.957304,14.358805,137.367729,3.878158,58.981872,56.064109,136.288139,137.945786,135.361362,137.725371,80.367702,135.150984,-0.000555,0.036214,32.000000,-235.649227,137.042201,-0.153924,496132.056458,0.985444,19.349163,17.820084,2.510200,16.985678,28.068042,-40.002439,-0.416303,158.433519,32.000000,173.157482,159.263821,162.608298,144.005013,32.000000,138.263097,69.321815,62.330714,90.405936,48.189328,81.320338,34.012658,45.962637,21.957304,36.714613,0.000000,0.000000
54.972952,64.602484,138.136498,137.457100,122.265458,108.839973,29.220226,14.355808,137.498914,3.878756,59.067196,56.047467,136.317640,137.948173,135.325691,137.741769,80.317027,135.170841,-0.000556,0.036200,32.000000,-235.651404,137.017831,-0.154058,496162.435949,0.984612,19.385080,17.847012,2.509524,16.985678,28.020193,-40.001705,-0.416263,158.767103,32.000000,172.950016,159.705608,163.670785,143.335876,32.000000,139.509841,69.329107,62.312105,90.417022,48.189328,81.449524,34.012658,45.908705,29.220226,36.667144,0.000000,0.000000
54.817663,64.600834,138.234670,137.451528,122.294651,108.845086,29.174842,14.356236,137.452109,3.879247,59.164777,56.085093,136.307563,138.039952,135.306723,137.706016,80.367334,135.227097,-0.000557,0.036178,32.000000,-235.649992,137.226776,-0.154394,496213.853141,1.306774,19.361699,17.852250,2.511345,16.985678,27.973338,-40.001416,-0.416551,158.156918,32.000000,173.532975,160.183645,160.484928,143.164999,32.000000,139.607188,69.317416,62.343866,90.446498,48.189328,81.422876,34.012658,45.867420,29.174842,36.708230,0.000000,0.000000
54.912339,64.598634,138.183245,137.454871,122.224215,108.848933,29.249845,14.358662,137.427895,3.879589,59.091602,56.120169,136.266260,138.057059,135.290443,137.806555,80.373365,135.240950,-0.000556,0.036180,32.000000,-235.645436,137.025743,-0.154243,496348.914247,0.987457,19.535037,17.889597,2.521718,16.985678,27.939385,-40.002544,-0.418671,157.573510,32.000000,174.016740,159.791976,158.091018,143.409906,32.000000,138.899842,69.324399,62.330807,90.476771,48.189328,81.242269,34.012658,45.827642,29.249845,36.768978,0.000000,0.000000
54.813554,64.598634,138.297017,137.454871,122.222662,108.852777,29.115015,14.353668,137.423554,3.879943,58.999269,56.203378,136.290922,138.061852,135.326332,137.810687,80.421252,135.375690,-0.000557,0.036200,32.000000,-235.657315,137.181786,-0.154349,496348.914247,0.987457,19.535037,17.889597,2.521718,16.985678,27.886258,-40.000656,-0.418671,157.749195,32.000000,174.036916,159.003006,159.946773,144.017787,32.000000,138.409784,69.333120,62.337089,90.459692,48.189328,81.413595,34.012658,45.785489,29.115015,36.648802,0.000000,0.000000
54.986592,64.578560,138.262915,137.455150,122.197130,108.857506,29.151458,14.358662,137.565509,3.880410,59.037059,56.107174,136.321481,138.165212,135.353849,137.929766,80.373922,135.331059,-0.000558,0.036201,32.000000,-235.650189,137.260039,-0.154223,496294.100055,0.983073,19.441831,17.890294,2.516433,16.985678,27.829748,-40.001731,-0.417613,158.531559,32.000000,173.261156,158.818325,162.902899,144.477529,32.000000,138.396207,69.322449,62.318792,90.491908,48.189328,81.222108,34.012658,45.724486,29.151458,36.700306,0.000000,0.000000
54.992610,64.603309,138.320711,137.466294,122.194368,108.862541,29.144582,14.360517,137.501172,3.880735,59.186655,56.063385,136.341557,138.177507,135.339996,137.883054,80.329385,135.378458,-0.000558,0.036214,32.000000,-235.646367,137.317042,-0.154147,496273.189898,0.989632,19.536790,17.907824,2.523044,16.985678,27.789106,-40.000262,-0.418950,158.798804,32.000000,173.125915,159.736266,163.368367,143.340644,32.000000,139.084311,69.306711,62.299571,90.490828,48.189328,81.302797,34.012658,45.707563,29.144582,36.746381,0.000000,0.000000
55.168504,64.655833,138.251966,137.473817,122.200132,108.871044,29.198075,14.363942,137.614754,3.881057,59.266830,56.053652,136.367916,138.107689,135.288443,137.910274,80.343761,135.273818,-0.000558,0.036238,32.000000,-235.641795,137.238561,-0.153986,496259.499586,0.984940,19.350466,17.933492,2.514484,16.985678,27.747488,-39.999790,-0.417194,158.057959,32.000000,173.568938,159.986822,160.349098,143.030608,32.000000,139.592149,69.302312,62.311467,90.489238,48.189328,81.385743,34.012658,45.668032,29.198075,36.626866,0.000000,0.000000
55.091380,64.655833,138.424483,137.473817,122.221324,108.879649,29.163107,14.359661,137.630248,3.881769,59.250317,56.132214,136.280467,138.123961,135.299654,137.916912,80.386974,135.384458,-0.000560,0.036251,32.000000,-235.647715,137.211601,-0.154102,496407.829146,0.985164,19.369439,18.001036,2.515260,16.985678,27.727895,-40.001023,-0.417393,157.683335,32.000000,174.069873,159.534588,158.170613,143.574846,32.000000,139.148556,69.306902,62.288038,90.499544,48.189328,81.231424,34.012658,45.685204,29.163107,36.689154,0.000000,0.000000
55.131556,64.639058,138.357920,137.467966,122.178584,108.892408,1.465775,14.361088,137.750331,3.882085,59.069924,56.197966,136.287925,138.313147,135.349958,138.036173,80.393477,135.479585,-0.000560,0.036267,32.000000,-235.647435,137.403923,-0.154110,496383.662094,0.980100,19.253391,17.935861,2.505994,16.985678,27.674514,-40.000708,-0.415616,157.896337,32.000000,173.981154,158.908756,160.232992,144.109458,32.000000,138.437768,69.307465,62.278136,90.486526,48.189328,81.358998,34.012658,45.633354,1.465775,36.767951,0.000000,0.000000
55.017560,64.604134,138.386703,137.472703,122.161120,108.902846,1.247503,14.358520,137.653786,3.882551,59.067601,56.031661,136.358420,138.210419,135.375020,138.014698,80.374804,135.489750,-0.000561,0.036267,32.000000,-235.650660,137.324507,-0.154099,496380.609397,0.982876,19.327254,17.946358,2.512634,16.985678,27.626680,-40.002544,-0.416930,158.673662,32.000000,173.188704,159.040533,163.048441,144.047090,32.000000,138.322731,69.318656,62.271833,90.506556,48.189328,81.262512,34.012658,45.562002,1.247503,36.766997,0.000000,0.000000
55.081222,64.641533,138.421003,137.475489,122.180610,108.912982,29.140384,14.362943,137.787979,3.883038,59.246880,56.191375,136.328405,138.321854,135.335700,138.145920,80.302449,135.523230,-0.000560,0.036275,32.000000,-235.643285,137.258772,-0.154083,496378.654980,19.540943,19.271992,17.986008,2.509596,16.985678,27.615014,-40.000577,-0.416365,158.876884,32.000000,173.028057,159.764715,163.523082,143.288450,32.000000,139.194056,69.266788,62.257218,90.506743,48.189328,81.305700,34.012658,45.522553,29.140384,36.733688,0.000000,0.000000
55.251693,64.641533,138.511921,137.475489,122.133545,108.928180,29.147284,14.363372,137.822566,3.883234,59.262955,56.216169,136.354567,138.286557,135.295141,138.086535,80.357989,135.551246,-0.000560,0.036270,32.000000,-235.645480,137.393970,-0.154090,496483.972566,23.012727,19.346328,18.009611,2.515319,16.985678,27.594535,-40.001626,-0.417509,157.992633,32.000000,173.715478,159.926116,160.030341,142.968857,32.000000,139.636959,69.283357,62.258851,90.542198,48.189328,81.110319,34.012658,45.523479,29.147284,36.674848,0.000000,0.000000
55.054658,64.667383,138.584539,137.491091,122.151411,108.931942,29.182998,14.355951,137.859763,3.883693,59.223944,56.224342,136.240032,138.371466,135.355635,138.097042,80.432799,135.614672,-0.000559,0.036254,32.000000,-235.656670,137.384917,-0.154160,496697.068552,0.984106,19.322689,18.098205,2.513034,16.985678,27.620987,-40.002229,-0.417127,157.647440,32.000000,174.237677,159.512813,157.870206,143.675121,32.000000,138.768112,69.279522,62.267966,90.549304,48.189328,81.322728,34.012658,45.514805,29.182998,36.783065,0.000000,0.000000
54.934900,64.650608,138.605748,137.487469,122.164017,108.940787,29.219501,14.359947,137.828130,3.883989,59.091579,56.161738,136.300016,138.357028,135.369397,138.197847,80.409407,135.685433,-0.000558,0.036265,32.000000,-235.648577,137.504919,-0.153703,496547.349592,0.980646,19.159508,18.056249,2.506926,16.985678,27.576024,-40.000157,-0.415885,157.927205,32.000000,173.814452,159.042812,160.923003,144.096813,32.000000,138.298521,69.281458,62.276619,90.552918,48.189328,81.275985,34.012658,45.464663,29.219501,36.777562,0.000000,0.000000
55.010525,64.650058,138.584974,137.474374,122.143497,108.953442,29.123904,14.359090,137.871075,3.884402,59.114455,56.053348,136.332403,138.450459,135.405303,138.148749,80.349077,135.607038,-0.000558,0.036300,32.000000,-235.646810,137.468331,-0.153699,496704.211180,0.984614,19.472137,18.069869,2.523091,16.985678,27.588504,-40.001338,-0.419237,158.615727,32.000000,173.105160,159.010818,163.360915,144.118624,32.000000,138.470061,69.272342,62.220103,90.552430,48.189328,81.196868,34.012658,45.429845,29.123904,36.647702,0.000000,0.000000
55.090518,64.650058,138.714557,137.474374,122.166438,108.968665,29.139956,14.359947,137.922270,3.885047,59.185882,56.253840,136.351043,138.455883,135.363002,138.110816,80.385185,135.719224,-0.000559,0.036309,32.000000,-235.645626,137.597593,-0.153422,496704.211180,0.984614,19.472137,18.069869,2.523091,16.985678,27.572504,-40.000525,-0.419237,158.758175,32.000000,173.170578,159.769473,163.170053,143.345324,32.000000,139.580399,69.267515,62.242875,90.581642,48.189328,81.169782,34.012658,45.394434,29.139956,36.865016,0.000000,0.000000
54.846504,64.661883,138.627799,137.474931,122.210575,108.982567,22.051307,14.359376,137.930524,3.885658,59.134664,56.219970,136.373946,138.521868,135.269783,138.274365,80.376705,135.620056,-0.000560,0.036303,32.000000,-235.647836,137.573364,-0.153415,496787.363230,0.984462,19.322305,18.110461,2.517939,16.985678,27.543769,-40.000551,-0.418237,157.862808,32.000000,173.687299,160.169205,159.855034,142.965452,32.000000,139.234786,69.242364,62.229239,90.585817,48.189328,81.160026,34.012658,45.371934,22.051307,36.701700,0.000000,0.000000
55.175608,64.643183,138.743280,137.482176,122.258752,108.999079,1.460311,14.356950,138.046427,3.886234,59.279779,56.131127,136.299945,138.456801,135.331509,138.336478,80.412623,135.676723,-0.000560,0.036304,32.000000,-235.648787,137.788755,-0.153485,496787.363230,0.984462,19.322305,18.110461,2.517939,16.985678,27.546362,-40.000577,-0.418237,157.516101,32.000000,174.124374,159.327849,158.353354,143.686478,32.000000,138.976713,69.263108,62.252252,90.620512,48.189328,81.105499,34.012658,45.319294,1.460311,36.794657,0.000000,0.000000
55.157511,64.714682,138.663698,137.492763,122.311572,109.011721,29.174217,14.363800,137.994113,3.886807,59.114958,56.261917,136.314992,138.573925,135.391340,138.266239,80.453667,135.658923,-0.000560,0.036299,32.000000,-235.643576,137.600304,-0.153495,497032.224105,1.307551,19.568350,18.070891,2.527559,16.985678,27.518367,-40.000472,-0.420311,157.998838,32.000000,173.818441,159.163978,161.128887,144.297412,32.000000,138.619517,69.262714,62.236359,90.604775,48.189328,81.216866,34.012658,45.283737,29.174217,36.834495,0.000000,0.000000
55.031562,64.714682,138.802475,137.492763,122.414158,109.016749,29.114591,14.361802,138.003229,3.887403,59.190645,56.178538,136.343899,138.650228,135.380929,138.321447,80.363222,135.756829,-0.000560,0.036318,32.000000,-235.646066,137.702565,-0.153778,496892.045967,0.982542,19.322765,18.012764,2.513959,16.985678,27.531325,-40.001600,-0.417679,158.578618,32.000000,173.065943,159.267056,163.505825,143.952472,32.000000,138.385626,69.225759,62.191973,90.633257,48.189328,81.174614,34.012658,45.325367,29.114591,36.773674,0.000000,0.000000
55.014970,64.705607,138.712572,137.490813,122.427515,109.026916,22.501127,14.363372,138.058079,3.887896,59.238895,56.224290,136.366070,138.593398,135.343707,138.350886,80.367562,135.831041,-0.000559,0.036331,32.000000,-235.646299,137.553539,-0.153507,496892.045967,0.982542,19.322765,18.012764,2.513959,16.985678,27.485041,-40.000603,-0.417679,158.791326,32.000000,173.181570,160.060566,162.864533,143.032139,32.000000,139.373191,69.220584,62.193875,90.630256,48.189328,81.171532,34.012658,45.277660,22.501127,36.868831,0.000000,0.000000
55.293936,64.715782,138.676871,137.489141,122.434527,109.039765,29.120155,14.360375,138.013732,3.888251,59.325027,56.278796,136.328368,138.584366,135.302475,138.387656,80.398857,135.734997,-0.000560,0.036320,32.000000,-235.648804,137.576811,-0.153367,497181.311982,0.987097,19.443446,18.150639,2.522234,16.985678,27.516234,-40.000734,-0.419330,157.871122,32.000000,173.934928,160.042054,159.623586,143.323280,32.000000,139.789475,69.190744,62.196033,90.627160,48.189328,81.190935,34.012658,45.258969,29.120155,36.911971,0.000000,0.000000
55.098265,64.711932,138.738123,137.490534,122.417138,109.047589,1.987890,14.359661,138.076596,3.888585,59.208338,56.235199,136.252189,138.594745,135.300664,138.325499,80.390020,135.843654,-0.000559,0.036316,32.000000,-235.646895,137.634345,-0.153230,497216.876712,1.277736,19.450285,18.182232,2.521360,16.985678,27.469279,-40.001495,-0.419224,157.571110,32.000000,174.278801,159.263136,158.180782,143.756519,32.000000,138.650404,69.213299,62.199930,90.639085,48.189328,81.101382,34.012658,45.226745,1.987890,36.875214,0.000000,0.000000
55.222913,64.691307,138.856638,137.489141,122.386174,109.052244,29.095531,14.356950,138.037602,3.889063,59.100078,56.318255,136.278994,138.728897,135.363395,138.362229,80.391931,135.720798,-0.000559,0.036302,32.000000,-235.653868,137.681234,-0.153473,497053.924220,0.981930,19.193381,18.104429,2.507994,16.985678,27.492176,-40.001154,-0.416552,158.204419,32.000000,173.631663,159.092399,161.299851,144.030161,32.000000,138.248009,69.223915,62.188019,90.631252,48.189328,81.008082,34.012658,45.198039,29.095531,36.929433,0.000000,0.000000
55.027609,64.691307,138.768498,137.489141,122.379007,109.059453,24.571865,14.362373,137.971929,3.889629,59.187488,56.282744,136.348196,138.652430,135.389477,138.395358,80.378975,135.837551,-0.000559,0.036298,32.000000,-235.647954,137.704441,-0.153456,497223.169663,14.441585,19.376756,18.165880,2.518013,16.985678,27.462746,-40.002360,-0.418606,158.580667,32.000000,173.104028,159.225831,163.968243,143.923991,32.000000,138.934456,69.215024,62.180310,90.676779,48.189328,81.120402,34.012658,45.147066,24.571865,36.867584,0.000000,0.000000
55.404242,64.692407,138.919210,137.496107,122.376283,109.075941,29.251012,14.358662,138.043563,3.890240,59.256683,56.395339,136.376331,138.687544,135.349739,138.446897,80.417813,135.850654,-0.000558,0.036287,32.000000,-235.646255,137.737768,-0.153449,497132.992325,0.984210,19.236804,18.104477,2.514475,16.985678,27.454311,-40.000682,-0.417823,158.821317,32.000000,173.260634,159.922799,162.393119,143.252896,32.000000,139.413856,69.207141,62.184925,90.681546,48.189328,81.175686,34.012658,45.117455,29.251012,36.683579,0.000000,0.000000
55.267641,64.696807,138.850969,137.501679,122.385060,109.092424,1.324922,14.359518,138.112410,3.890839,59.245745,56.447525,136.326991,138.683017,135.296466,138.427544,80.456251,135.921051,-0.000558,0.036280,32.000000,-235.648513,137.767340,-0.153383,497080.640529,0.975641,19.064685,18.141476,2.507375,16.985678,27.478797,-40.000603,-0.416437,157.910354,32.000000,174.038793,160.183444,159.395774,142.983384,32.000000,139.633484,69.217918,62.198306,90.681868,48.189328,80.961994,34.012658,45.091260,1.324922,36.912778,0.000000,0.000000
55.096683,64.677557,138.931004,137.491927,122.411535,109.105134,21.961934,14.360375,138.112285,3.891168,59.163511,56.422554,136.283260,138.841453,135.351460,138.484465,80.474692,135.950148,-0.000558,0.036315,32.000000,-235.646674,137.757101,-0.153620,497080.640529,0.975641,19.064685,18.141476,2.507375,16.985678,27.496324,-40.001993,-0.416437,157.568324,32.000000,174.233293,159.285488,158.485059,143.902744,32.000000,138.589796,69.220622,62.174646,90.678222,48.189328,80.965494,34.012658,45.061046,21.961934,36.860541,0.000000,0.000000
55.207683,64.677557,138.837816,137.491927,122.456744,109.128010,29.155612,14.355095,138.113543,3.891624,59.031855,56.279202,136.361657,138.716275,135.422637,138.398347,80.468399,135.922667,-0.000559,0.036329,32.000000,-235.653593,137.720005,-0.153868,497165.925196,21.602317,19.199536,18.137107,2.512338,16.985678,27.477366,-40.000839,-0.417554,158.263064,32.000000,173.645669,158.830526,161.807293,144.286192,32.000000,138.413278,69.196307,62.168975,90.646480,48.189328,80.963162,34.012658,45.010051,29.155612,36.652104,0.000000,0.000000
55.107559,64.664358,138.897604,137.482454,122.385882,109.151100,29.138754,14.356236,138.164206,3.891957,59.087340,56.147469,136.364661,138.745311,135.401722,138.498417,80.413852,136.004450,-0.000559,0.036337,32.000000,-235.648845,137.778742,-0.153854,497262.124935,1.307794,19.343897,18.132744,2.521586,16.985678,27.524534,-40.000997,-0.419431,158.757779,32.000000,173.063859,159.349660,163.864748,143.805395,32.000000,138.703383,69.196223,62.137895,90.669934,48.189328,80.923594,34.012658,44.964107,29.138754,36.936182,0.000000,0.000000
55.307410,64.683057,138.905119,137.484405,122.394157,109.158709,21.728242,14.365227,138.172052,3.892533,59.236080,56.213638,136.382098,138.807807,135.297245,138.491110,80.434469,136.010339,-0.000559,0.036342,32.000000,-235.641494,137.785938,-0.153845,497311.627041,0.983128,19.237623,18.125742,2.514828,16.985678,27.498426,-40.001101,-0.418182,158.780121,32.000000,173.247568,160.058939,162.097592,143.130373,32.000000,139.398421,69.183868,62.144703,90.695174,48.189328,80.886755,34.012658,44.949604,21.728242,36.889227,0.000000,0.000000
55.206896,64.674532,138.938321,137.490256,122.351860,109.171695,2.066466,14.359947,138.229859,3.893093,59.094919,56.223140,136.292496,138.760114,135.289704,138.438566,80.438914,136.053541,-0.000558,0.036320,32.000000,-235.650216,137.784900,-0.153963,497470.753524,1.316944,19.147783,18.202082,2.511510,16.985678,27.506995,-40.000970,-0.417595,157.933992,32.000000,174.092050,160.090707,159.120713,143.233098,32.000000,139.583358,69.184890,62.135681,90.666756,48.189328,80.975125,34.012658,44.918020,2.066466,36.826131,0.000000,0.000000
55.167205,64.674532,138.956320,137.490256,122.346909,109.195073,29.034236,14.366511,138.176278,3.893810,58.970414,56.369888,136.267024,138.852973,135.354881,138.569320,80.473663,136.043781,-0.000557,0.036349,32.000000,-235.641685,137.954296,-0.153857,497570.019682,13.876534,19.235351,18.218529,2.516684,16.985678,27.519558,-40.000682,-0.418682,157.631493,32.000000,174.341334,159.137563,158.718345,144.088249,32.000000,138.575246,69.201876,62.141921,90.688142,48.189328,80.941773,34.012658,44.877233,29.034236,36.754525,0.000000,0.000000
55.231485,64.573060,139.033050,137.482454,122.312116,109.220887,29.145895,14.360375,138.185178,3.894245,58.969622,56.274573,136.329279,138.856624,135.347379,138.471590,80.483950,135.982959,-0.000558,0.036379,32.000000,-235.644051,137.736706,-0.153479,497570.019682,13.876534,19.235351,18.218529,2.516684,16.985678,27.522112,-40.000761,-0.418682,158.298850,32.000000,173.460079,159.064128,161.911404,144.246518,32.000000,138.326828,69.168466,62.115768,90.673196,48.189328,80.818919,34.012658,44.738623,29.145895,36.835596,0.000000,0.000000
55.131909,64.629433,138.906030,137.484405,122.369238,109.242494,29.225103,14.359376,138.195620,3.894520,59.238606,56.375585,136.347487,138.745025,135.415006,138.501882,80.434490,135.954536,-0.000557,0.036418,32.000000,-235.648984,137.856771,-0.153087,497628.013077,0.988640,19.273334,18.179061,2.518821,16.985678,27.516514,-40.002229,-0.419210,158.754147,32.000000,173.056745,159.726786,163.951650,143.566671,32.000000,138.946266,69.208860,62.131372,90.719903,48.189328,80.928390,34.012658,44.753191,29.225103,36.929873,0.000000,0.000000
55.111164,64.755932,139.025344,137.491091,122.430194,109.262579,1.676451,14.360660,138.182685,3.894873,59.270639,56.309458,136.362396,138.801283,135.342343,138.627682,80.466350,136.008710,-0.000557,0.036374,32.000000,-235.647699,137.821671,-0.153125,497538.939947,0.983546,19.110360,18.139358,2.517279,16.985678,27.515445,-40.000446,-0.418834,158.620306,32.000000,173.511489,159.941027,161.804531,143.367089,32.000000,139.743583,69.206241,62.115746,90.735597,48.189328,80.916042,34.012658,44.716263,1.676451,36.946747,0.000000,0.000000
55.320469,64.755932,138.952048,137.491091,122.442107,109.287201,1.728635,14.360517,138.210327,3.895159,59.038322,56.261558,136.333772,138.730670,135.321394,138.584350,80.503840,135.914051,-0.000555,0.036362,32.000000,-235.646531,137.936719,-0.152870,497881.471852,0.983188,19.262029,18.175070,2.519521,16.985678,27.540738,-40.002649,-0.419487,157.829337,32.000000,174.146370,159.999417,158.818031,143.335401,32.000000,139.410254,69.198646,62.119815,90.757263,48.189328,80.797983,34.012658,44.815899,1.728635,36.836183,0.000000,0.000000
54.973002,64.615134,138.980609,137.479668,122.474414,109.299036,29.148858,14.357235,138.206064,3.895279,59.053212,56.122803,136.301515,138.837498,135.348903,138.579275,80.486082,136.086253,-0.000555,0.036372,32.000000,-235.649485,137.801278,-0.152814,498101.487857,17.155778,19.408399,18.169415,2.522635,16.985678,27.546468,-40.001941,-0.420318,157.694212,32.000000,174.236330,159.249411,159.198578,144.037027,32.000000,138.357221,69.203749,62.085169,90.739710,48.189328,80.806198,34.012658,44.644252,29.148858,36.905295,0.000000,0.000000
55.099425,64.586535,138.926468,137.481061,122.478165,109.305443,1.433333,14.357806,138.207289,3.895527,59.053437,56.393833,136.343150,138.825508,135.359342,138.520522,80.481796,136.088782,-0.000555,0.036359,32.000000,-235.649734,137.891260,-0.152796,498006.743848,16.571856,19.208181,18.086132,2.511766,16.985678,27.542948,-40.000603,-0.418185,158.363199,32.000000,173.549986,158.842700,162.485123,144.367346,32.000000,138.637189,69.220383,62.104877,90.741954,48.189328,80.897452,34.012658,44.576925,1.433333,36.872133,0.000000,0.000000
55.214097,64.623934,139.014340,137.489420,122.508195,109.313077,21.833631,14.364656,138.194199,3.896324,59.143068,56.296235,136.365400,138.765313,135.378152,138.591911,80.458312,136.122077,-0.000556,0.036333,32.000000,-235.639114,138.076442,-0.153107,498109.450695,0.989391,19.400081,18.187176,2.528161,16.985678,27.568427,-40.002859,-0.421430,158.869843,32.000000,173.163050,159.691843,163.947961,143.652414,32.000000,138.867916,69.206572,62.081314,90.765727,48.189328,80.861780,34.012658,44.535722,21.833631,36.885779,0.000000,0.000000
54.989703,64.623934,138.920680,137.489420,122.544490,109.326120,29.152895,14.367510,138.339407,3.896597,59.226684,56.436999,136.376378,138.796225,135.295760,138.585965,80.435489,135.987156,-0.000556,0.036323,32.000000,-235.642325,137.907653,-0.153362,498029.343508,20.069154,19.250246,18.192684,2.521378,16.985678,27.551039,-39.999869,-0.420069,158.516573,32.000000,173.425801,160.897552,161.596156,142.879627,32.000000,139.198585,69.172718,62.068534,90.761396,48.189328,80.940823,34.012658,44.534893,29.152895,36.917767,0.000000,0.000000
55.111258,64.653908,138.988989,137.494992,122.592825,109.345093,29.189772,14.357378,138.222877,3.896895,59.148976,56.181261,136.302593,138.826059,135.283608,138.577788,80.482553,135.999551,-0.000555,0.036323,32.000000,-235.645081,137.869458,-0.153580,498339.670101,0.989190,19.392854,18.189850,2.526304,16.985678,27.612576,-39.999764,-0.421214,157.858767,32.000000,174.153004,160.274753,158.812333,143.244668,32.000000,139.604574,69.203249,62.067491,90.762954,48.189328,80.783921,34.012658,44.528781,29.189772,36.922976,0.000000,0.000000
55.251164,64.617334,139.071895,137.498614,122.577100,109.374330,29.089963,14.357663,138.232479,3.897012,58.936957,56.362177,136.331610,138.756200,135.360519,138.601869,80.464186,136.031016,-0.000555,0.036318,32.000000,-235.646107,137.967965,-0.153706,498339.670101,0.989190,19.392854,18.189850,2.526304,16.985678,27.551109,-40.001915,-0.421214,158.431798,32.000000,173.417459,159.714782,162.426242,144.356311,32.000000,138.024578,69.190501,62.052120,90.721307,48.189328,80.866436,34.012658,44.444526,29.089963,36.648656,0.000000,0.000000
54.970976,64.620084,138.990688,137.489698,122.570515,109.394682,29.173797,14.353668,138.206255,3.897282,59.019277,56.319196,136.371062,138.875038,135.360669,138.570655,80.432694,135.966784,-0.000555,0.036290,32.000000,-235.653053,137.879290,-0.153824,498297.140117,0.985776,19.306283,18.148782,2.521971,16.985678,27.605176,-40.000105,-0.420403,158.839139,32.000000,173.114891,161.459009,163.882878,143.542386,32.000000,139.238142,69.207275,62.055634,90.743242,48.189328,80.906781,34.012658,44.409178,29.173797,36.905808,0.000000,0.000000
55.271582,64.603859,139.065717,137.480225,122.592634,109.416316,29.228749,14.363657,138.291099,3.897771,59.206552,56.200373,136.382817,138.850934,135.301824,138.684462,80.458754,136.159603,-0.000556,0.036286,32.000000,-235.640605,137.897600,-0.153682,498331.518679,0.983742,19.306170,18.123730,2.521670,16.985678,27.579483,-39.999371,-0.420421,158.374420,32.000000,173.642760,160.338872,161.299434,143.349305,32.000000,139.569416,69.185059,62.045375,90.731735,48.189328,80.931492,34.012658,44.371319,29.228749,36.910064,0.000000,0.000000
55.171056,64.603859,139.028817,137.480225,122.578511,109.429459,29.220901,14.362658,138.396498,3.898274,59.120162,56.377405,136.292032,138.902788,135.311236,138.673033,80.498115,136.140158,-0.000556,0.036312,32.000000,-235.644882,137.897254,-0.153565,498663.613324,0.989464,19.406977,18.182791,2.528438,16.985678,27.629704,-40.000551,-0.421880,157.710565,32.000000,174.173521,161.582285,158.650446,143.472047,32.000000,139.116382,69.185636,62.075279,90.760515,48.189328,80.781515,34.012658,44.315943,29.220901,36.880863,0.000000,0.000000
55.150157,64.634383,139.178987,137.488862,122.641598,109.437062,29.137487,14.356807,138.368093,3.898731,59.094738,56.220163,136.311448,138.924669,135.353448,138.762850,80.487912,136.187034,-0.000556,0.036302,32.000000,-235.650733,138.012793,-0.153550,498504.444366,0.981804,19.102820,18.249957,2.516044,16.985678,27.647906,-40.000603,-0.419367,157.812795,32.000000,174.100666,165.004795,159.833794,144.068165,32.000000,138.395464,69.197426,62.063713,90.773517,48.189328,80.793856,34.012658,44.308406,29.137487,36.811531,0.000000,0.000000
55.238697,64.595334,139.058533,137.476882,122.664414,109.442186,29.153687,14.357949,138.321838,3.898950,59.205739,56.238685,136.337689,138.971975,135.373167,138.730418,80.482543,136.103127,-0.000556,0.036262,32.000000,-235.649427,138.022256,-0.153514,498542.418492,0.984170,19.198975,18.201198,2.519959,16.985678,27.674875,-40.000577,-0.420229,158.534216,32.000000,173.321763,159.486806,162.745374,144.447403,32.000000,138.519327,69.207021,62.024798,90.752819,48.189328,80.713773,34.012658,44.232409,29.153687,36.843446,0.000000,0.000000
55.140336,64.678657,139.139321,137.488862,122.657236,109.446034,29.243629,14.359804,138.328269,3.899083,59.289028,56.336216,136.344684,138.819839,135.324219,138.759328,80.419245,136.240635,-0.000556,0.036255,32.000000,-235.649375,138.003879,-0.153458,498655.804137,0.987551,19.249506,18.234052,2.523637,16.985678,27.706782,-40.001311,-0.420986,158.805305,32.000000,173.154831,160.199771,163.515302,143.446562,32.000000,139.157264,69.196702,62.003916,90.765594,48.189328,80.744452,34.012658,44.192083,29.243629,36.889007,0.000000,0.000000
55.099967,64.678657,139.057482,137.488862,122.640401,109.454996,29.243253,14.359233,138.293376,3.899393,59.355121,56.122040,136.380250,138.937046,135.292693,138.696988,80.443161,136.127755,-0.000555,0.036228,32.000000,-235.648143,137.969861,-0.153410,498579.406553,0.985191,19.125736,18.198873,2.517412,16.985678,27.706280,-40.002491,-0.419725,158.247766,32.000000,173.531773,160.727756,160.721740,143.008377,32.000000,139.385452,69.192260,62.014936,90.766954,48.189328,80.771833,34.012658,44.241711,29.243253,36.917987,0.000000,0.000000
55.139277,64.695432,139.089264,137.502515,122.667744,109.465202,1.350044,14.355237,138.249502,3.899537,59.356663,56.200237,136.311330,138.761114,135.283482,138.709779,80.491801,136.061401,-0.000555,0.036210,32.000000,-235.651155,137.854591,-0.153232,498911.133073,0.984359,19.303183,18.328614,2.523367,16.985678,27.703025,-40.000708,-0.421027,157.743596,32.000000,174.066626,160.379793,158.533635,143.566144,32.000000,139.256627,69.205191,62.018762,90.793562,48.189328,80.760810,34.012658,44.227240,1.350044,36.910944,0.000000,0.000000
54.973290,64.676732,138.960724,137.504744,122.647620,109.485590,29.104985,14.362801,138.191363,3.899664,59.393635,56.234765,136.266997,138.807828,135.299285,138.618577,80.443687,136.091329,-0.000555,0.036208,32.000000,-235.647034,137.845349,-0.153049,498924.321047,0.985252,19.341851,18.250158,2.523731,16.985678,27.694188,-39.999685,-0.421161,157.774740,32.000000,174.096727,159.734209,159.905437,144.173830,32.000000,138.398305,69.169866,61.970984,90.742766,48.189328,80.828011,34.012658,44.177944,29.104985,36.707276,0.000000,0.000000
55.214932,64.760882,138.993889,137.510873,122.561478,109.503424,29.240179,14.360803,138.172041,3.899684,59.399371,56.095020,136.275761,138.794411,135.294170,138.511295,80.413256,136.040195,-0.000554,0.036199,32.000000,-235.647721,137.706461,-0.153034,498868.101110,21.327589,19.320971,18.169443,2.522508,16.985678,27.690143,-40.003042,-0.420970,158.476159,32.000000,173.303078,159.483679,162.646190,144.191572,32.000000,138.415768,69.180559,61.970877,90.774661,48.189328,80.759658,34.012658,44.145729,29.240179,36.902874,0.000000,0.000000
55.168147,64.760882,138.916805,137.510873,122.504845,109.516170,29.242988,14.359947,138.223321,3.899676,59.366091,56.283404,136.374385,138.858153,135.315761,138.538472,80.446965,136.035584,-0.000555,0.036199,32.000000,-235.649560,137.737747,-0.153033,499136.615193,0.992732,19.461404,18.232025,2.527786,16.985678,27.690669,-40.000079,-0.422178,158.791232,32.000000,173.043678,160.598746,163.824145,143.373410,32.000000,139.046126,69.180122,61.983005,90.802307,48.189328,80.692765,34.012658,44.204360,29.242988,36.809770,0.000000,0.000000
54.884436,64.769682,139.039577,137.520068,122.524647,109.521236,29.222343,14.362230,138.120024,3.899661,59.505933,56.110580,136.372974,138.801711,135.200114,138.396519,80.495363,136.039827,-0.000555,0.036198,32.000000,-235.643343,137.794362,-0.153028,499271.153324,0.984679,19.358782,18.201795,2.518062,16.985678,27.710560,-40.002255,-0.420412,158.105807,32.000000,173.667247,160.767176,160.484781,143.187427,32.000000,139.723025,69.191477,61.983984,90.793437,48.189328,80.666271,34.012658,44.189739,29.222343,36.921876,0.000000,0.000000
55.211432,64.766382,138.757977,137.524526,122.554125,109.528840,1.646584,14.360089,138.109221,3.899941,59.497096,56.057921,136.324503,138.737093,135.270432,138.454028,80.500208,135.906277,-0.000555,0.036183,32.000000,-235.643517,137.771174,-0.153066,499271.153324,0.984679,19.358782,18.201795,2.518062,16.985678,27.643950,-40.000393,-0.420412,157.580871,32.000000,174.146420,160.511049,158.094940,143.688163,32.000000,139.096390,69.182839,61.993705,90.824148,48.189328,80.650300,34.012658,44.163444,1.646584,36.872866,0.000000,0.000000
