OSU 80 Ton Compressor Load Stand
55.107126,64.794157,138.843818,137.525362,122.620965,109.531824,29.146097,14.359376,138.037739,3.899930,59.355069,56.211361,136.294616,138.698860,135.303019,138.364492,80.504988,135.967105,-0.000557,0.036172,32.000000,-235.650951,137.780576,-0.152791,499378.412092,0.991089,19.639688,18.155449,2.533315,16.985678,27.676825,-40.000210,-0.423504,157.920885,32.000000,173.970303,160.220114,160.519130,144.222527,32.000000,138.255383,69.210434,62.001011,90.794850,48.189328,80.756876,34.012658,44.140163,29.146097,36.920482,0.000000,0.000000
55.180215,64.794157,138.845246,137.525362,122.672064,109.532245,29.241348,14.360803,138.148343,3.899947,59.229190,56.169417,136.304053,138.729161,135.328291,138.486686,80.415000,135.886096,-0.000559,0.036147,32.000000,-235.646245,137.722777,-0.152766,499196.397596,17.474780,19.322862,18.086002,2.513211,16.985678,27.661381,-40.001364,-0.419528,158.660129,32.000000,173.198485,159.950525,163.120212,144.357627,32.000000,138.672780,69.191532,61.951782,90.783675,48.189328,80.650067,34.012658,44.146868,29.241348,36.754011,0.000000,0.000000
55.119220,64.764182,138.837579,137.523133,122.649937,109.524600,1.757860,14.361374,138.071608,3.900014,59.419917,56.201988,136.368826,138.640664,135.310193,138.415057,80.410892,135.919641,-0.000559,0.036140,32.000000,-235.646330,137.708826,-0.153071,499304.748421,0.989395,19.450492,18.110652,2.519526,16.985678,27.644599,-40.001757,-0.420843,158.953571,32.000000,173.153556,160.781773,163.443520,143.515258,32.000000,139.345754,69.185760,61.946798,90.783666,48.189328,80.764601,34.012658,44.094990,1.757860,36.924517,0.000000,0.000000
54.814846,64.762532,138.780215,137.521182,122.642989,109.517027,29.119233,14.359090,138.009343,3.899755,59.559247,56.061795,136.356575,138.569216,135.204143,138.384090,80.451012,135.840635,-0.000558,0.036147,32.000000,-235.648286,137.691532,-0.153049,499449.111814,0.984728,19.380506,18.161443,2.516214,16.985678,27.629242,-40.001547,-0.420148,158.031834,32.000000,173.669829,161.385446,160.303854,143.135364,32.000000,139.368856,69.184183,61.964479,90.789295,48.189328,80.835706,34.012658,44.069819,29.119233,36.910210,0.000000,0.000000
54.939289,64.804882,138.748584,137.536506,122.598830,109.508139,21.860522,14.361516,138.040207,3.899742,59.525449,56.171430,136.260816,138.588933,135.279589,138.372173,80.505514,135.816290,-0.000558,0.036120,32.000000,-235.645040,137.548747,-0.152865,499417.784810,16.398215,19.408930,18.181783,2.518860,16.985678,27.636678,-40.000892,-0.420631,157.631390,32.000000,174.126276,160.730544,158.330789,143.649042,32.000000,139.046708,69.197262,61.966779,90.807926,48.189328,80.741151,34.012658,44.046154,21.860522,36.899132,0.000000,0.000000
54.930592,64.804882,138.697199,137.536506,122.559575,109.491578,22.045190,14.364228,138.022979,3.899454,59.510129,56.174953,136.294491,138.537813,135.308682,138.413348,80.510138,135.796800,-0.000558,0.036125,32.000000,-235.640690,137.537753,-0.152467,499480.841800,0.995939,19.699446,18.103426,2.531800,16.985678,27.576391,-40.000944,-0.423286,158.036087,32.000000,174.022592,160.174549,160.686794,144.490032,32.000000,138.747530,69.201577,61.969455,90.791840,48.189328,80.766466,34.012658,44.068210,22.045190,36.872720,0.000000,0.000000
54.990107,64.812582,138.740804,137.542079,122.565150,109.482453,29.243191,14.360375,138.037594,3.899337,59.391892,56.142999,136.355581,138.566422,135.323555,138.251406,80.444434,135.767482,-0.000558,0.036123,32.000000,-235.649132,137.719248,-0.152407,499311.282766,1.323353,19.622195,18.037140,2.525489,16.985678,27.570857,-40.002465,-0.422028,158.723355,32.000000,173.135736,160.162376,163.291650,144.375621,32.000000,138.542854,69.198064,61.913124,90.797780,48.189328,80.686712,34.012658,44.056823,29.243191,36.808376,0.000000,0.000000
55.032079,64.854382,138.681167,137.551831,122.473796,109.483725,2.089949,14.357663,137.953164,3.899335,59.364509,56.266014,136.383055,138.605960,135.287012,138.299218,80.482703,135.798398,-0.000557,0.036117,32.000000,-235.645943,137.710337,-0.152402,499300.914414,0.988038,19.581113,18.074586,2.523014,16.985678,27.545538,-39.999318,-0.421417,158.905823,32.000000,173.023094,161.104987,163.545070,143.378229,32.000000,139.513948,69.178255,61.925821,90.823453,48.189328,80.686840,34.012658,44.080495,2.089949,36.769345,0.000000,0.000000
55.198107,64.770507,138.826779,137.548487,122.478168,109.479976,1.046939,14.361516,138.014547,3.899312,59.355949,56.185399,136.360700,138.515689,135.233747,138.381137,80.490280,135.824941,-0.000556,0.036109,32.000000,-235.648482,137.693469,-0.152284,499300.914414,0.988038,19.581113,18.074586,2.523014,16.985678,27.545758,-40.002229,-0.421417,157.943170,32.000000,173.815222,160.848597,160.189355,143.281395,32.000000,140.111432,69.176170,61.921204,90.788818,48.189328,80.744431,34.012658,44.065984,1.046939,36.731487,0.000000,0.000000
54.954910,64.770507,138.665456,137.548487,122.459775,109.468613,29.138217,14.360517,138.007338,3.899045,59.147408,56.196258,136.294137,138.579778,135.267035,138.357158,80.481832,135.831941,-0.000555,0.036082,32.000000,-235.644892,137.691165,-0.152120,499262.060055,13.814959,19.582651,18.051287,2.520006,16.985678,27.510050,-40.000997,-0.420910,157.593754,32.000000,174.177720,160.264446,158.105623,143.881426,32.000000,138.898975,69.182921,61.907904,90.797480,48.189328,80.721456,34.012658,43.960923,29.138217,36.734129,0.000000,0.000000
55.142122,64.714957,138.835041,137.529541,122.413698,109.457512,22.594771,14.360803,137.961534,3.898849,59.099356,56.068381,136.307813,138.602085,135.334372,138.389062,80.476873,135.892136,-0.000553,0.036067,32.000000,-235.648048,137.741703,-0.152074,499007.525348,27.479039,19.339735,18.056563,2.515064,16.985678,27.529015,-40.000603,-0.419683,158.099353,32.000000,173.740163,160.016604,161.008669,144.084157,32.000000,138.365401,69.188109,61.931152,90.771922,48.189328,80.655548,34.012658,43.879929,22.594771,36.807423,0.000000,0.000000
54.775173,64.657208,138.752710,137.516167,122.355279,109.451076,29.240877,14.360232,138.002476,3.898802,59.118475,56.158612,136.364377,138.602656,135.353202,138.416523,80.423925,135.830350,-0.000553,0.036074,32.000000,-235.650422,137.577973,-0.152013,498888.665456,1.274234,19.337773,18.102493,2.517767,16.985678,27.518029,-40.001521,-0.420100,158.680390,32.000000,173.106827,161.152112,163.642322,144.317210,32.000000,138.759380,69.209207,61.876601,90.771434,48.189328,80.806582,34.012658,43.793016,29.240877,36.732368,0.000000,0.000000
54.870231,64.668208,138.737723,137.511988,122.387773,109.441166,29.227072,14.357663,137.926851,3.898795,59.291000,56.149871,136.357402,138.572193,135.310715,138.201756,80.418723,135.755139,-0.000553,0.036147,32.000000,-235.647090,137.553215,-0.152098,499110.002633,0.991713,19.632294,18.125535,2.533131,16.985678,27.494528,-39.999843,-0.423192,158.880916,32.000000,173.178123,160.207182,162.958974,143.509954,32.000000,139.446843,69.194628,61.886195,90.799911,48.189328,80.744533,34.012658,43.758613,29.227072,36.750563,0.000000,0.000000
55.001057,64.688557,138.592193,137.514217,122.376133,109.432991,29.125882,14.357949,137.880720,3.898712,59.451132,56.156167,136.343413,138.448013,135.238430,138.205464,80.427203,135.741712,-0.000553,0.036125,32.000000,-235.654181,137.619743,-0.152119,499110.002633,0.991713,19.632294,18.125535,2.533131,16.985678,27.458684,-40.000761,-0.423192,157.961674,32.000000,173.812321,160.510262,159.898590,143.175853,32.000000,139.628836,69.173318,61.901569,90.805052,48.189328,80.761344,34.012658,43.725549,29.125882,36.625545,0.000000,0.000000
54.792131,64.688557,138.741761,137.514217,122.336894,109.431667,29.137657,14.357521,137.824723,3.898696,59.376325,56.113830,136.251990,138.444485,135.262259,138.198843,80.397591,135.767729,-0.000552,0.036145,32.000000,-235.647397,137.445714,-0.152125,499046.884818,0.990605,19.547750,18.096393,2.528351,16.985678,27.459262,-40.000210,-0.422218,157.679529,32.000000,174.129514,159.831058,158.344253,143.971710,32.000000,138.837515,69.182350,61.845738,90.772140,48.189328,80.780275,34.012658,43.714454,29.137657,36.909697,0.000000,0.000000
55.025619,64.755932,138.578045,137.515331,122.368057,109.430403,29.130291,14.359661,137.841410,3.898598,59.160885,56.052132,136.296801,138.406497,135.290542,138.191857,80.427445,135.706695,-0.000553,0.036149,32.000000,-235.649190,137.492723,-0.152139,498926.164197,0.991021,19.446584,18.079335,2.519810,16.985678,27.575113,-40.001128,-0.420498,158.209190,32.000000,173.780947,159.258117,161.245392,144.384943,32.000000,138.618366,69.180808,61.863036,90.768838,48.189328,80.686919,34.012658,43.753915,29.130291,36.664136,0.000000,0.000000
54.761559,64.723482,138.658571,137.518675,122.306393,109.424011,29.278788,14.360517,137.806636,3.898203,59.218320,56.069882,136.343810,138.374075,135.316012,138.143005,80.358426,135.627400,-0.000551,0.036171,32.000000,-235.644400,137.553785,-0.151874,499109.931347,0.994793,19.647323,18.121547,2.532148,16.985678,27.408581,-40.001469,-0.422969,158.743373,32.000000,173.157017,159.628520,163.491261,144.166640,32.000000,138.646778,69.207389,61.833288,90.791354,48.189328,80.795197,34.012658,43.696717,29.278788,36.625325,0.000000,0.000000
54.955946,64.719357,138.595330,137.519789,122.288683,109.406240,29.205486,14.357521,137.826684,3.897934,59.522360,55.996712,136.324564,138.364716,135.224183,138.192976,80.376259,135.719736,-0.000551,0.036169,32.000000,-235.653462,137.431193,-0.151881,498995.377980,0.990537,19.490396,18.062132,2.518428,16.985678,27.341820,-40.000157,-0.420286,158.865241,32.000000,173.085168,160.340256,162.568268,143.304416,32.000000,139.490548,69.185398,61.849231,90.789131,48.189328,80.666855,34.012658,43.669161,29.205486,36.717107,0.000000,0.000000
54.824239,64.719357,138.636138,137.519789,122.295954,109.383426,15.410729,14.355665,137.879417,3.897879,59.585569,55.980400,136.326719,138.403969,135.208588,138.118106,80.398590,135.626466,-0.000551,0.036158,32.000000,-235.653022,137.556438,-0.152130,499223.640637,0.990633,19.711672,18.092728,2.532042,16.985678,27.351988,-40.002072,-0.422980,158.087658,32.000000,173.913277,160.531680,159.622335,143.316268,32.000000,139.769765,69.193535,61.833557,90.793379,48.189328,80.748625,34.012658,43.637152,15.410729,36.743520,0.000000,0.000000
54.688326,64.810657,138.628232,137.529820,122.347029,109.363162,29.181792,14.358948,137.852627,3.897650,59.534996,56.016495,136.307138,138.403336,135.279670,138.168000,80.403014,135.671538,-0.000551,0.036160,32.000000,-235.646298,137.570978,-0.152084,498982.665458,0.989058,19.520677,18.119636,2.521935,16.985678,27.289370,-40.001311,-0.420876,157.809716,32.000000,174.287129,160.705520,158.345279,144.041192,32.000000,138.906596,69.224762,61.834892,90.820028,48.189328,80.722331,34.012658,43.704718,29.181792,36.728846,0.000000,0.000000
55.002009,64.808457,138.631997,137.534835,122.378725,109.342856,29.242957,14.355951,137.944097,3.897495,59.395823,56.098290,136.342281,138.383374,135.323356,138.098834,80.438869,135.577290,-0.000552,0.036170,32.000000,-235.652573,137.456218,-0.152202,498910.580991,1.879000,19.647237,18.052112,2.528738,16.985678,27.301934,-39.999449,-0.422149,158.297716,32.000000,173.653457,172.132998,161.289216,144.412316,32.000000,138.394425,69.238552,61.830368,90.799570,48.189328,80.643595,34.012658,43.683620,29.242957,36.916520,0.000000,0.000000
54.753273,64.806257,138.521755,137.548487,122.442438,109.330242,29.188621,14.359804,137.865578,3.896992,59.495142,56.138692,136.362220,138.371567,135.307436,138.066669,80.366330,135.652805,-0.000552,0.036171,32.000000,-235.645933,137.463008,-0.152284,499023.195734,0.995079,19.869380,18.069529,2.534878,16.985678,27.252409,-40.002387,-0.423445,158.876455,32.000000,173.115660,160.385420,163.612995,144.000584,32.000000,138.790432,69.223910,61.779141,90.765952,48.189328,80.732181,34.012658,43.664532,29.188621,36.800306,0.000000,0.000000
54.683124,64.806257,138.625176,137.548487,122.524759,109.326134,29.208559,14.363514,137.751450,3.896547,59.559422,56.026909,136.346154,138.367774,135.275137,138.111776,80.358564,135.624031,-0.000553,0.036138,32.000000,-235.643862,137.541445,-0.152310,498903.767606,0.993229,19.802425,18.097137,2.529926,16.985678,27.241255,-39.999921,-0.422336,158.848223,32.000000,173.402849,165.621056,162.335649,143.553958,32.000000,139.748752,69.197871,61.798126,90.805261,48.189328,80.828212,34.012658,43.643069,29.208559,36.945280,0.000000,0.000000
54.833372,64.843107,138.420466,137.566876,122.490665,109.318598,29.198238,14.359947,137.696236,3.896135,59.599659,56.071748,136.343894,138.294388,135.242771,138.024437,80.346037,135.571001,-0.000554,0.036152,32.000000,-235.650380,137.387771,-0.152487,498903.767606,0.993229,19.802425,18.097137,2.529926,16.985678,27.135802,-40.000761,-0.422336,158.045351,32.000000,174.072618,160.923190,159.244091,143.355404,32.000000,139.658501,69.168437,61.809914,90.797742,48.189328,80.742114,34.012658,43.662321,29.198238,36.544254,0.000000,0.000000
54.957660,64.870607,138.470499,137.582201,122.464765,109.310904,22.456080,14.357235,137.696630,3.895542,59.472791,56.011046,136.268042,138.195758,135.254408,138.034438,80.390279,135.501361,-0.000554,0.036175,32.000000,-235.649321,137.268401,-0.152351,498895.831306,0.991288,19.762203,18.077779,2.524384,16.985678,27.115824,-40.000026,-0.421255,157.734648,32.000000,174.143943,160.210272,158.677310,144.049281,32.000000,138.644483,69.181376,61.766819,90.773825,48.189328,80.670526,34.012658,43.674548,22.456080,36.702141,0.000000,0.000000
54.934037,64.829082,138.405538,137.572727,122.465665,109.303313,29.150197,14.357806,137.559423,3.895076,59.381859,56.041018,136.305047,138.086055,135.311536,137.884743,80.396059,135.451164,-0.000555,0.036176,32.000000,-235.649078,137.227856,-0.152429,498895.831306,0.991288,19.762203,18.077779,2.524384,16.985678,27.045183,-39.999528,-0.421255,158.417764,32.000000,173.625611,159.907663,161.601443,144.455123,32.000000,138.816209,69.196757,61.796164,90.783182,48.189328,80.773717,34.012658,43.661653,29.150197,36.747188,0.000000,0.000000
54.973257,64.829082,138.433680,137.572727,122.491183,109.293166,29.181703,14.360375,137.521295,3.894329,59.591037,55.965130,136.413705,138.127774,135.331216,137.980209,80.367897,135.569144,-0.000555,0.036194,32.000000,-235.646182,137.291446,-0.152490,498731.364663,1.285687,19.670282,17.999769,2.519585,16.985678,27.022385,-40.000787,-0.420262,158.846254,32.000000,173.202139,160.307863,163.692025,144.185551,32.000000,139.084771,69.221677,61.777308,90.820559,48.189328,80.654369,34.012658,43.603929,29.181703,36.730240,0.000000,0.000000
54.892678,64.845857,138.362617,137.562976,122.509693,109.276601,29.155418,14.360375,137.612003,3.893945,59.590642,55.937028,136.410237,138.218310,135.229335,137.977602,80.312997,135.364603,-0.000556,0.036208,32.000000,-235.646837,137.256041,-0.152486,498628.810731,0.988788,19.613784,18.055019,2.518200,16.985678,26.969822,-40.000551,-0.419862,158.779598,32.000000,173.278047,161.023545,162.254552,143.299150,32.000000,139.438396,69.183466,61.771441,90.814910,48.189328,80.784389,34.012658,43.604450,29.155418,36.625105,0.000000,0.000000
54.668636,64.875832,138.444199,137.561304,122.562708,109.252417,1.942462,14.359090,137.579175,3.893347,59.677528,55.948251,136.317991,138.183095,135.238054,137.891243,80.368022,135.453428,-0.000557,0.036206,32.000000,-235.649105,137.432273,-0.152495,498628.810731,0.988788,19.613784,18.055019,2.518200,16.985678,26.944693,-40.001416,-0.419862,157.948326,32.000000,174.000062,161.133874,159.338415,143.354836,32.000000,139.800026,69.177482,61.774623,90.812988,48.189328,80.820878,34.012658,43.619458,1.942462,36.748802,0.000000,0.000000
54.623047,64.870882,138.387360,137.562697,122.581408,109.221931,2.059100,14.354381,137.719272,3.893122,59.521859,55.977654,136.279556,138.292900,135.266711,138.043482,80.359784,135.526911,-0.000558,0.036194,32.000000,-235.652175,137.342721,-0.152285,498693.467039,14.942590,19.953532,17.998775,2.532425,16.985678,26.886915,-40.000865,-0.422674,157.857421,32.000000,174.253744,160.810430,158.831718,144.292753,32.000000,138.810512,69.188387,61.750006,90.817807,48.189328,80.638549,34.012658,43.607084,2.059100,36.756212,0.000000,0.000000
54.704845,64.870882,138.512911,137.562697,122.605124,109.191459,1.882805,14.358091,137.725107,3.892960,59.566046,55.929709,136.373980,138.384536,135.306865,138.085655,80.360152,135.531927,-0.000557,0.036184,32.000000,-235.648957,137.425727,-0.152200,498593.095321,14.105059,19.992539,18.042656,2.533498,16.985678,26.885001,-40.001101,-0.422797,158.422808,32.000000,173.624546,160.835975,161.910617,144.460141,32.000000,138.508688,69.224127,61.777265,90.818576,48.189328,80.806958,34.012658,43.589367,1.882805,36.725398,0.000000,0.000000
54.797238,64.887933,138.508784,137.578021,122.641735,109.164772,29.200695,14.355808,137.795553,3.892836,59.571095,56.037396,136.392448,138.337230,135.346972,138.106026,80.303633,135.594614,-0.000559,0.036190,32.000000,-235.648454,137.419364,-0.152171,498403.483345,15.395951,19.913690,18.044719,2.532004,16.985678,26.825456,-40.001810,-0.422319,158.867049,32.000000,173.069406,161.322826,163.696034,143.838640,32.000000,139.159972,69.185056,61.733655,90.834818,48.189328,80.748765,34.012658,43.594340,29.200695,36.767511,0.000000,0.000000
54.911051,64.929459,138.608191,137.590002,122.637713,109.138135,29.195181,14.358948,137.785945,3.892516,59.638430,56.026403,136.396340,138.312638,135.276005,138.030447,80.288626,135.664845,-0.000559,0.036209,32.000000,-235.650395,137.401946,-0.152123,498403.483345,15.395951,19.913690,18.044719,2.532004,16.985678,26.854385,-40.000656,-0.422319,158.674693,32.000000,173.525859,161.164212,161.982056,143.565525,32.000000,139.944296,69.164331,61.737051,90.828494,48.189328,80.684312,34.012658,43.625244,29.195181,36.665237,0.000000,0.000000
54.865117,64.922583,138.565810,137.597246,122.597426,109.117779,29.219095,14.360089,137.871256,3.892399,59.502527,56.143201,136.383814,138.510836,135.279667,138.082926,80.340795,135.577510,-0.000558,0.036221,32.000000,-235.647615,137.450730,-0.152107,498369.089452,0.990652,19.841787,18.131629,2.527660,16.985678,26.783471,-40.001678,-0.421337,157.947409,32.000000,174.134800,161.389422,158.935110,143.391194,32.000000,139.701340,69.203162,61.773294,90.853314,48.189328,80.625976,34.012658,43.618214,29.219095,36.716154,0.000000,0.000000
55.064944,64.847782,138.625301,137.589166,122.486849,109.096237,29.097739,14.359090,137.881535,3.892203,59.465111,55.990160,136.343565,138.380641,135.363230,138.194220,80.336014,135.633646,-0.000558,0.036247,32.000000,-235.649433,137.520379,-0.152114,498084.894428,0.988338,19.811157,18.086176,2.525572,16.985678,26.780715,-40.001469,-0.420752,157.760138,32.000000,174.301214,165.570532,159.004577,144.152431,32.000000,138.732062,69.196326,61.767654,90.836035,48.189328,80.776486,34.012658,43.601191,29.097739,36.724518,0.000000,0.000000
54.759511,64.847782,138.332778,137.589166,122.518015,109.079593,29.172486,14.357092,137.797655,3.891790,59.461419,56.019513,136.378314,138.450582,135.352497,138.148381,80.339766,135.669030,-0.000559,0.036271,32.000000,-235.649956,137.432723,-0.152165,498084.894428,0.988338,19.811157,18.086176,2.525572,16.985678,26.662885,-40.000184,-0.420752,158.449285,32.000000,173.450084,162.853630,162.315823,144.509510,32.000000,138.760204,69.175636,61.759770,90.832857,48.189328,80.759505,34.012658,43.512723,29.172486,36.772500,0.000000,0.000000
54.886273,64.868407,138.619345,137.592788,122.531154,109.060579,29.173434,14.357806,137.879760,3.891568,59.583100,56.010642,136.400158,138.428295,135.372445,138.183320,80.293293,135.649175,-0.000559,0.036261,32.000000,-235.651045,137.537368,-0.152451,498102.088718,0.991738,19.931008,18.124484,2.531792,16.985678,26.732210,-40.000944,-0.421958,158.937776,32.000000,173.088973,163.580062,164.085725,143.838131,32.000000,139.226705,69.186723,61.747908,90.875631,48.189328,80.732436,34.012658,43.519135,29.173434,36.668025,0.000000,0.000000
55.001678,64.917083,138.516029,137.613964,122.522419,109.041529,29.224040,14.357521,137.912326,3.891134,59.867329,56.053728,136.419965,138.472869,135.302370,138.200147,80.309415,135.706351,-0.000560,0.036264,32.000000,-235.649200,137.508367,-0.152446,497894.405948,1.345021,19.836846,18.132116,2.526155,16.985678,26.667524,-40.000813,-0.420767,158.619204,32.000000,173.558453,164.834587,161.684512,143.366121,32.000000,139.827863,69.192292,61.763165,90.889131,48.189328,80.618522,34.012658,43.555337,29.224040,36.734055,0.000000,0.000000
54.828144,65.018837,138.661764,137.636811,122.587750,109.031415,29.145988,14.361374,137.910622,3.891227,59.890119,56.129541,136.346908,138.415876,135.290557,138.208074,80.308449,135.763910,-0.000559,0.036249,32.000000,-235.646494,137.596899,-0.152480,497833.577990,0.988800,19.736648,18.168415,2.525574,16.985678,26.696682,-40.000761,-0.420451,157.896917,32.000000,174.165938,165.222634,158.948633,143.635605,32.000000,139.684020,69.153410,61.780089,90.884936,48.189328,80.663836,34.012658,43.547074,29.145988,36.866263,0.000000,0.000000
54.998641,65.018837,138.614833,137.636811,122.606587,109.018940,22.791092,14.362515,138.014565,3.890838,59.735057,56.054986,136.356977,138.427295,135.343862,138.203349,80.285600,135.696490,-0.000559,0.036252,32.000000,-235.646008,137.480077,-0.152482,497714.034528,0.984751,19.674514,18.179995,2.518396,16.985678,26.654403,-40.001574,-0.419007,157.717148,32.000000,174.403816,928.243792,159.407306,144.417907,32.000000,138.835668,69.157204,61.768412,90.853855,48.189328,80.615214,34.012658,43.648661,22.791092,36.725105,0.000000,0.000000
55.017903,65.012511,138.703891,137.657429,122.655249,109.002463,29.269888,14.361944,137.889946,3.890846,59.544384,56.096324,136.415700,138.485449,135.358297,138.195281,80.305675,135.846427,-0.000559,0.036256,32.000000,-235.646579,137.499738,-0.152677,497920.868989,0.991028,19.942960,18.208841,2.529025,16.985678,26.661751,-40.000498,-0.421206,158.483887,32.000000,173.555978,159.667361,162.357551,144.613512,32.000000,138.809854,69.152389,61.748469,90.876121,48.189328,80.725731,34.012658,43.643920,29.269888,36.762082,0.000000,0.000000
54.956135,64.930284,138.610854,137.654364,122.681192,108.991015,29.248892,14.363086,137.904489,3.890881,59.541923,56.248046,136.462091,138.444341,135.378520,138.265688,80.208982,135.717140,-0.000560,0.036274,32.000000,-235.645601,137.486032,-0.152725,497807.205505,1.262865,19.779181,18.199032,2.520332,16.985678,26.616671,-40.001311,-0.419392,158.861430,32.000000,173.109149,160.295704,163.918689,143.744553,32.000000,139.225288,69.157958,61.739002,90.912206,48.189328,80.626331,34.012658,43.561859,29.248892,36.626646,0.000000,0.000000
54.903652,64.859882,138.722124,137.651021,122.694221,108.979560,21.908823,14.358662,138.036372,3.890602,59.446366,56.077773,136.459099,138.491465,135.280208,138.219379,80.241365,135.902728,-0.000561,0.036260,32.000000,-235.651664,137.571672,-0.152742,497671.860221,0.982787,19.754376,18.251568,2.521068,16.985678,26.586398,-40.001075,-0.419443,158.503897,32.000000,173.568993,-99798.137663,161.371706,143.408354,32.000000,139.911336,69.123581,61.755443,90.889122,48.189328,80.607388,34.012658,43.554911,21.908823,36.833541,0.000000,0.000000
54.922631,64.859882,138.613011,137.651021,122.700237,108.970684,29.126081,14.358234,137.948668,3.890507,59.580343,56.026502,136.381460,138.577494,135.296606,138.281861,80.291404,135.918951,-0.000562,0.036230,32.000000,-235.649142,137.507122,-0.152824,497739.504518,0.984396,19.731422,18.285655,2.522209,16.985678,26.575940,-40.001547,-0.419567,157.886893,32.000000,174.275203,160.398985,158.605989,143.702325,32.000000,140.010199,69.127523,61.761096,90.896443,48.189328,80.633239,34.012658,43.471960,29.126081,36.744987,0.000000,0.000000
54.894461,64.827982,138.715031,137.637090,122.667174,108.950435,29.223936,14.363372,137.950047,3.890231,59.427395,56.207722,136.352248,138.439407,135.337582,138.292213,80.281755,135.711385,-0.000561,0.036208,32.000000,-235.644168,137.552234,-0.153163,497396.905031,0.988843,19.693194,18.300939,2.523787,16.985678,26.553679,-40.000997,-0.419726,157.743025,32.000000,174.309770,160.250469,159.377391,144.297715,32.000000,138.579835,69.152937,61.728488,90.857346,48.189328,80.543570,34.012658,43.424618,29.223936,36.922169,0.000000,0.000000
55.012716,64.834582,138.662343,137.623716,122.633294,108.939015,29.245229,14.360232,137.886762,3.890245,59.261564,56.023627,136.374230,138.559591,135.361527,138.177108,80.253336,135.852061,-0.000562,0.036187,32.000000,-235.646652,137.601305,-0.153136,497396.905031,0.988843,19.693194,18.300939,2.523787,16.985678,26.548600,-40.000131,-0.419726,158.557480,32.000000,173.430402,159.413214,162.633364,144.457919,32.000000,138.654868,69.115990,61.731024,90.877055,48.189328,80.575879,34.012658,43.414163,29.245229,36.752250,0.000000,0.000000
54.862608,64.780682,138.714748,137.603933,122.702830,108.927621,21.466868,14.358662,137.942886,3.890359,59.328592,56.059743,136.410291,138.531431,135.357511,138.183850,80.244970,135.727081,-0.000564,0.036210,32.000000,-235.648878,137.615235,-0.153337,497240.423366,0.982676,19.581423,18.306634,2.520551,16.985678,26.529803,-40.001390,-0.418902,158.820294,32.000000,173.181398,160.461003,163.971720,143.857941,32.000000,139.651119,69.128698,61.715348,90.876484,48.189328,80.626138,34.012658,43.397679,21.466868,36.732148,0.000000,0.000000
54.701816,64.780682,138.589732,137.603933,122.726834,108.916205,21.687358,14.362373,137.886778,3.890362,59.474678,56.139311,136.430979,138.423563,135.295264,138.243951,80.291718,135.773724,-0.000565,0.036187,32.000000,-235.648446,137.507182,-0.153440,497240.423366,0.982676,19.581423,18.306634,2.520551,16.985678,26.484235,-40.000918,-0.418902,158.211388,32.000000,173.757659,32.000000,160.974135,143.493718,32.000000,139.776604,69.108217,61.708515,90.869215,48.189328,80.747440,34.012658,43.323005,21.687358,36.697885,0.000000,0.000000
54.785590,64.808457,138.682180,137.600590,122.749322,108.907354,21.460394,14.356094,137.919070,3.890031,59.485229,56.031509,136.348663,138.446484,135.285754,138.225285,80.302491,135.752590,-0.000564,0.036197,32.000000,-235.650627,137.365155,-0.153261,497217.988746,1.342464,19.671667,18.254482,2.528402,16.985678,26.517107,-40.000551,-0.420368,157.630112,32.000000,174.241938,32.000000,158.568823,143.497435,32.000000,139.415832,69.104211,61.719141,90.870950,48.189328,80.467808,34.012658,43.330212,21.460394,36.880643,0.000000,0.000000
54.893352,64.791682,138.652325,137.592510,122.786751,108.903567,29.238143,14.359804,137.839918,3.889903,59.369428,55.973655,136.351274,138.464549,135.336607,138.204223,80.328932,135.714021,-0.000564,0.036176,32.000000,-235.645933,137.484871,-0.153182,497166.488012,1.333002,19.826407,18.230324,2.533549,16.985678,26.469837,-40.000761,-0.421429,157.789068,32.000000,174.260197,159.310151,160.037315,144.434322,32.000000,138.904068,69.135272,61.716533,90.855767,48.189328,80.628626,34.012658,43.294129,29.238143,36.742346,0.000000,0.000000
54.765599,64.783157,138.622662,137.588609,122.759502,108.904855,1.305523,14.362230,137.909190,3.890114,59.365940,56.142255,136.373445,138.478068,135.317135,138.156126,80.314031,135.674167,-0.000565,0.036165,32.000000,-235.642687,137.516339,-0.152898,497092.158554,1.344810,19.773517,18.209316,2.531362,16.985678,26.403040,-40.001180,-0.420948,158.513424,32.000000,173.445363,159.533786,162.868371,144.736978,32.000000,138.688040,69.100190,61.681558,90.853192,48.189328,80.520405,34.012658,43.273369,1.305523,36.736330,0.000000,0.000000
54.904896,64.783157,138.588577,137.588609,122.806101,108.908630,29.260460,14.355808,137.943137,3.889804,59.419252,56.132422,136.391287,138.397260,135.304132,138.230215,80.326632,135.614692,-0.000567,0.036153,32.000000,-235.652715,137.542712,-0.152721,496929.739946,0.984848,19.653120,18.164193,2.525849,16.985678,26.399233,-40.000813,-0.419795,158.994401,32.000000,173.065570,165.922229,163.806125,143.471323,32.000000,139.202115,69.129393,61.698868,90.883463,48.189328,80.610361,34.012658,43.243406,29.260460,36.762669,0.000000,0.000000
54.964884,64.804332,138.683029,137.588052,122.785758,108.906017,29.213037,14.362230,137.909844,3.889763,59.584954,56.036346,136.410147,138.505963,135.265907,138.217731,80.329542,135.753176,-0.000565,0.036142,32.000000,-235.643507,137.585029,-0.152757,496936.820487,0.983891,19.633503,18.118363,2.524157,16.985678,26.359738,-40.000787,-0.419485,158.173049,32.000000,173.587950,160.492467,160.880126,143.271014,32.000000,139.747388,69.077865,61.708485,90.893224,48.189328,80.639306,34.012658,43.243954,29.213037,36.745134,0.000000,0.000000
54.855250,64.854932,138.668717,137.595574,122.811202,108.900966,22.534666,14.360089,137.928786,3.889627,59.748442,55.967443,136.325273,138.498439,135.290114,138.215102,80.379493,135.786948,-0.000564,0.036150,32.000000,-235.646303,137.584846,-0.152740,496936.820487,0.983891,19.633503,18.118363,2.524157,16.985678,26.378535,-40.001967,-0.419485,157.646281,32.000000,174.324593,159.881365,158.464350,143.874080,32.000000,139.552871,69.100597,61.708790,90.905728,48.189328,80.633424,34.012658,43.275720,22.534666,36.772353,0.000000,0.000000
54.740821,64.880783,138.714133,137.620372,122.739133,108.888209,29.168853,14.358662,137.977208,3.889833,59.637825,56.202200,136.328989,138.414143,135.358666,138.257516,80.349101,135.837758,-0.000564,0.036155,32.000000,-235.652320,137.537572,-0.152941,496927.402617,1.278984,19.752991,18.148954,2.527902,16.985678,26.346060,-40.001469,-0.420260,157.846085,32.000000,174.176920,159.105529,160.222256,144.536968,32.000000,138.481399,69.097542,61.697325,90.865572,48.189328,80.549759,34.012658,43.261264,29.168853,36.721289,0.000000,0.000000
54.796144,64.880783,138.756045,137.620372,122.672174,108.872851,29.253591,14.353239,137.930926,3.889731,59.513701,56.137813,136.378695,138.597621,135.381433,138.265946,80.307095,135.904978,-0.000565,0.036172,32.000000,-235.653317,137.711950,-0.153022,496927.402617,1.278984,19.752991,18.148954,2.527902,16.985678,26.374407,-40.001547,-0.420260,158.620463,32.000000,173.347335,158.959586,163.183882,144.736616,32.000000,138.576947,69.114988,61.685172,90.873474,48.189328,80.659604,34.012658,43.274715,29.253591,36.768245,0.000000,0.000000
54.913876,64.844207,138.715825,137.629845,122.655780,108.860088,29.198472,14.360232,138.032385,3.889567,59.588422,56.063099,136.412444,138.540342,135.336899,138.381646,80.296061,135.820229,-0.000565,0.036146,32.000000,-235.650258,137.692837,-0.153074,497023.691918,0.986219,19.835688,18.278485,2.532223,16.985678,26.341832,-40.001416,-0.421033,158.875534,32.000000,173.136135,159.671724,163.836468,143.602514,32.000000,139.585500,69.100280,61.648122,90.896591,48.189328,80.532761,34.012658,43.224563,29.198472,36.890768,0.000000,0.000000
55.101703,64.863732,138.729086,137.634303,122.712240,108.843537,2.063612,14.363657,137.991192,3.889761,59.702800,56.087479,136.372947,138.607386,135.349051,138.335199,80.339570,135.884869,-0.000564,0.036127,32.000000,-235.644703,137.641114,-0.153198,496863.978089,0.985523,19.685928,18.248499,2.526061,16.985678,26.337673,-40.001233,-0.419702,157.855792,32.000000,174.242366,160.112918,158.420037,143.818021,32.000000,139.375169,69.107130,61.699036,90.923786,48.189328,80.563946,34.012658,43.224293,2.063612,36.706909,0.000000,0.000000
54.576274,64.923958,138.690999,137.648792,122.734402,108.834632,29.229213,14.358520,137.966605,3.889859,59.709913,56.034422,136.374064,138.644009,135.391458,138.407314,80.330984,135.947803,-0.000564,0.036136,32.000000,-235.650004,137.652946,-0.153122,496863.978089,0.985523,19.685928,18.248499,2.526061,16.985678,26.305125,-40.000813,-0.419702,158.088429,32.000000,174.121498,159.440889,160.597107,144.435948,32.000000,138.480885,69.097118,61.701508,90.902343,48.189328,80.766476,34.012658,43.271731,29.229213,36.747702,0.000000,0.000000
54.899768,64.946234,138.721887,137.652971,122.732599,108.829544,1.527732,14.364941,137.946387,3.890168,59.723851,56.052702,136.413227,138.564137,135.385533,138.299650,80.266801,135.800452,-0.000564,0.036147,32.000000,-235.644566,137.664751,-0.153322,496837.084143,0.983151,19.669371,18.292023,2.524974,16.985678,26.324522,-40.001731,-0.419443,158.722447,32.000000,173.393988,159.255439,163.350260,144.665401,32.000000,139.098037,69.089078,61.642268,90.900889,48.189328,80.552578,34.012658,43.264154,1.527732,36.643520,0.000000,0.000000
54.931010,64.946234,138.640373,137.652971,122.743294,108.830819,22.621352,14.364941,138.062100,3.890463,59.653776,56.116702,136.449573,138.475722,135.362125,138.293946,80.260664,135.864279,-0.000565,0.036149,32.000000,-235.645877,137.665241,-0.153310,496995.206849,0.991211,20.090741,18.275318,2.541232,16.985678,26.254163,-40.000105,-0.422807,158.942445,32.000000,173.259669,160.097531,163.491767,143.716711,32.000000,139.714380,69.090049,61.646181,90.917504,48.189328,80.568951,34.012658,43.280624,22.621352,36.914539,0.000000,0.000000
54.906668,64.947609,138.754214,137.651857,122.738554,108.835913,29.195192,14.358662,137.983255,3.890762,59.582495,56.230464,136.422682,138.569603,135.311651,138.260776,80.283271,135.844614,-0.000565,0.036154,32.000000,-235.650353,137.764689,-0.153265,496939.346527,18.840853,19.801507,18.268185,2.526821,16.985678,26.292329,-40.001783,-0.419855,158.205882,32.000000,173.751880,160.332816,160.378703,143.335875,32.000000,139.818244,69.071441,61.651715,90.926071,48.189328,80.594680,34.012658,43.276705,29.195192,36.911017,0.000000,0.000000
54.975826,64.877758,138.696349,137.651578,122.757532,108.840954,22.532467,14.358091,138.046588,3.890756,59.564179,56.095883,136.351878,138.586650,135.350718,138.276340,80.294790,135.713777,-0.000565,0.036172,32.000000,-235.649776,137.735402,-0.153241,496940.451284,1.271629,19.771498,18.305220,2.523900,16.985678,26.246432,-39.999738,-0.419311,157.721455,32.000000,174.370251,159.564112,158.413873,143.947901,32.000000,139.679254,69.085662,61.619543,90.936236,48.189328,80.534416,34.012658,43.200715,22.532467,36.690769,0.000000,0.000000
55.109509,64.862907,138.800302,137.642662,122.699130,108.851185,29.199960,14.362087,138.086867,3.890557,59.504554,56.100366,136.377328,138.737949,135.389325,138.408111,80.303029,135.990059,-0.000565,0.036155,32.000000,-235.646764,137.819346,-0.153256,496932.394975,0.985832,19.796255,18.273095,2.527092,16.985678,26.289612,-40.000629,-0.419920,158.060455,32.000000,174.229197,167.651608,160.726908,144.825015,32.000000,138.719731,69.064913,61.664408,90.903880,48.189328,80.661178,34.012658,43.188533,29.199960,36.654378,0.000000,0.000000
54.880353,64.862907,138.845581,137.642662,122.679693,108.852449,22.972170,14.363229,138.217288,3.890545,59.549640,56.132533,136.462398,138.707607,135.432849,138.510299,80.253864,135.962633,-0.000565,0.036129,32.000000,-235.646278,137.617518,-0.153274,496787.882518,1.275377,19.659996,18.198218,2.522861,16.985678,26.282369,-40.000997,-0.419041,158.761414,32.000000,173.324582,159.880341,163.525426,144.385713,32.000000,138.558006,69.088506,61.629537,90.912810,48.189328,80.576864,34.012658,43.160319,22.972170,36.754085,0.000000,0.000000
55.021553,64.886008,138.923897,137.652693,122.682786,108.851220,29.144727,14.359661,138.195905,3.890828,59.586999,56.038488,136.479440,138.732587,135.398212,138.543564,80.221703,135.969023,-0.000566,0.036112,32.000000,-235.645420,137.850693,-0.153442,496719.964413,0.981567,19.516958,18.323714,2.518627,16.985678,26.311427,-40.001338,-0.418143,159.053532,32.000000,173.247249,160.084951,163.460480,143.600267,32.000000,139.835947,69.069081,61.632151,90.930848,48.189328,80.445124,34.012658,43.170829,29.144727,36.901333,0.000000,0.000000
54.982041,64.911583,138.886503,137.660216,122.690647,108.855029,29.076297,14.355095,138.294631,3.891212,59.647164,56.101982,136.459752,138.786746,135.357270,138.515855,80.267695,136.007552,-0.000567,0.036103,32.000000,-235.648675,137.809253,-0.153574,496965.800228,1.253458,19.736837,18.359613,2.529969,16.985678,26.296131,-40.001416,-0.420438,158.036251,32.000000,174.103074,160.249725,160.036417,143.501573,32.000000,139.940005,69.049930,61.634623,90.907037,48.189328,80.506699,34.012658,43.185381,29.076297,36.758853,0.000000,0.000000
54.801700,64.901958,138.943334,137.658265,122.750022,108.858322,1.960908,14.361516,138.228487,3.891338,59.553288,56.214638,136.372272,138.821551,135.381947,138.527492,80.296797,136.066211,-0.000566,0.036085,32.000000,-235.644876,137.997597,-0.153486,496958.070537,0.988438,19.687856,18.367509,2.526034,16.985678,26.332736,-40.001600,-0.419684,157.840575,32.000000,174.392636,159.574400,158.262116,144.011883,32.000000,139.104657,69.067771,61.651365,90.899343,48.189328,80.429478,34.012658,43.176570,1.960908,36.872206,0.000000,0.000000
55.077839,64.901958,138.963337,137.658265,122.756058,108.871956,29.221329,14.356807,138.225575,3.891685,59.452115,56.170294,136.414883,138.824509,135.411887,138.552934,80.280213,136.130389,-0.000567,0.036066,32.000000,-235.648274,137.887487,-0.153327,496958.070537,0.988438,19.687856,18.367509,2.526034,16.985678,26.332504,-40.001757,-0.419684,158.192516,32.000000,173.894235,159.267970,161.130079,144.510363,32.000000,138.731077,69.089202,61.655804,90.869187,48.189328,80.436684,34.012658,43.157367,29.221329,36.938970,0.000000,0.000000
54.951418,64.890683,139.038651,137.653529,122.733693,108.883257,2.146389,14.359090,138.355176,3.891968,59.558456,56.193045,136.475620,138.789436,135.424097,138.688859,80.301464,136.135448,-0.000568,0.036065,32.000000,-235.650253,137.911470,-0.152934,497008.623772,14.710024,19.851519,18.366772,2.535384,16.985678,26.370057,-40.001101,-0.421564,158.787457,32.000000,173.422393,159.229640,163.700650,144.563942,32.000000,138.932579,69.081162,61.643501,90.894234,48.189328,80.466129,34.012658,43.135799,2.146389,36.934862,0.000000,0.000000
54.914235,64.905808,138.955391,137.661887,122.730619,108.899808,29.137926,14.359804,138.300648,3.892445,59.556434,56.252398,136.475639,138.831584,135.399422,138.588689,80.302756,136.094045,-0.000568,0.036069,32.000000,-235.648392,137.928337,-0.152817,496939.294872,0.981765,19.586355,18.414379,2.523035,16.985678,26.347796,-40.001259,-0.419088,159.023683,32.000000,173.423249,160.070606,162.917691,143.656827,32.000000,139.639654,69.073706,61.647714,90.885792,48.189328,80.518614,34.012658,43.140230,29.137926,36.796124,0.000000,0.000000
54.945866,64.889033,139.052983,137.675819,122.721144,108.910082,21.908691,14.361374,138.271165,3.892720,59.448926,56.230739,136.435394,138.866269,135.360271,138.675171,80.307822,136.198946,-0.000568,0.036079,32.000000,-235.647150,138.030412,-0.152785,497007.113271,13.400973,19.696350,18.395572,2.530210,16.985678,26.436336,-40.003068,-0.420561,158.067879,32.000000,174.038874,160.292239,159.859576,143.416269,32.000000,139.810228,69.072269,61.650455,90.879457,48.189328,80.262977,34.012658,43.130843,21.908691,36.900526,0.000000,0.000000
55.070056,64.889033,139.001650,137.675819,122.706184,108.922555,29.077660,14.353810,138.301519,3.893180,59.341522,56.243968,136.391263,138.862131,135.394405,138.553196,80.338415,136.163142,-0.000569,0.036061,32.000000,-235.655205,138.000659,-0.152800,497123.621297,0.988088,19.747183,18.374269,2.530407,16.985678,26.394952,-40.000026,-0.420716,157.804957,32.000000,174.342830,162.998053,158.788427,144.351646,32.000000,139.177196,69.072875,61.669925,90.907661,48.189328,80.405035,34.012658,43.103347,29.077660,36.899352,0.000000,0.000000
55.152508,64.808457,139.005301,137.663559,122.699414,108.936484,29.244931,14.357092,138.283064,3.893187,59.250823,56.272428,136.412218,138.866881,135.387224,138.656710,80.348125,136.077622,-0.000569,0.036074,32.000000,-235.655693,137.941778,-0.152852,497117.958996,1.313355,19.700030,18.419899,2.530727,16.985678,26.430358,-40.000997,-0.420737,158.274191,32.000000,173.949981,159.671220,161.422882,144.593738,32.000000,138.824174,69.083837,61.645781,90.875138,48.189328,80.439250,34.012658,43.007977,29.244931,36.801920,0.000000,0.000000
54.943327,64.768582,139.080229,137.654922,122.703896,108.948012,29.210035,14.362801,138.336169,3.893174,59.301605,56.218197,136.461306,139.017283,135.453363,138.637809,80.312330,136.055579,-0.000569,0.036066,32.000000,-235.645887,137.938676,-0.152791,497035.180555,0.987194,19.580891,18.372006,2.524088,16.985678,26.439874,-40.001574,-0.419483,158.873159,32.000000,173.277295,274.606426,163.649412,144.303034,32.000000,138.990358,69.084837,61.637151,90.921980,48.189328,80.468281,34.012658,42.948491,29.210035,36.845060,0.000000,0.000000
54.913433,64.760607,139.018907,137.654364,122.764720,108.962000,1.222887,14.361231,138.307305,3.893440,59.424326,56.167408,136.456219,138.951931,135.363378,138.629231,80.280381,136.049438,-0.000567,0.036078,32.000000,-235.646637,137.938085,-0.152794,496912.366492,0.979835,19.421328,18.320960,2.520380,16.985678,26.476364,-40.000341,-0.418672,159.047564,32.000000,173.253676,160.022986,162.982382,143.560218,32.000000,139.610246,69.057336,61.654667,90.899322,48.189328,80.330427,34.012658,42.925429,1.222887,36.847188,0.000000,0.000000
54.974875,64.760607,138.990989,137.654364,122.848933,108.970899,29.175551,14.362943,138.268322,3.893576,59.584603,56.221263,136.422216,138.830319,135.355176,138.574716,80.333296,136.126242,-0.000567,0.036101,32.000000,-235.646891,137.851365,-0.152905,497108.626605,0.985143,19.582017,18.346098,2.531340,16.985678,26.436679,-40.000629,-0.420873,158.053612,32.000000,174.093851,160.043245,159.763283,143.399101,32.000000,140.213017,69.052245,61.643245,90.951604,48.189328,80.436036,34.012658,42.893758,29.175551,36.907202,0.000000,0.000000
54.919555,64.818082,138.993064,137.659380,122.857908,108.982324,29.207158,14.361944,138.267813,3.893847,59.459155,56.228061,136.391393,138.876464,135.337040,138.621470,80.340820,136.085249,-0.000568,0.036099,32.000000,-235.650021,137.968493,-0.152755,497246.115304,23.547969,19.602752,18.375079,2.531601,16.985678,26.447180,-40.000970,-0.421010,157.862221,32.000000,174.566522,159.236958,158.405966,144.331358,32.000000,139.049198,69.097939,61.650789,90.929881,48.189328,80.375675,34.012658,42.930041,29.207158,36.778443,0.000000,0.000000
55.070924,64.878858,138.947011,137.659658,122.901013,108.988523,29.237714,14.359661,138.229247,3.893934,59.451119,56.222529,136.400691,138.748247,135.417739,138.690897,80.324731,136.129652,-0.000568,0.036109,32.000000,-235.648862,137.821162,-0.152638,497139.994591,0.985867,19.543757,18.359292,2.528264,16.985678,26.436803,-40.002046,-0.420371,158.368382,32.000000,173.670091,159.039485,161.868804,144.445872,32.000000,138.486256,69.075148,61.639948,90.912769,48.189328,80.366578,34.012658,42.973487,29.237714,36.639265,0.000000,0.000000
55.017811,64.898658,138.982578,137.648792,122.856605,108.992265,29.111458,14.360803,138.315703,3.893901,59.455314,56.159995,136.447063,138.826711,135.444501,138.647708,80.292782,136.166217,-0.000566,0.036092,32.000000,-235.651163,137.933578,-0.152644,497292.071000,0.986154,19.654347,18.331952,2.530848,16.985678,26.488943,-40.002229,-0.421003,158.941827,32.000000,173.265961,159.253669,164.112503,144.199244,32.000000,139.216121,69.080281,61.639260,90.951666,48.189328,80.458452,34.012658,42.961414,29.111458,36.892309,0.000000,0.000000
55.063841,64.898658,138.981992,137.648792,122.849180,108.996068,29.049874,14.359233,138.239278,3.893897,59.634048,56.057227,136.463728,138.866249,135.373214,138.612565,80.306045,136.082864,-0.000565,0.036085,32.000000,-235.649782,137.886487,-0.152497,497494.031321,0.987743,19.640612,18.419124,2.526138,16.985678,26.466415,-40.000315,-0.420167,158.921999,32.000000,173.561496,161.435134,162.679528,143.712775,32.000000,139.869410,69.083710,61.635594,90.953431,48.189328,80.356624,34.012658,42.970718,29.049874,36.924224,0.000000,0.000000
55.041844,64.885733,139.009712,137.647120,122.823081,109.002414,29.209490,14.364085,138.276164,3.894181,59.598959,56.224354,136.430346,138.850220,135.343639,138.624425,80.328546,136.057026,-0.000566,0.036080,32.000000,-235.642471,137.850549,-0.152459,497494.031321,0.987743,19.640612,18.419124,2.526138,16.985678,26.513807,-40.001547,-0.420167,158.047734,32.000000,174.135207,160.064101,159.565845,143.419161,32.000000,139.762056,69.087181,61.647479,90.956224,48.189328,80.375537,34.012658,42.947095,29.209490,36.882771,0.000000,0.000000
55.102524,64.925334,138.996377,137.656036,122.865214,109.006218,29.181689,14.359233,138.297135,3.894316,59.373293,56.191076,136.361783,138.858092,135.347518,138.592519,80.321252,136.065560,-0.000566,0.036076,32.000000,-235.646340,137.838518,-0.152383,497431.654739,0.984009,19.604638,18.330583,2.525528,16.985678,26.493052,-40.000052,-0.420063,157.842334,32.000000,174.349402,159.246669,159.029760,144.283881,32.000000,139.075251,69.088448,61.621097,90.940514,48.189328,80.317206,34.012658,42.975829,29.181689,36.922316,0.000000,0.000000
55.035694,64.854657,139.093617,137.654086,122.900436,109.011340,29.253585,14.357378,138.273380,3.894377,59.424774,56.253058,136.408444,138.850365,135.415857,138.656344,80.358286,136.164914,-0.000565,0.036110,32.000000,-235.648523,137.929663,-0.152166,497431.654739,0.984009,19.604638,18.330583,2.525528,16.985678,26.550891,-40.000892,-0.420063,158.438050,32.000000,173.754665,158.900426,162.140598,144.698383,32.000000,138.825275,69.094721,61.639161,90.943089,48.189328,80.346032,34.012658,42.894303,29.253585,36.922830,0.000000,0.000000
54.956318,64.883808,139.027634,137.654364,122.907855,109.016461,29.206460,14.357663,138.260590,3.894832,59.440525,56.164815,136.465811,138.847224,135.412730,138.594860,80.311047,136.023996,-0.000564,0.036112,32.000000,-235.650368,137.812638,-0.152132,497483.925626,0.983884,19.586077,18.342002,2.522505,16.985678,26.535228,-40.001705,-0.419527,159.043730,32.000000,173.144169,159.473965,163.920665,144.165269,32.000000,138.842997,69.104648,61.619420,90.949464,48.189328,80.275815,34.012658,42.879819,29.206460,36.908963,0.000000,0.000000
55.106346,64.883808,139.027101,137.654364,122.898236,109.026697,29.083753,14.353810,138.294818,3.894981,59.668740,56.074870,136.493530,138.827385,135.343253,138.583510,80.342995,136.146981,-0.000565,0.036129,32.000000,-235.655369,137.784963,-0.152389,497370.959171,0.982646,19.579459,18.352992,2.527335,16.985678,26.555279,-40.000131,-0.420398,158.977048,32.000000,173.372718,160.194355,162.481617,143.467070,32.000000,139.815138,69.110858,61.633648,90.987914,48.189328,80.281733,34.012658,42.896805,29.083753,36.928992,0.000000,0.000000
55.019349,64.888758,139.033173,137.659658,122.906256,109.043199,2.078038,14.360375,138.304324,3.895270,59.658009,56.102877,136.427075,138.825793,135.337276,138.534336,80.386143,136.116653,-0.000565,0.036140,32.000000,-235.646018,137.907860,-0.152050,497580.266210,0.985930,19.684771,18.332110,2.529784,16.985678,26.509585,-40.000367,-0.420974,158.079602,32.000000,174.127203,160.216627,159.459852,143.614043,32.000000,139.958824,69.095285,61.638053,90.982358,48.189328,80.328531,34.012658,42.890406,2.078038,36.753204,0.000000,0.000000
54.876167,64.911583,138.998219,137.667181,122.979636,109.057149,29.240728,14.355665,138.314324,3.895540,59.555576,56.166554,136.367244,138.768394,135.364949,138.670603,80.343310,136.070971,-0.000563,0.036153,32.000000,-235.654497,137.853224,-0.151667,497471.492094,0.987197,19.540890,18.359615,2.522887,16.985678,26.558272,-40.000813,-0.419620,157.945952,32.000000,174.501312,159.295780,158.982844,144.506870,32.000000,139.058123,69.128812,61.635837,90.967167,48.189328,80.398337,34.012658,42.902446,29.240728,36.898618,0.000000,0.000000
54.981298,64.890958,138.997422,137.667181,123.053116,109.072403,22.748389,14.355237,138.259145,3.895672,59.565932,56.148257,136.420800,138.865352,135.399291,138.653388,80.323562,136.007858,-0.000562,0.036169,32.000000,-235.650500,137.966191,-0.151617,497515.887761,13.843063,19.629236,18.301810,2.526987,16.985678,26.551672,-39.999344,-0.420524,158.506361,32.000000,173.635435,159.268313,162.250930,144.605100,32.000000,138.663764,69.133796,61.648829,90.973978,48.189328,80.238810,34.012658,42.893635,22.748389,36.771032,0.000000,0.000000
