OSU 80 Ton Compressor Load Stand
54.944185,64.890958,139.037384,137.667181,123.075856,109.085179,20.555141,14.354381,138.333143,3.896110,59.559791,56.173878,136.468672,138.775103,135.436046,138.649436,80.271215,136.090418,-0.000560,0.036205,32.000000,-235.653651,137.837092,-0.151569,497804.672061,1.265863,19.667944,18.311790,2.528085,16.985678,26.588051,-40.000341,-0.420889,158.981895,32.000000,173.246311,320.093211,164.247811,144.014241,32.000000,139.261114,69.127256,61.638040,90.987051,48.189328,80.344257,34.012658,42.862557,20.555141,36.890254,0.000000,0.000000
55.054313,64.921208,139.052002,137.673311,122.992114,109.096588,29.030086,14.356950,138.255300,3.896349,59.750419,56.048609,136.469600,138.813886,135.348225,138.571330,80.292496,136.082539,-0.000560,0.036209,32.000000,-235.654196,137.891219,-0.151440,497804.672061,1.265863,19.667944,18.311790,2.528085,16.985678,26.566581,-40.001285,-0.420889,158.818015,32.000000,173.595038,159.967364,162.292678,143.472680,32.000000,140.244233,69.122025,61.622703,91.012125,48.189328,80.280098,34.012658,42.883344,29.030086,36.832441,0.000000,0.000000
55.068546,64.966035,138.974042,137.681670,122.979832,109.105488,29.109966,14.363086,138.175468,3.896501,59.721229,56.164228,136.440535,138.828015,135.366192,138.540144,80.331855,136.020767,-0.000559,0.036209,32.000000,-235.644618,137.977630,-0.151422,497979.599886,0.990792,19.628158,18.378968,2.525724,16.985678,26.577530,-40.002413,-0.420491,158.082444,32.000000,174.259412,160.452183,159.156478,143.587747,32.000000,139.882897,69.133473,61.634254,90.993105,48.189328,80.269312,34.012658,42.920907,29.109966,36.946601,0.000000,0.000000
55.076536,64.935784,139.020835,137.685292,122.952420,109.115624,29.239594,14.360946,138.265833,3.896618,59.669862,56.117255,136.404318,138.750836,135.374296,138.569947,80.322784,136.052418,-0.000559,0.036230,32.000000,-235.649217,137.914468,-0.151445,497992.959306,0.987989,19.659338,18.309740,2.523656,16.985678,26.567445,-40.000184,-0.420181,157.886728,32.000000,174.417168,159.666661,159.089880,144.207672,32.000000,138.729564,69.156733,61.653533,90.955392,48.189328,80.310374,34.012658,42.917522,29.239594,36.647555,0.000000,0.000000
54.808584,64.935784,138.906023,137.685292,122.931221,109.122011,29.195106,14.356664,138.275608,3.896649,59.541442,56.106151,136.428768,138.788642,135.394152,138.521988,80.324098,136.046341,-0.000557,0.036240,32.000000,-235.655137,137.870376,-0.151481,497992.959306,0.987989,19.659338,18.309740,2.523656,16.985678,26.569098,-40.000367,-0.420181,158.685070,32.000000,173.631074,159.092932,162.497275,144.625068,32.000000,139.057088,69.176030,61.622292,90.951020,48.189328,80.395651,34.012658,42.881480,29.195106,36.897665,0.000000,0.000000
54.896351,64.927809,138.949268,137.686964,122.956530,109.130889,22.439131,14.351099,138.233432,3.896978,59.530273,56.069398,136.465774,138.715868,135.423497,138.546411,80.281157,135.958992,-0.000556,0.036253,32.000000,-235.658572,137.860405,-0.151833,498010.786927,0.983463,19.621430,18.334115,2.524139,16.985678,26.571866,-40.002885,-0.420280,159.020031,32.000000,173.378755,159.441049,164.107139,144.093610,32.000000,139.425007,69.170652,61.600101,90.962048,48.189328,80.258393,34.012658,42.866735,22.439131,36.786733,0.000000,0.000000
55.037696,64.905533,138.962090,137.685571,122.968483,109.144883,29.121263,14.360232,138.146301,3.897313,59.611709,56.000398,136.480029,138.718639,135.316609,138.445044,80.266473,136.067212,-0.000555,0.036250,32.000000,-235.652389,137.704421,-0.151951,498263.437583,1.286326,19.786365,18.330558,2.531120,16.985678,26.592759,-39.999554,-0.421764,158.773380,32.000000,173.521085,160.222385,161.749259,143.315758,32.000000,139.803814,69.158191,61.629019,90.946326,48.189328,80.256676,34.012658,42.836973,29.121263,36.740438,0.000000,0.000000
54.775044,64.898658,139.030574,137.686685,123.050226,109.148588,1.010350,14.355808,138.234219,3.897674,59.575260,56.080117,136.434032,138.710463,135.354277,138.509723,80.370842,136.153550,-0.000555,0.036284,32.000000,-235.650748,137.764772,-0.152076,498263.437583,1.286326,19.786365,18.330558,2.531120,16.985678,26.576221,-40.001390,-0.421764,158.162406,32.000000,174.352407,160.142845,159.013225,143.685137,32.000000,139.974900,69.175890,61.645201,90.974528,48.189328,80.273851,34.012658,42.827559,1.010350,36.911458,0.000000,0.000000
55.069420,64.898658,138.896787,137.686685,122.992726,109.156203,29.178650,14.355665,138.225905,3.897805,59.562079,56.096218,136.402733,138.739684,135.381583,138.520989,80.344780,135.993431,-0.000554,0.036279,32.000000,-235.652202,137.744723,-0.152334,498242.117331,0.988416,19.628414,18.397580,2.524853,16.985678,26.581052,-40.001678,-0.420535,157.847011,32.000000,174.525198,-18.660870,159.268816,144.698843,32.000000,138.942973,69.145471,61.648875,90.949992,48.189328,80.227222,34.012658,42.810723,29.178650,36.775508,0.000000,0.000000
55.036115,64.877483,138.998089,137.687800,122.959077,109.171415,29.217340,14.360946,138.208303,3.897826,59.461699,56.143894,136.468231,138.853932,135.386985,138.467271,80.320367,136.070211,-0.000552,0.036283,32.000000,-235.647578,137.856383,-0.152167,498191.508337,28.640817,19.873869,18.334944,2.538210,16.985678,26.583221,-40.001338,-0.423226,158.646980,32.000000,173.673231,159.299864,162.487719,144.575980,32.000000,138.615242,69.179530,61.641331,90.946119,48.189328,80.386135,34.012658,42.778467,29.217340,36.657093,0.000000,0.000000
54.953265,64.880508,138.969697,137.684456,122.981588,109.173965,29.171932,14.359233,138.244345,3.897491,59.434864,56.042933,136.445291,138.727917,135.394494,138.565464,80.275565,136.128734,-0.000550,0.036289,32.000000,-235.645193,137.687759,-0.152022,498099.755368,0.985926,19.591125,18.283594,2.522213,16.985678,26.611139,-40.000656,-0.420037,159.091345,32.000000,173.228272,159.946081,164.024635,143.800650,32.000000,139.397673,69.160614,61.629369,90.985275,48.189328,80.286139,34.012658,42.769323,29.171932,36.789888,0.000000,0.000000
54.863709,64.848057,138.978145,137.678605,122.997616,109.177841,29.146310,14.358091,138.246962,3.897531,59.606114,56.143152,136.482969,138.752223,135.348496,138.431006,80.306064,136.090700,-0.000551,0.036291,32.000000,-235.651416,137.811760,-0.152146,498372.047897,0.988575,19.684402,18.418228,2.528871,16.985678,26.604792,-40.000734,-0.421427,158.716340,32.000000,173.719899,160.250386,161.368108,143.504924,32.000000,140.120355,69.149315,61.630122,90.986656,48.189328,80.179335,34.012658,42.757415,29.146310,36.633689,0.000000,0.000000
55.054830,64.848057,138.969939,137.678605,123.012361,109.181692,29.152733,14.360089,138.275601,3.897564,59.577057,56.349659,136.402780,138.831706,135.383173,138.542689,80.307850,136.052214,-0.000550,0.036292,32.000000,-235.645648,137.967291,-0.152087,498333.670132,0.991182,19.737984,18.369344,2.533153,16.985678,26.623879,-40.001600,-0.422276,157.894481,32.000000,174.490144,160.247135,158.712722,143.622879,32.000000,139.640133,69.108969,61.645153,90.984371,48.189328,80.211699,34.012658,42.710475,29.152733,36.789668,0.000000,0.000000
54.902078,64.851357,139.059001,137.682784,123.041437,109.181941,29.129884,14.358662,138.268290,3.897609,59.504421,56.224942,136.405405,138.835989,135.442525,138.689246,80.343066,136.162444,-0.000550,0.036284,32.000000,-235.651992,137.966516,-0.152089,498333.670132,0.991182,19.737984,18.369344,2.533153,16.985678,26.654031,-40.000708,-0.422276,157.915565,32.000000,174.546326,159.534591,159.598206,144.382024,32.000000,138.763828,69.167874,61.660163,90.999322,48.189328,80.204396,34.012658,42.698786,29.129884,36.820776,0.000000,0.000000
54.913290,64.862907,139.004068,137.675261,123.068396,109.176815,29.089323,14.365940,138.258243,3.897562,59.455674,56.103569,136.445455,138.766108,135.439418,138.534686,80.343140,136.122056,-0.000549,0.036272,32.000000,-235.641764,138.012626,-0.152231,498230.554451,0.987189,19.554512,18.348951,2.524210,16.985678,26.652757,-40.001810,-0.420452,158.681476,32.000000,173.635502,159.214160,162.955427,144.720945,32.000000,138.916393,69.158300,61.608592,90.977528,48.189328,80.285436,34.012658,42.695675,29.089323,36.745060,0.000000,0.000000
54.858536,64.875282,139.000757,137.679441,123.033762,109.177913,20.792868,14.364228,138.257675,3.897679,59.551861,56.021775,136.499817,138.868633,135.427496,138.606803,80.279410,136.006238,-0.000549,0.036281,32.000000,-235.645771,137.950382,-0.152465,498242.819361,0.992161,19.705190,18.347425,2.531337,16.985678,26.644248,-39.999764,-0.421900,159.167181,32.000000,173.404267,159.994938,163.984476,143.846482,32.000000,139.626169,69.168726,61.620370,91.025518,48.189328,80.240259,34.012658,42.682014,20.792868,36.907202,0.000000,0.000000
54.932283,64.894258,138.935794,137.688078,123.029331,109.170610,29.197732,14.361231,138.233595,3.897540,59.741711,56.050128,136.510565,138.736766,135.337548,138.402854,80.338043,136.015321,-0.000549,0.036302,32.000000,-235.651063,137.862216,-0.152582,498430.578712,1.389632,19.770183,18.355159,2.533804,16.985678,26.637795,-40.001783,-0.422447,158.492543,32.000000,173.862602,160.275734,161.009348,143.523434,32.000000,139.978071,69.137947,61.612364,91.017845,48.189328,80.226696,34.012658,42.677569,29.197732,36.899205,0.000000,0.000000
55.077095,64.894258,138.972830,137.688078,122.990749,109.160493,1.699579,14.351670,138.203440,3.897385,59.831513,56.067369,136.441708,138.821166,135.342284,138.398508,80.315207,135.955482,-0.000549,0.036299,32.000000,-235.655215,137.847597,-0.152438,498430.578712,1.389632,19.770183,18.355159,2.533804,16.985678,26.663334,-40.002203,-0.422447,157.847707,32.000000,174.436509,160.055437,158.743025,143.710636,32.000000,139.564251,69.157167,61.634692,91.044279,48.189328,80.167764,34.012658,42.685626,1.699579,36.735376,0.000000,0.000000
54.742028,64.935234,138.949457,137.694765,123.011055,109.157822,22.685687,14.362230,138.283952,3.897215,59.707738,56.136082,136.421040,138.721290,135.396059,138.502781,80.340732,136.129283,-0.000549,0.036298,32.000000,-235.643999,137.931905,-0.152425,498206.204955,0.986479,19.643101,18.322745,2.526171,16.985678,26.599172,-40.001390,-0.420885,157.969218,32.000000,174.479385,159.155667,160.292651,144.660065,32.000000,138.775577,69.149008,61.637356,91.022122,48.189328,80.338067,34.012658,42.717964,22.685687,36.693923,0.000000,0.000000
55.138541,64.925609,139.000693,137.691143,122.963025,109.153694,29.110159,14.356664,138.279203,3.897182,59.558891,56.027206,136.448918,138.790273,135.441342,138.563385,80.299841,136.073765,-0.000550,0.036319,32.000000,-235.653498,137.933681,-0.152338,498169.941804,16.924389,19.579370,18.294810,2.523242,16.985678,26.673855,-40.000839,-0.420223,158.801410,32.000000,173.608586,159.274599,162.901969,144.713499,32.000000,138.737076,69.158294,61.618227,91.036388,48.189328,80.128962,34.012658,42.701758,29.110159,36.931487,0.000000,0.000000
54.989968,64.896733,138.921980,137.691143,122.964965,109.144738,29.223532,14.353810,138.329957,3.897011,59.653022,55.964250,136.481666,138.781220,135.406229,138.512452,80.299273,136.052955,-0.000549,0.036315,32.000000,-235.654877,137.867522,-0.152092,498369.172453,1.276658,19.942227,18.353325,2.538259,16.985678,26.659213,-40.002623,-0.423351,159.070572,32.000000,173.272265,160.108032,164.025923,143.776723,32.000000,139.455080,69.159540,61.629962,91.071864,48.189328,80.340943,34.012658,42.694345,29.223532,36.717915,0.000000,0.000000
54.911199,64.896733,138.966266,137.691143,123.000005,109.145963,29.142105,14.353097,138.291816,3.897175,59.714830,56.217102,136.472125,138.788173,135.334161,138.500656,80.287450,136.083257,-0.000548,0.036319,32.000000,-235.650509,137.888019,-0.152027,498180.549820,0.986922,19.551853,18.367380,2.520935,16.985678,26.670577,-39.999974,-0.419762,158.350308,32.000000,173.867875,160.202458,161.015063,143.499794,32.000000,140.147069,69.137209,61.629222,91.057350,48.189328,80.249362,34.012658,42.655758,29.142105,36.730680,0.000000,0.000000
55.145036,64.914883,138.999615,137.700617,123.021825,109.146154,29.209611,14.355095,138.261617,3.897069,59.693843,56.046916,136.421779,138.758688,135.375190,138.478859,80.314375,135.999880,-0.000547,0.036317,32.000000,-235.650806,137.934069,-0.152102,498189.117298,0.985879,19.665399,18.357886,2.526315,16.985678,26.639591,-40.001049,-0.420813,157.915188,32.000000,174.475932,159.889599,158.482771,143.999457,32.000000,139.595846,69.141082,61.638579,91.087593,48.189328,80.142160,34.012658,42.664459,29.209611,36.855772,0.000000,0.000000
54.882771,64.922583,138.987079,137.705075,123.075550,109.144985,29.207158,14.354238,138.223170,3.897085,59.551186,56.036801,136.417965,138.740377,135.414974,138.544009,80.287764,136.021388,-0.000548,0.036354,32.000000,-235.648384,137.815902,-0.152011,498095.267971,0.983337,19.534909,18.317117,2.520619,16.985678,26.686760,-40.001206,-0.419654,158.070542,32.000000,174.245283,159.919096,160.454787,144.422401,32.000000,138.533778,69.150677,61.618923,91.047942,48.189328,80.247972,34.012658,42.663778,29.207158,36.892969,0.000000,0.000000
54.892789,64.899208,138.893035,137.705075,123.095431,109.146206,29.108710,14.356094,138.218161,3.897078,59.491785,55.989437,136.467281,138.816292,135.444685,138.483280,80.288847,136.085927,-0.000547,0.036376,32.000000,-235.651446,137.860505,-0.152029,498095.267971,0.983337,19.534909,18.317117,2.520619,16.985678,26.680102,-40.000131,-0.419654,158.787915,32.000000,173.450394,159.203433,163.265083,144.700890,32.000000,138.830873,69.151924,61.611798,91.087073,48.189328,80.197747,34.012658,42.656063,29.108710,36.902580,0.000000,0.000000
54.756107,64.899208,138.989061,137.705075,123.103674,109.147504,29.221093,14.363229,138.248014,3.896786,59.574220,56.101670,136.497449,138.770411,135.395799,138.634326,80.275551,135.919701,-0.000547,0.036383,32.000000,-235.638738,137.817877,-0.152179,498315.923016,0.988636,19.794190,18.354131,2.532436,16.985678,26.691507,-40.000708,-0.422084,159.182464,32.000000,173.412934,159.893469,163.914889,143.941828,32.000000,139.840591,69.133359,61.595581,91.081227,48.189328,80.318492,34.012658,42.623113,29.221093,36.776021,0.000000,0.000000
55.028151,64.898383,138.911806,137.704239,123.096031,109.142461,29.129306,14.363800,138.189747,3.896748,59.660520,56.165429,136.490978,138.708178,135.337610,138.541021,80.297622,136.019849,-0.000546,0.036391,32.000000,-235.646035,137.852711,-0.152186,498280.376430,0.991729,19.761188,18.384255,2.530260,16.985678,26.648099,-40.000656,-0.421667,158.306898,32.000000,173.818873,160.485308,160.605646,143.464598,32.000000,139.795760,69.120567,61.620813,91.085214,48.189328,80.196118,34.012658,42.612206,29.129306,36.914319,0.000000,0.000000
54.826896,64.908283,138.883994,137.716777,123.092324,109.142415,29.219946,14.360946,138.132632,3.896787,59.568165,56.099711,136.399844,138.732240,135.352450,138.355631,80.304443,135.968512,-0.000546,0.036365,32.000000,-235.643972,137.670872,-0.152376,498161.099482,0.988292,19.630419,18.343528,2.524377,16.985678,26.659773,-40.000603,-0.420432,157.877396,32.000000,174.384850,159.860064,158.415887,143.708635,32.000000,139.512306,69.124081,61.608432,91.097621,48.189328,80.263650,34.012658,42.612109,29.219946,36.902213,0.000000,0.000000
55.038174,64.857407,138.874472,137.717334,123.013839,109.141161,29.185241,14.359661,138.198357,3.896777,59.366119,56.054569,136.448241,138.760155,135.412497,138.395254,80.308877,135.982899,-0.000546,0.036380,32.000000,-235.646404,137.738603,-0.152241,498161.099482,0.988292,19.630419,18.343528,2.524377,16.985678,26.640366,-40.000472,-0.420432,158.124264,32.000000,174.306663,159.192001,160.832088,144.605610,32.000000,139.137051,69.150087,61.622519,91.104430,48.189328,80.124442,34.012658,42.602970,29.185241,36.777049,0.000000,0.000000
55.066255,64.857407,138.964726,137.717334,122.995798,109.134822,29.223704,14.361516,138.129280,3.896779,59.322543,56.096546,136.518900,138.804749,135.430017,138.441113,80.295594,136.023932,-0.000546,0.036369,32.000000,-235.646351,137.815185,-0.151919,498282.105018,0.989258,19.833607,18.311877,2.533136,16.985678,26.679915,-40.001678,-0.422248,158.875105,32.000000,173.419437,159.155098,163.361332,144.603700,32.000000,138.911455,69.154826,61.596286,91.095357,48.189328,80.119692,34.012658,42.538905,29.223704,36.708670,0.000000,0.000000
55.096313,64.785907,138.919765,137.705911,123.035667,109.130960,29.241051,14.358234,138.203794,3.896631,59.345038,56.066949,136.485977,138.794779,135.407847,138.494711,80.259892,135.946538,-0.000545,0.036385,32.000000,-235.649798,137.831645,-0.152024,498065.935873,0.986078,19.579831,18.314402,2.523239,16.985678,26.642713,-40.001259,-0.420160,159.089749,32.000000,173.276616,160.076699,163.799430,143.510014,32.000000,139.760706,69.134698,61.578909,91.131755,48.189328,80.304431,34.012658,42.449881,29.241051,36.699206,0.000000,0.000000
54.952575,64.775732,138.987612,137.692815,123.007153,109.132270,1.906518,14.366083,138.268356,3.896498,59.430494,56.032077,136.457514,138.813068,135.355414,138.455296,80.261846,135.988831,-0.000544,0.036379,32.000000,-235.638179,137.730504,-0.152157,498048.397032,0.984167,19.552907,18.347531,2.523591,16.985678,26.689433,-40.000026,-0.420159,158.277393,32.000000,173.955337,160.187266,160.587451,143.479753,32.000000,140.212177,69.097780,61.604946,91.112632,48.189328,80.174983,34.012658,42.418237,1.906518,36.831854,0.000000,0.000000
54.839857,64.822482,138.980069,137.691701,122.974449,109.125882,29.205221,14.358662,138.189350,3.896516,59.657268,56.091093,136.451676,138.731425,135.383139,138.474929,80.287459,136.129633,-0.000545,0.036382,32.000000,-235.647566,137.898316,-0.152164,497983.530637,0.982765,19.452601,18.345798,2.521399,16.985678,26.666505,-40.002465,-0.419633,157.896461,32.000000,174.352959,162.948269,158.592255,144.092581,32.000000,139.271833,69.121393,61.596499,91.138742,48.189328,80.243921,34.012658,42.395888,29.205221,36.805148,0.000000,0.000000
54.892575,64.822482,138.983942,137.691701,122.919388,109.119488,29.132009,14.354666,138.233731,3.896519,59.589935,56.101392,136.446785,138.760380,135.468531,138.477779,80.335665,136.249863,-0.000545,0.036375,32.000000,-235.655332,137.870825,-0.152064,498113.802841,0.989120,19.735341,18.406767,2.534289,16.985678,26.700720,-39.999371,-0.422260,158.246903,32.000000,174.086787,159.200854,161.128485,144.350898,32.000000,138.772886,69.150180,61.614649,91.139800,48.189328,80.199448,34.012658,42.424009,29.132009,36.728846,0.000000,0.000000
54.784727,64.864557,139.040241,137.703403,122.962699,109.115725,29.207405,14.360803,138.280400,3.896524,59.510946,55.925273,136.487911,138.867982,135.466503,138.599630,80.297422,136.104839,-0.000543,0.036394,32.000000,-235.649032,137.923136,-0.152078,498113.802841,0.989120,19.735341,18.406767,2.534289,16.985678,26.659065,-40.000551,-0.422260,158.905788,32.000000,173.311788,159.285817,163.768951,144.448987,32.000000,139.047954,69.149659,61.594006,91.139271,48.189328,80.105973,34.012658,42.450345,29.207405,36.750049,0.000000,0.000000
54.903750,64.853282,139.050551,137.703403,122.965679,109.109370,22.074604,14.356236,138.301166,3.896599,59.585431,55.984869,136.471887,138.871082,135.440423,138.541606,80.238607,136.075786,-0.000542,0.036394,32.000000,-235.651304,138.055296,-0.152073,497953.248307,0.990493,19.684667,18.416651,2.531926,16.985678,26.736442,-40.000787,-0.421779,159.162080,32.000000,173.287312,160.145093,163.408304,143.711901,32.000000,139.805941,69.133214,61.608008,91.151219,48.189328,80.183662,34.012658,42.425425,22.074604,36.773527,0.000000,0.000000
54.913456,64.870882,139.040003,137.709533,122.967845,109.099223,29.236727,14.359090,138.216581,3.896611,59.711566,56.149836,136.484510,138.815863,135.387469,138.603296,80.296129,136.056439,-0.000541,0.036361,32.000000,-235.651892,137.956828,-0.152033,498144.725998,1.306853,19.704730,18.429591,2.532624,16.985678,26.689372,-39.999843,-0.421879,158.220722,32.000000,173.978645,163.930505,160.275965,143.366430,32.000000,139.836622,69.110270,61.612519,91.157832,48.189328,80.216462,34.012658,42.410804,29.236727,36.850563,0.000000,0.000000
54.924396,64.934134,138.851531,137.725693,122.979708,109.094169,29.138032,14.361802,138.174348,3.896504,59.818793,56.005054,136.465018,138.707322,135.467884,138.386801,80.319923,136.023238,-0.000541,0.036365,32.000000,-235.645738,137.863276,-0.151880,497997.040369,0.986475,19.713007,18.362714,2.531984,16.985678,26.722586,-40.000551,-0.421743,158.322881,32.000000,174.057504,159.740352,161.405855,144.600495,32.000000,138.900929,69.134946,61.615205,91.148946,48.189328,80.258118,34.012658,42.410895,29.138032,36.751297,0.000000,0.000000
54.772069,64.934134,138.968042,137.725693,123.043990,109.089082,29.245266,14.362373,138.183744,3.896374,59.825446,55.896630,136.502003,138.870041,135.466341,138.495264,80.307196,135.992140,-0.000541,0.036401,32.000000,-235.642545,137.842636,-0.151726,497997.040369,0.986475,19.713007,18.362714,2.531984,16.985678,26.719120,-40.001259,-0.421743,158.921927,32.000000,173.325273,159.742929,163.840663,144.592412,32.000000,138.812077,69.132454,61.591734,91.179290,48.189328,80.257705,34.012658,42.466312,29.245266,36.886586,0.000000,0.000000
55.005519,65.007836,138.794683,137.737674,123.095899,109.078941,29.237831,14.358805,138.115292,3.896359,59.877989,55.956413,136.516474,138.684750,135.410995,138.433839,80.251850,135.975513,-0.000541,0.036395,32.000000,-235.648243,137.673463,-0.151842,497973.262745,0.992310,19.853092,18.290756,2.537383,16.985678,26.690832,-40.000315,-0.422848,159.115500,32.000000,173.240654,160.654114,163.249812,143.677243,32.000000,139.682430,69.136841,61.581072,91.191829,48.189328,80.206427,34.012658,42.536867,29.237831,36.813072,0.000000,0.000000
54.876732,64.989135,138.907721,137.746033,123.157544,109.072161,22.231212,14.357378,138.131679,3.896333,59.831755,56.074052,136.483707,138.598171,135.362741,138.395904,80.281425,135.837943,-0.000541,0.036423,32.000000,-235.650326,137.681172,-0.151928,498103.336351,0.989082,19.912208,18.320553,2.537206,16.985678,26.698340,-40.001154,-0.422863,158.178176,32.000000,173.955870,160.511652,160.228434,143.512055,32.000000,139.992375,69.133497,61.600330,91.212133,48.189328,80.184271,34.012658,42.518702,22.231212,36.693630,0.000000,0.000000
54.943103,64.963835,138.892978,137.748820,123.276403,109.064445,29.139226,14.359233,138.076822,3.896331,59.626897,56.048618,136.456007,138.704264,135.397509,138.490168,80.283854,135.959290,-0.000541,0.036448,32.000000,-235.649946,137.760202,-0.151943,498136.195998,0.984788,19.761580,18.367856,2.523286,16.985678,26.647910,-40.000026,-0.420147,157.887112,32.000000,174.432371,159.624497,158.328861,144.290614,32.000000,139.371736,69.128555,61.599115,91.206840,48.189328,80.103928,34.012658,42.517619,29.139226,36.654745,0.000000,0.000000
55.013514,64.963835,138.834088,137.748820,123.308893,109.061723,29.251255,14.362801,138.110952,3.896327,59.545022,55.918987,136.473965,138.678632,135.444820,138.418929,80.303843,135.891848,-0.000541,0.036441,32.000000,-235.643100,137.704543,-0.152005,497977.782559,0.989116,19.777486,18.328006,2.527942,16.985678,26.663658,-40.002491,-0.420954,158.355582,32.000000,174.004086,159.395583,161.473139,144.531359,32.000000,138.661083,69.141270,61.615717,91.197839,48.189328,80.097475,34.012658,42.489222,29.251255,36.924077,0.000000,0.000000
54.959184,64.868682,138.898708,137.732659,123.327896,109.059093,29.262176,14.360660,138.182031,3.896305,59.441600,56.149619,136.520817,138.680080,135.460490,138.434064,80.248981,135.986346,-0.000542,0.036467,32.000000,-235.645896,137.666670,-0.151890,497977.782559,0.989116,19.777486,18.328006,2.527942,16.985678,26.640711,-40.000577,-0.420954,158.895550,32.000000,173.189717,159.540073,163.874042,144.345165,32.000000,138.906655,69.127816,61.536338,91.188590,48.189328,80.290312,34.012658,42.386055,29.262176,36.653865,0.000000,0.000000
54.807819,64.889583,138.926749,137.723464,123.350902,109.047299,29.229577,14.358948,138.175579,3.896284,59.545172,56.059866,136.536258,138.722738,135.391839,138.575121,80.240457,136.012058,-0.000540,0.036477,32.000000,-235.649084,137.845085,-0.152005,497880.144604,0.983906,19.709909,18.275385,2.523636,16.985678,26.687463,-40.001495,-0.420060,159.022556,32.000000,173.483256,160.079478,162.914908,143.650930,32.000000,140.212749,69.120374,61.572000,91.219441,48.189328,80.209809,34.012658,42.394144,29.229577,36.712705,0.000000,0.000000
54.769354,64.883808,138.957769,137.715105,123.367692,109.033267,1.458005,14.363657,138.233242,3.896221,59.734188,55.993590,136.482024,138.795145,135.377648,138.466397,80.278598,136.046804,-0.000541,0.036471,32.000000,-235.645686,137.765115,-0.151983,497966.663295,0.988401,19.833256,18.396926,2.534798,16.985678,26.674706,-40.000918,-0.422171,158.184623,32.000000,174.194462,160.183987,159.809986,143.701340,32.000000,139.999995,69.114651,61.595984,91.223914,48.189328,80.132165,34.012658,42.383141,1.458005,36.744327,0.000000,0.000000
54.781150,64.883808,138.990877,137.715105,123.422267,109.024274,29.090645,14.364799,138.278512,3.896101,59.720753,55.951848,136.461754,138.822550,135.405966,138.554732,80.343683,136.052680,-0.000541,0.036480,32.000000,-235.644708,137.936594,-0.152127,497838.841726,19.827673,19.864496,18.375588,2.537145,16.985678,26.712703,-40.000341,-0.422580,157.882199,32.000000,174.272438,159.552592,158.817169,144.224473,32.000000,139.077013,69.136412,61.603272,91.240025,48.189328,80.225625,34.012658,42.365903,29.090645,36.916593,0.000000,0.000000
55.029562,64.934959,139.001404,137.724300,123.472643,109.011612,29.139416,14.361802,138.238742,3.896039,59.619333,56.164243,136.485491,138.808461,135.487230,138.511317,80.315361,136.158238,-0.000542,0.036473,32.000000,-235.643771,137.934250,-0.151920,497654.315962,0.993432,19.853141,18.313343,2.537203,16.985678,26.704656,-40.001678,-0.422552,158.490154,32.000000,173.762632,159.059917,161.850495,144.601887,32.000000,139.099874,69.131682,61.616101,91.245651,48.189328,80.154221,34.012658,42.407846,29.139416,36.910871,0.000000,0.000000
54.894369,64.942659,138.945678,137.729594,123.523482,109.001448,29.247087,14.359804,138.250473,3.895907,59.779048,55.974467,136.528777,138.803363,135.488911,138.560983,80.297264,136.093229,-0.000541,0.036457,32.000000,-235.647900,137.806783,-0.151634,497579.866376,0.986833,19.665641,18.392690,2.525941,16.985678,26.712591,-40.001128,-0.420241,159.074751,32.000000,173.250339,159.621832,164.040529,144.496591,32.000000,139.115423,69.150106,61.572662,91.255709,48.189328,80.147990,34.012658,42.409166,29.247087,36.718061,0.000000,0.000000
54.763069,64.979785,138.984286,137.736281,123.575205,108.993473,29.227411,14.363372,138.221843,3.896045,59.695059,56.049508,136.542189,138.847713,135.435594,138.554120,80.299995,136.123242,-0.000542,0.036435,32.000000,-235.649578,137.833683,-0.151520,497663.358063,0.985811,19.803120,18.379366,2.531146,16.985678,26.693590,-39.999764,-0.421308,159.129231,32.000000,173.282350,160.507554,162.707807,143.534664,32.000000,139.684065,69.143383,61.597313,91.273790,48.189328,80.146421,34.012658,42.403452,29.227411,36.794583,0.000000,0.000000
54.951059,64.979785,139.012858,137.736281,123.558267,108.992129,21.947985,14.361944,138.266669,3.896207,59.709265,56.105583,136.498362,138.832093,135.385137,138.522053,80.342642,136.003955,-0.000541,0.036444,32.000000,-235.644448,137.898335,-0.151533,497754.031072,0.989119,19.966523,18.391142,2.537920,16.985678,26.742204,-40.001101,-0.422703,158.304577,32.000000,174.116697,160.515528,159.647572,143.561520,32.000000,140.194806,69.098621,61.602861,91.249522,48.189328,80.114209,34.012658,42.437818,21.947985,36.872940,0.000000,0.000000
54.819310,64.949259,138.961315,137.746033,123.579695,108.987025,22.444400,14.355523,138.161204,3.896348,59.715148,56.044420,136.434584,138.788805,135.415025,138.571533,80.329159,136.046342,-0.000542,0.036431,32.000000,-235.648739,137.887182,-0.151517,497543.458421,1.312173,19.785796,18.290822,2.529758,16.985678,26.730295,-40.000761,-0.421005,157.948016,32.000000,174.505820,159.523607,158.591878,144.590618,32.000000,139.126202,69.113765,61.617722,91.241872,48.189328,80.144992,34.012658,42.403862,22.444400,36.932441,0.000000,0.000000
54.856165,64.928359,138.825662,137.743804,123.628998,108.987736,29.123943,14.359661,138.170082,3.896236,59.666755,55.956619,136.526453,138.754283,135.484269,138.471365,80.346783,136.038890,-0.000541,0.036403,32.000000,-235.649682,137.727672,-0.151496,497543.458421,1.312173,19.785796,18.290822,2.529758,16.985678,26.731366,-40.000420,-0.421005,158.622660,32.000000,173.691137,159.258909,161.776667,144.713243,32.000000,138.661466,69.118109,61.594863,91.220416,48.189328,80.119879,34.012658,42.375251,29.123943,36.723344,0.000000,0.000000
54.948894,64.966860,138.956243,137.752163,123.587590,108.984366,1.701272,14.361516,138.173408,3.896371,59.700151,56.096059,136.537853,138.691376,135.460190,138.467353,80.296800,136.152076,-0.000542,0.036413,32.000000,-235.644876,137.882896,-0.151666,497585.440548,1.286401,19.881878,18.324803,2.534897,16.985678,26.733071,-40.001495,-0.422021,159.172614,32.000000,173.104000,159.825086,164.021810,144.139987,32.000000,139.302954,69.115032,61.551521,91.237035,48.189328,80.104497,34.012658,42.407119,1.701272,36.913292,0.000000,0.000000
55.066589,64.951734,138.962077,137.762751,123.542391,108.974222,1.555421,14.362801,138.183845,3.896207,59.692042,55.968368,136.581620,138.801140,135.408336,138.583048,80.281046,136.109938,-0.000541,0.036397,32.000000,-235.642445,137.894786,-0.151532,497499.459472,0.990580,19.825538,18.303576,2.530721,16.985678,26.742128,-40.000341,-0.421212,159.049681,32.000000,173.518248,160.199197,162.420386,143.811651,32.000000,140.185966,69.104902,61.577345,91.234429,48.189328,80.222887,34.012658,42.403816,1.555421,36.787393,0.000000,0.000000
54.715401,64.951734,138.993916,137.762751,123.494994,108.964056,1.736973,14.355665,138.252381,3.896646,59.863839,56.070390,136.551089,138.772472,135.406308,138.600686,80.292049,136.039955,-0.000540,0.036397,32.000000,-235.653350,137.795792,-0.151415,497588.550172,16.927199,19.774950,18.408273,2.528827,16.985678,26.758557,-40.002964,-0.420786,158.231293,32.000000,174.308974,160.352350,159.301283,143.655283,32.000000,140.058960,69.120996,61.609930,91.250155,48.189328,80.228522,34.012658,42.384185,1.736973,36.700160,0.000000,0.000000
54.841899,64.927534,138.927408,137.772225,123.452152,108.961465,29.227860,14.358377,138.150983,3.896651,59.777891,56.000980,136.481751,138.845328,135.469209,138.562163,80.292438,136.034178,-0.000541,0.036346,32.000000,-235.650802,137.885141,-0.151398,497481.719971,18.468157,19.646915,18.403662,2.523528,16.985678,26.746638,-40.000682,-0.419655,157.981347,32.000000,174.514762,159.483366,159.245045,144.370910,32.000000,139.182729,69.097742,61.607423,91.234346,48.189328,80.125139,34.012658,42.354052,29.227860,36.851003,0.000000,0.000000
54.913556,64.981710,139.029522,137.773897,123.443138,108.950548,29.255379,14.357092,138.251030,3.896656,59.652890,55.944467,136.553871,138.799999,135.494753,138.511497,80.297914,136.051666,-0.000541,0.036311,32.000000,-235.651923,137.863625,-0.151374,497500.409429,0.987102,19.838429,18.355641,2.533235,16.985678,26.783156,-40.002019,-0.421571,158.676072,32.000000,173.735777,159.164859,162.468749,144.834826,32.000000,139.198119,69.121504,61.612957,91.257970,48.189328,80.109206,34.012658,42.401719,29.255379,36.892822,0.000000,0.000000
54.914380,64.982260,138.915111,137.771389,123.475577,108.945452,29.221718,14.362801,138.158022,3.896978,59.666283,55.962358,136.553407,138.732790,135.496603,138.483142,80.243440,136.085615,-0.000541,0.036299,32.000000,-235.641789,137.973918,-0.151233,497500.409429,0.987102,19.838429,18.355641,2.533235,16.985678,26.746654,-40.002728,-0.421571,159.121331,32.000000,173.393077,159.567368,163.963064,144.155377,32.000000,139.459413,69.102727,61.557547,91.230079,48.189328,80.238864,34.012658,42.399896,29.221718,36.837063,0.000000,0.000000
54.970517,64.982260,138.975311,137.771389,123.492489,108.942911,29.220427,14.363372,138.173139,3.897005,59.687078,56.037162,136.574948,138.815577,135.415544,138.438894,80.309779,135.996730,-0.000541,0.036313,32.000000,-235.648430,137.720450,-0.151219,497564.033896,0.985867,19.823497,18.429510,2.529667,16.985678,26.768171,-39.999528,-0.420833,158.908481,32.000000,173.645888,160.231828,162.187915,143.602724,32.000000,139.910986,69.101031,61.574277,91.245805,48.189328,80.080275,34.012658,42.398668,29.220427,36.768758,0.000000,0.000000
54.853855,64.968510,138.952741,137.761358,123.555442,108.935318,29.213888,14.361088,138.159905,3.897015,59.767345,56.070453,136.526271,138.788824,135.402673,138.417216,80.335768,136.058111,-0.000541,0.036309,32.000000,-235.646616,137.867294,-0.151018,497564.033896,0.985867,19.823497,18.429510,2.529667,16.985678,26.746482,-40.000472,-0.420833,158.163696,32.000000,174.333749,160.234528,159.504871,143.745458,32.000000,140.112232,69.136605,61.615202,91.268236,48.189328,80.083901,34.012658,42.382512,29.213888,36.720336,0.000000,0.000000
54.708453,64.962185,138.911780,137.752442,123.602560,108.932766,29.149742,14.360946,138.149793,3.896997,59.699615,55.949457,136.497861,138.693905,135.421293,138.495629,80.345048,136.093881,-0.000541,0.036286,32.000000,-235.645119,137.807272,-0.151009,497341.791192,0.987207,19.867910,18.323884,2.533144,16.985678,26.752665,-40.000656,-0.421494,158.062159,32.000000,174.535671,159.346464,159.500064,144.520863,32.000000,139.115619,69.116773,61.584713,91.242992,48.189328,80.221082,34.012658,42.372966,29.149742,36.894656,0.000000,0.000000
54.797729,64.971260,138.924962,137.758015,123.596877,108.931476,29.179042,14.355808,138.222452,3.896981,59.607959,55.941883,136.558325,138.695293,135.464102,138.458874,80.339026,135.969578,-0.000541,0.036270,32.000000,-235.652224,137.756614,-0.151055,497391.051763,0.992251,20.001515,18.331898,2.539128,16.985678,26.716198,-40.001206,-0.422711,158.680332,32.000000,173.831655,159.238007,162.531901,144.695854,32.000000,138.951112,69.114260,61.596427,91.232186,48.189328,80.055451,34.012658,42.369197,29.179042,36.620703,0.000000,0.000000
54.783851,64.971260,138.883443,137.758015,123.575339,108.927683,1.021520,14.360517,138.160969,3.897190,59.735501,56.023100,136.530961,138.589565,135.483382,138.424794,80.299563,136.001059,-0.000541,0.036233,32.000000,-235.645220,137.808476,-0.150885,497391.051763,0.992251,20.001515,18.331898,2.539128,16.985678,26.740686,-40.000970,-0.422711,159.080253,32.000000,173.400695,159.757634,164.122157,143.967465,32.000000,139.285960,69.118400,61.557854,91.269314,48.189328,80.173545,34.012658,42.375226,1.021520,36.725618,0.000000,0.000000
54.868827,64.964385,138.835432,137.752721,123.585512,108.925144,22.119531,14.356522,138.140956,3.897115,59.839571,55.982881,136.569406,138.688176,135.371791,138.353000,80.308370,136.017958,-0.000540,0.036218,32.000000,-235.651674,137.666448,-0.151005,497428.030678,28.270761,19.937994,18.332501,2.535116,16.985678,26.726014,-39.999738,-0.421893,158.893250,32.000000,173.860029,160.203160,162.122506,143.714714,32.000000,140.028393,69.097962,61.562798,91.258987,48.189328,80.013995,34.012658,42.365168,22.119531,36.894143,0.000000,0.000000
54.816396,64.974835,138.919811,137.755228,123.561034,108.922700,2.120346,14.361231,138.157760,3.897071,59.959710,55.901985,136.491025,138.746228,135.411744,138.411003,80.320277,136.086168,-0.000540,0.036212,32.000000,-235.644670,137.794342,-0.151193,497337.076514,1.303303,19.849392,18.331865,2.530315,16.985678,26.745703,-40.001967,-0.420934,158.176966,32.000000,174.509396,160.146278,159.260685,143.850785,32.000000,140.011422,69.087802,61.556318,91.239981,48.189328,80.149086,34.012658,42.372207,2.120346,36.710798,0.000000,0.000000
54.678609,65.049363,138.912933,137.771667,123.587244,108.916340,1.790453,14.355951,138.148721,3.897073,59.777986,56.011549,136.524156,138.679938,135.447629,138.448586,80.313025,135.928584,-0.000541,0.036187,32.000000,-235.651753,137.806193,-0.151014,497348.959223,13.610577,19.910257,18.352940,2.534275,16.985678,26.705806,-40.000577,-0.421685,158.092645,32.000000,174.488144,162.626457,159.688981,144.529229,32.000000,138.901893,69.098602,61.553804,91.251440,48.189328,80.205604,34.012658,42.369699,1.790453,36.810944,0.000000,0.000000
55.187655,65.049363,139.031320,137.771667,123.504630,108.912469,29.186660,14.370079,138.169549,3.897065,59.605006,56.044682,136.522701,138.795857,135.481669,138.484064,80.321779,136.094526,-0.000542,0.036173,32.000000,-235.636150,137.701379,-0.150999,497522.366667,16.165590,20.117450,18.283978,2.540535,16.985678,26.779672,-40.001783,-0.423045,158.748114,32.000000,173.751103,159.281317,162.694786,144.793672,32.000000,138.992630,69.113649,61.539227,91.232154,48.189328,79.944736,34.012658,42.447649,29.186660,36.876828,0.000000,0.000000
54.892861,65.018012,138.859459,137.787271,123.468127,108.911197,22.143068,14.362230,138.120841,3.896918,59.708867,55.971371,136.577939,138.701388,135.477189,138.526576,80.270114,135.991018,-0.000542,0.036160,32.000000,-235.644327,137.889483,-0.151089,497181.192149,0.981518,19.628592,18.355478,2.519247,16.985678,26.758173,-40.001442,-0.418613,159.154875,32.000000,173.615791,159.761860,164.133484,144.186625,32.000000,139.841848,69.101764,61.558251,91.253994,48.189328,80.056633,34.012658,42.419764,22.143068,36.635890,0.000000,0.000000
54.822953,64.987760,138.856034,137.801760,123.457223,108.907347,29.166903,14.358805,138.042889,3.896767,59.810319,56.006768,136.603253,138.626514,135.419201,138.352838,80.287413,136.029546,-0.000543,0.036154,32.000000,-235.648243,137.821448,-0.150958,497181.192149,0.981518,19.628592,18.355478,2.519247,16.985678,26.733095,-40.001206,-0.418613,158.740638,32.000000,173.894629,160.553026,161.693704,143.724736,32.000000,139.778122,69.085029,61.581603,91.252457,48.189328,80.176735,34.012658,42.390504,29.166903,36.744914,0.000000,0.000000
54.798659,65.008111,138.794009,137.805103,123.381017,108.899702,29.121512,14.358377,138.030203,3.896758,59.961260,55.986848,136.540206,138.643703,135.418560,138.376042,80.339424,136.047237,-0.000543,0.036137,32.000000,-235.648180,137.724593,-0.150956,497414.988959,1.301307,19.879921,18.357093,2.529645,16.985678,26.700065,-40.001967,-0.420774,158.170828,32.000000,174.452375,160.418352,159.073646,143.782830,32.000000,139.924768,69.113416,61.567913,91.278324,48.189328,80.148050,34.012658,42.409902,29.121512,36.728039,0.000000,0.000000
54.937069,65.028737,138.815249,137.799531,123.351059,108.897161,29.099164,14.356379,138.088023,3.896514,59.640094,55.890961,136.516616,138.576455,135.452038,138.364102,80.305836,135.933746,-0.000543,0.036115,32.000000,-235.652472,137.752453,-0.150730,497361.045872,0.989212,19.916877,18.358428,2.532808,16.985678,26.722704,-40.000236,-0.421377,158.141823,32.000000,174.551564,159.401748,159.900461,144.690082,32.000000,139.212393,69.087979,61.561946,91.219241,48.189328,80.090299,34.012658,42.410710,29.099164,36.768978,0.000000,0.000000
54.764893,65.028737,138.719470,137.799531,123.279959,108.897087,29.123829,14.360803,138.036225,3.896355,59.646962,55.947690,136.583163,138.610078,135.436506,138.294534,80.302746,135.956289,-0.000544,0.036115,32.000000,-235.646245,137.456828,-0.150718,497262.067264,0.991225,19.960597,18.314970,2.532799,16.985678,26.658610,-40.001049,-0.421390,158.775827,32.000000,173.708158,159.309680,162.913289,144.862946,32.000000,138.990835,69.103243,61.556810,91.222261,48.189328,80.165157,34.012658,42.433786,29.123829,36.709477,0.000000,0.000000
54.770250,64.993261,138.781179,137.781977,123.185530,108.896265,29.075091,14.358948,138.163648,3.896334,59.656676,55.944860,136.575577,138.680815,135.454758,138.462014,80.226623,135.994102,-0.000544,0.036083,32.000000,-235.648428,137.747679,-0.150728,497263.910959,0.989251,19.848183,18.293665,2.526805,16.985678,26.690047,-40.002098,-0.420186,159.130359,32.000000,173.411206,159.994443,164.090792,143.926666,32.000000,139.627968,69.092155,61.509993,91.204563,48.189328,80.014556,34.012658,42.399529,29.075091,36.798105,0.000000,0.000000
54.792488,64.967685,138.854811,137.778633,123.137242,108.888754,29.239923,14.361516,138.147912,3.896314,59.776029,55.956850,136.601386,138.764620,135.398423,138.480554,80.288969,136.057886,-0.000544,0.036060,32.000000,-235.649958,137.767543,-0.150568,497374.785265,0.991853,20.013718,18.307661,2.533000,16.985678,26.688289,-40.000498,-0.421484,158.607191,32.000000,173.866072,160.410144,161.449918,143.610783,32.000000,140.347486,69.087585,61.558614,91.201771,48.189328,80.143869,34.012658,42.372945,29.239923,36.648582,0.000000,0.000000
54.904288,64.966860,138.965238,137.793679,123.134043,108.877505,29.258863,14.361659,138.215881,3.896328,59.875707,56.033338,136.505176,138.799509,135.405467,138.451524,80.276661,136.091003,-0.000544,0.036045,32.000000,-235.642275,137.917465,-0.150757,497476.095912,0.993306,19.973085,18.402076,2.533879,16.985678,26.751169,-39.999292,-0.421581,157.954393,32.000000,174.534784,160.217917,158.866541,144.048257,32.000000,139.837653,69.090183,61.532315,91.183946,48.189328,80.129039,34.012658,42.369725,29.258863,36.767731,0.000000,0.000000
54.894884,64.966860,138.882277,137.793679,123.191472,108.876264,29.145830,14.360089,138.230655,3.896345,59.527718,56.063444,136.517080,138.780974,135.502275,138.636564,80.311437,136.037523,-0.000544,0.036045,32.000000,-235.650729,137.874453,-0.150775,497169.340391,0.984161,19.817791,18.398894,2.531045,16.985678,26.708192,-40.000446,-0.420846,158.122472,32.000000,174.520790,159.510186,159.927948,144.577377,32.000000,138.953779,69.100941,61.545266,91.181455,48.189328,80.078825,34.012658,42.365614,29.145830,36.788421,0.000000,0.000000
54.852559,64.927259,138.929987,137.812627,123.150861,108.883881,29.094463,14.354809,138.178469,3.896353,59.502201,55.989777,136.535245,138.774389,135.482271,138.493730,80.253991,136.040242,-0.000542,0.036044,32.000000,-235.654206,137.968374,-0.150539,497095.372844,0.988153,19.826827,18.338261,2.529968,16.985678,26.747922,-40.000446,-0.420645,158.872657,32.000000,173.622473,159.217892,163.196971,144.933323,32.000000,139.027434,69.105989,61.520600,91.181393,48.189328,80.067212,34.012658,42.320875,29.094463,36.723711,0.000000,0.000000
54.830215,64.891783,138.893305,137.809840,123.089443,108.888974,1.710318,14.355380,138.211564,3.896068,59.518602,56.123060,136.616586,138.829444,135.501236,138.504406,80.243049,136.083418,-0.000542,0.036055,32.000000,-235.651176,137.882960,-0.150537,497219.605356,0.990708,19.827904,18.397021,2.532790,16.985678,26.720622,-40.000525,-0.421187,159.277242,32.000000,173.366238,159.831856,164.123739,144.051285,32.000000,139.762356,69.087776,61.503897,91.185161,48.189328,80.105275,34.012658,42.277684,1.710318,36.707863,0.000000,0.000000
54.964818,64.906633,138.961326,137.800367,122.996689,108.901722,1.267233,14.357378,138.198525,3.896153,59.611819,56.034255,136.606649,138.710239,135.415657,138.452295,80.255514,136.122472,-0.000542,0.036070,32.000000,-235.650654,137.798810,-0.150370,497228.536403,16.859866,19.813915,18.428839,2.533153,16.985678,26.772509,-40.000079,-0.421249,158.527455,32.000000,173.942046,160.298308,160.946954,143.607977,32.000000,140.049487,69.091184,61.523683,91.161035,48.189328,80.010284,34.012658,42.266900,1.267233,36.902433,0.000000,0.000000
54.963683,64.906633,138.836242,137.800367,123.006196,108.919512,29.116269,14.362373,138.191262,3.896209,59.664890,56.071250,136.534860,138.796471,135.438285,138.500479,80.271994,136.207128,-0.000540,0.036070,32.000000,-235.643856,137.794341,-0.150336,497201.350281,22.696735,19.699435,18.435251,2.528187,16.985678,26.706340,-40.002570,-0.420280,158.004013,32.000000,174.375503,160.288894,158.865670,143.980462,32.000000,139.700820,69.088128,61.548264,91.173669,48.189328,80.026076,34.012658,42.272147,29.116269,36.741686,0.000000,0.000000
54.861283,64.914608,138.887869,137.788664,122.968548,108.936077,29.262158,14.360517,138.133675,3.896061,59.643911,55.975343,136.552816,138.643234,135.451640,138.445819,80.296060,136.112878,-0.000540,0.036076,32.000000,-235.649481,137.770949,-0.150329,497250.186955,0.988018,19.700526,18.459680,2.525963,16.985678,26.768997,-40.000498,-0.419920,158.202943,32.000000,174.472644,159.430464,160.348256,144.726866,32.000000,139.078388,69.087551,61.531754,91.135901,48.189328,80.123580,34.012658,42.271188,29.262158,36.868905,0.000000,0.000000
54.836157,64.981985,138.810118,137.783370,122.994790,108.939875,29.137362,14.361944,138.090647,3.895895,59.705902,56.085279,136.594133,138.728997,135.506141,138.464032,80.266791,136.028604,-0.000539,0.036082,32.000000,-235.646415,137.669260,-0.150438,497347.987148,0.985296,19.806868,18.390068,2.531619,16.985678,26.699436,-40.000105,-0.421150,158.965401,32.000000,173.756487,159.278870,163.350720,144.965006,32.000000,139.133094,69.110918,61.542759,91.170149,48.189328,80.093053,34.012658,42.330941,29.137362,36.776975,0.000000,0.000000
54.960740,65.034787,138.791825,137.786992,123.066456,108.941202,29.155681,14.356807,138.059196,3.895731,59.894005,55.926800,136.558869,138.565953,135.453072,138.375124,80.220861,135.856635,-0.000539,0.036056,32.000000,-235.657453,137.699365,-0.150419,497535.875312,0.990231,19.898403,18.378594,2.531361,16.985678,26.716003,-40.001364,-0.421227,159.151049,32.000000,173.320906,160.136232,164.200537,143.910554,32.000000,139.733148,69.048800,61.491813,91.141788,48.189328,80.185726,34.012658,42.329145,29.155681,36.735669,0.000000,0.000000
54.757849,65.034787,138.644468,137.786992,123.010402,108.937389,2.128138,14.361659,138.010604,3.895612,60.054799,55.893317,136.613107,138.564280,135.376979,138.248615,80.276838,135.989304,-0.000538,0.036055,32.000000,-235.644570,137.787265,-0.150408,497635.778958,0.987277,19.831505,18.341323,2.525290,16.985678,26.626756,-39.999948,-0.420054,158.589258,32.000000,173.960708,160.485339,160.940291,143.504799,32.000000,140.252661,69.081947,61.512267,91.152137,48.189328,80.135464,34.012658,42.384354,2.128138,36.627673,0.000000,0.000000
54.923902,65.075764,138.761507,137.788385,122.996376,108.928117,29.201732,14.358948,138.023909,3.895271,59.870733,55.969875,136.533522,138.596967,135.404919,138.300502,80.302513,135.866611,-0.000538,0.036065,32.000000,-235.649740,137.681926,-0.150393,497626.086801,13.580810,20.026549,18.349539,2.531956,16.985678,26.655756,-40.001259,-0.421478,158.023413,32.000000,174.636588,160.029596,158.695675,144.162351,32.000000,139.838585,69.099563,61.554354,91.174665,48.189328,80.049333,34.012658,42.430697,29.201732,36.751370,0.000000,0.000000
54.741835,65.005911,138.741179,137.774454,122.954482,108.934078,29.204269,14.363086,137.963654,3.894834,59.639139,56.010562,136.533778,138.541565,135.446076,138.215980,80.228659,135.826838,-0.000539,0.036050,32.000000,-235.645273,137.491090,-0.150217,497626.086801,13.580810,20.026549,18.349539,2.531956,16.985678,26.597835,-40.001469,-0.421478,159.011716,32.000000,173.549767,159.546262,163.434440,144.550948,32.000000,138.808807,69.030881,61.499303,91.106573,48.189328,80.123680,34.012658,42.367672,29.204269,36.646308,0.000000,0.000000
54.877939,64.963010,138.754563,137.763309,122.941639,108.939159,29.228832,14.358520,137.890443,3.894057,59.715784,55.928513,136.570088,138.485613,135.437685,138.244009,80.223623,135.887567,-0.000540,0.036022,32.000000,-235.647381,137.734688,-0.150403,497486.733944,0.986442,19.907855,18.264500,2.526432,16.985678,26.614692,-40.001075,-0.420296,159.246973,32.000000,173.525744,160.083396,163.888191,143.934093,32.000000,140.159551,69.033895,61.522883,91.121439,48.189328,80.064727,34.012658,42.324796,29.228832,36.680791,0.000000,0.000000
54.825213,64.983910,138.708159,137.761358,122.940942,108.935014,29.234587,14.360803,137.963331,3.893328,59.673028,55.960522,136.593606,138.557715,135.374037,138.218097,80.230802,135.898176,-0.000540,0.036032,32.000000,-235.648376,137.521439,-0.150441,497677.811610,0.989858,20.013092,18.319102,2.534463,16.985678,26.543628,-40.000026,-0.421884,158.534128,32.000000,174.218394,160.412868,160.596014,143.728299,32.000000,140.023602,69.024361,61.522066,91.135817,48.189328,80.200480,34.012658,42.321110,29.234587,36.909844,0.000000,0.000000
