OSU 80 Ton Compressor Load Stand
54.756967,64.983910,138.716453,137.761358,122.949913,108.933401,21.465768,14.357663,137.908546,3.892871,59.585370,55.996530,136.494887,138.585732,135.419471,138.280475,80.284866,135.827128,-0.000538,0.036034,32.000000,-235.647746,137.515362,-0.150447,497596.271234,0.987117,19.910852,18.351488,2.530007,16.985678,26.567596,-40.000210,-0.420983,158.076924,32.000000,174.507686,160.185173,158.695122,144.011153,32.000000,139.380956,69.040041,61.515671,91.140229,48.189328,80.131438,34.012658,42.339988,21.465768,36.698692,0.000000,0.000000
54.654084,64.957509,138.655083,137.766931,122.940987,108.934088,29.265343,14.357521,137.899251,3.892641,59.590825,55.917768,136.536592,138.509410,135.463557,138.298097,80.295963,135.883793,-0.000538,0.036050,32.000000,-235.649200,137.421403,-0.150642,497516.831974,1.346206,19.976522,18.263035,2.533311,16.985678,26.531592,-40.000918,-0.421646,158.373587,32.000000,174.493255,159.261623,161.116227,144.716762,32.000000,139.185045,69.047209,61.546376,91.113537,48.189328,80.057325,34.012658,42.310760,29.265343,36.925764,0.000000,0.000000
54.914019,64.900033,138.721477,137.763309,122.956599,108.933963,29.120589,14.353097,137.912314,3.892420,59.685629,55.906196,136.564525,138.427174,135.495006,138.303289,80.253840,135.793668,-0.000539,0.036044,32.000000,-235.652476,137.523848,-0.150640,497516.831974,1.346206,19.976522,18.263035,2.533311,16.985678,26.533365,-40.001416,-0.421646,159.038242,32.000000,173.759462,159.362084,163.501847,144.985638,32.000000,138.982451,69.027481,61.485812,91.122134,48.189328,80.041613,34.012658,42.248294,29.120589,36.704195,0.000000,0.000000
54.826819,64.995461,138.643242,137.776683,122.883294,108.930120,29.182146,14.360803,137.882757,3.891941,59.827362,55.834308,136.615779,138.524274,135.463387,138.182079,80.256204,135.863242,-0.000538,0.036060,32.000000,-235.650015,137.594371,-0.150634,497368.271431,0.988975,19.741617,18.277861,2.526158,16.985678,26.454054,-40.000577,-0.420069,159.204229,32.000000,173.635329,160.384378,163.686187,143.752490,32.000000,139.748002,69.031656,61.506372,91.156858,48.189328,80.107828,34.012658,42.238332,29.182146,36.622904,0.000000,0.000000
54.771311,64.995461,138.672168,137.776683,122.793620,108.923772,29.184873,14.366368,137.919702,3.891506,60.046393,55.923691,136.579399,138.528045,135.387204,138.258377,80.298497,135.713729,-0.000539,0.036067,32.000000,-235.640352,137.522109,-0.150789,497535.908879,0.988845,19.920858,18.309178,2.528749,16.985678,26.467793,-40.001967,-0.420742,158.407949,32.000000,174.262132,160.473744,160.524890,143.558419,32.000000,140.236604,69.021504,61.515410,91.137093,48.189328,80.127214,34.012658,42.331391,29.184873,36.701627,0.000000,0.000000
54.857078,65.037262,138.572458,137.781420,122.778783,108.914839,24.400988,14.358377,137.859901,3.891051,60.024505,55.911314,136.489933,138.327564,135.406792,138.079095,80.262227,135.579226,-0.000540,0.036081,32.000000,-235.645229,137.395501,-0.150762,497450.759797,0.989804,19.974264,18.194488,2.531839,16.985678,26.379579,-40.001101,-0.421324,158.041023,32.000000,174.745560,159.693469,158.486102,144.318995,32.000000,139.469410,69.030130,61.504413,91.150661,48.189328,80.171142,34.012658,42.374678,24.400988,36.729727,0.000000,0.000000
54.555713,65.091990,138.585758,137.797580,122.821015,108.903400,29.266130,14.362087,137.732698,3.890834,59.928895,55.869704,136.522345,138.363900,135.406844,138.151257,80.266219,135.777193,-0.000542,0.036091,32.000000,-235.643978,137.388606,-0.150707,497490.998300,1.181845,19.933565,18.165576,2.526063,16.985678,26.382309,-40.001469,-0.420206,158.361313,32.000000,174.474492,159.446268,161.159233,144.777292,32.000000,138.756669,68.994043,61.497343,91.123834,48.189328,80.252112,34.012658,42.433838,29.266130,36.728920,0.000000,0.000000
54.809520,65.118116,138.539132,137.802038,122.854550,108.890678,29.222702,14.355665,137.755859,3.890717,59.844409,55.871892,136.625684,138.311313,135.474466,138.113706,80.217210,135.629405,-0.000542,0.036096,32.000000,-235.654333,137.473227,-0.150826,497693.714699,0.991445,20.278620,18.257505,2.540261,16.985678,26.323406,-40.002282,-0.423120,159.085935,32.000000,173.653302,159.688102,163.841909,144.556234,32.000000,139.106226,69.032784,61.484036,91.147089,48.189328,80.156756,34.012658,42.443005,29.222702,36.659808,0.000000,0.000000
54.618579,65.118116,138.452439,137.802038,122.861587,108.880452,29.118215,14.354666,137.677881,3.890589,60.048144,55.809004,136.612398,138.310314,135.413312,138.004815,80.223978,135.493569,-0.000542,0.036095,32.000000,-235.652546,137.270401,-0.150746,497619.304437,0.987785,20.060153,18.234917,2.527647,16.985678,26.277529,-39.999948,-0.420537,159.234119,32.000000,173.603555,160.140787,163.771071,143.963363,32.000000,140.155923,69.041719,61.490118,91.173207,48.189328,80.216036,34.012658,42.480377,29.118215,36.669125,0.000000,0.000000
54.504407,65.087040,138.472128,137.800645,122.872931,108.874079,29.185729,14.359233,137.711049,3.890313,60.127371,55.813571,136.605771,138.246531,135.366929,138.004166,80.183806,135.508583,-0.000543,0.036074,32.000000,-235.649290,137.366336,-0.150572,497672.255074,0.995072,20.244083,18.162290,2.534896,16.985678,26.219151,-40.001731,-0.422038,158.377499,32.000000,174.287391,160.310914,160.351160,143.662488,32.000000,140.268105,69.031249,61.486679,91.155393,48.189328,80.211546,34.012658,42.459631,29.185729,36.715787,0.000000,0.000000
54.905048,65.110966,138.458568,137.805661,122.903619,108.870261,29.243812,14.358091,137.692092,3.889743,60.086806,55.839231,136.511051,138.220268,135.396302,138.007914,80.192708,135.527846,-0.000542,0.036098,32.000000,-235.648137,137.248047,-0.150610,497751.223439,0.994930,20.323220,18.209745,2.540568,16.985678,26.202264,-40.000997,-0.423105,158.102623,32.000000,174.536390,159.848192,158.835024,144.267439,32.000000,139.185917,69.038777,61.501401,91.165805,48.189328,80.066165,34.012658,42.492545,29.243812,36.740585,0.000000,0.000000
54.870623,65.160194,138.410992,137.820428,123.079229,108.857574,29.145000,14.357235,137.683555,3.889085,59.937994,55.858192,136.563404,138.225284,135.490796,137.925732,80.219825,135.659378,-0.000544,0.036092,32.000000,-235.651452,137.364665,-0.150392,497751.223439,0.994930,20.323220,18.209745,2.540568,16.985678,26.131233,-40.000498,-0.423105,158.485980,32.000000,174.198824,159.518197,161.721343,144.640534,32.000000,139.147579,69.052028,61.505550,91.151292,48.189328,80.081178,34.012658,42.557164,29.145000,36.621950,0.000000,0.000000
54.724924,65.138193,138.378938,137.835475,123.106589,108.853772,29.205268,14.366368,137.628293,3.889260,59.688514,55.807711,136.594862,138.205870,135.448995,138.052698,80.126728,135.610724,-0.000545,0.036101,32.000000,-235.644286,137.477730,-0.150416,497507.679128,0.984967,19.961167,18.210185,2.521782,16.985678,26.085698,-40.002229,-0.419293,159.159474,32.000000,173.514358,159.527308,164.023621,144.551195,32.000000,139.329016,69.045656,61.445885,91.142343,48.189328,80.082084,34.012658,42.573128,29.205268,36.758707,0.000000,0.000000
54.813365,65.138193,138.434365,137.835475,123.160716,108.849943,22.866374,14.362658,137.712839,3.888873,59.755763,55.754132,136.628297,138.216188,135.450074,137.999768,80.102214,135.664964,-0.000545,0.036092,32.000000,-235.639637,137.277413,-0.150413,497486.485451,0.989008,20.043475,18.246827,2.522497,16.985678,26.052547,-39.999318,-0.419479,159.263102,32.000000,173.637286,160.298721,163.348826,143.847820,32.000000,139.941639,69.029370,61.470531,91.177649,48.189328,80.116665,34.012658,42.565339,22.866374,36.752250,0.000000,0.000000
54.618455,65.040562,138.421168,137.818199,123.180522,108.842359,29.073342,14.358805,137.742981,3.888451,59.860589,55.894037,136.591486,138.194718,135.410115,137.984507,80.161784,135.599733,-0.000544,0.036081,32.000000,-235.647096,137.375535,-0.150632,497718.411977,0.989783,20.161660,18.316344,2.528627,16.985678,26.037857,-40.001128,-0.420686,158.434132,32.000000,174.232364,160.698158,160.385279,143.611123,32.000000,140.064161,69.048662,61.488740,91.197206,48.189328,80.225050,34.012658,42.476955,29.073342,36.647042,0.000000,0.000000
54.818676,65.043038,138.586763,137.803432,123.165328,108.834774,1.775169,14.357806,137.798695,3.888621,59.786738,55.865261,136.544881,138.230585,135.462598,138.055544,80.143725,135.617180,-0.000545,0.036066,32.000000,-235.650717,137.337172,-0.150479,497699.437001,1.261864,20.076530,18.367143,2.525559,16.985678,26.033724,-40.000970,-0.420054,158.100554,32.000000,174.638137,159.727115,158.811772,144.474703,32.000000,139.419238,69.045347,61.494198,91.218237,48.189328,80.118786,34.012658,42.483505,1.775169,36.737724,0.000000,0.000000
54.847083,65.015536,138.452390,137.793122,123.197263,108.818941,29.273006,14.364085,137.711488,3.888546,59.623151,55.782037,136.535309,138.340613,135.498925,138.080403,80.125634,135.697734,-0.000544,0.036049,32.000000,-235.648536,137.474305,-0.150419,497518.104514,0.996055,20.166647,18.275961,2.534330,16.985678,25.983407,-39.999895,-0.421684,158.633393,32.000000,174.180505,159.385546,161.803839,144.959021,32.000000,139.025618,69.016331,61.458631,91.158671,48.189328,80.242017,34.012658,42.487794,29.273006,36.811971,0.000000,0.000000
54.705329,65.015536,138.591910,137.793122,123.205810,108.804368,29.217338,14.361231,137.818627,3.888444,59.637144,55.883630,136.609213,138.373973,135.517772,138.103951,80.083218,135.599384,-0.000544,0.036048,32.000000,-235.647456,137.446161,-0.150129,497404.520953,16.246220,19.976267,18.302476,2.528094,16.985678,25.973901,-40.000761,-0.420313,159.186914,32.000000,173.425286,160.002688,164.188563,144.660920,32.000000,139.156168,69.033715,61.440961,91.203019,48.189328,80.183248,34.012658,42.462393,29.217338,36.695317,0.000000,0.000000
54.465128,64.996011,138.521063,137.798695,123.207891,108.797999,29.218096,14.362801,137.848798,3.887956,59.827571,55.845890,136.617015,138.413551,135.433758,138.185544,80.121954,135.695633,-0.000545,0.036096,32.000000,-235.643100,137.456541,-0.150047,497419.784666,0.988993,20.057876,18.354357,2.533426,16.985678,25.947704,-40.000892,-0.421250,159.234165,32.000000,173.489170,160.521045,163.031555,143.752640,32.000000,140.170880,69.014711,61.439810,91.186616,48.189328,80.105582,34.012658,42.443510,29.218096,36.666777,0.000000,0.000000
54.878801,65.019937,138.612396,137.807611,123.200586,108.791590,29.238994,14.358234,137.904540,3.887697,59.970650,55.856755,136.595718,138.432475,135.447924,138.130291,80.103526,135.746732,-0.000546,0.036121,32.000000,-235.651109,137.363543,-0.149947,497429.400584,0.993684,20.270149,18.362265,2.543298,16.985678,25.926488,-40.002964,-0.423247,158.405828,32.000000,174.420433,160.401392,159.948832,143.739960,32.000000,140.540029,69.013762,61.458973,91.190685,48.189328,80.090301,34.012658,42.467353,29.238994,36.897151,0.000000,0.000000
54.741818,65.070264,138.548445,137.830459,123.162696,108.782705,29.192036,14.361659,137.915647,3.887176,59.799271,55.888606,136.524353,138.472440,135.478693,138.328149,80.112997,135.702490,-0.000547,0.036113,32.000000,-235.650143,137.538774,-0.149942,497222.833718,0.984698,19.895359,18.405444,2.525791,16.985678,25.907041,-40.001233,-0.419622,158.098686,32.000000,174.570182,159.666826,158.801155,144.465460,32.000000,139.149831,69.019472,61.461801,91.176961,48.189328,80.192444,34.012658,42.469340,29.192036,36.743520,0.000000,0.000000
54.767120,65.070264,138.659043,137.830459,123.190195,108.773813,1.341685,14.360375,137.971892,3.886916,59.742187,55.911038,136.570196,138.474092,135.507630,138.260858,80.114700,135.750341,-0.000548,0.036107,32.000000,-235.645690,137.497516,-0.149948,497317.039612,0.989068,20.077461,18.374542,2.530943,16.985678,25.891479,-40.000787,-0.420740,158.667802,32.000000,174.046513,159.450287,162.080224,144.564723,32.000000,139.030986,69.016148,61.463477,91.190788,48.189328,80.157717,34.012658,42.525658,1.341685,36.677416,0.000000,0.000000
54.859590,65.056238,138.533553,137.828230,123.205485,108.762612,29.171134,14.360660,137.960574,3.886691,59.740390,56.020156,136.645143,138.421688,135.542184,138.257232,80.066197,135.686147,-0.000547,0.036121,32.000000,-235.644257,137.530270,-0.149956,497317.039612,0.989068,20.077461,18.374542,2.530943,16.985678,25.866589,-40.002701,-0.420740,159.196510,32.000000,173.602721,159.648498,164.159640,144.564173,32.000000,139.605201,69.063323,61.447364,91.195522,48.189328,80.148246,34.012658,42.517985,29.171134,36.722390,0.000000,0.000000
54.796092,65.058438,138.696059,137.826280,123.193123,108.751470,1.800937,14.358662,137.924581,3.886106,59.620892,56.006463,136.615580,138.433066,135.473606,138.262568,80.070528,135.686761,-0.000547,0.036129,32.000000,-235.648714,137.586193,-0.149961,497230.817612,0.987205,19.950125,18.413424,2.525239,16.985678,25.859892,-40.000656,-0.419471,159.136847,32.000000,173.715376,160.235648,162.730350,143.916393,32.000000,140.162512,69.046397,61.462142,91.198179,48.189328,80.135595,34.012658,42.525818,1.800937,36.754231,0.000000,0.000000
54.893730,64.951459,138.566156,137.819035,123.118531,108.731143,29.156539,14.356379,137.869180,3.885686,59.603744,55.933032,136.623324,138.468954,135.435832,138.168365,80.142640,135.726593,-0.000548,0.036126,32.000000,-235.652964,137.694858,-0.150071,497212.662134,16.009474,20.013394,18.409391,2.531130,16.985678,25.814174,-40.001023,-0.420587,158.304227,32.000000,174.366117,160.496020,159.784616,143.687412,32.000000,140.118464,69.042285,61.484402,91.202186,48.189328,80.207309,34.012658,42.531641,29.156539,36.903020,0.000000,0.000000
54.743253,64.951459,138.718032,137.819035,123.111142,108.715878,22.940265,14.357521,137.836817,3.885581,59.645968,55.885442,136.512822,138.386249,135.490681,138.247574,80.077949,135.714023,-0.000548,0.036122,32.000000,-235.649528,137.686699,-0.150177,496758.147748,0.986456,19.812534,18.356576,2.524262,16.985678,25.821301,-40.000577,-0.419035,158.001617,32.000000,174.724153,159.616417,159.033959,144.572491,32.000000,139.433409,69.029055,61.445481,91.177169,48.189328,80.168423,34.012658,42.421973,22.940265,36.624444,0.000000,0.000000
54.700934,64.909658,138.521008,137.810676,123.106122,108.710791,29.251363,14.353525,137.840340,3.885077,59.842822,55.896878,136.589948,138.399871,135.514295,138.169586,80.116445,135.758020,-0.000548,0.036121,32.000000,-235.656310,137.396523,-0.150059,496914.355707,1.257402,19.957274,18.415177,2.533975,16.985678,25.718152,-40.000525,-0.420892,158.690127,32.000000,174.027601,159.455951,162.273599,145.079343,32.000000,139.157436,69.077743,61.489581,91.190487,48.189328,80.224124,34.012658,42.373397,29.251363,36.722903,0.000000,0.000000
54.839525,65.045513,138.655680,137.831016,123.021857,108.703168,29.155334,14.352954,137.969702,3.885175,59.651059,55.898419,136.605898,138.413655,135.496704,138.149783,80.034574,135.814257,-0.000549,0.036150,32.000000,-235.652947,137.518974,-0.150038,496776.939235,0.986800,19.956234,18.397992,2.532334,16.985678,25.747394,-40.002046,-0.420575,159.214159,32.000000,173.504631,159.787317,164.385889,144.366146,32.000000,139.256325,69.056727,61.425197,91.169964,48.189328,80.115089,34.012658,42.502034,29.155334,36.651077,0.000000,0.000000
54.847015,64.989135,138.631163,137.837425,123.001258,108.690499,29.178930,14.358805,138.031285,3.884862,59.716525,56.067195,136.660401,138.463387,135.451750,138.239405,80.036182,135.898137,-0.000550,0.036166,32.000000,-235.648899,137.596289,-0.150089,496776.939235,0.986800,19.956234,18.397992,2.532334,16.985678,25.705171,-40.000446,-0.420575,159.097392,32.000000,173.665709,160.370393,162.651631,143.766189,32.000000,140.124979,69.041976,61.451393,91.182482,48.189328,80.117146,34.012658,42.450963,29.178930,36.881817,0.000000,0.000000
54.967850,64.978410,138.711634,137.832131,123.035274,108.673921,22.524725,14.358377,137.916451,3.884929,59.801163,55.931294,136.584829,138.533756,135.449364,138.213227,80.079189,135.797805,-0.000551,0.036182,32.000000,-235.648835,137.623108,-0.150164,497023.427561,0.987572,19.958692,18.507095,2.528390,16.985678,25.750872,-40.000393,-0.419830,158.339363,32.000000,174.539370,160.430195,159.544097,143.836557,32.000000,140.561740,69.063500,61.476467,91.190538,48.189328,80.123984,34.012658,42.449881,22.524725,36.733102,0.000000,0.000000
54.633134,64.978410,138.782151,137.832131,123.050605,108.659959,29.197389,14.357092,137.978580,3.885258,59.691558,55.908243,136.543166,138.527741,135.495605,138.398227,80.096923,135.764689,-0.000550,0.036206,32.000000,-235.649300,137.682192,-0.150238,496879.040389,0.986360,19.895111,18.546088,2.527597,16.985678,25.728099,-40.002124,-0.419578,158.159297,32.000000,174.622562,159.684214,159.055096,144.566807,32.000000,139.083427,69.073406,61.472211,91.172828,48.189328,80.236799,34.012658,42.437219,29.197389,36.613806,0.000000,0.000000
54.826833,64.981160,138.712787,137.818757,123.116752,108.651056,1.240389,14.361374,137.931869,3.885648,59.701132,55.804828,136.574141,138.552250,135.545919,138.288097,80.128059,135.878994,-0.000551,0.036231,32.000000,-235.645675,137.563615,-0.150023,496624.026232,1.274407,19.768304,18.454515,2.523505,16.985678,25.718232,-40.000629,-0.418636,158.867682,32.000000,173.828199,-99800.846873,162.465726,144.766036,32.000000,139.108947,69.078145,61.463160,91.141633,48.189328,80.156239,34.012658,42.437945,1.240389,36.730240,0.000000,0.000000
54.698103,65.044963,138.634649,137.817363,123.143524,108.647967,29.208335,14.358234,137.940170,3.885698,59.687547,55.925628,136.630206,138.415510,135.524522,138.232315,80.059773,135.831127,-0.000552,0.036246,32.000000,-235.650945,137.698671,-0.149986,496724.348742,0.989702,20.090338,18.420745,2.540256,16.985678,25.651829,-40.001915,-0.421947,159.269307,32.000000,173.472323,161.687164,164.479545,144.389079,32.000000,139.801774,69.089170,61.449972,91.153956,48.189328,80.200107,34.012658,42.500708,29.208335,36.613513,0.000000,0.000000
54.730178,65.003436,138.606172,137.818478,123.118837,108.647974,29.159827,14.361231,137.858669,3.885707,59.808275,55.972646,136.613217,138.479679,135.463136,138.329351,80.107088,135.794293,-0.000553,0.036263,32.000000,-235.646473,137.393950,-0.149877,496507.908358,23.203678,19.906545,18.444946,2.530016,16.985678,25.662556,-40.000105,-0.419875,159.103775,32.000000,173.872946,161.030722,162.311650,143.739496,32.000000,140.043287,69.075835,61.488076,91.186915,48.189328,80.091749,34.012658,42.505189,29.159827,36.748289,0.000000,0.000000
54.788082,65.003436,138.667762,137.818478,123.094288,108.645559,29.147721,14.358520,138.003378,3.885911,59.853055,55.841121,136.573233,138.508777,135.386044,138.210762,80.130603,135.764484,-0.000552,0.036273,32.000000,-235.646234,137.611503,-0.149767,496626.247608,0.988989,20.021841,18.424915,2.532536,16.985678,25.622584,-40.001154,-0.420453,158.318412,32.000000,174.521021,161.776687,159.406142,143.668101,32.000000,140.195051,69.067196,61.473490,91.166817,48.189328,80.149831,34.012658,42.464839,29.147721,36.911824,0.000000,0.000000
54.898634,65.007011,138.638338,137.817085,123.055503,108.630395,29.249577,14.358234,138.024013,3.885803,59.761845,55.863415,136.531498,138.508655,135.488164,138.327006,80.106142,135.843370,-0.000552,0.036261,32.000000,-235.649470,137.712213,-0.149789,496530.829924,0.988221,19.966099,18.386965,2.530984,16.985678,25.638422,-40.000498,-0.420093,158.249190,32.000000,174.576887,160.313647,159.747396,144.601151,32.000000,139.257065,69.084918,61.472510,91.151163,48.189328,80.181682,34.012658,42.468922,29.249577,36.773013,0.000000,0.000000
54.657661,64.967135,138.711757,137.821821,123.061119,108.620241,1.991894,14.358377,138.038211,3.885863,59.507101,56.007964,136.618944,138.497868,135.513243,138.338557,80.134597,135.861306,-0.000553,0.036280,32.000000,-235.647360,137.647092,-0.149802,496530.829924,0.988221,19.966099,18.386965,2.530984,16.985678,25.603180,-40.001600,-0.420093,158.983297,32.000000,173.964625,264.309525,162.435891,144.794888,32.000000,139.055344,69.088241,61.475444,91.169143,48.189328,80.223741,34.012658,42.429220,1.991894,36.789301,0.000000,0.000000
54.781180,64.916533,138.624679,137.814020,123.059637,108.617411,29.129244,14.364370,138.026881,3.885841,59.619842,55.968800,136.659932,138.609405,135.519959,138.324015,80.072776,135.853914,-0.000552,0.036276,32.000000,-235.641858,137.676907,-0.149648,496435.016629,14.494214,20.055414,18.429847,2.537828,16.985678,25.630349,-40.003331,-0.421318,159.287650,32.000000,173.600941,160.406714,164.080273,144.117814,32.000000,139.474681,69.102949,61.461782,91.175299,48.189328,80.130172,34.012658,42.425945,29.129244,36.741465,0.000000,0.000000
54.833970,64.916533,138.711441,137.814020,123.021868,108.619686,29.118486,14.364085,137.961874,3.885822,59.667008,55.845062,136.637473,138.590849,135.465439,138.279889,80.087966,135.820654,-0.000550,0.036272,32.000000,-235.643783,137.595205,-0.149640,496404.229188,0.988499,19.885838,18.488090,2.530516,16.985678,25.571957,-40.001075,-0.419778,159.033484,32.000000,173.802747,162.898573,162.132906,143.783823,32.000000,139.976446,69.099084,61.460815,91.159935,48.189328,80.125937,34.012658,42.368042,29.118486,36.654819,0.000000,0.000000
54.867597,64.926709,138.703458,137.815134,122.960813,108.617133,29.134920,14.362373,138.079144,3.885951,59.770112,55.899878,136.581708,138.496318,135.451254,138.343857,80.133945,135.740259,-0.000549,0.036291,32.000000,-235.648937,137.815878,-0.149546,496350.607526,0.987831,19.835053,18.456799,2.529663,16.985678,25.572255,-40.000577,-0.419597,158.355404,32.000000,174.606233,160.335503,159.198567,143.923454,32.000000,140.239077,69.100428,61.482712,91.193195,48.189328,80.148221,34.012658,42.370372,29.134920,36.919748,0.000000,0.000000
54.637136,64.957784,138.662706,137.815134,122.928987,108.612014,29.252700,14.357521,138.057295,3.886276,59.709122,55.927189,136.559522,138.585263,135.482664,138.341449,80.080156,135.920359,-0.000550,0.036323,32.000000,-235.650675,137.616215,-0.149444,496236.597252,0.986608,19.812899,18.371890,2.527967,16.985678,25.525215,-40.000420,-0.419265,158.139734,32.000000,174.849688,159.557496,159.582339,144.773651,32.000000,139.030523,69.099766,61.492105,91.161938,48.189328,80.235368,34.012658,42.394552,29.252700,36.705295,0.000000,0.000000
54.893566,64.991336,138.675490,137.815134,122.886261,108.614585,29.139546,14.353953,137.963346,3.886345,59.598853,56.017835,136.601283,138.545319,135.490538,138.224123,80.094789,135.794198,-0.000550,0.036328,32.000000,-235.651620,137.604326,-0.149602,496511.063797,0.987260,20.065853,18.512868,2.537884,16.985678,25.560582,-40.000603,-0.421321,158.869508,32.000000,173.856169,159.355116,162.955563,144.799788,32.000000,138.755087,69.098690,61.448680,91.152907,48.189328,80.000206,34.012658,42.390345,29.139546,36.729360,0.000000,0.000000
54.742761,64.991336,138.705368,137.815134,122.826656,108.619676,29.213734,14.357521,138.066774,3.886448,59.636628,55.911920,136.653958,138.591625,135.512432,138.274628,80.038022,135.880528,-0.000551,0.036344,32.000000,-235.654281,137.619478,-0.149576,496383.043461,0.986082,19.852569,18.437167,2.526261,16.985678,25.511191,-40.001233,-0.418993,159.311081,32.000000,173.586385,160.232110,164.491968,144.168966,32.000000,139.827565,69.130983,61.473306,91.177012,48.189328,80.167792,34.012658,42.422359,29.213734,36.847921,0.000000,0.000000
54.851705,64.952284,138.756998,137.812627,122.792837,108.617192,1.379953,14.359233,137.975817,3.886712,59.740592,55.920130,136.669059,138.584692,135.397915,138.354733,80.111083,135.887138,-0.000550,0.036331,32.000000,-235.650766,137.621680,-0.149569,496616.508259,0.986624,19.997625,18.535727,2.533766,16.985678,25.510526,-40.000315,-0.420527,158.909339,32.000000,174.102320,161.334744,161.774667,143.806790,32.000000,140.276664,69.102407,61.457462,91.187621,48.189328,80.049990,34.012658,42.380634,1.379953,36.666044,0.000000,0.000000
54.736519,64.943209,138.819106,137.810676,122.757614,108.622312,29.129165,14.359376,138.078108,3.886839,59.535325,56.015461,136.551263,138.666235,135.460502,138.314783,80.125841,135.828024,-0.000549,0.036329,32.000000,-235.648984,137.884508,-0.149549,496332.349208,20.838344,19.853751,18.465865,2.529675,16.985678,25.491682,-40.000236,-0.419624,158.144799,32.000000,174.725317,163.551249,160.024029,144.573309,32.000000,139.174890,69.120353,61.464674,91.163735,48.189328,80.141854,34.012658,42.364798,29.129165,36.901626,0.000000,0.000000
54.898962,64.921208,138.879561,137.811791,122.731553,108.617222,29.247130,14.358234,138.115701,3.886757,59.654525,55.847009,136.617860,138.590708,135.520645,138.342326,80.117106,135.990776,-0.000549,0.036342,32.000000,-235.649470,137.543017,-0.149491,496332.349208,20.838344,19.853751,18.465865,2.529675,16.985678,25.534886,-40.001678,-0.419624,159.018073,32.000000,173.956063,165.549951,163.029508,144.963331,32.000000,139.218636,69.131102,61.457077,91.170088,48.189328,80.074259,34.012658,42.336849,29.247130,36.721876,0.000000,0.000000
55.015279,64.944034,138.917146,137.813462,122.678795,108.617224,1.877097,14.361516,138.169322,3.886981,59.699743,55.998759,136.639478,138.676206,135.510660,138.494244,80.084467,135.914724,-0.000550,0.036355,32.000000,-235.647827,137.826933,-0.149413,496332.032147,0.984818,19.908903,18.438697,2.532487,16.985678,25.484427,-40.000708,-0.420177,159.367287,32.000000,173.587616,165.339833,164.295027,143.952303,32.000000,139.652566,69.125337,61.435749,91.181176,48.189328,80.116886,34.012658,42.328997,1.877097,36.716594,0.000000,0.000000
54.936352,64.944034,138.905176,137.813462,122.638301,108.627383,1.699614,14.362087,138.202090,3.887436,59.706588,56.077624,136.630363,138.822449,135.452144,138.563429,80.115383,136.026461,-0.000549,0.036354,32.000000,-235.646600,137.584397,-0.149312,496248.733158,0.982187,19.777257,18.509984,2.529730,16.985678,25.533708,-40.001390,-0.419533,158.881649,32.000000,174.021650,162.965244,161.664855,143.403106,32.000000,139.943314,69.126308,61.460204,91.170815,48.189328,80.048962,34.012658,42.345787,1.699614,36.894803,0.000000,0.000000
54.927624,64.970985,138.931037,137.819871,122.605991,108.640999,29.144344,14.357949,138.214459,3.887520,59.690747,56.028978,136.605057,138.734789,135.470010,138.499152,80.176886,135.996531,-0.000549,0.036359,32.000000,-235.646641,137.797586,-0.149467,496309.083302,16.891449,19.764168,18.528966,2.528475,16.985678,25.486897,-40.001652,-0.419331,158.202666,32.000000,174.721658,161.913720,159.141016,143.964815,32.000000,140.265626,69.128928,61.466620,91.201190,48.189328,80.180488,34.012658,42.368410,29.144344,36.770739,0.000000,0.000000
54.895911,64.938259,138.843691,137.815692,122.556659,108.662198,22.372147,14.360232,138.195169,3.887631,59.560052,55.962713,136.559770,138.848651,135.525353,138.441948,80.138247,136.040277,-0.000549,0.036369,32.000000,-235.647800,137.860238,-0.149667,496286.950656,0.985429,19.799501,18.452986,2.529347,16.985678,25.505968,-40.000236,-0.419582,158.344661,32.000000,174.718387,160.461254,160.086979,144.684242,32.000000,139.115449,69.145309,61.473511,91.152099,48.189328,80.069556,34.012658,42.332363,22.372147,36.735009,0.000000,0.000000
54.837815,64.923408,138.930437,137.814577,122.608319,108.679352,29.222813,14.358948,138.105628,3.887594,59.437500,56.060840,136.587585,138.656346,135.509999,138.431537,80.081798,135.942518,-0.000548,0.036403,32.000000,-235.652362,137.763995,-0.149747,496437.165321,1.284683,19.797238,18.512783,2.529217,16.985678,25.497594,-40.003226,-0.419649,159.022545,32.000000,173.873488,160.233350,163.134747,144.655233,32.000000,138.916016,69.139994,61.433773,91.171252,48.189328,80.056953,34.012658,42.326210,29.222813,36.649683,0.000000,0.000000
54.976094,64.923408,138.845081,137.814577,122.596620,108.698428,1.364067,14.356950,138.127002,3.888034,59.347828,56.073299,136.633633,138.700186,135.501720,138.343486,80.119568,135.934480,-0.000547,0.036388,32.000000,-235.646820,137.557070,-0.149824,496437.165321,1.284683,19.797238,18.512783,2.529217,16.985678,25.502150,-40.000157,-0.419649,159.391239,32.000000,173.642888,160.996643,164.421604,143.952630,32.000000,139.867566,69.150188,61.441965,91.176163,48.189328,80.015691,34.012658,42.304026,1.364067,36.747848,0.000000,0.000000
54.632662,64.912683,138.857619,137.803989,122.595762,108.709853,29.230161,14.361374,138.048563,3.888008,59.547610,55.901316,136.643374,138.572804,135.459774,138.339761,80.121103,135.859242,-0.000547,0.036395,32.000000,-235.646166,137.679621,-0.149811,496570.084325,21.042309,19.705389,18.480288,2.525554,16.985678,25.460881,-40.001154,-0.419028,158.775027,32.000000,174.301609,161.063414,161.439208,143.668729,32.000000,140.060554,69.124554,61.453403,91.171606,48.189328,80.041166,34.012658,42.285171,29.230161,36.640365,0.000000,0.000000
55.085597,64.841182,138.850262,137.773897,122.597992,108.721277,29.099805,14.361516,138.058675,3.888184,59.581258,56.076079,136.554853,138.671149,135.457152,138.356528,80.139814,135.902970,-0.000547,0.036391,32.000000,-235.648646,137.814043,-0.150045,496810.349746,0.988882,20.025067,18.442342,2.541659,16.985678,25.490489,-40.001364,-0.422324,158.152370,32.000000,174.768948,160.973474,158.767570,143.951622,32.000000,139.605408,69.130039,61.458938,91.200205,48.189328,79.948778,34.012658,42.204029,29.099805,36.692089,0.000000,0.000000
54.900275,64.886008,138.819655,137.760522,122.561112,108.727709,29.189731,14.356236,138.144757,3.888287,59.572550,55.939874,136.532568,138.651677,135.484991,138.414157,80.131669,136.014081,-0.000547,0.036400,32.000000,-235.649992,137.740236,-0.150213,496448.652855,0.984186,19.518145,18.444796,2.520627,16.985678,25.452651,-40.000551,-0.417995,158.287734,32.000000,174.801521,160.047527,160.412038,144.701871,32.000000,139.169301,69.176622,61.469063,91.165846,48.189328,80.122081,34.012658,42.188202,29.189731,36.601701,0.000000,0.000000
54.669588,64.886008,138.873837,137.760522,122.506777,108.728435,29.145657,14.359518,138.098191,3.888672,59.635679,55.958750,136.580506,138.681549,135.510626,138.505122,80.167050,135.944394,-0.000546,0.036372,32.000000,-235.650152,137.657534,-0.150359,496672.659721,0.985000,19.740795,18.506693,2.528578,16.985678,25.484558,-40.000865,-0.419720,159.088811,32.000000,173.985813,159.902868,163.268874,145.028322,32.000000,139.144531,69.206709,61.465894,91.165565,48.189328,80.179449,34.012658,42.220768,29.145657,36.613513,0.000000,0.000000
54.860076,64.957784,138.923030,137.774175,122.511812,108.728454,29.208843,14.356950,138.278508,3.889181,59.567019,56.118457,136.615521,138.728733,135.483192,138.515265,80.094257,136.029649,-0.000545,0.036379,32.000000,-235.649607,137.652028,-0.150475,496740.659043,0.991106,19.962789,18.437603,2.540239,16.985678,25.487585,-39.999528,-0.422072,159.369124,32.000000,173.831878,160.634236,163.998577,144.055881,32.000000,139.757371,69.219127,61.454952,91.187604,48.189328,80.050585,34.012658,42.284512,29.208843,36.877048,0.000000,0.000000
54.797006,64.933034,138.913468,137.781420,122.495597,108.730968,29.233653,14.355380,138.132787,3.889434,59.721589,55.866408,136.632561,138.660119,135.411902,138.490553,80.129304,136.027263,-0.000547,0.036385,32.000000,-235.651996,137.773643,-0.150377,496880.501562,0.985351,19.851203,18.551632,2.532316,16.985678,25.500669,-40.002308,-0.420538,158.713623,32.000000,174.246790,161.215353,160.899250,143.637850,32.000000,140.097128,69.207180,61.454632,91.161487,48.189328,80.100958,34.012658,42.255229,29.233653,36.709771,0.000000,0.000000
54.900588,64.938534,138.939235,137.794237,122.454498,108.734833,29.141370,14.357663,138.219404,3.889985,59.752480,56.043962,136.573722,138.694701,135.464862,138.532277,80.157202,135.935846,-0.000547,0.036397,32.000000,-235.652335,137.709521,-0.150348,496821.665934,0.985727,19.887111,18.515431,2.535056,16.985678,25.468883,-40.000839,-0.421052,158.183058,32.000000,174.815400,160.693483,158.789510,144.158940,32.000000,139.827479,69.245496,61.488692,91.178511,48.189328,80.114214,34.012658,42.248556,29.141370,36.727452,0.000000,0.000000
54.908305,64.950909,138.859767,137.807611,122.456934,108.743774,29.235662,14.358234,138.146591,3.890350,59.612242,56.104310,136.559689,138.709790,135.488619,138.412243,80.152220,135.965311,-0.000547,0.036384,32.000000,-235.649634,137.982078,-0.150330,496821.665934,0.985727,19.887111,18.515431,2.535056,16.985678,25.525821,-40.001206,-0.421052,158.428732,32.000000,174.784702,160.170795,160.488630,144.901165,32.000000,139.314023,69.261100,61.468812,91.154158,48.189328,80.144233,34.012658,42.245779,29.235662,36.900159,0.000000,0.000000
54.817684,64.950909,138.924632,137.807611,122.468112,108.751403,29.138785,14.356094,138.110456,3.890583,59.406002,56.074392,136.580629,138.719068,135.493772,138.433735,80.122598,136.061931,-0.000546,0.036382,32.000000,-235.652922,137.780068,-0.150529,496725.702618,0.986832,19.793020,18.443315,2.530742,16.985678,25.506628,-40.001888,-0.420197,159.123671,32.000000,173.883710,160.175619,163.278225,144.770825,32.000000,138.907765,69.231346,61.429976,91.140694,48.189328,80.085705,34.012658,42.253014,29.138785,36.899866,0.000000,0.000000
54.906429,64.892058,138.806293,137.808168,122.453905,108.763972,29.171129,14.356522,138.167270,3.891087,59.540713,55.901662,136.618510,138.679694,135.493131,138.494954,80.096288,135.956253,-0.000545,0.036385,32.000000,-235.651018,137.681785,-0.150522,496790.553509,0.983610,19.797982,18.462553,2.528939,16.985678,25.462931,-40.000918,-0.419909,159.443650,32.000000,173.735280,161.047703,163.884563,143.816434,32.000000,139.869426,69.241869,61.459462,91.177465,48.189328,80.102693,34.012658,42.186542,29.171129,36.642419,0.000000,0.000000
54.884410,64.857957,138.849836,137.793958,122.520285,108.779206,21.732353,14.356664,138.072782,3.891045,59.841650,55.841540,136.632703,138.703000,135.396224,138.416215,80.134561,135.866123,-0.000546,0.036360,32.000000,-235.650876,137.655006,-0.150377,496915.557262,0.985851,19.740932,18.514102,2.528052,16.985678,25.471162,-40.000603,-0.419763,158.637076,32.000000,174.322910,161.215403,160.779750,143.666206,32.000000,140.525895,69.208164,61.455625,91.168298,48.189328,80.043815,34.012658,42.141237,21.732353,36.837503,0.000000,0.000000
54.816998,64.959709,138.873111,137.798416,122.540410,108.785555,29.105589,14.361374,138.141559,3.890816,59.926501,56.007063,136.522718,138.661871,135.462394,138.410820,80.179834,135.913438,-0.000546,0.036346,32.000000,-235.645019,137.793832,-0.150620,496868.796105,1.323950,19.727989,18.432216,2.529859,16.985678,25.453748,-40.002308,-0.420132,158.133758,32.000000,174.815175,160.657535,158.605055,144.138447,32.000000,139.512699,69.215844,61.455411,91.171309,48.189328,80.095770,34.012658,42.127082,29.105589,36.913952,0.000000,0.000000
54.902339,64.959709,138.899356,137.798416,122.530584,108.786805,29.190228,14.358234,138.103444,3.890883,59.752150,55.874948,136.544866,138.660689,135.515828,138.468634,80.159747,136.089211,-0.000545,0.036335,32.000000,-235.652256,137.739461,-0.150823,496990.931941,0.990232,19.894553,18.409841,2.533395,16.985678,25.477186,-40.000105,-0.420971,158.459392,32.000000,174.618996,160.186319,160.806840,144.626184,32.000000,138.893714,69.216048,61.461905,91.139325,48.189328,80.036067,34.012658,42.222776,29.190228,36.649243,0.000000,0.000000
55.001417,64.977860,138.757213,137.809283,122.526242,108.781747,22.352561,14.365227,138.142797,3.891341,59.676462,55.965108,136.602650,138.709768,135.501938,138.407176,80.095207,136.059800,-0.000546,0.036339,32.000000,-235.647395,137.854954,-0.150805,496989.143896,0.985673,19.812513,18.514940,2.529935,16.985678,25.470655,-40.000577,-0.420285,159.203197,32.000000,173.786117,158.609114,163.580510,144.743359,32.000000,139.133789,69.219786,61.427530,91.140364,48.189328,80.185061,34.012658,42.237753,22.352561,36.846161,0.000000,0.000000
54.699249,64.964110,138.927508,137.816527,122.512199,108.776680,29.147276,14.362658,138.211650,3.891554,59.631864,55.951494,136.612135,138.662013,135.455107,138.473873,80.064091,135.981325,-0.000547,0.036360,32.000000,-235.645374,137.854506,-0.150822,497065.859385,1.284626,19.735539,18.565262,2.522793,16.985678,25.477794,-40.000787,-0.418883,159.369282,32.000000,173.733132,160.534216,163.865153,143.961446,32.000000,139.897538,69.201355,61.429888,91.174414,48.189328,80.149909,34.012658,42.221615,29.147276,36.625545,0.000000,0.000000
54.713444,64.875832,138.797652,137.808726,122.569352,108.776687,22.312244,14.355380,138.148967,3.891818,59.473394,56.003018,136.586672,138.709872,135.407994,138.452253,80.125670,135.926544,-0.000547,0.036360,32.000000,-235.655602,137.890628,-0.150820,497269.115533,0.991103,20.012309,18.558427,2.539843,16.985678,25.486990,-40.000157,-0.422245,158.533201,32.000000,174.384242,160.945272,160.607276,143.510251,32.000000,140.076178,69.173485,61.444937,91.143323,48.189328,79.913205,34.012658,42.218039,22.312244,36.712999,0.000000,0.000000
54.787667,64.875832,138.959593,137.808726,122.603029,108.786802,29.198832,14.363514,138.183251,3.892063,59.623553,55.919213,136.543943,138.790924,135.479022,138.477337,80.122749,136.061843,-0.000547,0.036373,32.000000,-235.638453,137.811962,-0.150799,497005.745345,1.294035,19.910357,18.470346,2.536811,16.985678,25.489393,-39.999869,-0.421586,158.210182,32.000000,174.730137,160.661192,158.840410,144.240794,32.000000,139.382366,69.198440,61.460901,91.189830,48.189328,80.092952,34.012658,42.119161,29.198832,36.794657,0.000000,0.000000
54.815392,64.818907,138.857439,137.791450,122.615910,108.791913,29.233997,14.356522,138.199303,3.892551,59.529236,56.124689,136.592443,138.802854,135.552674,138.586711,80.145276,136.058931,-0.000547,0.036362,32.000000,-235.649379,137.919344,-0.150769,497014.968062,0.987444,19.838895,18.538708,2.536330,16.985678,25.474893,-40.000839,-0.421465,158.580234,32.000000,174.620150,159.645258,161.360142,144.909713,32.000000,139.130885,69.230793,61.496908,91.174021,48.189328,80.050453,34.012658,42.047223,29.233997,36.852324,0.000000,0.000000
54.956403,64.857957,139.043046,137.794515,122.619243,108.795045,29.181738,14.357092,138.208046,3.893030,59.495138,56.010579,136.593905,138.711258,135.529833,138.459832,80.106856,136.059992,-0.000548,0.036357,32.000000,-235.652087,137.914694,-0.150756,496893.943708,0.985600,19.755295,18.514774,2.533183,16.985678,25.522828,-40.002046,-0.420805,159.157036,32.000000,173.889627,159.737614,163.663678,144.687510,32.000000,139.064551,69.192083,61.420949,91.185876,48.189328,79.991463,34.012658,42.068740,29.181738,36.777342,0.000000,0.000000
54.634901,64.873082,138.861547,137.798416,122.542232,108.801413,29.204796,14.358662,138.187061,3.893129,59.546291,55.988270,136.626778,138.757362,135.490995,138.508503,80.108738,136.032831,-0.000550,0.036358,32.000000,-235.647075,137.890321,-0.150751,496958.226765,0.984691,19.658838,18.553705,2.530061,16.985678,25.485328,-40.000184,-0.420137,159.464117,32.000000,173.695273,160.690281,163.720845,143.880392,32.000000,139.824593,69.192223,61.432828,91.184091,48.189328,80.075767,34.012658,42.054585,29.204796,36.695611,0.000000,0.000000
55.032111,64.873082,138.920145,137.798416,122.498087,108.815485,29.190096,14.360089,138.210226,3.892938,59.782338,56.010002,136.600231,138.793535,135.440482,138.573492,80.158259,136.169421,-0.000552,0.036347,32.000000,-235.651057,137.930090,-0.150780,497199.243945,0.990424,19.983308,18.538690,2.541627,16.985678,25.480717,-40.001390,-0.422630,158.503996,32.000000,174.401598,160.423295,160.635394,143.634486,32.000000,140.370885,69.151968,61.414837,91.162551,48.189328,79.954144,34.012658,42.056758,29.190096,36.744620,0.000000,0.000000
54.961614,64.919008,138.851426,137.805661,122.407334,108.818135,29.199537,14.366368,138.256383,3.892814,59.896284,56.044058,136.545104,138.743535,135.478641,138.545056,80.158333,136.175211,-0.000552,0.036348,32.000000,-235.639696,137.788874,-0.150787,496922.054991,0.983134,19.601321,18.555195,2.524347,16.985678,25.480785,-40.001101,-0.419123,158.208976,32.000000,174.884563,159.899996,158.570426,144.326558,32.000000,139.360609,69.173524,61.421082,91.189345,48.189328,80.082761,34.012658,42.092166,29.199537,36.904121,0.000000,0.000000
54.727610,64.987210,138.873629,137.820150,122.413905,108.819479,1.203116,14.356236,138.140834,3.892916,59.595945,56.021093,136.561968,138.719048,135.518295,138.433063,80.148916,136.026161,-0.000552,0.036375,32.000000,-235.650976,137.835847,-0.150784,496922.054991,0.983134,19.601321,18.555195,2.524347,16.985678,25.500253,-40.001101,-0.419123,158.527437,32.000000,174.544885,159.949001,161.428193,144.771079,32.000000,138.864587,69.175093,61.436499,91.152919,48.189328,80.005584,34.012658,42.152768,1.203116,36.803241,0.000000,0.000000
55.022928,64.938259,138.787456,137.822657,122.398501,108.825798,29.164347,14.361659,138.163418,3.892860,59.707755,55.919794,136.634173,138.751224,135.526181,138.504492,80.129648,135.977877,-0.000553,0.036382,32.000000,-235.644406,137.684801,-0.150779,497042.307739,0.984358,19.714887,18.557920,2.526335,16.985678,25.435367,-40.002072,-0.419632,159.202824,32.000000,173.798983,159.761260,164.066557,144.642739,32.000000,139.179769,69.199781,61.419915,91.203121,48.189328,79.946111,34.012658,42.101898,29.164347,36.753865,0.000000,0.000000
54.939092,64.961085,138.810280,137.824329,122.335114,108.829798,29.266802,14.354238,138.161391,3.892911,59.738433,55.977836,136.664199,138.643969,135.503784,138.486803,80.113881,135.906140,-0.000554,0.036408,32.000000,-235.655269,137.618317,-0.150741,497304.449667,24.008094,20.008089,18.495287,2.537542,16.985678,25.460517,-40.000603,-0.421996,159.514766,32.000000,173.774710,160.541734,163.648474,143.912880,32.000000,140.208503,69.173593,61.401449,91.189575,48.189328,80.042722,34.012658,42.095746,29.266802,36.679543,0.000000,0.000000
54.760109,64.961085,138.725653,137.824329,122.293090,108.838679,29.199191,14.353953,138.169441,3.892929,59.795390,55.967479,136.603506,138.669132,135.434503,138.466635,80.126811,136.051465,-0.000553,0.036415,32.000000,-235.654407,137.731753,-0.150753,497125.224942,0.984449,19.675303,18.491203,2.522357,16.985678,25.402361,-40.000551,-0.418888,158.487902,32.000000,174.461735,161.001980,160.291683,143.779858,32.000000,140.335224,69.148024,61.429301,91.186149,48.189328,80.084582,34.012658,42.114235,29.199191,36.873527,0.000000,0.000000
54.696655,64.954209,138.782746,137.804268,122.307328,108.847649,29.227800,14.356950,138.193848,3.893103,59.850278,55.928242,136.561993,138.670823,135.486682,138.364836,80.146731,135.925175,-0.000552,0.036411,32.000000,-235.651902,137.781903,-0.150774,497381.667711,0.988679,19.950672,18.529628,2.533334,16.985678,25.463504,-40.002255,-0.421248,158.019251,32.000000,174.768909,159.742001,158.814241,144.241380,32.000000,139.338773,69.170966,61.414727,91.185984,48.189328,80.073335,34.012658,42.103163,29.227800,36.729433,0.000000,0.000000
54.759307,64.999036,138.714809,137.791729,122.354658,108.846364,29.181881,14.362658,138.061451,3.893225,59.718497,55.874011,136.576109,138.658751,135.520497,138.314480,80.137744,135.912927,-0.000552,0.036413,32.000000,-235.647832,137.745027,-0.150757,497407.945020,0.989043,20.004907,18.448623,2.537317,16.985678,25.378707,-39.999843,-0.422043,158.630206,32.000000,174.451310,159.212276,161.727896,144.835178,32.000000,139.333335,69.162511,61.418351,91.161725,48.189328,80.095404,34.012658,42.144015,29.181881,36.739998,0.000000,0.000000
54.963902,64.979785,138.749882,137.788664,122.374732,108.842394,29.161326,14.360232,138.109527,3.893197,59.635969,55.923078,136.618247,138.624515,135.498269,138.299016,80.106662,136.001263,-0.000553,0.036425,32.000000,-235.645013,137.726285,-0.150692,497447.066310,0.989452,19.989395,18.451682,2.533173,16.985678,25.396126,-39.999843,-0.421304,159.240076,32.000000,173.794455,159.516532,164.014391,144.805046,32.000000,139.201212,69.153950,61.383299,91.186089,48.189328,80.052208,34.012658,42.143919,29.161326,36.894143,0.000000,0.000000
54.921445,64.979785,138.724715,137.788664,122.416720,108.838454,29.094195,14.356950,138.109187,3.893130,59.703682,55.856120,136.613311,138.544563,135.483679,138.344464,80.108838,135.790175,-0.000553,0.036450,32.000000,-235.651410,137.622986,-0.150618,497343.972435,0.985982,19.773468,18.525501,2.524382,16.985678,25.358804,-39.999397,-0.419450,159.281610,32.000000,173.820347,160.446561,163.306472,143.787039,32.000000,139.782693,69.145719,61.400565,91.188643,48.189328,79.995904,34.012658,42.123041,29.094195,36.646528,0.000000,0.000000
55.026803,64.928909,138.727266,137.782534,122.421388,108.835940,29.204384,14.362943,138.033789,3.893231,59.941438,55.859677,136.620225,138.512549,135.441603,138.386476,80.148603,135.729077,-0.000555,0.036445,32.000000,-235.644760,137.683638,-0.150435,497343.722927,0.989068,19.814236,18.421171,2.525875,16.985678,25.337270,-39.999423,-0.419757,158.434828,32.000000,174.582806,160.450159,160.325290,143.586071,32.000000,140.365676,69.176435,61.409347,91.219815,48.189328,80.067599,34.012658,42.067791,29.204384,36.695684,0.000000,0.000000
54.573636,64.997111,138.657329,137.804546,122.343772,108.833368,22.200343,14.355095,137.934088,3.893331,59.826109,55.838021,136.529206,138.586589,135.468120,138.311643,80.183648,135.732981,-0.000556,0.036423,32.000000,-235.652445,137.832585,-0.150307,497112.575524,0.983090,19.662237,18.351815,2.521085,16.985678,25.306983,-40.001049,-0.418707,158.208129,32.000000,174.862108,159.761304,158.734863,144.484961,32.000000,139.376150,69.154722,61.410490,91.192889,48.189328,80.183409,34.012658,42.129805,22.200343,36.709991,0.000000,0.000000
54.760068,64.951459,138.730357,137.815970,122.330810,108.824473,22.226977,14.359518,138.053082,3.893089,59.534209,55.967360,136.530590,138.500641,135.484554,138.335624,80.138683,135.803844,-0.000556,0.036422,32.000000,-235.646546,137.643502,-0.150300,497398.881704,1.305349,20.166441,18.318662,2.540738,16.985678,25.288250,-40.001075,-0.422803,158.691726,32.000000,174.407000,160.402068,161.758911,144.783057,32.000000,138.816288,69.138354,61.410319,91.173987,48.189328,79.966340,34.012658,42.129517,22.226977,36.688421,0.000000,0.000000
54.643268,64.951459,138.628429,137.815970,122.293880,108.821151,1.589388,14.360375,138.052631,3.892780,59.512971,55.855972,136.628567,138.524824,135.498188,138.266726,80.139135,135.823310,-0.000556,0.036426,32.000000,-235.647493,137.589048,-0.150338,497274.725312,1.298608,19.941084,18.397945,2.533422,16.985678,25.259929,-40.001731,-0.421190,159.251451,32.000000,173.753087,159.676344,164.213967,144.542002,32.000000,139.423887,69.168400,61.399142,91.195081,48.189328,80.145866,34.012658,42.079945,1.589388,36.726132,0.000000,0.000000
54.799498,64.891233,138.743399,137.801203,122.305778,108.812187,29.214060,14.357806,138.013288,3.892783,59.546620,55.944205,136.607471,138.497460,135.475901,138.299686,80.115210,135.744508,-0.000557,0.036416,32.000000,-235.652848,137.525294,-0.150066,497274.725312,1.298608,19.941084,18.397945,2.533422,16.985678,25.232473,-40.001600,-0.421190,159.293488,32.000000,173.893767,160.046613,163.123355,144.022891,32.000000,140.320085,69.145238,61.383729,91.190887,48.189328,80.033884,34.012658,42.012090,29.214060,36.756873,0.000000,0.000000
54.696005,64.887933,138.604158,137.801203,122.359390,108.798585,1.148808,14.358234,137.894571,3.892781,59.679896,55.859354,136.589594,138.523499,135.435616,138.290173,80.167863,135.842064,-0.000557,0.036429,32.000000,-235.649470,137.641565,-0.149999,497156.782530,0.986964,19.842912,18.392682,2.531837,16.985678,25.210499,-40.000157,-0.420738,158.463084,32.000000,174.625497,160.430258,159.990128,143.732215,32.000000,140.250949,69.153791,61.409131,91.196732,48.189328,80.119021,34.012658,41.997907,1.148808,36.609111,0.000000,0.000000
54.812464,64.905808,138.710490,137.789779,122.381726,108.789718,22.096091,14.361659,137.975465,3.892686,59.631074,55.805276,136.539220,138.486469,135.489339,138.274529,80.213765,135.757013,-0.000557,0.036440,32.000000,-235.646045,137.625248,-0.149849,497044.768476,25.147595,19.939257,18.387268,2.534082,16.985678,25.217581,-40.001626,-0.421217,158.214337,32.000000,174.761049,159.669667,158.820950,144.346041,32.000000,139.270311,69.202069,61.420548,91.194699,48.189328,80.136636,34.012658,41.986739,22.096091,36.683799,0.000000,0.000000
