OSU 80 Ton Compressor Load Stand
54.830884,64.899758,138.716618,137.785042,122.385922,108.790617,29.124540,14.353525,137.986780,3.892398,59.571678,55.952594,136.608514,138.485839,135.538291,138.186372,80.129582,135.810910,-0.000557,0.036439,32.000000,-235.653032,137.547608,-0.149643,497044.768476,25.147595,19.939257,18.387268,2.534082,16.985678,25.140815,-40.000341,-0.421217,159.326642,32.000000,173.765484,159.474732,164.198751,144.425590,32.000000,139.492416,69.214479,61.376479,91.198602,48.189328,80.199531,34.012658,41.991741,29.124540,36.696711,0.000000,0.000000
54.712059,64.899758,138.622337,137.785042,122.400968,108.788121,1.249590,14.353668,137.926124,3.892335,59.687011,55.804594,136.613613,138.432802,135.478194,138.159135,80.131811,135.723556,-0.000557,0.036447,32.000000,-235.653872,137.444308,-0.149654,496862.655699,1.304342,19.845013,18.300184,2.530638,16.985678,25.150628,-40.002387,-0.420440,159.297439,32.000000,173.867594,160.261985,162.678195,143.618471,32.000000,140.061939,69.209178,61.373224,91.196755,48.189328,80.114086,34.012658,41.975822,1.249590,36.734642,0.000000,0.000000
54.535596,64.906908,138.564238,137.792844,122.445704,108.786834,29.174507,14.354952,137.920544,3.892203,59.884744,55.760396,136.627936,138.426419,135.439295,138.162212,80.136742,135.709169,-0.000556,0.036460,32.000000,-235.656522,137.439882,-0.149673,497023.127593,0.989197,19.821246,18.410467,2.529899,16.985678,25.106505,-40.002255,-0.420294,158.392270,32.000000,174.582497,160.358452,160.037191,143.586518,32.000000,140.207991,69.184334,61.380009,91.164378,48.189328,80.051703,34.012658,41.973315,29.174507,36.679690,0.000000,0.000000
54.730103,64.931109,138.583220,137.791172,122.464302,108.783023,1.794406,14.361516,137.846043,3.892245,59.900347,55.839245,136.574711,138.400359,135.502506,138.147589,80.164376,135.703000,-0.000557,0.036472,32.000000,-235.646188,137.455257,-0.149670,497077.234796,23.110397,19.935616,18.365933,2.533671,16.985678,25.081055,-40.000839,-0.421075,158.186639,32.000000,174.972513,159.392307,158.935906,144.539880,32.000000,139.235418,69.223719,61.444496,91.211102,48.189328,80.115191,34.012658,41.988556,1.794406,36.716300,0.000000,0.000000
54.705923,64.989685,138.545956,137.804546,122.507766,108.774201,20.267212,14.359661,137.866742,3.891899,59.592018,55.838202,136.554345,138.429987,135.496385,138.030182,80.106111,135.759585,-0.000557,0.036482,32.000000,-235.642798,137.585397,-0.149467,497178.051691,0.993407,20.112962,18.354034,2.540804,16.985678,25.019120,-40.001154,-0.422553,158.763135,32.000000,174.212519,159.055037,162.271066,144.891509,32.000000,138.909648,69.201347,61.385863,91.168542,48.189328,80.079501,34.012658,41.981691,20.267212,36.710211,0.000000,0.000000
54.845110,64.989685,138.587767,137.804546,122.519785,108.762815,29.220485,14.357949,137.870423,3.891533,59.595709,55.920145,136.594806,138.449807,135.482893,138.222740,80.083090,135.725878,-0.000558,0.036482,32.000000,-235.647296,137.463763,-0.149448,497199.835015,1.425227,20.031455,18.409083,2.532559,16.985678,25.026321,-40.000498,-0.420943,159.232359,32.000000,173.605794,159.658012,164.480456,144.341085,32.000000,139.408634,69.203437,61.348983,91.172528,48.189328,80.045813,34.012658,42.038064,29.220485,36.706909,0.000000,0.000000
54.980797,64.945684,138.569046,137.803989,122.477403,108.752668,29.213039,14.360375,137.907662,3.891751,59.804063,55.895931,136.648291,138.350279,135.442706,138.083538,80.084089,135.778908,-0.000557,0.036501,32.000000,-235.645854,137.478916,-0.149598,497110.935629,0.985652,19.897493,18.415779,2.526894,16.985678,24.967933,-40.000525,-0.419734,159.207295,32.000000,173.777271,160.080922,162.746003,143.765610,32.000000,140.223818,69.188422,61.366108,91.184851,48.189328,80.114700,34.012658,41.990995,29.213039,36.690475,0.000000,0.000000
54.785631,64.962460,138.628934,137.804825,122.467627,108.749765,29.082211,14.357806,137.951836,3.891732,59.903119,55.871109,136.540612,138.409046,135.433628,138.160177,80.098229,135.801316,-0.000556,0.036502,32.000000,-235.648587,137.553521,-0.149485,497110.935629,0.985652,19.897493,18.415779,2.526894,16.985678,24.983152,-40.000839,-0.419734,158.402466,32.000000,174.681619,160.344614,159.496087,143.752215,32.000000,140.328593,69.174496,61.362952,91.177761,48.189328,80.077216,34.012658,42.002578,29.082211,36.650123,0.000000,0.000000
54.705354,64.989410,138.694826,137.805661,122.418952,108.754844,1.608668,14.359518,137.905171,3.891568,59.807807,55.794039,136.540167,138.388084,135.479099,138.078607,80.154183,135.700676,-0.000557,0.036522,32.000000,-235.648513,137.535328,-0.149314,497017.701253,0.991337,19.927482,18.437175,2.530389,16.985678,24.910044,-40.000761,-0.420345,158.155782,32.000000,174.760092,159.652888,158.954073,144.482263,32.000000,139.135600,69.222196,61.385946,91.168243,48.189328,80.095432,34.012658,41.998837,1.608668,36.658193,0.000000,0.000000
54.683116,64.989410,138.579916,137.805661,122.411494,108.752275,29.148526,14.354524,137.907204,3.891297,59.637808,55.864578,136.561615,138.368408,135.528745,138.236754,80.111338,135.631365,-0.000556,0.036552,32.000000,-235.651705,137.426075,-0.149338,497009.932020,17.953073,20.031727,18.332478,2.535306,16.985678,24.916003,-40.001285,-0.421371,158.820300,32.000000,173.953631,159.331982,162.480701,144.826361,32.000000,139.161554,69.207940,61.377844,91.190302,48.189328,80.140320,34.012658,42.024191,29.148526,36.670299,0.000000,0.000000
54.581941,64.984460,138.653438,137.805939,122.390108,108.747122,29.206390,14.362515,137.922877,3.890849,59.704890,55.774944,136.608782,138.420443,135.516568,138.131475,80.064517,135.719670,-0.000557,0.036545,32.000000,-235.644205,137.495251,-0.149333,497100.423474,0.991229,20.053154,18.341739,2.534236,16.985678,24.874727,-40.000603,-0.421183,159.312822,32.000000,173.702277,159.725703,164.217019,144.445370,32.000000,139.713557,69.220167,61.333589,91.210057,48.189328,80.121360,34.012658,42.017956,29.206390,36.754965,0.000000,0.000000
54.825589,64.943209,138.590645,137.806497,122.376819,108.749634,29.208170,14.352098,137.939754,3.890375,59.796953,55.832913,136.611915,138.240700,135.454115,138.159358,80.106619,135.615226,-0.000557,0.036556,32.000000,-235.655934,137.551729,-0.149340,497229.132424,0.991234,20.145775,18.431346,2.540280,16.985678,24.869175,-40.000761,-0.422366,159.092799,32.000000,173.887405,160.332086,162.382204,143.680576,32.000000,140.032518,69.198625,61.373473,91.222482,48.189328,80.065622,34.012658,41.974615,29.208170,36.641466,0.000000,0.000000
54.814846,64.950634,138.669865,137.817921,122.324110,108.742010,29.199614,14.363942,137.943263,3.889974,59.766897,55.889915,136.558826,138.446666,135.415987,138.134043,80.108648,135.586261,-0.000557,0.036543,32.000000,-235.649990,137.434025,-0.149338,496945.873071,0.986213,19.869789,18.338635,2.527846,16.985678,24.808432,-40.000682,-0.419818,158.317450,32.000000,174.580806,160.445876,159.534947,143.595868,32.000000,140.128701,69.183750,61.397446,91.234202,48.189328,80.130451,34.012658,41.968955,29.199614,36.712118,0.000000,0.000000
54.740406,64.950634,138.548665,137.817921,122.345734,108.731814,29.083767,14.358805,137.910014,3.889788,59.731311,55.874869,136.554242,138.349035,135.466958,138.174540,80.117951,135.658173,-0.000558,0.036562,32.000000,-235.651358,137.590415,-0.149329,496923.392941,0.986667,19.887548,18.322566,2.529787,16.985678,24.800353,-40.000446,-0.420158,158.249493,32.000000,174.774321,159.493424,159.607480,144.595135,32.000000,139.548748,69.206220,61.379043,91.217075,48.189328,80.117232,34.012658,41.971312,29.083767,36.661202,0.000000,0.000000
54.770588,64.935234,138.665568,137.812348,122.453846,108.720370,29.148157,14.358662,137.897123,3.889568,59.670415,55.908676,136.557989,138.482820,135.539774,138.219705,80.116733,135.697534,-0.000557,0.036554,32.000000,-235.649861,137.634814,-0.149455,496903.659040,0.991995,19.959190,18.348116,2.531013,16.985678,24.780014,-40.001285,-0.420423,158.836558,32.000000,174.008262,159.277456,162.483397,144.801598,32.000000,138.949102,69.216075,61.394440,91.238947,48.189328,80.105563,34.012658,41.950278,29.148157,36.735303,0.000000,0.000000
54.718001,64.959434,138.635418,137.808447,122.592830,108.708933,29.217988,14.360232,137.973384,3.889562,59.556396,55.923078,136.620890,138.521909,135.539498,138.236921,80.083409,135.890259,-0.000556,0.036555,32.000000,-235.645505,137.668037,-0.149579,496814.326421,0.989055,19.914734,18.368406,2.531752,16.985678,24.780811,-40.000236,-0.420456,159.208552,32.000000,173.581270,159.834503,164.363555,143.992417,32.000000,139.493513,69.192935,61.357248,91.244499,48.189328,80.132803,34.012658,41.968343,29.217988,36.694437,0.000000,0.000000
54.651896,64.914333,138.669024,137.813462,122.651209,108.703773,29.239170,14.364085,138.038526,3.889206,59.645822,55.932291,136.626766,138.444361,135.460116,138.190902,80.062637,135.813471,-0.000556,0.036540,32.000000,-235.641816,137.628490,-0.149561,496814.326421,0.989055,19.914734,18.368406,2.531752,16.985678,24.760021,-40.000472,-0.420456,159.020762,32.000000,173.891632,160.259635,162.296384,143.596574,32.000000,140.215779,69.177673,61.365321,91.232490,48.189328,80.177429,34.012658,41.917259,29.239170,36.737063,0.000000,0.000000
54.677894,64.879408,138.679141,137.810397,122.712481,108.702309,29.203743,14.357235,138.046222,3.889414,59.497948,55.887918,136.602589,138.664421,135.471011,138.295693,80.100187,135.781809,-0.000555,0.036542,32.000000,-235.647027,137.722635,-0.149413,496899.793762,0.987701,19.989569,18.495049,2.533635,16.985678,24.766710,-40.002072,-0.420844,158.276129,32.000000,174.677787,160.279041,159.384529,143.928384,32.000000,140.132707,69.181925,61.380512,91.248113,48.189328,80.010462,34.012658,41.908722,29.203743,36.743813,0.000000,0.000000
54.758107,64.879408,138.765911,137.810397,122.733405,108.695964,29.099696,14.363229,138.137367,3.889105,59.449874,55.924126,136.526039,138.557857,135.520122,138.431906,80.118142,135.818492,-0.000553,0.036536,32.000000,-235.642344,137.777576,-0.149400,496743.540306,0.988713,19.948184,18.425770,2.536293,16.985678,24.762474,-40.000892,-0.421227,158.083814,32.000000,174.792010,159.499331,159.448510,144.466616,32.000000,138.911948,69.198657,61.408301,91.231027,48.189328,80.115794,34.012658,41.862480,29.099696,36.709697,0.000000,0.000000
54.826682,64.827982,138.693875,137.803153,122.731733,108.685726,29.181385,14.357092,138.044935,3.889508,59.445445,55.843105,136.612271,138.597722,135.546298,138.335643,80.108871,135.883528,-0.000552,0.036508,32.000000,-235.648317,137.597350,-0.149418,496629.182939,0.990582,19.870921,18.425578,2.534162,16.985678,24.726157,-40.001338,-0.420744,158.856456,32.000000,173.864467,159.294632,162.872781,144.777001,32.000000,139.044653,69.194856,61.406141,91.249806,48.189328,80.165548,34.012658,41.796654,29.181385,36.868318,0.000000,0.000000
54.825496,64.841182,138.828013,137.794237,122.798613,108.672949,29.157430,14.360660,138.106033,3.889577,59.570648,55.821333,136.638300,138.608468,135.560022,138.420537,80.073224,135.828329,-0.000554,0.036498,32.000000,-235.648027,137.680213,-0.149444,496488.123710,0.986212,19.753511,18.466330,2.529678,16.985678,24.757140,-40.001285,-0.419760,159.335502,32.000000,173.549270,159.778740,164.690505,144.112785,32.000000,139.739259,69.198832,61.399254,91.263995,48.189328,80.076153,34.012658,41.792885,29.157430,36.683212,0.000000,0.000000
54.766307,64.906908,138.749219,137.797859,122.810180,108.658964,29.121873,14.361659,138.065355,3.889834,59.882601,55.845885,136.637452,138.638503,135.502843,138.385191,80.069041,135.865241,-0.000554,0.036480,32.000000,-235.649159,137.645643,-0.149437,496522.335858,0.986965,19.767852,18.475258,2.532180,16.985678,24.716871,-40.000892,-0.420177,159.025891,32.000000,173.881181,160.342330,161.943006,143.635913,32.000000,140.029920,69.181718,61.382819,91.258649,48.189328,80.158836,34.012658,41.777058,29.121873,36.731634,0.000000,0.000000
54.865516,64.906908,138.811268,137.797859,122.777244,108.652562,29.187655,14.361374,138.084356,3.889861,59.881265,55.883610,136.562217,138.629246,135.451023,138.380017,80.092325,135.924049,-0.000556,0.036463,32.000000,-235.646330,137.696263,-0.149470,496597.243062,0.989399,19.890528,18.497308,2.533478,16.985678,24.730229,-40.000865,-0.420506,158.228949,32.000000,174.582100,160.352784,159.107040,143.824007,32.000000,140.060555,69.182837,61.402814,91.249661,48.189328,80.054818,34.012658,41.832188,29.187655,36.620483,0.000000,0.000000
54.757226,65.005636,138.757801,137.806497,122.759207,108.644950,29.188946,14.354381,138.065596,3.889433,59.669209,55.941593,136.550562,138.648353,135.505328,138.464455,80.115547,135.854372,-0.000556,0.036442,32.000000,-235.653651,137.764813,-0.149707,496460.244398,0.985135,19.795098,18.502483,2.530028,16.985678,24.682806,-40.001233,-0.419746,158.122517,32.000000,174.660534,159.414455,160.047488,144.756086,32.000000,139.251489,69.182732,61.400192,91.243039,48.189328,80.104738,34.012658,41.926215,29.188946,36.635596,0.000000,0.000000
54.683278,64.942384,138.786957,137.810119,122.687410,108.637688,29.178890,14.358948,138.142892,3.889276,59.558389,55.821082,136.564568,138.565810,135.517040,138.344669,80.072248,135.856327,-0.000556,0.036431,32.000000,-235.646461,137.647663,-0.149702,496582.766278,0.987441,19.997999,18.445543,2.534055,16.985678,24.696657,-40.001705,-0.420675,158.942965,32.000000,173.903177,159.269510,162.908904,144.991416,32.000000,139.125463,69.173327,61.383153,91.223358,48.189328,80.161571,34.012658,41.862694,29.178890,36.726719,0.000000,0.000000
54.820610,64.903883,138.716596,137.817085,122.654976,108.636365,29.193639,14.357806,138.057416,3.889263,59.609709,55.904571,136.636014,138.507737,135.528411,138.411815,80.045189,135.905463,-0.000557,0.036434,32.000000,-235.648423,137.546016,-0.149944,496593.564041,0.989026,20.005971,18.489786,2.538015,16.985678,24.681705,-40.001390,-0.421362,159.286035,32.000000,173.618555,160.009256,164.218337,144.023928,32.000000,139.627725,69.214641,61.394670,91.249267,48.189328,80.037548,34.012658,41.856952,29.193639,36.679984,0.000000,0.000000
54.856750,64.903883,138.814419,137.817085,122.622592,108.637575,29.205820,14.358377,138.088877,3.889308,59.838465,55.972878,136.629139,138.648760,135.475226,138.366426,80.076085,135.900647,-0.000558,0.036415,32.000000,-235.649655,137.761303,-0.149901,496507.153093,0.985672,19.835253,18.540627,2.530373,16.985678,24.682394,-40.000918,-0.419790,158.932177,32.000000,173.958944,160.591481,162.020172,143.678557,32.000000,140.296128,69.181893,61.424917,91.272486,48.189328,80.061964,34.012658,41.809646,29.205820,36.749609,0.000000,0.000000
54.555613,64.923408,138.653689,137.815692,122.628779,108.633738,29.212951,14.361659,138.023679,3.889171,59.882582,55.976647,136.598205,138.664766,135.445012,138.338417,80.098540,135.904092,-0.000558,0.036417,32.000000,-235.646209,137.649069,-0.149900,496426.506093,0.984553,19.800500,18.507400,2.530489,16.985678,24.678485,-40.002046,-0.419781,158.253131,32.000000,174.752857,160.143762,158.997949,143.985888,32.000000,140.209245,69.180520,61.423112,91.266727,48.189328,80.166717,34.012658,41.820498,29.212951,36.703901,0.000000,0.000000
54.656231,64.946509,138.780103,137.817085,122.624346,108.629881,29.184471,14.360946,138.061700,3.889588,59.651591,55.812359,136.548412,138.617236,135.494301,138.381055,80.123653,135.849020,-0.000558,0.036388,32.000000,-235.648397,137.738746,-0.149894,496572.171890,0.990345,20.110135,18.486612,2.541511,16.985678,24.645954,-40.000734,-0.422089,158.191412,32.000000,174.878853,159.445556,159.909253,144.792233,32.000000,139.242888,69.195366,61.432228,91.236469,48.189328,80.185035,34.012658,41.836270,29.184471,36.887320,0.000000,0.000000
54.694156,64.915983,138.690421,137.814298,122.582100,108.634446,29.117909,14.355237,137.956785,3.889881,59.696273,55.915159,136.584141,138.677104,135.501148,138.336232,80.079828,135.863390,-0.000559,0.036398,32.000000,-235.654597,137.594352,-0.149861,496572.171890,0.990345,20.110135,18.486612,2.541511,16.985678,24.597603,-39.999764,-0.422089,158.871959,32.000000,173.849694,159.289438,163.266737,144.898183,32.000000,138.762990,69.196922,61.417449,91.243797,48.189328,80.161410,34.012658,41.798236,29.117909,36.759367,0.000000,0.000000
54.897080,64.940459,138.708003,137.814298,122.523177,108.639349,29.204773,14.355237,138.010229,3.889732,59.825686,55.854895,136.629242,138.616421,135.495778,138.357257,80.061884,135.839720,-0.000560,0.036395,32.000000,-235.654434,137.616868,-0.149835,496518.877396,0.990780,19.969089,18.485626,2.535745,16.985678,24.597129,-40.002439,-0.420917,159.258444,32.000000,173.660217,159.860325,164.406122,144.103914,32.000000,139.920045,69.192388,61.406584,91.253607,48.189328,80.094767,34.012658,41.789863,29.204773,36.738898,0.000000,0.000000
54.673841,64.940459,138.665939,137.814298,122.503607,108.646754,29.142462,14.362230,138.060369,3.889872,59.888860,56.012305,136.667148,138.588015,135.436130,138.298406,80.085032,135.691961,-0.000562,0.036401,32.000000,-235.646130,137.663998,-0.150120,496490.702756,0.983900,19.798315,18.492111,2.526692,16.985678,24.557666,-40.000839,-0.419086,158.866947,32.000000,174.120494,160.256096,161.712679,143.860700,32.000000,140.098158,69.200033,61.444484,91.257032,48.189328,80.171874,34.012658,41.807914,29.142462,36.673014,0.000000,0.000000
54.639660,64.968785,138.642329,137.816527,122.533952,108.650698,29.201298,14.355095,137.979360,3.889655,59.888710,55.781493,136.601240,138.517261,135.487022,138.264053,80.077505,135.878429,-0.000563,0.036393,32.000000,-235.652937,137.596494,-0.150075,496608.911481,0.990529,20.013142,18.397407,2.536239,16.985678,24.556526,-40.001049,-0.421097,158.134659,32.000000,174.598975,160.264951,158.918535,143.949239,32.000000,139.837666,69.182962,61.435219,91.287248,48.189328,80.144833,34.012658,41.831619,29.201298,36.711532,0.000000,0.000000
54.694962,64.948434,138.632032,137.817085,122.533020,108.652152,1.207686,14.357092,137.973677,3.889631,59.791214,55.828486,136.547752,138.479129,135.456214,138.303373,80.125577,135.799459,-0.000563,0.036396,32.000000,-235.647661,137.487054,-0.150073,496608.911481,0.990529,20.013142,18.397407,2.536239,16.985678,24.508916,-40.000787,-0.421097,158.193181,32.000000,174.615316,159.445740,160.281897,144.599849,32.000000,139.197735,69.207530,61.421030,91.233106,48.189328,80.165370,34.012658,41.807891,1.207686,36.605369,0.000000,0.000000
54.607060,64.982260,138.621595,137.833246,122.560056,108.649571,29.188804,14.354524,137.923221,3.889582,59.771128,55.955705,136.593190,138.456496,135.492849,138.195357,80.093536,135.784484,-0.000564,0.036396,32.000000,-235.650394,137.446307,-0.149924,496549.762671,23.893763,20.000762,18.408927,2.534640,16.985678,24.509228,-39.999895,-0.420813,159.029563,32.000000,173.842460,160.090175,163.255678,145.163837,32.000000,139.218622,69.218308,61.431488,91.234664,48.189328,80.023348,34.012658,41.802752,29.188804,36.718942,0.000000,0.000000
54.752779,64.982260,138.549638,137.833246,122.493584,108.639340,22.265003,14.356950,137.974188,3.889613,59.807269,55.860993,136.654418,138.567075,135.504404,138.301927,80.061821,135.731408,-0.000564,0.036394,32.000000,-235.650590,137.639139,-0.149798,496705.933323,0.990432,20.119338,18.433717,2.538529,16.985678,24.437467,-40.001783,-0.421649,159.384893,32.000000,173.493720,160.165697,164.169182,144.038388,32.000000,139.863068,69.222024,61.425179,91.260427,48.189328,80.134344,34.012658,41.834131,22.265003,36.715273,0.000000,0.000000
54.918790,64.970985,138.649069,137.840490,122.439270,108.634271,21.831176,14.359376,138.030712,3.889594,59.876700,55.922871,136.613390,138.488427,135.410062,138.315435,80.109157,135.740201,-0.000564,0.036367,32.000000,-235.646361,137.640260,-0.149769,496636.419113,1.294483,19.978904,18.439728,2.530459,16.985678,24.468237,-40.000472,-0.419979,158.813776,32.000000,173.968394,160.658963,161.526054,143.647751,32.000000,140.265599,69.244240,61.437961,91.281663,48.189328,80.182808,34.012658,41.820565,21.831176,36.675508,0.000000,0.000000
54.670518,64.966310,138.668780,137.836868,122.392933,108.634272,22.250723,14.359661,138.020537,3.889826,59.952254,55.949472,136.577042,138.515955,135.465872,138.338700,80.145296,135.778032,-0.000564,0.036367,32.000000,-235.646404,137.608076,-0.149778,496398.187685,1.315688,19.807984,18.396651,2.524620,16.985678,24.434672,-40.001521,-0.418726,158.201512,32.000000,174.597462,160.260783,159.026977,144.211103,32.000000,140.262243,69.273994,61.458771,91.311276,48.189328,80.185884,34.012658,41.812937,22.250723,36.646088,0.000000,0.000000
54.820241,65.001786,138.741317,137.839375,122.393895,108.634266,29.086595,14.356094,138.050147,3.890159,59.823878,55.963610,136.542666,138.607327,135.503593,138.382886,80.160958,135.896242,-0.000563,0.036351,32.000000,-235.648004,137.709257,-0.149682,496466.659453,1.297355,20.042196,18.378832,2.536445,16.985678,24.425960,-40.001101,-0.421110,158.312777,32.000000,174.615761,159.492872,160.161220,144.735569,32.000000,139.117116,69.277219,61.450708,91.239303,48.189328,80.262825,34.012658,41.809580,29.086595,36.733175,0.000000,0.000000
54.744691,65.001786,138.758264,137.839375,122.409531,108.629174,21.764770,14.363942,138.078099,3.890246,59.648564,55.873021,136.607958,138.601962,135.543521,138.455926,80.111659,135.958123,-0.000564,0.036350,32.000000,-235.644745,137.794280,-0.149658,496396.233147,0.989547,19.933511,18.420396,2.530841,16.985678,24.430528,-40.000577,-0.419982,159.071444,32.000000,173.680770,159.430622,163.304615,144.707923,32.000000,138.813347,69.266624,61.435403,91.237580,48.189328,80.156547,34.012658,41.844522,21.764770,36.686587,0.000000,0.000000
55.036581,64.982260,138.852633,137.832967,122.335977,108.621910,29.187785,14.362658,138.197758,3.890067,59.737637,55.974723,136.621577,138.694476,135.531313,138.499134,80.078251,136.025400,-0.000564,0.036343,32.000000,-235.645210,137.734748,-0.149682,496522.150872,1.324396,20.006216,18.499636,2.534643,16.985678,24.447626,-40.002911,-0.420735,159.393957,32.000000,173.580964,159.941439,164.411575,143.995543,32.000000,140.065003,69.250991,61.431780,91.244669,48.189328,80.075893,34.012658,41.824269,29.187785,36.751370,0.000000,0.000000
54.801548,64.945684,138.865593,137.831852,122.319132,108.619133,29.143830,14.356807,138.079299,3.890350,59.703953,55.866211,136.578394,138.686178,135.465683,138.453191,80.147230,135.909035,-0.000564,0.036314,32.000000,-235.650897,137.747007,-0.149615,496522.150872,1.324396,20.006216,18.499636,2.534643,16.985678,24.418643,-40.000970,-0.420735,158.102268,32.000000,174.619441,160.125074,158.764534,144.112949,32.000000,139.736351,69.247626,61.464434,91.257727,48.189328,80.257630,34.012658,41.783640,29.143830,36.631341,0.000000,0.000000
54.832560,64.933309,138.759154,137.824329,122.377204,108.626604,1.105443,14.354381,138.092726,3.890633,59.553693,55.911054,136.578909,138.663687,135.547222,138.406761,80.152086,135.981047,-0.000564,0.036295,32.000000,-235.655945,137.610465,-0.149533,496355.947719,0.981662,19.706211,18.565584,2.522915,16.985678,24.411538,-40.000105,-0.418233,158.403737,32.000000,174.599800,159.373145,160.666693,144.731356,32.000000,139.358789,69.263133,61.457869,91.249164,48.189328,80.096437,34.012658,41.765690,1.105443,36.755772,0.000000,0.000000
54.817175,64.904708,138.829084,137.817642,122.340264,108.626630,29.046530,14.359518,138.114207,3.890941,59.508778,56.015604,136.665105,138.678938,135.533628,138.438790,80.125996,135.984388,-0.000565,0.036295,32.000000,-235.647530,137.802093,-0.149533,496287.478028,0.987691,19.895391,18.440314,2.533972,16.985678,24.422544,-40.003042,-0.420445,159.163320,32.000000,173.756099,159.275464,163.569316,145.124262,32.000000,139.191101,69.275494,61.432618,91.262263,48.189328,80.104859,34.012658,41.759044,29.046530,36.806469,0.000000,0.000000
54.854532,64.904708,138.806045,137.817642,122.306508,108.631715,29.126939,14.360946,138.134757,3.891015,59.535836,56.016381,136.660463,138.750673,135.529364,138.476235,80.062797,135.986795,-0.000565,0.036277,32.000000,-235.643644,137.879062,-0.149531,496275.858247,26.024041,19.853186,18.470297,2.530598,16.985678,24.411764,-40.000603,-0.419825,159.436238,32.000000,173.654377,160.078286,164.012408,143.939989,32.000000,139.829912,69.255538,61.436789,91.255319,48.189328,80.082896,34.012658,41.721521,29.126939,36.698032,0.000000,0.000000
54.682260,64.877758,138.853536,137.804268,122.221524,108.644168,29.143484,14.358520,138.208329,3.891163,59.750557,55.977406,136.614663,138.731608,135.441048,138.446102,80.086029,135.967229,-0.000564,0.036263,32.000000,-235.647217,137.813820,-0.149536,496298.675926,0.990646,19.839381,18.498003,2.532584,16.985678,24.423579,-40.001731,-0.420138,158.641077,32.000000,174.137257,160.437077,160.843178,143.649267,32.000000,140.188049,69.222770,61.449826,91.233728,48.189328,80.029194,34.012658,41.683825,29.143484,36.694217,0.000000,0.000000
54.872913,64.879133,138.825666,137.800645,122.155711,108.654104,29.121615,14.358805,138.122646,3.891237,59.837256,55.949103,136.522653,138.719659,135.503613,138.527388,80.138032,135.976166,-0.000562,0.036246,32.000000,-235.649882,137.716047,-0.149530,496505.047630,0.990136,19.942328,18.529671,2.539279,16.985678,24.410185,-40.000761,-0.421537,158.246848,32.000000,174.683993,160.202201,158.874536,144.333144,32.000000,139.802410,69.269764,61.468754,91.261598,48.189328,80.067865,34.012658,41.673036,29.121615,36.895830,0.000000,0.000000
54.941981,64.919283,139.029671,137.813741,122.076524,108.654035,29.215864,14.359947,138.211064,3.891362,59.711612,56.007585,136.574562,138.771696,135.527435,138.610345,80.125649,136.052235,-0.000562,0.036255,32.000000,-235.646610,137.900090,-0.149302,496328.992374,0.987162,19.760212,18.481992,2.529949,16.985678,24.430683,-40.000393,-0.419702,158.499646,32.000000,174.642057,159.700607,160.660645,144.840590,32.000000,139.217750,69.267997,61.468647,91.191885,48.189328,80.093065,34.012658,41.660992,29.215864,36.688347,0.000000,0.000000
54.813066,64.919283,138.871728,137.813741,122.004839,108.654063,1.636729,14.359376,138.282569,3.891840,59.661239,56.039989,136.605772,138.844532,135.542103,138.577504,80.075738,136.077619,-0.000562,0.036285,32.000000,-235.645706,137.860034,-0.149304,496371.754057,0.982713,19.734012,18.531163,2.530482,16.985678,24.428551,-40.001547,-0.419771,159.157825,32.000000,173.804653,159.826469,163.545615,144.854126,32.000000,139.150287,69.285863,61.421286,91.196846,48.189328,80.098759,34.012658,41.692293,1.636729,36.688568,0.000000,0.000000
54.987485,64.932484,139.045624,137.831295,121.995927,108.657912,29.145747,14.357949,138.268720,3.891957,59.668009,56.078034,136.664680,138.895632,135.530502,138.665390,80.011461,136.115860,-0.000561,0.036283,32.000000,-235.655000,137.922076,-0.149306,496553.282415,17.587283,19.857909,18.593346,2.533552,16.985678,24.481727,-40.000551,-0.420455,159.374793,32.000000,173.601229,477.160435,164.127032,144.072997,32.000000,140.181541,69.297462,61.423772,91.233373,48.189328,80.204912,34.012658,41.698061,29.145747,36.740658,0.000000,0.000000
55.046613,64.920933,139.016490,137.832967,122.016823,108.661729,1.317950,14.365084,138.320637,3.891888,59.708990,56.011098,136.647523,138.873731,135.459687,138.601629,80.065267,136.081695,-0.000562,0.036295,32.000000,-235.640489,137.847795,-0.149443,496618.891989,0.984245,19.703533,18.676109,2.528678,16.985678,24.491903,-40.000446,-0.419428,158.644603,32.000000,174.330489,160.620862,160.643799,143.702704,32.000000,140.633495,69.255292,61.452051,91.197842,48.189328,79.966641,34.012658,41.679631,1.317950,36.720776,0.000000,0.000000
54.844285,64.897008,139.082510,137.830459,122.034225,108.668575,1.890572,14.361516,138.367572,3.892175,59.706155,56.019876,136.596931,138.838843,135.532864,138.706116,80.088720,136.186519,-0.000563,0.036274,32.000000,-235.647335,138.078360,-0.149454,496471.907410,21.740220,19.635265,18.605788,2.525432,16.985678,24.524122,-40.002046,-0.418778,158.097096,32.000000,174.755616,160.129256,158.496319,144.345794,32.000000,139.561643,69.293359,61.455263,91.213309,48.189328,80.010599,34.012658,41.671752,1.890572,36.799206,0.000000,0.000000
54.928810,64.897008,139.030925,137.830459,122.089476,108.677468,29.142312,14.359233,138.338322,3.892221,59.680793,55.932475,136.607560,138.969834,135.609480,138.795101,80.145378,136.241860,-0.000563,0.036288,32.000000,-235.648307,137.931029,-0.149478,496543.886898,15.217402,19.805610,18.632996,2.535953,16.985678,24.524083,-40.002570,-0.420880,158.534736,32.000000,174.479985,159.551599,161.102409,144.729460,32.000000,139.138639,69.279485,61.472698,91.204081,48.189328,80.022510,34.012658,41.638043,29.142312,36.850269,0.000000,0.000000
54.834797,64.908283,139.096513,137.829066,122.063851,108.685102,21.955271,14.356094,138.478353,3.892365,59.751529,56.098758,136.663996,138.900302,135.574184,138.813638,80.072635,136.287203,-0.000562,0.036269,32.000000,-235.650791,137.885794,-0.149494,496416.486233,0.985609,19.724385,18.603073,2.531111,16.985678,24.584190,-40.002649,-0.419945,159.232170,32.000000,173.764898,159.530605,163.848496,144.816273,32.000000,139.368111,69.295893,61.427219,91.162204,48.189328,80.064978,34.012658,41.639578,21.955271,36.649683,0.000000,0.000000
54.937966,64.966585,139.081663,137.832410,122.061650,108.695261,29.117625,14.358948,138.434791,3.892457,59.906171,56.087480,136.668409,139.043119,135.560086,138.776562,80.108198,136.260347,-0.000561,0.036280,32.000000,-235.647937,138.029944,-0.149409,496675.763910,1.310863,19.826009,18.697713,2.536647,16.985678,24.576708,-40.001338,-0.421081,159.390962,32.000000,173.690178,160.339514,163.870890,143.966152,32.000000,140.086553,69.296914,61.447114,91.206634,48.189328,80.009386,34.012658,41.689505,29.117625,36.891282,0.000000,0.000000
55.081430,65.021312,139.140333,137.839375,122.132346,108.707201,29.235813,14.358234,138.437346,3.892688,59.932349,56.110970,136.690927,138.968998,135.523611,138.743253,80.148688,136.284283,-0.000559,0.036296,32.000000,-235.648486,138.167589,-0.149259,496669.255910,0.986608,19.785168,18.649182,2.531613,16.985678,24.621134,-40.001101,-0.420190,158.668144,32.000000,174.218915,160.742810,160.655954,143.584255,32.000000,140.194588,69.301258,61.457367,91.204111,48.189328,80.042947,34.012658,41.686175,29.235813,36.755919,0.000000,0.000000
54.733804,65.008386,139.253355,137.839933,122.270245,108.714888,29.217098,14.355808,138.463032,3.893140,59.749026,56.103346,136.583625,138.911599,135.529954,138.824924,80.165286,136.350255,-0.000559,0.036281,32.000000,-235.653043,138.118989,-0.149139,496631.333297,0.980037,19.702267,18.620251,2.526084,16.985678,24.640804,-40.000367,-0.419151,158.334092,32.000000,174.669597,160.210549,158.786838,144.238802,32.000000,139.689962,69.306424,61.452101,91.202284,48.189328,79.893814,34.012658,41.742635,29.217098,36.867144,0.000000,0.000000
55.114721,65.008386,139.191989,137.839933,122.384832,108.718738,29.237221,14.354809,138.466936,3.893254,59.733473,55.991889,136.613000,138.980744,135.555516,138.779595,80.168449,136.367376,-0.000558,0.036268,32.000000,-235.652567,137.979958,-0.148864,496631.333297,0.980037,19.702267,18.620251,2.526084,16.985678,24.688735,-39.999764,-0.419151,158.566115,32.000000,174.519508,159.285632,160.960903,144.970338,32.000000,139.156903,69.341828,61.473168,91.166138,48.189328,79.889298,34.012658,41.730805,29.237221,36.826938,0.000000,0.000000
55.016187,64.995186,139.259448,137.836310,122.496309,108.716317,29.145613,14.354524,138.454066,3.893472,59.790814,56.090041,136.674226,139.034943,135.601406,138.791207,80.132973,136.308324,-0.000556,0.036274,32.000000,-235.649410,138.163389,-0.148885,496606.646384,0.980313,19.670290,18.627438,2.524489,16.985678,24.710550,-40.001915,-0.418853,159.362135,32.000000,173.657882,159.752963,163.816171,144.607949,32.000000,138.964159,69.359663,61.448833,91.166324,48.189328,79.985059,34.012658,41.717828,29.145613,36.880203,0.000000,0.000000
54.889868,65.033412,139.160319,137.846899,122.580412,108.713796,29.156879,14.364941,138.496844,3.893914,59.755272,56.019727,136.659211,139.073255,135.521166,138.887514,80.136168,136.353348,-0.000555,0.036259,32.000000,-235.643090,138.101528,-0.148904,496605.442246,0.979404,19.657444,18.640606,2.525496,16.985678,24.725424,-40.001075,-0.419051,159.482906,32.000000,173.683006,160.532708,163.709583,143.943089,32.000000,140.064933,69.349289,61.433331,91.158144,48.189328,80.010386,34.012658,41.756077,29.156879,36.648656,0.000000,0.000000
55.026461,64.982260,139.215110,137.853307,122.574653,108.725307,29.239437,14.357521,138.472099,3.894065,59.785038,56.071433,136.634213,139.074480,135.480694,138.766986,80.109668,136.277693,-0.000555,0.036275,32.000000,-235.651331,138.122986,-0.148903,496708.027393,0.984375,19.738697,18.647575,2.531245,16.985678,24.776512,-40.000708,-0.420147,158.635674,32.000000,174.381003,160.462218,160.267387,143.836232,32.000000,140.442456,69.356391,61.465651,91.136831,48.189328,79.847379,34.012658,41.759407,29.239437,36.886219,0.000000,0.000000
54.912314,64.982260,139.106081,137.853307,122.631582,108.736797,1.159295,14.360375,138.451745,3.894458,59.874343,56.023932,136.597559,139.057922,135.516517,138.880177,80.147426,136.239084,-0.000553,0.036263,32.000000,-235.648149,137.963334,-0.148926,496820.893987,0.986581,19.898198,18.666116,2.535264,16.985678,24.758541,-40.001390,-0.421052,158.204601,32.000000,174.785644,159.840646,158.575055,144.439036,32.000000,139.266588,69.360065,61.465587,91.152257,48.189328,79.978091,34.012658,41.707514,1.159295,36.806982,0.000000,0.000000
54.995572,64.996286,139.296813,137.857487,122.650984,108.743043,21.920126,14.360660,138.493216,3.894727,59.566858,56.062877,136.604343,139.092464,135.554562,138.838251,80.154362,136.346455,-0.000553,0.036275,32.000000,-235.646388,138.028720,-0.148919,496814.346699,24.803644,19.825481,18.599685,2.533240,16.985678,24.817563,-39.999764,-0.420688,158.566355,32.000000,174.463493,159.375624,161.609884,144.758324,32.000000,138.920941,69.380251,61.466263,91.121860,48.189328,79.793224,34.012658,41.720422,21.920126,36.769125,0.000000,0.000000
55.161271,64.980060,139.220912,137.864453,122.654776,108.761992,29.133899,14.356807,138.607202,3.895027,59.377663,56.104832,136.647800,139.017977,135.582654,138.881661,80.135756,136.328727,-0.000551,0.036292,32.000000,-235.649586,138.126025,-0.148921,496814.346699,24.803644,19.825481,18.599685,2.533240,16.985678,24.852456,-40.002072,-0.420688,159.318006,32.000000,173.773251,159.467550,163.972746,144.878351,32.000000,139.462038,69.401767,61.447741,91.141138,48.189328,79.816706,34.012658,41.703613,29.133899,36.871326,0.000000,0.000000
55.154743,64.851082,139.329692,137.840490,122.684549,108.782345,29.169492,14.358377,138.609098,3.895637,59.532792,56.203052,136.689864,139.149070,135.535279,138.967980,80.115564,136.404245,-0.000550,0.036279,32.000000,-235.648344,138.132000,-0.148653,496800.104280,1.309722,19.759574,18.644595,2.532873,16.985678,24.882932,-40.000787,-0.420589,159.453068,32.000000,173.732973,160.257238,163.741665,143.942164,32.000000,139.966487,69.391470,61.452438,91.143868,48.189328,79.998874,34.012658,41.701626,29.169492,36.908083,0.000000,0.000000
54.922317,64.851082,139.238132,137.840490,122.653578,108.789960,29.242186,14.351527,138.623005,3.896456,59.592020,56.071125,136.637518,139.171909,135.512941,138.950210,80.174575,136.470037,-0.000548,0.036283,32.000000,-235.654046,138.126456,-0.148653,496758.143624,0.981048,19.461815,18.711285,2.526160,16.985678,24.920677,-40.001705,-0.419173,158.615453,32.000000,174.350793,160.642566,160.273248,143.479590,32.000000,140.363622,69.404385,61.454995,91.115101,48.189328,79.934876,34.012658,41.560398,29.242186,36.900526,0.000000,0.000000
55.034813,64.833757,139.400859,137.831295,122.639108,108.797591,29.182300,14.358234,138.658641,3.896653,59.802534,56.185041,136.594936,139.210752,135.512346,138.957081,80.203112,136.452421,-0.000547,0.036279,32.000000,-235.650289,138.284900,-0.148646,496811.283764,0.983267,19.684696,18.684018,2.535183,16.985678,24.951716,-40.001521,-0.421074,158.257309,32.000000,174.718392,159.766766,158.852213,144.399931,32.000000,139.481992,69.402084,61.459380,91.116564,48.189328,79.902802,34.012658,41.527430,29.182300,36.883725,0.000000,0.000000
54.847210,64.918458,139.242834,137.850242,122.636933,108.802731,29.221625,14.353525,138.685311,3.896823,59.747204,56.083844,136.634117,139.250576,135.615244,138.913582,80.244659,136.466485,-0.000546,0.036277,32.000000,-235.654671,138.178543,-0.148883,496693.664712,0.983077,19.559403,18.646984,2.532958,16.985678,24.988143,-40.001075,-0.420564,158.724700,32.000000,174.483478,159.283329,161.696607,144.904209,32.000000,139.003908,69.438505,61.474350,91.086748,48.189328,79.967024,34.012658,41.596677,29.221625,36.909257,0.000000,0.000000
54.845982,64.982535,139.370954,137.871697,122.750938,108.814162,29.223252,14.359804,138.712183,3.897447,59.911236,56.050813,136.695995,139.235159,135.625137,138.893296,80.189426,136.428689,-0.000546,0.036280,32.000000,-235.645933,138.258733,-0.148964,496864.871637,0.985745,19.824249,18.612220,2.538741,16.985678,25.064498,-40.002649,-0.421928,159.475345,32.000000,173.667796,159.711827,163.987726,144.557776,32.000000,139.019772,69.444170,61.443600,91.096974,48.189328,79.908631,34.012658,41.588551,29.223252,36.851810,0.000000,0.000000
54.844867,64.982535,139.287170,137.871697,122.851218,108.825626,29.180400,14.354952,138.578870,3.897853,59.988518,56.146023,136.682136,139.216115,135.532940,138.949235,80.178484,136.446527,-0.000545,0.036272,32.000000,-235.653080,138.344597,-0.149054,497124.108892,0.985987,19.889506,18.649220,2.541133,16.985678,25.077119,-40.000262,-0.422470,159.500683,32.000000,173.656771,160.397823,163.559370,143.862917,32.000000,139.964092,69.405977,61.433128,91.080092,48.189328,79.960572,34.012658,41.649601,29.180400,36.918427,0.000000,0.000000
54.953126,65.052938,139.386040,137.883400,122.844641,108.839583,29.212757,14.355095,138.597971,3.897933,59.899652,56.200907,136.685100,139.187874,135.507743,138.910426,80.216164,136.485848,-0.000546,0.036292,32.000000,-235.650806,138.198550,-0.148908,497124.108892,0.985987,19.889506,18.649220,2.541133,16.985678,25.143428,-40.000341,-0.422470,158.632579,32.000000,174.549551,160.535287,160.123042,143.770183,32.000000,140.353532,69.438238,61.443479,91.099090,48.189328,79.754623,34.012658,41.721527,29.212757,36.887980,0.000000,0.000000
55.027865,65.000136,139.336281,137.884236,122.775744,108.856107,29.143170,14.356236,138.647817,3.898158,59.692714,56.134150,136.647280,139.130943,135.606052,138.960298,80.233748,136.530738,-0.000545,0.036308,32.000000,-235.650484,138.262671,-0.148502,497220.988639,0.984628,19.856965,18.650056,2.536453,16.985678,25.169738,-40.000551,-0.421718,158.334097,32.000000,174.853254,159.972835,158.763165,144.386787,32.000000,139.320106,69.428611,61.463943,91.088117,48.189328,79.842979,34.012658,41.673306,29.143170,36.855038,0.000000,0.000000
54.855309,64.905258,139.366915,137.873926,122.818935,108.875751,29.182644,14.356379,138.598765,3.898861,59.566865,56.136241,136.689879,139.195847,135.596636,138.881233,80.254800,136.405675,-0.000546,0.036332,32.000000,-235.653456,138.286308,-0.148366,497139.727259,0.985505,19.732446,18.654124,2.532104,16.985678,25.211083,-40.000787,-0.420847,158.621749,32.000000,174.323104,160.753627,161.917740,144.802882,32.000000,138.782418,69.423874,61.475509,91.074495,48.189328,79.827038,34.012658,41.673320,29.182644,36.786220,0.000000,0.000000
54.984523,64.901408,139.403784,137.867239,122.876593,108.903462,29.128993,14.355380,138.657421,3.899151,59.666623,56.144177,136.708564,139.181961,135.623837,138.985844,80.172859,136.625051,-0.000545,0.036345,32.000000,-235.657241,138.356610,-0.148331,497152.544122,0.987527,19.803260,18.572740,2.540628,16.985678,25.248088,-39.999843,-0.422533,159.327232,32.000000,173.769552,160.305207,164.280792,144.753439,32.000000,139.448991,69.425331,61.440091,91.081420,48.189328,79.833817,34.012658,41.567759,29.128993,36.833248,0.000000,0.000000
55.169956,64.901408,139.394266,137.867239,122.849339,108.915278,29.175186,14.361231,138.632382,3.899353,59.780829,56.237744,136.691329,139.238055,135.557194,138.970997,80.191210,136.527081,-0.000545,0.036351,32.000000,-235.646801,138.224918,-0.148369,497152.544122,0.987527,19.803260,18.572740,2.540628,16.985678,25.314373,-40.000393,-0.422533,159.320744,32.000000,173.814825,160.385679,163.222133,143.914813,32.000000,140.095282,69.399693,61.428041,91.078491,48.189328,79.745383,34.012658,41.554161,29.175186,36.771619,0.000000,0.000000
55.072700,64.949534,139.439480,137.860552,122.805847,108.921540,1.686529,14.351242,138.644457,3.899884,59.779182,56.134190,136.646431,139.347474,135.518782,138.980891,80.209678,136.488034,-0.000544,0.036341,32.000000,-235.651709,138.432256,-0.148365,497320.122352,0.986676,19.641962,18.677717,2.531957,16.985678,25.349037,-39.999449,-0.420858,158.418619,32.000000,174.485918,160.618948,160.216895,143.757745,32.000000,140.142223,69.389910,61.456731,91.075678,48.189328,79.734343,34.012658,41.594693,1.686529,36.877929,0.000000,0.000000
54.900466,64.980335,139.361152,137.860273,122.845594,108.927901,29.192021,14.357378,138.662524,3.900395,59.904731,56.167129,136.630685,139.253614,135.572070,139.030054,80.230173,136.444382,-0.000542,0.036346,32.000000,-235.650818,138.324507,-0.148373,497271.999632,0.981888,19.497577,18.694898,2.526634,16.985678,25.387861,-40.000787,-0.419819,158.311589,32.000000,174.685736,159.804010,159.179109,144.409472,32.000000,139.514629,69.441033,61.457201,91.084181,48.189328,79.875614,34.012658,41.620870,29.192021,36.801993,0.000000,0.000000
54.756988,65.055138,139.437096,137.868911,122.964875,108.935554,29.216802,14.352669,138.691646,3.900926,59.704383,56.102318,136.670477,139.225903,135.575275,139.016217,80.224719,136.488972,-0.000542,0.036371,32.000000,-235.652249,138.317351,-0.148424,497522.608582,0.986982,19.834939,18.616043,2.538433,16.985678,25.445434,-40.000865,-0.422380,158.773431,32.000000,174.315670,159.433826,162.079576,144.983560,32.000000,139.232452,69.435762,61.433854,91.060167,48.189328,79.815401,34.012658,41.618910,29.216802,36.852544,0.000000,0.000000
55.127292,65.055138,139.345845,137.868911,123.043670,108.941114,29.211297,14.353382,138.675362,3.901151,59.813889,56.069569,136.710960,139.221234,135.606177,138.903824,80.163440,136.489032,-0.000541,0.036388,32.000000,-235.655797,138.293427,-0.148424,497522.608582,0.986982,19.834939,18.616043,2.538433,16.985678,25.466538,-40.001206,-0.422380,159.342678,32.000000,173.660395,159.858247,164.242198,144.628112,32.000000,139.402890,69.434144,61.426770,91.088717,48.189328,79.738328,34.012658,41.697706,29.211297,36.880790,0.000000,0.000000
55.077330,65.057613,139.301368,137.863895,123.079639,108.955018,29.207632,14.355380,138.652191,3.901772,59.867973,56.161395,136.691891,139.257162,135.539624,138.980140,80.210444,136.451526,-0.000542,0.036383,32.000000,-235.654619,138.317289,-0.148441,497693.088562,0.982153,19.692156,18.704317,2.527711,16.985678,25.492088,-40.000157,-0.420337,159.343681,32.000000,173.698237,160.517298,162.972670,143.838320,32.000000,140.113696,69.409849,61.407692,91.108016,48.189328,79.814788,34.012658,41.705790,29.207632,36.878882,0.000000,0.000000
55.073498,65.021587,139.373501,137.865567,123.173989,108.976593,29.169802,14.358662,138.596636,3.901995,59.925798,56.153144,136.688314,139.144787,135.541828,138.872108,80.218906,136.405346,-0.000541,0.036380,32.000000,-235.649206,138.166875,-0.148412,497691.819131,0.983396,19.742498,18.639219,2.529196,16.985678,25.546910,-40.001731,-0.420726,158.380373,32.000000,174.596469,160.489961,160.108548,143.971128,32.000000,140.562859,69.406408,61.431467,91.113945,48.189328,79.752209,34.012658,41.675032,29.169802,36.823417,0.000000,0.000000
54.978167,65.012511,139.216899,137.874762,123.246335,108.991810,1.026139,14.356236,138.600420,3.902026,59.965610,56.194901,136.621734,139.198477,135.519124,138.899018,80.265413,136.377944,-0.000542,0.036376,32.000000,-235.651140,138.160697,-0.148428,497722.240755,0.984847,19.710146,18.608476,2.530682,16.985678,25.567651,-40.003042,-0.421021,158.137442,32.000000,174.801630,159.823750,158.927328,144.671416,32.000000,139.350000,69.420174,61.405120,91.120609,48.189328,79.832291,34.012658,41.677183,1.026139,36.884972,0.000000,0.000000
54.930547,65.012511,139.343089,137.874762,123.265184,109.006988,29.191202,14.359233,138.496529,3.902106,59.751499,56.138446,136.665458,139.158082,135.563303,138.918965,80.245601,136.417670,-0.000543,0.036381,32.000000,-235.649290,138.190778,-0.148434,497739.455755,28.053007,19.792501,18.548744,2.532222,16.985678,25.602254,-40.000315,-0.421434,158.779814,32.000000,174.019022,159.543997,162.374163,144.762242,32.000000,138.988300,69.401285,61.407430,91.080390,48.189328,79.823589,34.012658,41.669537,29.191202,36.860100,0.000000,0.000000
54.990720,65.020212,139.204980,137.877270,123.269298,109.020744,29.267620,14.350956,138.472072,3.902206,59.709601,56.077539,136.679592,139.095484,135.559327,138.781935,80.215498,136.455754,-0.000542,0.036377,32.000000,-235.658879,138.230143,-0.148315,497879.342155,0.987213,19.838220,18.587728,2.536714,16.985678,25.595443,-40.000839,-0.422388,159.356230,32.000000,173.599298,159.842614,164.636470,144.624083,32.000000,139.885462,69.398251,61.383826,91.117057,48.189328,79.653113,34.012658,41.678841,29.267620,36.837870,0.000000,0.000000
54.824661,64.948709,139.273224,137.873090,123.245501,109.031854,29.111703,14.357235,138.436674,3.902227,59.717366,55.982132,136.738216,139.105352,135.518124,138.826025,80.232556,136.357885,-0.000542,0.036416,32.000000,-235.647682,138.142280,-0.148318,497979.847799,0.983587,19.788156,18.636205,2.531427,16.985678,25.639062,-39.999318,-0.421424,159.397498,32.000000,173.706089,161.352252,162.711207,143.815814,32.000000,140.287255,69.395845,61.395649,91.143623,48.189328,79.864300,34.012658,41.608413,29.111703,36.890181,0.000000,0.000000
54.901168,64.943484,139.146654,137.862781,123.268224,109.045787,22.510805,14.360375,138.475770,3.902340,59.874784,56.046186,136.672371,139.048950,135.495766,138.766581,80.246651,136.342905,-0.000542,0.036434,32.000000,-235.644707,138.108545,-0.148210,497991.761403,0.992082,19.876182,18.571918,2.540339,16.985678,25.613447,-40.000525,-0.423186,158.493307,32.000000,174.333486,166.429716,159.826787,143.669458,32.000000,140.231343,69.397942,61.385609,91.154710,48.189328,79.852194,34.012658,41.603302,22.510805,36.839337,0.000000,0.000000
54.756391,64.957234,138.994517,137.854700,123.304403,109.059725,29.242016,14.358234,138.430809,3.902816,59.823457,56.091152,136.666751,138.987921,135.554953,138.661438,80.286388,136.269428,-0.000542,0.036452,32.000000,-235.647667,138.085194,-0.148182,497972.428926,1.281159,19.797413,18.550593,2.534493,16.985678,25.647420,-40.001285,-0.422082,158.861371,32.000000,173.920484,159.551725,162.458068,144.977903,32.000000,139.079587,69.398111,61.402130,91.161570,48.189328,79.793083,34.012658,41.590672,29.242016,36.876535,0.000000,0.000000
55.063170,64.957234,139.116022,137.854700,123.237176,109.061712,29.129345,14.355808,138.433776,3.902808,59.837265,56.065660,136.678601,138.894960,135.551389,138.650211,80.215927,136.192565,-0.000543,0.036449,32.000000,-235.649929,137.948162,-0.148202,497972.428926,1.281159,19.797413,18.550593,2.534493,16.985678,25.649133,-40.001836,-0.422082,159.311443,32.000000,173.493445,160.106354,164.294427,144.352722,32.000000,139.355404,69.393030,61.365139,91.173757,48.189328,79.719015,34.012658,41.599885,29.129345,36.907642,0.000000,0.000000
54.955848,64.960535,138.923076,137.863895,123.175003,109.064608,29.230654,14.359947,138.342467,3.902761,59.886695,56.036824,136.716681,138.876097,135.498481,138.576120,80.203020,136.265101,-0.000543,0.036460,32.000000,-235.647102,137.989501,-0.148174,498059.125460,0.989300,19.950400,18.475378,2.538416,16.985678,25.646089,-40.001101,-0.423011,159.260429,32.000000,173.715986,160.651096,162.681057,143.749519,32.000000,140.250660,69.389238,61.395267,91.176799,48.189328,79.769021,34.012658,41.599076,29.230654,36.834422,0.000000,0.000000
