OSU 80 Ton Compressor Load Stand
54.768283,64.968785,139.061958,137.865567,123.105598,109.075132,29.104932,14.361374,138.336867,3.902698,60.010131,55.991631,136.646983,138.901504,135.481138,138.572494,80.255066,136.145240,-0.000544,0.036474,32.000000,-235.646658,137.963028,-0.148183,498139.557883,0.985761,19.761950,18.556657,2.527903,16.985678,25.650996,-40.000787,-0.420919,158.429069,32.000000,174.557512,160.667824,159.559117,143.959269,32.000000,140.164481,69.369742,61.400739,91.192981,48.189328,79.877005,34.012658,41.603502,29.104932,36.806909,0.000000,0.000000
54.908016,65.013061,138.918066,137.858323,123.061602,109.076867,29.106244,14.361944,138.342014,3.902613,59.947971,55.965237,136.614221,138.834867,135.518158,138.616091,80.266113,136.112510,-0.000544,0.036479,32.000000,-235.642153,137.913182,-0.148201,498202.645927,0.993892,19.950503,18.446704,2.539097,16.985678,25.647204,-39.999344,-0.423203,158.159948,32.000000,174.901997,-99802.585111,159.404298,144.689231,32.000000,139.239586,69.391729,61.403652,91.201057,48.189328,79.870334,34.012658,41.600391,29.106244,36.760614,0.000000,0.000000
54.640246,65.013061,138.996111,137.858323,123.029339,109.081893,2.190387,14.359090,138.231291,3.902299,59.955104,55.882302,136.644907,138.757301,135.537318,138.501271,80.223115,136.107534,-0.000544,0.036487,32.000000,-235.646974,137.767401,-0.148170,498165.620292,0.991181,19.860411,18.419837,2.530014,16.985678,25.643074,-40.001993,-0.421484,158.852570,32.000000,173.845543,159.713620,162.640517,144.912247,32.000000,139.006998,69.403631,61.397222,91.171545,48.189328,79.949358,34.012658,41.645080,2.190387,36.725691,0.000000,0.000000
54.692808,65.049638,138.842971,137.859995,123.042078,109.080659,29.250370,14.356807,138.295853,3.902288,59.951564,55.956039,136.696490,138.898406,135.537286,138.510885,80.197500,136.092844,-0.000544,0.036466,32.000000,-235.653847,137.741460,-0.148155,498440.684606,13.243062,20.118131,18.460430,2.543841,16.985678,25.656745,-40.000787,-0.424261,159.288493,32.000000,173.530196,160.089788,164.639806,144.544947,32.000000,139.705708,69.413147,61.364068,91.190780,48.189328,79.833040,34.012658,41.684654,29.250370,36.756579,0.000000,0.000000
54.736480,65.085940,138.955334,137.865567,123.077328,109.066662,29.206995,14.362943,138.257862,3.902160,60.017187,55.943333,136.687227,138.832603,135.496756,138.502028,80.200926,136.024706,-0.000545,0.036458,32.000000,-235.652300,137.907002,-0.148146,498508.306717,0.990726,20.104043,18.478944,2.538597,16.985678,25.634878,-40.000105,-0.423313,159.154577,32.000000,173.898455,160.708439,162.424533,143.924098,32.000000,140.297681,69.408973,61.378301,91.201451,48.189328,79.900589,34.012658,41.726379,29.206995,36.700013,0.000000,0.000000
54.964709,65.080439,138.770458,137.867796,123.113588,109.055208,1.881284,14.359661,138.315378,3.901698,60.116163,55.871177,136.647618,138.834051,135.509169,138.503472,80.235915,136.081496,-0.000545,0.036458,32.000000,-235.649026,137.814635,-0.148118,498461.925573,0.991290,20.098275,18.442573,2.538624,16.985678,25.639643,-40.001180,-0.423267,158.366993,32.000000,174.544058,160.854208,159.540572,143.885750,32.000000,140.305632,69.424823,61.378373,91.183782,48.189328,79.908910,34.012658,41.734943,1.881284,36.705736,0.000000,0.000000
54.621915,65.080439,138.910641,137.867796,123.240207,109.054195,29.148608,14.355380,138.211237,3.901296,60.099847,55.878916,136.606591,138.752285,135.500870,138.411182,80.207168,136.028569,-0.000545,0.036440,32.000000,-235.650849,137.900581,-0.148118,498191.087323,15.317243,19.873348,18.435042,2.524719,16.985678,25.618035,-40.000000,-0.420441,158.190932,32.000000,174.686420,159.955224,159.802445,144.699456,32.000000,139.340928,69.444127,61.383609,91.184539,48.189328,79.964009,34.012658,41.737569,29.148608,36.784459,0.000000,0.000000
54.699787,65.094190,138.818902,137.873369,123.279333,109.043992,29.269695,14.363229,138.162046,3.901021,60.182468,55.791901,136.635736,138.752141,135.566713,138.494653,80.221578,135.948595,-0.000547,0.036418,32.000000,-235.642508,137.843819,-0.148144,498453.067358,0.995453,20.203187,18.438199,2.543130,16.985678,25.605720,-40.000367,-0.424150,158.942312,32.000000,173.969742,159.638563,162.778829,145.060292,32.000000,139.553196,69.436513,61.385144,91.187840,48.189328,79.926295,34.012658,41.759974,29.269695,36.645207,0.000000,0.000000
54.745065,65.152218,138.823179,137.892874,123.260662,109.028742,29.209706,14.352383,138.056406,3.900422,60.306084,55.744182,136.720999,138.690073,135.551419,138.437521,80.178746,135.943299,-0.000548,0.036411,32.000000,-235.656960,137.680257,-0.148151,498348.202358,0.989717,20.141871,18.385107,2.537833,16.985678,25.583999,-39.999449,-0.423080,159.240015,32.000000,173.614370,160.072363,164.452397,144.224919,32.000000,139.709427,69.429602,61.372298,91.187643,48.189328,79.895749,34.012658,41.828150,29.209706,36.721069,0.000000,0.000000
54.673455,65.203097,138.719020,137.918787,123.339242,109.018556,29.180052,14.356664,138.075560,3.899829,60.305987,55.899530,136.718656,138.715887,135.481554,138.217870,80.157334,135.951988,-0.000549,0.036394,32.000000,-235.650056,137.757470,-0.148134,498423.094397,0.990857,20.156289,18.425378,2.535812,16.985678,25.564189,-39.999843,-0.422687,159.081015,32.000000,173.857685,160.643831,162.378802,143.718035,32.000000,140.516113,69.422924,61.412509,91.198479,48.189328,79.932140,34.012658,41.843319,29.180052,36.796124,0.000000,0.000000
54.619628,65.198972,138.786733,137.944979,123.368392,109.006935,29.103504,14.354666,138.074053,3.899555,60.251942,55.947726,136.693085,138.629553,135.480246,138.415521,80.183716,135.923708,-0.000549,0.036398,32.000000,-235.653857,137.761019,-0.148182,498537.464867,0.993344,20.276152,18.450993,2.537228,16.985678,25.514159,-40.001469,-0.423042,158.349529,32.000000,174.682214,160.336190,159.416881,143.879412,32.000000,140.569055,69.427746,61.411926,91.217652,48.189328,79.945932,34.012658,41.920162,29.103504,36.735082,0.000000,0.000000
54.909520,65.198972,138.726428,137.944979,123.312014,109.002993,29.178911,14.358662,138.105343,3.899348,60.125548,55.782462,136.625507,138.654918,135.505927,138.342917,80.150859,135.914481,-0.000550,0.036397,32.000000,-235.651664,137.729283,-0.148180,498432.707191,0.992197,20.272772,18.407561,2.536870,16.985678,25.509130,-40.000446,-0.422924,158.234895,32.000000,174.780287,159.502491,159.820911,144.770166,32.000000,139.461968,69.409708,61.393297,91.176700,48.189328,79.817010,34.012658,41.935947,29.178911,36.726132,0.000000,0.000000
54.843776,65.142043,138.810967,137.953060,123.210803,108.993606,29.154638,14.360089,138.040251,3.898976,59.921178,55.821249,136.712501,138.556022,135.606177,138.333913,80.161485,135.868079,-0.000550,0.036412,32.000000,-235.650401,137.585989,-0.148054,498432.707191,0.992197,20.272772,18.407561,2.536870,16.985678,25.517992,-40.001390,-0.422924,159.036622,32.000000,173.886153,159.579398,162.969358,144.757675,32.000000,139.115140,69.427915,61.400359,91.211080,48.189328,79.906885,34.012658,41.896208,29.154638,36.715347,0.000000,0.000000
54.672934,65.091440,138.678476,137.950273,123.193754,108.985405,1.482191,14.355095,138.020056,3.898661,59.955237,55.879118,136.718187,138.639116,135.582553,138.380583,80.113793,135.799910,-0.000550,0.036410,32.000000,-235.655068,137.702547,-0.148027,498222.912950,0.990405,20.051134,18.406238,2.531025,16.985678,25.471756,-40.000761,-0.421544,159.387441,32.000000,173.534171,160.354503,164.648684,144.151145,32.000000,139.988597,69.426987,61.406130,91.234020,48.189328,79.948674,34.012658,41.859095,1.482191,36.628920,0.000000,0.000000
54.792276,65.068614,138.695276,137.939685,123.263533,108.967595,29.232846,14.355665,137.980422,3.898250,60.026495,55.886998,136.774585,138.621580,135.509028,138.342854,80.125218,135.903323,-0.000550,0.036385,32.000000,-235.654497,137.526580,-0.148391,498314.847454,19.544492,20.164997,18.420930,2.536511,16.985678,25.485380,-39.999764,-0.422639,159.124948,32.000000,174.121952,163.180656,161.998086,143.811340,32.000000,140.593227,69.411800,61.409662,91.251374,48.189328,80.024741,34.012658,41.868207,29.232846,36.891722,0.000000,0.000000
54.855203,65.068614,138.655884,137.939685,123.304548,108.954334,29.026836,14.357092,138.090208,3.897758,59.956124,55.893786,136.692585,138.571133,135.514469,138.249916,80.142951,135.845004,-0.000551,0.036379,32.000000,-235.649628,137.546281,-0.148529,498314.847454,19.544492,20.164997,18.420930,2.536511,16.985678,25.432079,-40.000892,-0.422639,158.406268,32.000000,174.571563,160.703121,159.119691,143.898422,32.000000,139.975552,69.424715,61.421862,91.265242,48.189328,79.851692,34.012658,41.852677,29.026836,36.795317,0.000000,0.000000
54.698354,65.066139,138.740676,137.922131,123.298355,108.935377,29.163947,14.353239,138.016894,3.897477,59.951451,55.960918,136.694145,138.413125,135.558471,138.270836,80.143687,135.840334,-0.000551,0.036360,32.000000,-235.656431,137.675402,-0.148525,497970.143080,0.993982,19.966718,18.413602,2.527671,16.985678,25.444266,-40.001075,-0.420690,158.354184,32.000000,174.768834,159.773163,160.115576,144.759515,32.000000,139.332933,69.449234,61.393377,91.242084,48.189328,79.894166,34.012658,41.856925,29.163947,36.662155,0.000000,0.000000
54.854486,65.070539,138.558874,137.907084,123.317600,108.913872,1.061267,14.357949,137.979109,3.896948,59.873992,55.809687,136.700909,138.439367,135.557144,138.258269,80.088457,135.802438,-0.000552,0.036335,32.000000,-235.648772,137.551543,-0.148495,497973.193628,0.992271,20.115200,18.410605,2.536469,16.985678,25.367239,-40.002623,-0.422375,159.033558,32.000000,174.004818,159.549166,163.302328,145.086454,32.000000,139.446215,69.412927,61.391096,91.229243,48.189328,79.850411,34.012658,41.867974,1.061267,36.669712,0.000000,0.000000
54.762795,65.078239,138.675979,137.905134,123.368563,108.898634,2.098124,14.358377,138.008302,3.896430,59.742352,55.953548,136.747116,138.531799,135.594554,138.246637,80.098054,135.743120,-0.000552,0.036330,32.000000,-235.649655,137.681192,-0.148597,497973.193628,0.992271,20.115200,18.410605,2.536469,16.985678,25.426754,-40.000708,-0.422375,159.407248,32.000000,173.595886,146.254279,164.625537,144.242969,32.000000,139.816270,69.447792,61.375571,91.251269,48.189328,79.925798,34.012658,41.875003,2.098124,36.623271,0.000000,0.000000
54.793194,65.078239,138.624089,137.905134,123.336731,108.883430,29.223434,14.355665,137.956560,3.895735,59.798003,55.870267,136.739322,138.646701,135.506500,138.308791,80.128559,135.862512,-0.000553,0.036318,32.000000,-235.650891,137.631981,-0.148574,497877.218464,13.770409,20.065240,18.409167,2.532303,16.985678,25.352047,-39.999554,-0.421427,159.031984,32.000000,174.039583,160.728445,162.042798,143.685539,32.000000,140.552965,69.427349,61.393080,91.251030,48.189328,79.888688,34.012658,41.890346,29.223434,36.696931,0.000000,0.000000
54.688541,64.987210,138.624897,137.892874,123.262722,108.868104,1.980237,14.357949,138.058540,3.895539,59.741463,55.946297,136.640567,138.604614,135.530270,138.338129,80.136537,135.951966,-0.000553,0.036322,32.000000,-235.649591,137.585969,-0.148545,497727.183142,0.987915,20.035983,18.436471,2.529951,16.985678,25.390342,-40.002282,-0.420921,158.276756,32.000000,174.674638,160.462780,159.351213,144.218003,32.000000,140.412328,69.428848,61.389563,91.252430,48.189328,79.943609,34.012658,41.802894,1.980237,36.692823,0.000000,0.000000
54.628444,64.962735,138.697414,137.883957,123.186002,108.855412,29.140360,14.354238,137.922445,3.895242,59.588170,55.852434,136.673237,138.595194,135.584212,138.245758,80.136767,135.861249,-0.000555,0.036318,32.000000,-235.651990,137.650459,-0.148499,497575.464479,14.604456,20.045727,18.471779,2.534807,16.985678,25.341949,-40.000131,-0.421717,158.331994,32.000000,174.811229,159.753330,160.066781,144.890286,32.000000,139.411422,69.466971,61.411285,91.221892,48.189328,79.987062,34.012658,41.776822,29.140360,36.672500,0.000000,0.000000
54.766553,64.935784,138.638002,137.875598,123.117024,108.849223,29.237334,14.355808,137.990534,3.894761,59.448428,55.810796,136.644139,138.561039,135.611394,138.282531,80.126970,135.838169,-0.000556,0.036343,32.000000,-235.650748,137.697387,-0.148487,497517.294593,0.993475,20.079186,18.427650,2.538923,16.985678,25.353932,-40.000420,-0.422469,159.143127,32.000000,173.875849,159.789130,163.104123,144.836469,32.000000,139.262787,69.445986,61.370394,91.191165,48.189328,79.836830,34.012658,41.773109,29.237334,36.592236,0.000000,0.000000
54.845378,64.935784,138.571658,137.875598,123.115138,108.837954,29.198527,14.354381,137.980118,3.894415,59.455885,55.881491,136.713688,138.449991,135.575731,138.290068,80.102319,135.826458,-0.000555,0.036359,32.000000,-235.653815,137.582238,-0.148497,497517.294593,0.993475,20.079186,18.427650,2.538923,16.985678,25.263208,-40.001285,-0.422469,159.491351,32.000000,173.581544,162.399913,164.639162,144.094019,32.000000,140.047175,69.445804,61.374821,91.218642,48.189328,79.863877,34.012658,41.740300,29.198527,36.658927,0.000000,0.000000
54.682881,64.861807,138.696808,137.865846,123.065421,108.810064,29.242089,14.360517,138.052119,3.894018,59.564888,55.770997,136.718062,138.619091,135.474785,138.301420,80.096673,135.907685,-0.000554,0.036323,32.000000,-235.646367,137.614643,-0.148475,497386.698825,0.987289,19.919167,18.426275,2.531436,16.985678,25.273499,-40.001285,-0.420906,158.943558,32.000000,174.293919,161.017661,161.812337,143.782426,32.000000,140.454854,69.440139,61.376647,91.180679,48.189328,79.964907,34.012658,41.651904,29.242089,36.714173,0.000000,0.000000
54.687549,64.838157,138.814302,137.849406,123.032064,108.779833,29.204916,14.361088,138.133101,3.893671,59.710719,56.046087,136.642633,138.732872,135.518064,138.377287,80.105914,135.993957,-0.000555,0.036312,32.000000,-235.646452,137.732688,-0.148457,497338.708838,0.986926,19.843334,18.445256,2.526588,16.985678,25.251255,-40.000420,-0.419894,158.256517,32.000000,174.883699,160.452498,159.053984,144.023277,32.000000,140.143138,69.448514,61.413611,91.178063,48.189328,80.019709,34.012658,41.613386,29.204916,36.710651,0.000000,0.000000
54.840414,64.894808,138.828474,137.858880,123.024274,108.745271,22.260658,14.358662,138.165651,3.893661,59.598706,55.912737,136.606502,138.695863,135.576400,138.485686,80.118832,136.026465,-0.000554,0.036305,32.000000,-235.653467,137.945795,-0.148439,497217.264403,0.988249,19.925778,18.490218,2.536384,16.985678,25.294594,-40.000472,-0.421644,158.308345,32.000000,174.745738,160.259931,160.429189,144.742983,32.000000,139.127262,69.442786,61.378901,91.119160,48.189328,79.880422,34.012658,41.654653,22.260658,36.718208,0.000000,0.000000
54.748677,64.907458,138.887559,137.864453,122.996946,108.724692,29.180454,14.360946,138.144890,3.893651,59.588424,55.974147,136.674976,138.726041,135.535799,138.520728,80.094381,135.999854,-0.000555,0.036305,32.000000,-235.647086,137.804009,-0.148442,497024.483793,0.989076,19.897629,18.522715,2.538316,16.985678,25.279344,-40.000315,-0.421852,159.164029,32.000000,173.991908,161.912323,163.414915,145.003655,32.000000,139.214243,69.417360,61.349036,91.076791,48.189328,79.971330,34.012658,41.644171,29.180454,36.709477,0.000000,0.000000
54.874742,64.907458,138.956179,137.864453,122.954231,108.708195,29.155503,14.361944,138.072178,3.893634,59.561603,55.846496,136.707893,138.693436,135.613136,138.377328,80.063106,135.887891,-0.000555,0.036309,32.000000,-235.645596,137.713476,-0.148246,496828.295761,1.293402,19.807132,18.525518,2.531499,16.985678,25.330523,-39.999633,-0.420389,159.428615,32.000000,173.777212,162.543667,164.314750,144.190740,32.000000,139.874780,69.416304,61.378995,91.135790,48.189328,79.863613,34.012658,41.647345,29.155503,36.683799,0.000000,0.000000
54.875773,64.893983,138.759176,137.864731,122.920037,108.692992,29.198335,14.358091,137.952121,3.893106,59.805805,55.870582,136.697344,138.611282,135.516150,138.300298,80.121059,135.883548,-0.000555,0.036301,32.000000,-235.648629,137.608628,-0.148244,496857.991381,0.988364,19.908051,18.537099,2.536820,16.985678,25.241224,-40.000393,-0.421385,158.774987,32.000000,174.286924,160.731632,161.319504,143.779424,32.000000,140.206208,69.385415,61.367093,91.093827,48.189328,80.052864,34.012658,41.624023,29.198335,36.843153,0.000000,0.000000
54.750282,64.909108,138.719832,137.863895,122.875910,108.682822,29.208498,14.358091,137.992654,3.892354,59.865933,55.881140,136.612790,138.548641,135.546818,138.316269,80.139980,135.864775,-0.000555,0.036298,32.000000,-235.650104,137.650070,-0.148267,496770.172292,0.986544,19.786781,18.514205,2.532243,16.985678,25.231904,-40.002387,-0.420368,158.313466,32.000000,174.798063,160.559715,158.995645,144.098252,32.000000,140.084441,69.388526,61.384907,91.117778,48.189328,79.932506,34.012658,41.628782,29.208498,36.596638,0.000000,0.000000
54.613081,64.933584,138.635468,137.871697,122.882068,108.676545,24.845758,14.354381,137.845445,3.892133,59.797281,55.801247,136.588895,138.535959,135.549507,138.254539,80.111451,135.826458,-0.000555,0.036305,32.000000,-235.651520,137.653212,-0.148244,496571.423601,0.987007,19.908156,18.426144,2.533683,16.985678,25.175533,-40.001206,-0.420637,158.339248,32.000000,174.886454,159.528938,160.356752,144.962420,32.000000,139.180447,69.378131,61.355966,91.054375,48.189328,79.927227,34.012658,41.619724,24.845758,36.726425,0.000000,0.000000
54.711448,64.933584,138.582300,137.871697,122.861099,108.669407,29.038221,14.361088,137.899549,3.892224,59.776723,55.785700,136.682121,138.496665,135.556073,138.164111,80.121584,135.794967,-0.000554,0.036313,32.000000,-235.644485,137.563656,-0.148230,496719.361499,1.163555,20.064853,18.436124,2.538503,16.985678,25.138878,-40.000551,-0.421673,159.139308,32.000000,174.017965,159.568897,163.357239,144.995710,32.000000,139.145922,69.407206,61.360586,91.089081,48.189328,79.964297,34.012658,41.637090,29.038221,36.827525,0.000000,0.000000
54.620164,64.977310,138.645117,137.871697,122.782307,108.657380,29.213835,14.354809,137.900952,3.892051,59.777192,55.858365,136.679405,138.386474,135.518629,138.131755,80.058909,135.804685,-0.000555,0.036320,32.000000,-235.652075,137.537145,-0.148223,496606.144917,0.993517,19.970031,18.410745,2.532967,16.985678,25.114994,-40.002124,-0.420548,159.284704,32.000000,173.664124,160.251807,164.444528,143.972587,32.000000,139.851897,69.381025,61.358049,91.089537,48.189328,80.059351,34.012658,41.676225,29.213835,36.607056,0.000000,0.000000
54.792204,64.931384,138.559553,137.870583,122.755422,108.648892,29.203939,14.349529,137.836181,3.891815,59.772369,55.842689,136.688767,138.410883,135.452384,138.244797,80.078357,135.745699,-0.000554,0.036327,32.000000,-235.660142,137.538881,-0.148211,496606.144917,0.993517,19.970031,18.410745,2.532967,16.985678,25.083812,-39.999921,-0.420548,158.747050,32.000000,174.369089,160.488502,161.170475,143.801006,32.000000,140.738245,69.362466,61.377043,91.069064,48.189328,79.924287,34.012658,41.627434,29.203939,36.685119,0.000000,0.000000
54.747422,64.884358,138.648957,137.854979,122.723083,108.641238,22.031075,14.361231,137.891357,3.891715,59.777984,55.859589,136.610879,138.450316,135.492819,138.134591,80.125283,135.696022,-0.000555,0.036348,32.000000,-235.648276,137.349082,-0.148247,496549.263166,0.986076,19.890079,18.430113,2.528819,16.985678,25.045438,-40.000603,-0.419636,158.159364,32.000000,174.875565,160.248662,158.799766,144.133794,32.000000,139.728488,69.380237,61.368992,91.079778,48.189328,80.030429,34.012658,41.620596,22.031075,36.665897,0.000000,0.000000
54.540959,64.884358,138.500685,137.854979,122.665811,108.638662,29.145097,14.356807,137.830874,3.891468,59.589362,55.838109,136.596013,138.432842,135.536959,138.223228,80.133018,135.748896,-0.000556,0.036373,32.000000,-235.649749,137.526417,-0.148268,496376.153695,1.308049,19.886158,18.359123,2.532520,16.985678,25.011455,-40.001154,-0.420257,158.363220,32.000000,174.790804,159.696098,160.526031,144.664466,32.000000,138.987183,69.401583,61.385513,91.050977,48.189328,80.070123,34.012658,41.562990,29.145097,36.725765,0.000000,0.000000
54.799102,64.889308,138.669424,137.848292,122.588730,108.633587,29.199143,14.350100,137.965540,3.891476,59.512170,55.820032,136.649426,138.541792,135.580039,138.180829,80.078903,135.794262,-0.000556,0.036386,32.000000,-235.658587,137.616299,-0.148254,496473.371619,0.992887,20.085233,18.377000,2.539389,16.985678,25.006073,-40.000892,-0.421706,159.224747,32.000000,174.026538,159.517364,163.532394,144.986962,32.000000,139.493279,69.386910,61.334643,91.043689,48.189328,80.004556,34.012658,41.556646,29.199143,36.740365,0.000000,0.000000
54.660818,64.890133,138.619417,137.847735,122.527234,108.623197,29.206090,14.355665,137.973067,3.891691,59.741787,55.851425,136.643055,138.490100,135.526975,138.291189,80.046251,135.893038,-0.000556,0.036404,32.000000,-235.653678,137.591517,-0.148247,496414.423205,0.985850,19.841367,18.453086,2.530505,16.985678,24.999310,-40.000577,-0.419811,159.437608,32.000000,173.899115,160.201764,164.087817,144.237902,32.000000,139.957476,69.383778,61.332320,91.060840,48.189328,80.013457,34.012658,41.546451,29.206090,36.765310,0.000000,0.000000
54.658801,64.957234,138.806928,137.864174,122.501118,108.606679,29.202178,14.356664,138.024731,3.891793,59.903862,55.728321,136.694155,138.611486,135.500995,138.338637,80.048941,135.860736,-0.000555,0.036410,32.000000,-235.656613,137.552706,-0.148000,496521.397254,0.988284,19.975369,18.533552,2.535992,16.985678,24.993306,-40.001259,-0.420918,158.721527,32.000000,174.356955,160.579997,160.929656,143.770525,32.000000,140.014544,69.359969,61.359849,91.074835,48.189328,79.923605,34.012658,41.535502,29.202178,36.711898,0.000000,0.000000
54.654574,65.012511,138.630155,137.875877,122.494106,108.595269,21.832049,14.359518,137.963845,3.891522,60.093586,55.823115,136.583099,138.568339,135.577267,138.305799,80.150181,135.881873,-0.000554,0.036454,32.000000,-235.647038,137.726224,-0.147964,496521.397254,0.988284,19.975369,18.533552,2.535992,16.985678,24.967170,-40.000682,-0.420918,158.476977,32.000000,174.811562,159.428451,160.655000,144.965883,32.000000,139.079791,69.415900,61.380263,91.046468,48.189328,79.958040,34.012658,41.595574,21.832049,36.735009,0.000000,0.000000
54.747485,65.012511,138.768715,137.875877,122.424345,108.595256,29.196323,14.355951,137.915659,3.891521,60.040104,55.751811,136.656186,138.541281,135.583722,138.384210,80.111130,135.829660,-0.000553,0.036490,32.000000,-235.652900,137.510876,-0.147966,496536.385089,0.988484,20.044414,18.515228,2.539517,16.985678,24.990309,-40.001705,-0.421563,159.324380,32.000000,173.904386,159.570785,163.575856,145.021689,32.000000,138.989132,69.407484,61.344096,91.054058,48.189328,79.972599,34.012658,41.650988,29.196323,36.628186,0.000000,0.000000
54.748324,65.101615,138.584829,137.900397,122.392571,108.589062,21.753647,14.355380,137.992557,3.891429,59.950721,55.816702,136.681176,138.559469,135.525034,138.270369,80.100744,135.734573,-0.000553,0.036484,32.000000,-235.654455,137.723717,-0.147922,496355.181754,1.322350,20.103766,18.424220,2.536479,16.985678,24.937442,-40.001338,-0.421045,159.551263,32.000000,173.782032,160.458141,164.059564,144.052719,32.000000,140.055996,69.418230,61.354107,91.059591,48.189328,80.052831,34.012658,41.745469,21.753647,36.754525,0.000000,0.000000
54.724271,65.047163,138.773514,137.912936,122.357320,108.588139,29.227211,14.355095,137.876395,3.891188,59.924595,55.911443,136.687307,138.578759,135.480632,138.332993,80.153775,135.805134,-0.000554,0.036455,32.000000,-235.652937,137.548852,-0.147858,496379.921786,0.986952,20.014251,18.437996,2.534705,16.985678,24.955241,-40.002072,-0.420617,158.698437,32.000000,174.456704,160.894260,160.881479,144.079815,32.000000,140.442083,69.379993,61.342753,91.058117,48.189328,79.989565,34.012658,41.700427,29.227211,36.696271,0.000000,0.000000
54.902387,65.001786,138.663524,137.911264,122.390615,108.578484,21.663846,14.361659,137.957323,3.891153,59.891967,55.909236,136.632944,138.571784,135.517619,138.280396,80.150400,135.831287,-0.000554,0.036465,32.000000,-235.648012,137.455889,-0.147849,496321.265031,0.986399,20.071256,18.383477,2.535868,16.985678,24.887288,-40.001364,-0.420863,158.333598,32.000000,174.904516,160.089932,158.787359,144.346740,32.000000,139.815303,69.410250,61.372044,91.087985,48.189328,79.997651,34.012658,41.705127,21.663846,36.748582,0.000000,0.000000
54.700711,65.001786,138.745377,137.911264,122.385414,108.575478,29.119680,14.359661,137.904170,3.891028,59.734862,55.802466,136.647770,138.533409,135.590726,138.298445,80.144808,135.946823,-0.000553,0.036465,32.000000,-235.646731,137.638750,-0.147851,496113.037045,1.325717,19.854543,18.399513,2.525637,16.985678,24.906843,-40.001311,-0.418739,158.494270,32.000000,174.615047,159.633305,161.209921,144.970543,32.000000,139.061422,69.398412,61.390276,91.079627,48.189328,80.008345,34.012658,41.660839,29.119680,36.701994,0.000000,0.000000
54.703171,65.001511,138.755518,137.907363,122.380664,108.571433,29.191987,14.360089,138.095983,3.891182,59.609330,55.897108,136.664302,138.755689,135.590694,138.370746,80.065316,135.939905,-0.000553,0.036487,32.000000,-235.647779,137.848674,-0.147897,496234.182848,0.990278,20.048576,18.461021,2.536446,16.985678,24.867114,-40.001416,-0.420892,159.238250,32.000000,173.813386,159.592190,163.937931,144.980768,32.000000,139.308793,69.398793,61.355026,91.058209,48.189328,80.023641,34.012658,41.660730,29.191987,36.838897,0.000000,0.000000
54.719157,64.953109,138.765121,137.903741,122.308157,108.566520,29.254025,14.357521,138.217790,3.891369,59.792748,55.854742,136.706691,138.749369,135.526284,138.412508,80.042219,135.939622,-0.000553,0.036504,32.000000,-235.649692,137.865685,-0.147942,496378.573716,0.987738,20.045930,18.537164,2.536517,16.985678,24.885020,-40.000813,-0.420886,159.489999,32.000000,173.690916,160.294373,164.056035,144.016619,32.000000,140.207852,69.379298,61.348759,91.077104,48.189328,80.003364,34.012658,41.611843,29.254025,36.663623,0.000000,0.000000
54.689985,64.935234,138.721995,137.896217,122.226568,108.558923,29.191569,14.355951,138.099853,3.891347,59.954001,55.888096,136.692459,138.725451,135.517044,138.514429,80.064610,135.933644,-0.000553,0.036514,32.000000,-235.654376,137.791835,-0.147788,496325.435973,0.985153,19.982129,18.560125,2.535951,16.985678,24.921727,-40.000315,-0.420696,158.630059,32.000000,174.348626,160.690380,160.818964,143.829249,32.000000,140.228196,69.384302,61.370161,91.097192,48.189328,80.007964,34.012658,41.607170,29.191569,36.713146,0.000000,0.000000
54.943265,64.935234,138.833937,137.896217,122.192924,108.551286,22.081573,14.356379,138.134276,3.891714,59.998858,55.855712,136.631776,138.760462,135.524166,138.468898,80.021791,135.919870,-0.000552,0.036514,32.000000,-235.651981,137.805479,-0.147688,496236.556476,0.987727,19.992359,18.534841,2.536516,16.985678,24.891047,-40.000498,-0.420787,158.320144,32.000000,174.683879,156.332799,158.997963,144.279131,32.000000,139.920561,69.362899,61.351068,91.099849,48.189328,79.881138,34.012658,41.583199,22.081573,36.879469,0.000000,0.000000
54.756389,64.982535,138.778898,137.904298,122.084178,108.547506,29.142225,14.360232,138.134207,3.892094,59.827528,55.963525,136.666966,138.768882,135.602235,138.431843,80.067795,136.007956,-0.000551,0.036515,32.000000,-235.648128,137.699363,-0.147692,496236.556476,0.987727,19.992359,18.534841,2.536516,16.985678,24.893207,-40.000577,-0.420787,158.611510,32.000000,174.529102,159.483612,161.587285,144.994350,32.000000,139.261749,69.414953,61.386015,91.074829,48.189328,79.980770,34.012658,41.626239,29.142225,36.640879,0.000000,0.000000
54.743214,65.014711,138.891792,137.914050,122.026261,108.546302,29.180022,14.358662,138.200627,3.892329,59.802416,55.852797,136.724345,138.719027,135.613797,138.389529,80.032861,136.014385,-0.000552,0.036530,32.000000,-235.651009,137.845616,-0.147702,496206.193286,0.988093,19.975703,18.567604,2.534479,16.985678,24.900049,-40.000865,-0.420353,159.308601,32.000000,173.834629,159.690136,163.853305,144.958698,32.000000,139.308495,69.390856,61.378455,91.094586,48.189328,79.992073,34.012658,41.657098,29.180022,36.658707,0.000000,0.000000
54.821591,64.990511,138.806658,137.912657,122.094113,108.547617,21.755296,14.357378,138.117951,3.892560,59.870082,55.855574,136.715081,138.753957,135.553208,138.404379,80.007534,136.010162,-0.000553,0.036555,32.000000,-235.647376,137.888221,-0.147725,496326.588346,0.987150,20.020564,18.605646,2.537151,16.985678,24.893560,-40.001075,-0.420883,159.530053,32.000000,173.635323,160.502841,163.892729,143.885569,32.000000,139.975701,69.392081,61.364180,91.098322,48.189328,80.090473,34.012658,41.658564,21.755296,36.711532,0.000000,0.000000
54.656776,64.998761,138.832705,137.910707,122.131845,108.550011,29.211411,14.360803,138.126769,3.892398,59.963259,55.844217,136.728464,138.745473,135.506426,138.453764,80.044193,136.010812,-0.000551,0.036559,32.000000,-235.645098,137.844656,-0.147777,496326.588346,0.987150,20.020564,18.605646,2.537151,16.985678,24.878516,-40.000629,-0.420883,158.699834,32.000000,174.410026,160.658599,160.718008,143.830962,32.000000,140.318579,69.367890,61.388388,91.104561,48.189328,79.965151,34.012658,41.633588,29.211411,36.739191,0.000000,0.000000
54.575120,64.998761,138.794376,137.910707,122.128344,108.547495,29.198350,14.354809,138.058179,3.892246,60.084224,55.910345,136.597735,138.669499,135.543314,138.437340,80.066363,135.932503,-0.000551,0.036542,32.000000,-235.656173,137.684804,-0.147688,496303.527594,1.321883,19.920936,18.628932,2.531971,16.985678,24.852668,-40.000446,-0.419838,158.340010,32.000000,174.894203,181.956868,158.634476,144.540581,32.000000,139.775439,69.366899,61.384453,91.094064,48.189328,80.093940,34.012658,41.641549,29.198350,36.640732,0.000000,0.000000
54.757299,65.049913,138.871084,137.913772,122.167524,108.540968,21.909908,14.360946,138.060066,3.892482,59.866990,55.929477,136.656887,138.690643,135.601786,138.405013,80.069275,135.871873,-0.000551,0.036532,32.000000,-235.646758,137.623066,-0.147675,496349.385806,0.987807,20.087894,18.592587,2.540082,16.985678,24.871141,-40.000262,-0.421501,158.595914,32.000000,174.468399,159.524786,161.592311,144.952094,32.000000,138.709605,69.378343,61.395168,91.088032,48.189328,79.838629,34.012658,41.694949,21.909908,36.735009,0.000000,0.000000
54.713930,65.073564,138.734057,137.922967,122.108591,108.534434,29.213155,14.361374,138.111323,3.892490,59.806519,55.967590,136.675038,138.715050,135.563253,138.402997,80.036485,135.959472,-0.000553,0.036541,32.000000,-235.646658,137.742763,-0.147671,496340.043730,0.989862,20.166658,18.532538,2.543180,16.985678,24.819522,-40.000761,-0.422138,159.340167,32.000000,173.679116,159.648403,164.175284,144.719212,32.000000,139.509845,69.355139,61.352457,91.086827,48.189328,80.017133,34.012658,41.723885,29.213155,36.889007,0.000000,0.000000
54.720928,64.999586,138.891913,137.911821,122.116040,108.545761,29.237268,14.355095,138.164208,3.892626,59.784914,55.970733,136.725763,138.715623,135.553490,138.453760,80.020988,135.996778,-0.000553,0.036537,32.000000,-235.653265,137.864238,-0.147685,496365.868855,0.986662,20.107619,18.575462,2.535626,16.985678,24.862581,-40.001311,-0.420662,159.614301,32.000000,173.733684,160.480997,163.791116,143.956279,32.000000,140.440511,69.355427,61.372033,91.130637,48.189328,79.945345,34.012658,41.731215,29.237268,36.819308,0.000000,0.000000
54.748994,64.999586,138.867253,137.911821,122.099182,108.562170,29.107386,14.360803,138.174493,3.892682,59.968549,56.000482,136.684191,138.733402,135.509534,138.403404,80.055543,136.002650,-0.000553,0.036546,32.000000,-235.646245,137.697813,-0.147686,496341.108970,0.985616,20.026901,18.609005,2.538186,16.985678,24.857045,-40.002491,-0.421068,158.673342,32.000000,174.450407,163.160457,160.428016,143.791127,32.000000,139.996834,69.345906,61.398055,91.121843,48.189328,79.999197,34.012658,41.658682,29.107386,36.935155,0.000000,0.000000
54.993688,64.991336,138.909020,137.907084,122.100969,108.578470,29.064000,14.359661,138.162401,3.892391,59.956156,55.978061,136.618956,138.766517,135.544120,138.434695,80.040079,136.040033,-0.000553,0.036538,32.000000,-235.646895,137.671708,-0.147396,496327.061104,0.989602,19.999874,18.577289,2.536435,16.985678,24.840166,-40.002124,-0.420771,158.324894,32.000000,174.822955,160.108397,158.719580,144.338362,32.000000,139.683227,69.332884,61.393294,91.130865,48.189328,80.102999,34.012658,41.650007,29.064000,36.640879,0.000000,0.000000
54.778211,65.062288,138.832942,137.915722,122.139956,108.580482,22.729624,14.362515,138.182252,3.892292,59.849897,55.844467,136.668941,138.715866,135.596884,138.421088,80.051653,136.001587,-0.000551,0.036552,32.000000,-235.644697,137.864479,-0.147391,496275.474822,0.986324,19.756431,18.610832,2.525908,16.985678,24.836932,-40.001757,-0.418669,158.701038,32.000000,174.506914,159.285652,161.781184,144.961955,32.000000,139.327908,69.326973,61.406610,91.106664,48.189328,79.987277,34.012658,41.721029,22.729624,36.684752,0.000000,0.000000
54.845957,65.043313,138.989931,137.915443,122.151013,108.576730,29.232234,14.361516,138.154123,3.892365,59.663431,55.960911,136.708151,138.820736,135.602978,138.545583,80.021313,135.991447,-0.000551,0.036535,32.000000,-235.649794,137.841780,-0.147691,496491.096747,1.266955,20.034452,18.580666,2.534456,16.985678,24.851759,-40.002151,-0.420538,159.390615,32.000000,173.756186,159.650880,164.179249,144.796229,32.000000,139.343728,69.334778,61.367536,91.140674,48.189328,79.904059,34.012658,41.727236,29.232234,36.864796,0.000000,0.000000
54.784865,65.043313,138.863319,137.915443,122.159801,108.580376,2.031794,14.352811,138.121392,3.892701,59.765626,56.121791,136.723950,138.732425,135.518109,138.546656,80.047131,135.973111,-0.000551,0.036545,32.000000,-235.654073,137.701243,-0.147700,496468.916148,0.983694,19.950307,18.606101,2.534187,16.985678,24.851713,-40.000997,-0.420377,159.464393,32.000000,173.752577,160.572715,163.355771,143.799068,32.000000,140.101935,69.300318,61.363352,91.132970,48.189328,79.973829,34.012658,41.712958,2.031794,36.628260,0.000000,0.000000
54.884355,64.984735,138.944835,137.899561,122.211865,108.584364,21.994962,14.356379,138.238222,3.892912,59.680866,55.905255,136.731111,138.797491,135.501361,138.513880,80.060996,136.153141,-0.000551,0.036538,32.000000,-235.653456,137.958522,-0.147667,496468.214294,14.170752,20.009072,18.571414,2.534702,16.985678,24.861105,-40.000131,-0.420559,158.512194,32.000000,174.544296,160.605170,160.518678,143.935323,32.000000,140.604821,69.320082,61.387077,91.157998,48.189328,79.921671,34.012658,41.655981,21.994962,36.894143,0.000000,0.000000
54.824900,64.935784,139.021790,137.885908,122.203243,108.590714,1.060670,14.354524,138.334593,3.893037,59.664050,55.870263,136.605221,138.803466,135.524577,138.501920,80.078500,136.197810,-0.000550,0.036553,32.000000,-235.653672,137.947857,-0.147700,496317.215885,1.306245,19.854819,18.644592,2.531593,16.985678,24.909739,-40.000498,-0.419845,158.250914,32.000000,174.960037,162.769141,158.824921,144.639369,32.000000,139.628164,69.306449,61.390923,91.140870,48.189328,79.947132,34.012658,41.604866,1.060670,36.900746,0.000000,0.000000
54.840993,64.955034,138.986565,137.874205,122.240818,108.593737,29.175137,14.358520,138.230393,3.893351,59.728595,55.981630,136.664660,138.687401,135.600697,138.487010,80.110771,135.972126,-0.000550,0.036561,32.000000,-235.653118,137.807946,-0.147450,496276.218453,27.117972,19.863026,18.648672,2.535742,16.985678,24.859706,-40.000367,-0.420620,158.834470,32.000000,174.386587,159.564875,161.956080,144.877031,32.000000,139.011923,69.326925,61.412431,91.132658,48.189328,79.969641,34.012658,41.598466,29.175137,36.718795,0.000000,0.000000
54.782729,64.990511,138.928114,137.881450,122.255470,108.601867,29.210760,14.356379,138.335631,3.893576,59.627249,55.883001,136.699967,138.801570,135.586293,138.568966,80.093173,136.017978,-0.000551,0.036569,32.000000,-235.650505,137.890648,-0.147368,496237.116840,0.985639,19.866801,18.507297,2.534355,16.985678,24.897963,-40.000393,-0.420389,159.369258,32.000000,173.671532,159.846203,164.367336,144.688864,32.000000,139.385600,69.337167,61.410193,91.145643,48.189328,79.990460,34.012658,41.611356,29.210760,36.807936,0.000000,0.000000
54.717630,64.990511,138.979900,137.881450,122.272753,108.604407,29.215368,14.355665,138.195342,3.893722,59.752371,55.976502,136.682464,138.775245,135.541370,138.587484,80.055422,136.030324,-0.000551,0.036580,32.000000,-235.648268,137.788776,-0.147341,496237.116840,0.985639,19.866801,18.507297,2.534355,16.985678,24.907918,-40.000892,-0.420389,159.493463,32.000000,173.870306,160.450538,163.390693,144.032755,32.000000,140.334209,69.293380,61.397013,91.142777,48.189328,80.010495,34.012658,41.645174,29.215368,36.770959,0.000000,0.000000
54.707008,64.969610,138.831199,137.879499,122.274311,108.604409,29.108965,14.350813,138.169733,3.893926,59.894841,55.943223,136.677307,138.751634,135.497237,138.541236,80.068773,136.106603,-0.000550,0.036555,32.000000,-235.655251,137.874967,-0.147214,496355.549494,1.295970,19.954801,18.544071,2.538103,16.985678,24.907424,-40.000262,-0.421170,158.638782,32.000000,174.513625,160.922239,160.120846,143.790132,32.000000,140.131353,69.291973,61.396431,91.154746,48.189328,80.002984,34.012658,41.622359,29.108965,36.709844,0.000000,0.000000
55.005137,65.032587,139.015148,137.891202,122.395821,108.606818,29.211537,14.358948,138.269392,3.894071,59.983535,55.981895,136.604198,138.816862,135.568691,138.580336,80.104713,136.059235,-0.000549,0.036558,32.000000,-235.646953,137.832685,-0.146770,496526.925107,0.986930,20.021001,18.590794,2.539947,16.985678,24.925567,-40.001547,-0.421606,158.357174,32.000000,174.803976,160.121501,159.006169,144.612696,32.000000,139.422735,69.304516,61.432569,91.152182,48.189328,79.848463,34.012658,41.683135,29.211537,36.676095,0.000000,0.000000
54.844549,65.054038,138.993130,137.899840,122.396092,108.609473,29.142208,14.357092,138.270316,3.894224,59.792874,55.855451,136.652682,138.821532,135.612234,138.616618,80.060382,136.112555,-0.000550,0.036589,32.000000,-235.651595,137.870151,-0.146799,496476.888990,0.990695,20.010333,18.614322,2.537722,16.985678,24.907466,-40.000970,-0.421201,158.921894,32.000000,174.337273,159.613091,162.103313,144.991665,32.000000,139.233689,69.304045,61.444670,91.155773,48.189328,80.057445,34.012658,41.686382,29.142208,36.888274,0.000000,0.000000
54.809659,65.054038,138.987235,137.899840,122.368441,108.609787,29.173317,14.359804,138.376156,3.894215,59.750015,56.020275,136.720442,138.808257,135.618374,138.537351,80.079347,136.146609,-0.000551,0.036601,32.000000,-235.646425,137.905168,-0.147046,496554.687394,0.987087,19.962386,18.625589,2.534311,16.985678,24.928232,-40.001967,-0.420550,159.514301,32.000000,173.746603,160.055487,164.349801,144.829156,32.000000,139.539718,69.336402,61.413195,91.191098,48.189328,79.960334,34.012658,41.712787,29.173317,36.733835,0.000000,0.000000
54.783246,64.986385,138.892280,137.899282,122.388471,108.618695,29.210276,14.359518,138.290883,3.894565,59.652448,55.947217,136.742573,138.865555,135.580744,138.607635,80.048239,136.058337,-0.000551,0.036576,32.000000,-235.649661,137.968351,-0.146884,496554.687394,0.987087,19.962386,18.625589,2.534311,16.985678,24.965701,-39.999712,-0.420550,159.530158,32.000000,173.805099,160.837217,163.041635,143.943034,32.000000,140.203074,69.312507,61.405841,91.205319,48.189328,79.919536,34.012658,41.647384,29.210276,36.887760,0.000000,0.000000
54.841492,64.916258,138.938025,137.897611,122.395272,108.630132,1.511780,14.357806,138.275115,3.894800,59.799065,55.944205,136.678453,138.852261,135.525007,138.530953,80.024238,136.221007,-0.000551,0.036544,32.000000,-235.648587,137.939391,-0.146720,496540.193662,1.315536,19.999099,18.621498,2.535908,16.985678,24.925858,-40.000525,-0.420871,158.645706,32.000000,174.509845,32.000000,160.061331,143.947229,32.000000,140.284053,69.296530,61.426185,91.181619,48.189328,79.935854,34.012658,41.574979,1.511780,36.748876,0.000000,0.000000
54.594071,65.002061,138.897735,137.903462,122.420140,108.631394,29.212302,14.362515,138.288160,3.895157,59.892335,55.869808,136.655617,138.828749,135.568492,138.559294,80.065079,136.216739,-0.000552,0.036521,32.000000,-235.649450,138.009201,-0.146612,496562.521513,0.985912,19.953703,18.611523,2.535306,16.985678,24.970347,-40.001731,-0.420765,158.406665,32.000000,174.874259,32.000000,159.071890,144.761521,32.000000,139.646484,69.322574,61.435287,91.189965,48.189328,79.986211,34.012658,41.566634,29.212302,36.783211,0.000000,0.000000
54.818531,65.002061,138.956265,137.903462,122.422552,108.637516,1.218986,14.357235,138.269478,3.895443,59.852015,55.865665,136.660160,138.825264,135.596577,138.531197,80.070954,136.083314,-0.000552,0.036545,32.000000,-235.649649,137.969168,-0.146581,496531.608271,19.025591,19.827546,18.714141,2.533447,16.985678,24.940766,-39.999869,-0.420323,158.898837,32.000000,174.139734,159.687119,162.025842,144.922785,32.000000,138.967253,69.327473,61.454904,91.190908,48.189328,79.955944,34.012658,41.650919,1.218986,36.881230,0.000000,0.000000
54.894201,65.073014,139.029140,137.909592,122.446440,108.643216,22.617297,14.351670,138.289899,3.895668,59.858625,56.020587,136.705313,138.803059,135.629068,138.506400,80.054082,136.143861,-0.000551,0.036565,32.000000,-235.656362,137.913513,-0.146569,496724.007340,0.989782,20.151670,18.671237,2.544191,16.985678,24.962065,-40.000839,-0.422612,159.419576,32.000000,173.667536,160.022017,164.621030,144.602218,32.000000,139.528211,69.346668,61.434876,91.210279,48.189328,80.004048,34.012658,41.725366,22.617297,36.593704,0.000000,0.000000
54.914821,65.067789,138.954511,137.909035,122.500712,108.648929,29.221330,14.351670,138.332556,3.895734,59.953085,55.986475,136.778740,138.740418,135.542899,138.512267,80.041160,136.126068,-0.000550,0.036539,32.000000,-235.654887,137.912860,-0.146598,496602.524750,23.613427,19.935431,18.600884,2.534841,16.985678,24.958614,-40.001075,-0.420733,159.358391,32.000000,173.954906,160.333908,162.981820,144.061012,32.000000,140.706003,69.351918,61.456944,91.238003,48.189328,79.894661,34.012658,41.727348,29.221330,36.730901,0.000000,0.000000
54.757611,65.005636,138.990361,137.901233,122.534538,108.651418,29.222875,14.357521,138.292971,3.896038,59.835018,55.973321,136.628231,138.870246,135.587360,138.552506,80.068187,136.007366,-0.000552,0.036552,32.000000,-235.652806,137.939922,-0.146565,496720.238487,1.271040,19.933637,18.647021,2.532674,16.985678,24.979644,-40.000131,-0.420358,158.265932,32.000000,174.799606,159.768257,159.402008,144.542467,32.000000,139.306410,69.344544,61.470460,91.222992,48.189328,79.984961,34.012658,41.673386,29.222875,36.851737,0.000000,0.000000
54.731929,65.021312,138.934407,137.893431,122.522794,108.660287,29.199042,14.352098,138.164480,3.896036,59.798504,55.848182,136.653890,138.770373,135.573707,138.471136,80.035987,136.097766,-0.000551,0.036518,32.000000,-235.659868,137.694492,-0.146557,496753.200962,0.983413,19.908601,18.651343,2.530364,16.985678,24.937763,-40.001915,-0.419935,158.913795,32.000000,174.145517,159.503651,162.444290,144.915368,32.000000,139.443560,69.316974,61.466105,91.185124,48.189328,79.922849,34.012658,41.673948,29.199042,36.863329,0.000000,0.000000
54.746161,65.021312,138.924690,137.893431,122.554840,108.669017,29.134509,14.352954,138.226298,3.896172,59.784855,56.007415,136.728079,138.652473,135.581273,138.430758,80.034871,136.063036,-0.000552,0.036526,32.000000,-235.654094,137.779702,-0.146569,496780.084818,0.986187,19.996802,18.602747,2.538260,16.985678,24.963021,-40.000918,-0.421465,159.491534,32.000000,173.722873,159.930600,164.277897,144.652291,32.000000,139.532069,69.360416,61.445402,91.237865,48.189328,79.988179,34.012658,41.691432,29.134509,36.675435,0.000000,0.000000
55.017378,65.030662,138.997745,137.897611,122.626024,108.676679,29.171115,14.352240,138.274453,3.896163,59.940752,55.991107,136.716779,138.814559,135.559152,138.618611,80.033136,136.186385,-0.000553,0.036509,32.000000,-235.658578,137.941494,-0.146526,496859.281623,0.987785,20.038030,18.642837,2.538453,16.985678,24.930768,-39.999659,-0.421568,159.432719,32.000000,173.876407,160.748522,162.700238,143.957979,32.000000,139.998492,69.337852,61.460770,91.227651,48.189328,80.021819,34.012658,41.703340,29.171115,36.884605,0.000000,0.000000
54.744037,65.009761,139.061243,137.907920,122.689631,108.679260,29.201813,14.357092,138.429177,3.896154,60.077042,56.034132,136.682043,138.927891,135.534389,138.688491,80.042081,136.211642,-0.000554,0.036553,32.000000,-235.649136,138.021889,-0.146224,496892.192355,0.989768,20.024327,18.627162,2.537615,16.985678,25.013571,-40.000577,-0.421447,158.508375,32.000000,174.600880,160.876828,159.922263,143.826541,32.000000,140.640323,69.311613,61.466562,91.200453,48.189328,79.992383,34.012658,41.685220,29.201813,36.764576,0.000000,0.000000
54.768026,65.039462,139.110586,137.923245,122.721003,108.676735,29.249565,14.352954,138.422423,3.896169,59.946429,56.042989,136.624617,138.982151,135.560206,138.735365,80.081766,136.199342,-0.000554,0.036556,32.000000,-235.657209,137.984303,-0.145917,496911.279209,0.987592,20.014821,18.691772,2.540208,16.985678,25.017636,-40.000446,-0.421946,158.408061,32.000000,174.883316,159.736534,159.357473,144.920606,32.000000,139.524503,69.335665,61.453113,91.167578,48.189328,79.906332,34.012658,41.686193,29.249565,36.778589,0.000000,0.000000
54.844987,65.039462,139.194964,137.923245,122.735566,108.679302,29.175006,14.362087,138.453457,3.896188,59.768007,56.075350,136.695154,139.013633,135.639339,138.701961,80.069150,136.272302,-0.000554,0.036558,32.000000,-235.645289,137.936330,-0.145625,496911.279209,0.987592,20.014821,18.691772,2.540208,16.985678,25.089789,-40.001364,-0.421946,159.108092,32.000000,174.096581,159.896259,162.273544,145.090746,32.000000,139.058618,69.339037,61.506400,91.142163,48.189328,79.934680,34.012658,41.719230,29.175006,36.887613,0.000000,0.000000
54.842412,65.062564,139.170701,137.938849,122.733428,108.685785,29.216561,14.358234,138.393382,3.896318,59.777172,56.092289,136.732326,138.981070,135.645322,138.753520,80.074059,136.181768,-0.000554,0.036544,32.000000,-235.648486,138.143768,-0.145516,496844.348640,0.985557,20.021427,18.646145,2.539996,16.985678,25.105414,-40.000052,-0.421909,159.454107,32.000000,173.630143,160.109789,164.576191,144.383731,32.000000,139.664292,69.335096,61.450024,91.156322,48.189328,79.935071,34.012658,41.749413,29.216561,36.874114,0.000000,0.000000
54.878766,65.021312,139.130963,137.927425,122.759485,108.690834,29.162076,14.355380,138.435146,3.896544,59.757801,55.948439,136.733116,138.884581,135.567800,138.734857,80.057480,136.186097,-0.000554,0.036518,32.000000,-235.652160,137.990808,-0.145550,496837.190261,0.986564,19.947389,18.694003,2.537971,16.985678,25.107284,-40.001154,-0.421459,159.308242,32.000000,173.932371,160.505519,162.719286,144.107766,32.000000,140.366906,69.338854,61.476035,91.148453,48.189328,79.815754,34.012658,41.712483,29.162076,36.849829,0.000000,0.000000
54.923713,64.977035,139.178792,137.922409,122.773189,108.703481,29.233882,14.350956,138.361751,3.896434,59.824028,55.882452,136.698942,138.954543,135.554017,138.664753,80.088543,136.281086,-0.000553,0.036508,32.000000,-235.656420,138.045611,-0.145602,496890.313979,0.985332,19.972965,18.645362,2.537647,16.985678,25.151154,-40.001390,-0.421468,158.604580,32.000000,174.770632,160.718410,159.558943,144.029830,32.000000,140.432974,69.342290,61.490821,91.158076,48.189328,79.875357,34.012658,41.669749,29.233882,36.884605,0.000000,0.000000
54.787488,65.013611,138.978365,137.919623,122.771795,108.713806,29.207146,14.355237,138.410815,3.896588,59.858594,56.107973,136.650722,138.898141,135.572078,138.698208,80.096689,136.201951,-0.000553,0.036527,32.000000,-235.653942,137.878901,-0.145631,496867.242015,0.986386,19.896766,18.664033,2.535242,16.985678,25.103526,-40.001390,-0.420956,158.471520,32.000000,174.746531,160.002280,159.664721,144.679993,32.000000,139.408183,69.366299,61.507510,91.160047,48.189328,79.947300,34.012658,41.703754,29.207146,36.755405,0.000000,0.000000
