OSU 80 Ton Compressor Load Stand
54.912189,65.050188,139.160488,137.924360,122.481077,108.747018,29.134886,14.351955,138.492029,3.892032,59.962454,56.123858,136.656315,139.073482,135.603913,138.754575,80.356582,136.309183,-0.000559,0.036794,32.000000,-235.658535,138.156742,-0.145179,496322.790514,0.986031,19.764022,18.535578,2.539623,16.985678,25.563362,-40.000761,-0.421670,158.358098,32.000000,174.991374,159.538697,160.581997,144.946347,32.000000,139.226911,69.090741,61.768408,91.058026,48.189328,79.831214,34.012658,41.565203,29.134886,36.653645,0.000000,0.000000
55.059929,65.049363,139.136574,137.924081,122.481484,108.768512,29.147355,14.363942,138.540463,3.892466,60.182902,55.929875,136.688913,138.922343,135.613029,138.718321,80.269553,136.275463,-0.000560,0.036813,32.000000,-235.639828,138.172971,-0.145124,496426.016817,0.987826,20.009456,18.358535,2.545461,16.985678,25.593231,-40.000525,-0.423070,159.534625,32.000000,173.755858,160.765922,164.423204,144.043734,32.000000,139.805462,69.101388,61.731797,91.068013,48.189328,79.935016,34.012658,41.572675,29.147355,36.731928,0.000000,0.000000
54.932630,65.082915,139.158841,137.930211,122.633508,108.783035,29.250654,14.353382,138.455539,3.893206,60.259282,56.052838,136.654019,138.919613,135.544515,138.806037,80.334806,136.157327,-0.000561,0.036831,32.000000,-235.652519,137.982284,-0.145033,496524.091275,0.987227,19.893529,18.424381,2.534237,16.985678,25.640357,-40.000603,-0.420996,158.446233,32.000000,174.977996,160.336382,158.785529,144.277228,32.000000,140.038823,69.083695,61.778481,91.079029,48.189328,79.815196,34.012658,41.617095,29.250654,36.873747,0.000000,0.000000
54.699617,65.156344,139.124012,137.959747,122.663584,108.783046,29.167640,14.352240,138.318908,3.893564,60.190352,56.049910,136.657238,138.899711,135.603680,138.738237,80.383031,136.154227,-0.000562,0.036818,32.000000,-235.654480,137.753699,-0.144817,496712.753805,0.984065,19.750929,18.495128,2.527002,16.985678,25.651441,-40.001259,-0.419611,158.486050,32.000000,174.970608,159.844311,160.481213,144.784753,32.000000,138.998262,69.077613,61.777793,91.066746,48.189328,79.822184,34.012658,41.696051,29.167640,36.697738,0.000000,0.000000
54.897327,65.151668,139.139780,137.963370,122.644668,108.793099,29.188324,14.354238,138.335452,3.893968,60.028108,56.003826,136.762004,138.847062,135.598279,138.670969,80.303478,136.289755,-0.000563,0.036837,32.000000,-235.651990,138.012508,-0.145079,496766.151285,0.983327,19.906623,18.372805,2.533264,16.985678,25.685790,-40.000656,-0.420977,159.600035,32.000000,174.021534,160.282566,164.275850,144.114347,32.000000,140.074114,69.088413,61.765641,91.085735,48.189328,79.831510,34.012658,41.731834,29.188324,36.889081,0.000000,0.000000
54.694790,65.103816,139.135545,137.956682,122.681656,108.810834,29.206960,14.352954,138.379766,3.893990,60.153074,55.907516,136.677098,138.820982,135.573804,138.687775,80.371388,136.143350,-0.000565,0.036833,32.000000,-235.657045,138.068656,-0.144689,496911.096961,0.990972,20.204188,18.323081,2.543418,16.985678,25.657217,-40.000157,-0.423140,158.404123,32.000000,175.010040,161.529305,158.987581,144.165380,32.000000,140.011339,69.095707,61.814064,91.137031,48.189328,79.742205,34.012658,41.706953,29.206960,36.714980,0.000000,0.000000
54.861871,65.121417,139.057420,137.958911,122.623072,108.831086,29.207425,14.355237,138.349525,3.894168,59.970312,55.919383,136.654639,138.876934,135.573301,138.618185,80.340943,136.074134,-0.000567,0.036831,32.000000,-235.655417,138.019055,-0.144817,496998.398705,0.986401,20.009287,18.468104,2.534546,16.985678,25.699198,-40.001049,-0.421366,158.512543,32.000000,175.001730,159.710306,160.669206,144.934477,32.000000,139.307570,69.064010,61.750662,91.078208,48.189328,79.846089,34.012658,41.743197,29.207425,36.900232,0.000000,0.000000
54.771608,65.091165,138.992884,137.941078,122.554535,108.851957,29.225773,14.357092,138.281266,3.894156,59.990384,55.918152,136.743863,138.815333,135.571234,138.599179,80.307387,136.075989,-0.000569,0.036798,32.000000,-235.652742,137.887936,-0.144840,496990.379033,0.989848,20.156309,18.329468,2.543854,16.985678,25.667990,-40.000892,-0.423283,159.575394,32.000000,173.811680,160.516005,164.344665,143.969696,32.000000,139.839777,69.063862,61.762665,91.105793,48.189328,79.805772,34.012658,41.760609,29.225773,36.627159,0.000000,0.000000
54.700857,65.114816,138.947674,137.948602,122.636400,108.846805,29.089758,14.358234,138.284369,3.894568,60.138523,55.956491,136.687824,138.766884,135.560628,138.611240,80.370200,136.208866,-0.000569,0.036805,32.000000,-235.651765,137.843719,-0.144775,497069.132676,0.986726,20.013111,18.326456,2.534682,16.985678,25.690161,-40.000210,-0.421538,158.373636,32.000000,175.044050,160.328157,158.908002,144.406470,32.000000,139.994338,69.054519,61.785506,91.108731,48.189328,79.937391,34.012658,41.772494,29.089758,36.873747,0.000000,0.000000
54.861387,65.136267,138.977618,137.971450,122.555308,108.844266,29.219862,14.356950,138.307110,3.894829,59.926351,56.020507,136.663133,138.839823,135.601483,138.565626,80.390366,136.100822,-0.000569,0.036800,32.000000,-235.655180,137.955504,-0.145033,497245.846092,0.988015,20.069682,18.360908,2.537681,16.985678,25.739563,-40.000341,-0.422222,158.530476,32.000000,174.816798,159.878276,160.761074,144.779503,32.000000,138.937636,69.056139,61.765769,91.077637,48.189328,79.862480,34.012658,41.814009,29.219862,36.829946,0.000000,0.000000
54.769621,65.121967,139.019307,137.971450,122.570063,108.849257,29.267253,14.355237,138.267807,3.894691,59.962090,56.024805,136.717471,138.839741,135.578363,138.595857,80.302122,136.123106,-0.000570,0.036802,32.000000,-235.650827,138.037002,-0.145303,497169.853543,0.994072,20.161465,18.362312,2.540137,16.985678,25.741888,-39.999948,-0.422756,159.481721,32.000000,173.920849,160.259901,164.390026,144.223968,32.000000,140.178049,69.065307,61.750294,91.113953,48.189328,79.889495,34.012658,41.821202,29.267253,36.835156,0.000000,0.000000
54.938330,65.051288,139.116543,137.957518,122.550608,108.844240,29.216156,14.362230,138.327263,3.895035,59.909893,55.928325,136.668950,138.767944,135.592649,138.673745,80.363538,136.144301,-0.000569,0.036793,32.000000,-235.646949,137.877573,-0.145420,497048.545832,0.986474,20.028426,18.289935,2.533250,16.985678,25.786071,-40.000079,-0.421357,158.342259,32.000000,174.917789,160.395677,159.017800,144.182673,32.000000,139.884341,69.061166,61.811905,91.168953,48.189328,79.793926,34.012658,41.776316,29.216156,36.693043,0.000000,0.000000
54.943037,65.008111,139.028835,137.946372,122.624049,108.823823,29.241759,14.359233,138.279484,3.894823,59.683693,56.033024,136.724298,138.748798,135.643454,138.543625,80.319979,136.115022,-0.000570,0.036733,32.000000,-235.650766,137.939513,-0.145413,496937.238989,0.984845,19.869523,18.337777,2.532231,16.985678,25.769559,-40.002649,-0.420990,159.365981,32.000000,173.953553,159.922845,163.523159,144.909561,32.000000,139.244855,69.077240,61.784540,91.130377,48.189328,79.789755,34.012658,41.739925,29.241759,36.849536,0.000000,0.000000
54.629044,64.948709,138.938352,137.940800,122.461686,108.828344,29.130046,14.353953,138.202782,3.895186,59.948339,55.958708,136.738353,138.833563,135.520189,138.495645,80.305002,136.080359,-0.000572,0.036672,32.000000,-235.651128,137.831280,-0.145408,496937.238989,0.984845,19.869523,18.337777,2.532231,16.985678,25.749304,-40.002701,-0.420990,158.797490,32.000000,174.451889,161.225405,161.047635,143.910821,32.000000,140.460128,69.038810,61.782650,91.117203,48.189328,79.964510,34.012658,41.677596,29.130046,36.903314,0.000000,0.000000
54.809878,64.994636,138.936776,137.939128,122.468597,108.802901,29.189389,14.357663,138.302430,3.895204,59.966817,55.925058,136.707669,138.834337,135.613297,138.528691,80.346115,136.161282,-0.000574,0.036672,32.000000,-235.651516,138.035349,-0.145677,496869.220553,0.983591,19.821826,18.367186,2.530418,16.985678,25.757617,-40.000865,-0.420502,158.599439,32.000000,174.830589,159.816254,161.245284,144.883105,32.000000,139.119489,69.063460,61.795362,91.154575,48.189328,79.862490,34.012658,41.716954,29.189389,36.824664,0.000000,0.000000
54.649364,65.095565,138.943485,137.952503,122.520182,108.784597,29.269705,14.359947,138.181972,3.894961,59.986097,55.862528,136.731451,138.840862,135.603168,138.577586,80.269154,136.077864,-0.000576,0.036678,32.000000,-235.649396,137.924727,-0.145592,497025.667523,0.993530,20.064581,18.365406,2.543306,16.985678,25.772071,-40.000997,-0.423112,159.547058,32.000000,173.924049,160.656907,164.322447,144.211973,32.000000,140.174449,69.041753,61.749581,91.111753,48.189328,79.955001,34.012658,41.827568,29.269705,36.760394,0.000000,0.000000
54.821250,65.099415,138.862430,137.943865,122.514927,108.784599,29.133965,14.354381,138.164802,3.894678,60.031927,55.931684,136.655297,138.697944,135.574344,138.543337,80.336741,136.024142,-0.000573,0.036607,32.000000,-235.651848,137.796466,-0.145632,496781.460658,0.987781,19.936329,18.363406,2.534886,16.985678,25.756128,-40.000970,-0.421374,158.356813,32.000000,174.816762,160.253721,159.187489,144.305989,32.000000,139.575417,69.066796,61.791185,91.121429,48.189328,79.860338,34.012658,41.850771,29.133965,36.761788,0.000000,0.000000
54.969246,65.093640,138.914083,137.934112,122.468295,108.766886,29.185326,14.355380,138.197835,3.893991,59.826434,55.804682,136.734753,138.737930,135.626150,138.456164,80.287263,136.067584,-0.000575,0.036629,32.000000,-235.649865,137.823244,-0.145379,497097.684842,0.988374,20.191844,18.400049,2.542454,16.985678,25.774216,-40.002334,-0.422958,159.360025,32.000000,174.052953,159.899815,164.039269,145.117271,32.000000,139.290501,69.061099,61.780411,91.112231,48.189328,79.773901,34.012658,41.866525,29.185326,36.819308,0.000000,0.000000
54.735340,65.054313,138.899729,137.933276,122.460162,108.754181,29.205193,14.357378,138.257363,3.894072,59.875984,55.860609,136.686835,138.820023,135.550378,138.447080,80.313001,136.033669,-0.000577,0.036603,32.000000,-235.649506,137.856731,-0.145922,496857.815176,0.989544,20.030170,18.306486,2.533004,16.985678,25.776286,-40.000761,-0.421074,158.813882,32.000000,174.502937,160.870432,160.870056,143.846804,32.000000,140.422364,69.021050,61.766831,91.113363,48.189328,79.905157,34.012658,41.842731,29.205193,36.859220,0.000000,0.000000
54.900813,64.972085,138.990073,137.936063,122.394118,108.754211,29.242801,14.361659,138.276026,3.893923,59.679021,55.963815,136.685157,138.850731,135.615053,138.530242,80.338750,136.209842,-0.000577,0.036602,32.000000,-235.647192,137.834254,-0.145614,496783.117463,0.984683,19.882193,18.376970,2.527124,16.985678,25.812279,-39.999974,-0.419761,158.704190,32.000000,174.628973,159.919528,161.438590,144.980681,32.000000,139.084688,69.039180,61.782185,91.118150,48.189328,79.807322,34.012658,41.756947,29.242801,36.669492,0.000000,0.000000
54.925562,64.965760,139.049095,137.951667,122.204552,108.735872,29.184611,14.356379,138.325334,3.893419,59.705592,56.006454,136.742638,138.867310,135.631347,138.648500,80.291490,136.153305,-0.000578,0.036594,32.000000,-235.654931,138.024765,-0.145667,496755.977245,0.988450,20.067747,18.334832,2.537661,16.985678,25.847440,-40.000184,-0.421837,159.562676,32.000000,173.968775,160.613850,164.009740,144.311165,32.000000,140.336614,69.028062,61.760913,91.118025,48.189328,79.785735,34.012658,41.744555,29.184611,36.794803,0.000000,0.000000
54.776808,64.943759,139.136410,137.927982,122.238464,108.723054,29.249808,14.352098,138.428105,3.893319,59.562702,55.977807,136.700073,138.960578,135.601831,138.681867,80.328997,136.328915,-0.000580,0.036577,32.000000,-235.657245,138.130616,-0.145749,496487.745761,0.983669,19.826354,18.394234,2.531658,16.985678,25.929741,-40.001338,-0.420485,158.415643,32.000000,174.817516,160.389142,158.899392,144.322437,32.000000,139.574661,69.041559,61.783746,91.121067,48.189328,79.800285,34.012658,41.714230,29.249808,36.832441,0.000000,0.000000
54.757633,64.859607,139.066971,137.895660,122.218378,108.721872,29.214402,14.354952,138.333223,3.893394,59.562789,55.953372,136.722751,138.943205,135.695139,138.699715,80.318017,136.344012,-0.000580,0.036533,32.000000,-235.654883,138.035738,-0.146123,496477.527101,0.984955,19.796256,18.414178,2.531592,16.985678,25.992870,-40.000839,-0.420366,159.457168,32.000000,173.959334,159.744309,164.105516,144.968225,32.000000,139.303477,69.056463,61.778248,91.133702,48.189328,79.812172,34.012658,41.621925,29.214402,36.815200,0.000000,0.000000
54.852338,64.893158,139.076040,137.898168,122.130880,108.720577,29.202468,14.356522,138.338062,3.893198,59.673395,55.997500,136.724709,138.941512,135.558993,138.682379,80.355356,136.177117,-0.000579,0.036513,32.000000,-235.654624,138.016423,-0.146148,496402.044038,0.985541,19.917272,18.461491,2.540061,16.985678,26.017320,-40.000446,-0.421965,158.705138,32.000000,174.601306,160.846433,160.627610,143.903079,32.000000,140.604697,69.029911,61.802167,91.154392,48.189328,79.674235,34.012658,41.618001,29.202468,36.896124,0.000000,0.000000
54.785791,64.907733,138.981061,137.885908,122.192887,108.723855,29.171096,14.356950,138.207903,3.893518,59.716066,55.934578,136.641254,138.824978,135.601560,138.589584,80.374324,136.139021,-0.000580,0.036564,32.000000,-235.649935,137.836561,-0.146221,496311.822688,0.986885,19.851578,18.479760,2.539682,16.985678,26.005471,-40.000865,-0.421820,158.806582,32.000000,174.675677,159.741492,161.643680,144.861844,32.000000,138.967434,69.057468,61.807755,91.148029,48.189328,79.763272,34.012658,41.565186,29.171096,36.885559,0.000000,0.000000
55.096483,64.990511,139.055710,137.888694,122.195378,108.722603,29.180895,14.357092,138.306599,3.893348,59.828459,56.055249,136.707935,138.899833,135.522901,138.632101,80.342536,136.137857,-0.000580,0.036572,32.000000,-235.647989,138.001494,-0.145982,496216.344517,0.985478,19.794018,18.361817,2.535462,16.985678,26.019898,-40.001574,-0.420997,158.730650,32.000000,174.698885,160.664104,160.326014,143.906924,32.000000,140.460439,69.009327,61.836715,91.178570,48.189328,79.661178,34.012658,41.675136,29.180895,36.784018,0.000000,0.000000
54.747250,64.967135,139.079316,137.909592,122.305398,108.717579,29.162496,14.357092,138.294178,3.893404,59.877624,55.965746,136.697221,138.948281,135.624822,138.688980,80.381829,136.125451,-0.000581,0.036590,32.000000,-235.648972,137.969025,-0.145973,496252.248444,0.987933,19.872601,18.324440,2.536809,16.985678,26.057678,-40.002623,-0.421335,158.760364,32.000000,174.489642,160.038962,161.958243,144.999940,32.000000,139.045651,69.011481,61.835954,91.108477,48.189328,79.858393,34.012658,41.648429,29.162496,36.874114,0.000000,0.000000
54.810412,65.026262,139.027873,137.920180,122.273753,108.717973,29.162098,14.354952,138.351038,3.893085,59.926422,55.789310,136.728432,138.972404,135.573524,138.591334,80.337566,136.247863,-0.000581,0.036547,32.000000,-235.656686,137.953343,-0.145702,496242.980065,0.981642,19.657043,18.355665,2.523858,16.985678,26.071805,-40.000079,-0.418747,159.534601,32.000000,173.823996,241.627265,163.364912,143.991175,32.000000,139.807204,68.967457,61.812084,91.059485,48.189328,79.818832,34.012658,41.705710,29.162098,36.757313,0.000000,0.000000
54.820604,65.025712,139.001681,137.920738,122.219657,108.715509,29.180566,14.363800,138.334553,3.893267,60.104521,55.795883,136.653315,138.943733,135.573131,138.590403,80.402353,136.223736,-0.000582,0.036576,32.000000,-235.641937,137.939511,-0.145225,496457.318450,0.988007,19.967440,18.413784,2.536523,16.985678,26.087247,-39.999816,-0.421385,158.441263,32.000000,175.022219,190.861113,158.800317,144.633135,32.000000,139.788959,69.026856,61.858585,91.014166,48.189328,79.815578,34.012658,41.711703,29.180566,36.643593,0.000000,0.000000
54.948826,65.048263,139.028789,137.936620,122.403205,108.723219,29.149306,14.356236,138.356898,3.892782,59.834750,56.024991,136.714649,138.802406,135.629547,138.581699,80.359783,136.175689,-0.000580,0.036624,32.000000,-235.649009,137.910737,-0.145530,496457.318450,0.988007,19.967440,18.413784,2.536523,16.985678,26.127847,-40.002046,-0.421385,159.492519,32.000000,173.861834,160.509273,164.298618,144.660049,32.000000,139.312830,69.013245,61.794156,90.915816,48.189328,79.870739,34.012658,41.759608,29.149306,36.905441,0.000000,0.000000
54.737523,65.029287,139.001541,137.934948,122.460371,108.732168,29.143800,14.359233,138.247287,3.892552,59.915013,55.837611,136.708074,138.830524,135.562778,138.630493,80.438239,136.179012,-0.000579,0.036649,32.000000,-235.649618,138.043445,-0.145492,496303.977624,0.987154,19.957087,18.337343,2.535574,16.985678,26.154777,-39.999948,-0.421191,158.620082,32.000000,174.815684,162.183144,160.221029,143.851055,32.000000,140.327231,68.997429,61.849855,90.898579,48.189328,79.896363,34.012658,41.734549,29.143800,36.857019,0.000000,0.000000
54.594634,65.046063,138.895799,137.942471,122.454556,108.746748,29.176701,14.356522,138.177076,3.892302,59.918274,55.949256,136.664730,138.696332,135.603468,138.434163,80.400462,135.922788,-0.000577,0.036604,32.000000,-235.651510,137.917386,-0.144939,496381.915545,0.985790,19.856419,18.356700,2.530150,16.985678,26.106152,-40.000839,-0.420112,158.809135,32.000000,174.489339,159.640512,161.978590,144.971363,32.000000,139.079925,69.003856,61.856337,90.860841,48.189328,79.946935,34.012658,41.752947,29.176701,36.724151,0.000000,0.000000
54.777452,65.050188,138.827144,137.956682,122.472834,108.739162,29.221033,14.354381,138.132768,3.892012,60.146091,55.914953,136.743840,138.687504,135.560795,138.413606,80.324768,136.035896,-0.000579,0.036629,32.000000,-235.654142,137.701181,-0.144864,496359.909163,0.990222,20.040618,18.279850,2.539420,16.985678,26.081043,-39.999790,-0.422044,159.455840,32.000000,173.930328,160.809902,163.266068,143.857508,32.000000,140.086892,69.002771,61.833036,90.892557,48.189328,79.841464,34.012658,41.766581,29.221033,36.826131,0.000000,0.000000
54.754194,65.112066,138.779113,137.951667,122.621957,108.727653,29.155806,14.358234,138.134170,3.892177,60.112895,55.892978,136.691489,138.576516,135.611751,138.334503,80.389272,136.011018,-0.000577,0.036636,32.000000,-235.646028,137.760182,-0.144843,496612.266443,0.992148,20.195128,18.193737,2.544129,16.985678,26.075187,-40.000656,-0.423113,158.862887,32.000000,174.448054,159.793586,162.171112,145.039246,32.000000,138.949147,69.020669,61.855277,90.869628,48.189328,79.724034,34.012658,41.845811,29.155806,36.708083,0.000000,0.000000
54.928775,65.164044,138.819093,137.964484,122.724028,108.714910,1.451858,14.353953,138.173690,3.892068,59.935729,55.920373,136.742363,138.707303,135.548127,138.522210,80.343843,136.032039,-0.000576,0.036687,32.000000,-235.651292,137.842375,-0.144169,496631.687262,0.986926,20.023080,18.324143,2.534385,16.985678,26.045767,-40.000577,-0.421145,159.501970,32.000000,173.919202,161.241419,163.260828,143.887729,32.000000,140.329112,68.964204,61.843161,90.878600,48.189328,79.838072,34.012658,41.936087,1.451858,36.636477,0.000000,0.000000
54.850557,65.054313,138.850078,137.946094,122.867878,108.690744,29.168349,14.349529,138.242486,3.892155,60.042415,55.938690,136.663225,138.699291,135.641696,138.468567,80.423278,135.985826,-0.000574,0.036662,32.000000,-235.654241,137.829630,-0.144074,496547.034095,0.989659,20.107347,18.247608,2.534584,16.985678,26.065702,-40.001259,-0.421231,158.370060,32.000000,174.923066,160.190763,159.263414,144.562298,32.000000,139.491539,69.021343,61.845482,90.897158,48.189328,79.804349,34.012658,41.846875,29.168349,36.700600,0.000000,0.000000
54.747198,65.110966,138.916120,137.948323,122.880719,108.693294,29.199836,14.357663,138.264839,3.891955,59.973457,55.912875,136.762187,138.721943,135.675230,138.501311,80.357558,136.083579,-0.000574,0.036724,32.000000,-235.651680,137.975144,-0.143806,496552.656795,19.804577,19.991455,18.303204,2.527256,16.985678,26.089020,-40.000603,-0.419731,159.472029,32.000000,173.943494,160.682244,164.457835,144.715828,32.000000,139.850177,69.020899,61.798524,90.911187,48.189328,79.866092,34.012658,41.916303,29.199836,36.689081,0.000000,0.000000
54.840019,65.162119,138.815604,137.958354,122.829282,108.683113,29.199019,14.350956,138.037655,3.891330,60.129393,55.939142,136.700129,138.635141,135.540931,138.408225,80.355488,135.985621,-0.000572,0.036721,32.000000,-235.658059,137.676545,-0.144178,496166.460841,0.986822,19.956883,18.201418,2.531425,16.985678,26.065357,-40.000918,-0.420335,158.495394,32.000000,174.689198,161.037371,160.161962,143.906880,32.000000,140.081559,68.995922,61.834089,90.907522,48.189328,79.991987,34.012658,41.965363,29.199019,36.859440,0.000000,0.000000
54.603186,65.078789,138.852682,137.949159,122.912407,108.678012,1.079056,14.353239,138.079490,3.891125,59.892976,55.864755,136.742588,138.676574,135.667559,138.448482,80.330929,135.968315,-0.000572,0.036744,32.000000,-235.652825,137.666102,-0.144042,496459.548849,0.987991,20.112982,18.314408,2.537411,16.985678,26.046343,-40.000997,-0.421611,159.490486,32.000000,173.844847,160.080556,164.599902,144.635688,32.000000,139.298323,69.033409,61.811980,90.952505,48.189328,79.955431,34.012658,41.942744,1.079056,36.695978,0.000000,0.000000
54.773622,65.042488,138.848199,137.963091,122.952951,108.644948,22.150451,14.348387,138.149819,3.890657,59.915756,55.848532,136.731084,138.632409,135.558435,138.436948,80.352905,135.924938,-0.000571,0.036725,32.000000,-235.659480,137.695514,-0.144268,496433.075365,0.986210,20.074823,18.269109,2.531283,16.985678,26.033425,-40.000577,-0.420428,158.586465,32.000000,174.910451,160.875561,160.055320,144.256533,32.000000,140.449474,69.033464,61.848489,90.968548,48.189328,79.856450,34.012658,41.921741,22.150451,36.895170,0.000000,0.000000
54.629086,65.006736,138.796062,137.946094,122.980093,108.634721,29.138516,14.353668,138.078611,3.890987,59.737285,56.001143,136.685855,138.719742,135.640828,138.400832,80.339843,135.999269,-0.000567,0.036700,32.000000,-235.658954,137.951569,-0.144431,496485.080936,26.807515,20.219604,18.285296,2.542941,16.985678,25.998322,-40.000236,-0.422662,158.956071,32.000000,174.231418,176.283782,162.752210,144.964443,32.000000,139.257410,69.038271,61.813114,90.943089,48.189328,79.938342,34.012658,41.893303,29.138516,36.892309,0.000000,0.000000
54.765109,64.978960,138.771218,137.933834,122.974772,108.639837,22.123932,14.355380,138.061528,3.891091,59.723872,55.870794,136.788952,138.706120,135.568947,138.457957,80.298793,135.976659,-0.000565,0.036731,32.000000,-235.651340,137.756349,-0.144509,496133.062541,1.300906,20.019066,18.242334,2.534946,16.985678,25.980741,-40.000551,-0.420869,159.452311,32.000000,174.061226,160.660130,162.762497,143.952211,32.000000,140.328202,69.050599,61.808788,90.971778,48.189328,79.863242,34.012658,41.864659,22.123932,36.659734,0.000000,0.000000
54.851123,64.915708,138.904994,137.913772,123.040944,108.639338,29.182481,14.353668,138.117999,3.891632,59.649475,55.974666,136.712350,138.758566,135.621458,138.494218,80.376121,136.056567,-0.000564,0.036744,32.000000,-235.658790,137.830668,-0.144478,496150.997418,0.991628,20.122568,18.291355,2.540699,16.985678,26.004009,-40.000761,-0.421986,159.063228,32.000000,174.207490,159.470521,162.719008,145.043708,32.000000,139.182298,69.074324,61.839004,90.975694,48.189328,79.907722,34.012658,41.784923,29.182481,36.726498,0.000000,0.000000
54.832327,64.960810,138.894368,137.902626,123.057185,108.641881,29.252804,14.355951,138.215240,3.891412,59.765750,55.988970,136.765051,138.760034,135.590914,138.498295,80.331333,135.944745,-0.000564,0.036755,32.000000,-235.649458,137.970657,-0.144890,496137.415328,1.302407,19.963734,18.321468,2.533935,16.985678,26.007049,-40.000079,-0.420605,159.348173,32.000000,173.990440,160.557958,162.761104,143.864752,32.000000,140.575449,69.058882,61.804573,90.997853,48.189328,79.818693,34.012658,41.812954,29.252804,36.915493,0.000000,0.000000
54.800306,64.983085,138.896359,137.899561,122.987494,108.619695,29.163580,14.355237,138.220083,3.891486,59.797656,55.882672,136.671585,138.745128,135.614963,138.478676,80.352845,136.130289,-0.000563,0.036704,32.000000,-235.651155,137.834522,-0.144353,495833.666038,0.985500,19.817736,18.282784,2.532400,16.985678,26.018839,-40.002649,-0.420151,158.287577,32.000000,175.057084,159.764982,159.400991,144.842519,32.000000,139.193176,69.073562,61.838654,91.013843,48.189328,79.900560,34.012658,41.802311,29.163580,36.828186,0.000000,0.000000
54.559977,64.938259,138.852098,137.894267,122.945299,108.604499,22.290830,14.355237,138.193770,3.890772,59.807754,55.937413,136.759695,138.627187,135.573590,138.445102,80.314404,136.067441,-0.000561,0.036660,32.000000,-235.648533,137.796832,-0.144298,496011.985670,0.983646,19.880910,18.273490,2.533074,16.985678,25.988887,-40.001941,-0.420367,159.320197,32.000000,174.146535,164.072677,162.526393,143.893651,32.000000,140.293988,69.079692,61.865368,91.018786,48.189328,79.968181,34.012658,41.773160,22.290830,36.884385,0.000000,0.000000
54.707292,64.924509,138.907440,137.894267,122.904485,108.602852,29.168202,14.348245,138.229107,3.890790,59.646333,55.958198,136.677549,138.719376,135.594703,138.488307,80.390247,136.081343,-0.000559,0.036695,32.000000,-235.657492,137.925751,-0.143990,495920.152063,0.987151,19.933987,18.341698,2.534591,16.985678,25.974452,-40.000472,-0.420589,158.344207,32.000000,174.986175,159.854464,159.710326,144.850074,32.000000,139.246115,69.098270,61.866929,90.985603,48.189328,79.805247,34.012658,41.740835,29.168202,36.880276,0.000000,0.000000
54.887318,64.876933,138.865769,137.890366,122.833530,108.606712,29.170271,14.354524,138.188643,3.890493,59.695692,55.912984,136.722052,138.688788,135.617287,138.444062,80.278483,136.067544,-0.000557,0.036651,32.000000,-235.652688,137.853551,-0.143878,496010.604937,1.297471,20.120774,18.349759,2.544944,16.985678,25.992590,-40.001364,-0.422602,159.539439,32.000000,173.678122,160.205426,164.771407,144.250033,32.000000,139.496525,69.107218,61.831541,90.988968,48.189328,79.783058,34.012658,41.672852,29.170271,36.765603,0.000000,0.000000
54.956684,64.893158,138.861071,137.899561,122.577983,108.626970,29.173190,14.351670,138.120087,3.890040,59.678407,55.944567,136.623332,138.770434,135.569336,138.462396,80.339377,136.077422,-0.000557,0.036627,32.000000,-235.659804,137.856244,-0.144266,495737.527752,0.988543,19.964959,18.280637,2.539103,16.985678,26.006032,-39.999397,-0.421388,158.349815,32.000000,175.163884,159.816931,159.598262,144.833747,32.000000,139.237379,69.122050,61.840636,90.981504,48.189328,79.977065,34.012658,41.665046,29.173190,36.689741,0.000000,0.000000
54.920373,64.936059,138.828902,137.902347,122.505317,108.639673,1.758345,14.359090,138.102992,3.890043,59.806047,55.962546,136.746334,138.597110,135.623476,138.430049,80.277067,135.987225,-0.000554,0.036617,32.000000,-235.648450,137.804765,-0.144673,495810.205575,0.984794,19.744169,18.385730,2.530016,16.985678,25.965152,-40.001311,-0.419508,159.547172,32.000000,173.974305,160.024401,164.824894,144.332149,32.000000,139.991478,69.138804,61.830302,91.044663,48.189328,79.776566,34.012658,41.684092,1.758345,36.861715,0.000000,0.000000
54.688783,64.997936,138.702958,137.902905,122.376464,108.658136,29.171910,14.356094,138.062732,3.889746,60.050530,55.789964,136.684236,138.680081,135.563593,138.358602,80.348877,135.900159,-0.000553,0.036604,32.000000,-235.650955,137.746783,-0.144961,495757.514761,0.983545,19.693769,18.329612,2.526737,16.985678,25.954843,-40.000210,-0.418958,158.525113,32.000000,174.912934,160.939729,159.429707,143.853817,32.000000,140.040957,69.115451,61.856186,91.031384,48.189328,79.918705,34.012658,41.738792,29.171910,36.877342,0.000000,0.000000
54.896102,65.026537,138.756721,137.924917,122.491207,108.660920,29.173683,14.349244,138.100664,3.889589,59.810348,55.846627,136.688021,138.659365,135.621780,138.419062,80.333756,136.059978,-0.000551,0.036609,32.000000,-235.656493,137.625559,-0.145116,496027.359466,16.334008,19.771539,18.348306,2.527822,16.985678,25.902789,-40.000551,-0.419273,159.491200,32.000000,173.996530,160.189515,164.369005,144.126060,32.000000,139.626624,69.142378,61.851924,91.053697,48.189328,79.793023,34.012658,41.773684,29.173683,36.682258,0.000000,0.000000
54.703239,64.936334,138.786224,137.924360,122.483079,108.670810,29.196895,14.358091,138.171291,3.888961,59.838552,55.946440,136.633396,138.631347,135.548551,138.450564,80.373765,135.987042,-0.000551,0.036608,32.000000,-235.651743,137.718597,-0.144685,496188.910833,0.989486,20.056218,18.234372,2.536223,16.985678,25.889802,-40.001836,-0.421192,158.546110,32.000000,175.061135,160.523757,159.521429,144.166066,32.000000,140.180941,69.112133,61.870018,91.079861,48.189328,79.913088,34.012658,41.678386,29.196895,36.722170,0.000000,0.000000
54.842051,64.958334,138.919372,137.919344,122.411779,108.669556,29.220835,14.350956,138.211552,3.888577,59.602533,55.898695,136.722849,138.741989,135.631587,138.549201,80.317301,135.900899,-0.000549,0.036601,32.000000,-235.659370,137.740177,-0.144132,496150.954349,0.985391,19.885333,18.326799,2.527624,16.985678,25.887020,-40.000839,-0.419460,159.556267,32.000000,173.959301,160.114162,164.607140,144.199346,32.000000,139.918366,69.122615,61.865927,91.085624,48.189328,79.869230,34.012658,41.658991,29.220835,36.700673,0.000000,0.000000
54.784836,64.910208,138.942394,137.908199,122.323063,108.678498,29.190261,14.360946,138.115961,3.888144,59.791185,55.902837,136.677678,138.741538,135.576314,138.484058,80.372716,136.009812,-0.000549,0.036619,32.000000,-235.646922,137.779372,-0.143854,496100.016843,0.988302,19.980688,18.251519,2.537075,16.985678,25.919110,-40.000708,-0.421289,158.401199,32.000000,175.019740,160.609633,159.328814,144.058394,32.000000,139.972623,69.124993,61.890951,91.095831,48.189328,79.874233,34.012658,41.622948,29.190261,36.705295,0.000000,0.000000
54.755805,64.877758,138.868737,137.883400,122.348932,108.686089,29.204539,14.359090,138.138458,3.887479,59.627461,55.849652,136.691831,138.755506,135.630225,138.425975,80.337281,136.011058,-0.000548,0.036607,32.000000,-235.646155,137.849959,-0.143293,496157.214275,0.984773,19.869084,18.266307,2.533081,16.985678,25.946221,-40.000420,-0.420453,159.193989,32.000000,174.297612,159.524300,163.182287,145.126153,32.000000,139.385111,69.133610,61.879531,91.060418,48.189328,79.733393,34.012658,41.570307,29.204539,36.716154,0.000000,0.000000
54.666557,64.896183,138.738277,137.890366,122.172209,108.678566,29.170445,14.353668,138.015034,3.886737,59.890372,55.958260,136.655393,138.684017,135.570969,138.264908,80.380011,136.024408,-0.000546,0.036570,32.000000,-235.656003,137.725104,-0.143237,496050.900827,0.986898,19.875994,18.263581,2.536147,16.985678,25.907783,-40.003514,-0.421045,158.491941,32.000000,175.087543,160.687414,159.330642,144.100012,32.000000,140.458518,69.160360,61.923272,91.145550,48.189328,79.898097,34.012658,41.558052,29.170445,36.642933,0.000000,0.000000
54.599796,64.901408,138.736015,137.884236,122.118595,108.675911,1.782903,14.355095,138.002078,3.885863,59.700815,55.870184,136.669696,138.575660,135.579508,138.304635,80.353604,135.933278,-0.000547,0.036539,32.000000,-235.651790,137.770748,-0.143379,496130.683138,0.986977,19.871489,18.299619,2.536146,16.985678,25.839595,-39.999869,-0.421072,159.271116,32.000000,174.177477,-13297.637809,163.219144,144.901279,32.000000,138.955992,69.147539,61.906569,91.083023,48.189328,79.977243,34.012658,41.544906,1.782903,36.758707,0.000000,0.000000
54.882864,65.015811,138.796086,137.891202,122.048732,108.680801,29.166987,14.352954,138.010234,3.885344,60.066311,55.799332,136.644833,138.666828,135.555762,138.370945,80.366437,135.990720,-0.000546,0.036568,32.000000,-235.657700,137.772849,-0.143658,496087.829134,0.989897,19.975887,18.263343,2.537900,16.985678,25.826866,-40.001626,-0.421442,158.397309,32.000000,175.077478,160.556878,159.059089,144.133217,32.000000,139.886120,69.157695,61.911786,91.069787,48.189328,79.814010,34.012658,41.640861,29.166987,36.898398,0.000000,0.000000
54.639291,65.039737,138.857775,137.920738,122.053698,108.677015,29.142441,14.350956,138.081129,3.885214,60.005792,55.825436,136.730622,138.641176,135.614297,138.437887,80.363926,135.953789,-0.000549,0.036578,32.000000,-235.654945,137.764162,-0.143536,496176.946098,16.217661,20.045493,18.245671,2.540962,16.985678,25.772700,-40.000682,-0.422101,159.186086,32.000000,174.164100,159.689624,163.418269,145.039920,32.000000,139.142750,69.175026,61.899102,91.043822,48.189328,79.915400,34.012658,41.634132,29.142441,36.725105,0.000000,0.000000
54.828607,65.121692,138.679988,137.927982,122.184272,108.646738,29.225126,14.359804,138.120213,3.884954,60.208923,55.904619,136.655262,138.555574,135.573924,138.409739,80.373417,135.914317,-0.000550,0.036576,32.000000,-235.645933,137.652109,-0.144075,496165.298676,0.986032,19.887328,18.260626,2.528951,16.985678,25.792184,-40.002780,-0.419770,158.386392,32.000000,174.953561,160.532370,159.034544,144.081156,32.000000,139.977052,69.132389,61.910561,91.049555,48.189328,79.818044,34.012658,41.695662,29.225126,36.722903,0.000000,0.000000
54.893769,65.136267,138.716945,137.927146,122.306708,108.645753,22.473908,14.357663,138.042891,3.885352,59.926321,55.773503,136.689497,138.634834,135.594324,138.410369,80.367796,135.883773,-0.000551,0.036592,32.000000,-235.649385,137.515852,-0.143853,496333.971132,0.991763,20.145727,18.245272,2.541354,16.985678,25.720835,-40.000551,-0.422291,159.175709,32.000000,174.285945,159.714968,163.389521,145.091230,32.000000,139.075246,69.142723,61.897522,91.004723,48.189328,79.828070,34.012658,41.803833,22.473908,36.652618,0.000000,0.000000
54.740115,65.114541,138.781098,137.921852,122.405540,108.625500,29.136864,14.354809,138.123554,3.886035,60.182841,55.850893,136.675478,138.679939,135.553277,138.344442,80.368680,135.999268,-0.000551,0.036600,32.000000,-235.649125,137.708951,-0.143777,496177.717441,0.985120,20.045370,18.216683,2.529336,16.985678,25.711134,-40.000892,-0.419879,158.330782,32.000000,175.046116,160.266308,158.995976,144.257237,32.000000,139.943877,69.134667,61.925427,91.022199,48.189328,79.915499,34.012658,41.810232,29.136864,36.656286,0.000000,0.000000
54.486781,65.104916,138.936218,137.944979,122.458792,108.607275,29.041918,14.354524,138.017524,3.886039,59.998782,55.847359,136.715906,138.542464,135.614217,138.346927,80.326298,135.818602,-0.000552,0.036601,32.000000,-235.664162,137.754513,-0.143685,496134.924692,0.989660,20.123378,18.262518,2.535272,16.985678,25.653222,-39.999685,-0.420973,159.187287,32.000000,174.124156,160.676509,163.641881,145.098880,32.000000,139.203990,69.117205,61.882676,91.003406,48.189328,79.935268,34.012658,41.827817,29.041918,36.724518,0.000000,0.000000
54.814196,65.088965,138.684281,137.955568,122.409042,108.606472,29.175038,14.357949,138.027323,3.885700,59.998398,55.912835,136.629323,138.555839,135.535598,138.319549,80.342314,136.023466,-0.000554,0.036556,32.000000,-235.650411,137.773438,-0.143464,496134.924692,0.989660,20.123378,18.262518,2.535272,16.985678,25.652320,-40.002019,-0.420973,158.243594,32.000000,175.034917,160.365909,159.003433,144.230020,32.000000,139.818238,69.126018,61.907486,91.021255,48.189328,79.841984,34.012658,41.836778,29.175038,36.728773,0.000000,0.000000
54.764849,65.038637,138.776006,137.938849,122.282035,108.599105,29.184281,14.360660,137.983618,3.885464,59.904926,55.955019,136.702285,138.557409,135.599803,138.325846,80.333246,135.840409,-0.000554,0.036572,32.000000,-235.649502,137.661776,-0.143681,496276.488712,0.997811,20.358126,18.217474,2.549907,16.985678,25.561890,-40.000865,-0.423807,159.416569,32.000000,173.945818,160.342754,164.474791,144.073827,32.000000,139.909027,69.121208,61.887970,91.032947,48.189328,79.907280,34.012658,41.804068,29.184281,36.877415,0.000000,0.000000
54.667994,65.020212,138.794400,137.927704,122.338483,108.599077,29.202226,14.362087,138.043883,3.885410,59.905270,55.906903,136.676373,138.610547,135.538355,138.430928,80.369240,135.812943,-0.000555,0.036637,32.000000,-235.644961,137.753756,-0.143921,496021.839999,0.986646,20.026503,18.300585,2.530080,16.985678,25.581225,-40.000498,-0.419840,158.287201,32.000000,175.042497,205.982020,159.105284,144.261152,32.000000,140.062604,69.107386,61.943577,91.057980,48.189328,79.977266,34.012658,41.791279,29.202226,36.862668,0.000000,0.000000
54.920562,65.084015,138.860787,137.933834,122.307034,108.586339,29.194028,14.354952,138.030864,3.885573,59.932883,55.806853,136.740426,138.633427,135.558532,138.405539,80.345555,135.949622,-0.000556,0.036560,32.000000,-235.649310,137.797037,-0.144011,495962.772132,0.987117,20.023662,18.221084,2.534034,16.985678,25.578054,-40.000813,-0.420529,159.501284,32.000000,173.950597,160.247917,164.617460,144.158270,32.000000,140.190387,69.118310,61.920660,91.100984,48.189328,79.833838,34.012658,41.860341,29.194028,36.677122,0.000000,0.000000
54.877576,65.034787,138.750635,137.931047,122.204251,108.571126,29.115851,14.353239,138.090441,3.885253,59.934359,55.914299,136.646553,138.564670,135.555557,138.363082,80.384711,136.012716,-0.000557,0.036520,32.000000,-235.656595,137.788308,-0.144472,495919.544772,0.988396,20.098530,18.171792,2.538860,16.985678,25.516436,-40.002203,-0.421486,158.223786,32.000000,174.915493,160.439985,158.992493,144.115697,32.000000,139.583949,69.083537,61.932092,91.103227,48.189328,79.861640,34.012658,41.829870,29.115851,36.785779,0.000000,0.000000
54.680651,64.958059,138.871124,137.918230,122.244451,108.572335,29.204984,14.353239,138.016894,3.884522,59.759872,55.933791,136.710714,138.630736,135.580855,138.345317,80.293178,135.977293,-0.000560,0.036538,32.000000,-235.654956,137.591376,-0.144599,495850.859735,0.983695,19.919313,18.261627,2.528393,16.985678,25.468247,-39.999738,-0.419351,159.559333,32.000000,173.822995,160.560184,164.345594,143.875812,32.000000,139.795801,69.052620,61.918087,91.084063,48.189328,79.991520,34.012658,41.764512,29.204984,36.710284,0.000000,0.000000
54.525339,65.026537,138.669321,137.915722,122.275987,108.568598,29.218102,14.358234,137.958475,3.884542,60.145536,55.826379,136.643044,138.567544,135.574419,138.343793,80.353733,135.901647,-0.000559,0.036577,32.000000,-235.648814,137.587397,-0.144319,495657.142427,0.986923,19.911387,18.252990,2.528367,16.985678,25.468997,-40.001075,-0.419262,158.310253,32.000000,175.131192,160.151364,158.854144,144.466480,32.000000,139.721712,69.087230,61.963886,91.120399,48.189328,79.958480,34.012658,41.725413,29.218102,36.769198,0.000000,0.000000
54.783257,65.044963,138.765729,137.917951,122.355100,108.550649,29.193070,14.354809,138.172748,3.884448,59.822186,55.909858,136.723729,138.584999,135.585788,138.439784,80.292926,135.888754,-0.000561,0.036557,32.000000,-235.652239,137.498803,-0.143715,495862.138474,0.987642,20.024179,18.327391,2.539676,16.985678,25.415171,-40.001285,-0.421447,159.550444,32.000000,174.061626,160.320564,164.284849,144.314284,32.000000,140.180456,69.091995,61.934338,91.074502,48.189328,79.981077,34.012658,41.876440,29.193070,36.722463,0.000000,0.000000
54.883433,64.968785,138.807351,137.924360,122.356602,108.551221,29.160058,14.357949,138.030429,3.884988,59.644359,55.781261,136.674191,138.582755,135.609086,138.360783,80.365357,135.844554,-0.000559,0.036564,32.000000,-235.651394,137.691206,-0.143841,495909.265602,0.990458,20.242498,18.230237,2.543209,16.985678,25.369787,-40.001023,-0.422308,158.574929,32.000000,175.128597,159.554909,161.173740,145.136204,32.000000,139.164305,69.131202,61.972206,91.072769,48.189328,79.917076,34.012658,41.792907,29.160058,36.699646,0.000000,0.000000
54.667857,64.917083,138.749781,137.906527,122.297557,108.569071,29.162272,14.355951,138.040689,3.885030,59.966860,55.899304,136.675763,138.587935,135.525399,138.441089,80.382633,135.929237,-0.000558,0.036526,32.000000,-235.649130,137.865257,-0.143759,495824.102761,0.986030,20.012270,18.284804,2.532995,16.985678,25.357119,-40.001285,-0.420137,158.741514,32.000000,174.740826,160.624650,160.912645,143.787255,32.000000,140.570597,69.122514,61.955064,91.027886,48.189328,79.997930,34.012658,41.703309,29.162272,36.860687,0.000000,0.000000
54.726861,65.044413,138.792079,137.930211,122.375147,108.550992,29.167407,14.355095,138.139693,3.884691,59.799931,55.908032,136.685574,138.743028,135.621644,138.542909,80.417375,136.094886,-0.000560,0.036550,32.000000,-235.652281,137.843353,-0.143724,495506.411052,0.984955,19.839756,18.190979,2.529130,16.985678,25.363029,-40.001154,-0.419246,158.730879,32.000000,174.880660,159.619419,161.146824,145.013365,32.000000,139.048013,69.153031,61.964059,90.999449,48.189328,79.844025,34.012658,41.781346,29.167407,36.592383,0.000000,0.000000
54.726954,65.011686,138.987478,137.934391,122.435141,108.548580,29.234963,14.356236,138.198528,3.884278,59.785706,55.937275,136.726304,138.688543,135.527411,138.580395,80.362415,136.208174,-0.000562,0.036561,32.000000,-235.653435,137.874027,-0.143275,495609.921215,0.989206,19.995535,18.214687,2.538051,16.985678,25.397560,-40.002098,-0.421091,158.785842,32.000000,174.839664,160.720338,160.571059,143.970612,32.000000,140.414602,69.128834,61.954735,91.008316,48.189328,79.979438,34.012658,41.794112,29.234963,36.879469,0.000000,0.000000
54.690693,64.985010,138.863306,137.911821,122.529648,108.551532,29.228353,14.355380,138.184433,3.884362,59.668772,55.877617,136.686664,138.733036,135.616562,138.424709,80.329092,136.143817,-0.000560,0.036539,32.000000,-235.654619,137.946592,-0.143550,495603.175312,0.988025,20.066013,18.260058,2.536087,16.985678,25.361085,-40.000787,-0.420760,159.429318,32.000000,174.251438,159.436801,163.984485,145.102691,32.000000,139.582007,69.122222,61.930052,91.002522,48.189328,80.000924,34.012658,41.765587,29.228353,36.872279,0.000000,0.000000
54.858358,64.960260,138.889764,137.911264,122.584251,108.556671,22.325023,14.346675,138.223942,3.885163,59.782338,55.890028,136.722772,138.819434,135.566697,138.495212,80.395991,136.043371,-0.000561,0.036508,32.000000,-235.661848,137.958608,-0.143306,495661.620728,0.985631,20.033197,18.369762,2.539653,16.985678,25.381176,-40.000341,-0.421344,158.763211,32.000000,174.751514,160.608411,160.823102,143.773799,32.000000,140.489560,69.148285,61.982732,91.036225,48.189328,79.898604,34.012658,41.733239,22.325023,36.736917,0.000000,0.000000
54.813052,64.964935,138.939582,137.891202,122.519821,108.574447,29.178269,14.353953,138.224356,3.885546,59.768070,55.951723,136.730597,138.855422,135.642048,138.546331,80.338120,136.087868,-0.000561,0.036495,32.000000,-235.657685,137.915959,-0.143233,495727.260386,0.986534,20.041453,18.371991,2.539067,16.985678,25.402106,-40.000577,-0.421268,159.434222,32.000000,174.133606,159.698970,164.219631,144.671967,32.000000,139.367074,69.161708,61.935944,91.015087,48.189328,79.927057,34.012658,41.722043,29.178269,36.706909,0.000000,0.000000
54.825924,64.930284,139.020306,137.893152,122.512311,108.577344,29.217038,14.356236,138.203921,3.885286,59.604630,56.005986,136.628308,138.862273,135.567375,138.601908,80.379200,136.195931,-0.000562,0.036481,32.000000,-235.649337,137.886590,-0.142988,495709.848610,0.985941,19.903573,18.335920,2.534790,16.985678,25.442271,-40.000367,-0.420436,158.375127,32.000000,175.123535,160.198144,158.898347,144.350043,32.000000,139.387288,69.141123,61.952048,91.009917,48.189328,79.914944,34.012658,41.678861,29.217038,36.873967,0.000000,0.000000
54.618752,64.871157,138.907944,137.890366,122.558905,108.592540,1.994849,14.361659,138.172734,3.885995,59.678872,55.988505,136.687777,138.738336,135.632337,138.515085,80.368523,136.052805,-0.000564,0.036535,32.000000,-235.645389,137.754796,-0.142912,495709.848610,0.985941,19.903573,18.335920,2.534790,16.985678,25.416721,-40.002964,-0.420436,159.469301,32.000000,174.138572,159.627977,164.156073,145.000278,32.000000,139.215841,69.142946,61.930006,90.989649,48.189328,80.033858,34.012658,41.589835,1.994849,36.715493,0.000000,0.000000
54.641627,64.986660,138.905593,137.905134,122.514543,108.602780,29.187484,14.352669,138.111117,3.885906,59.985737,55.913240,136.588585,138.741091,135.566171,138.461276,80.425773,136.020308,-0.000564,0.036584,32.000000,-235.655035,137.622784,-0.142841,495581.984812,0.984311,19.856542,18.347063,2.535667,16.985678,25.390925,-40.002806,-0.420552,158.269465,32.000000,175.292121,159.847373,158.888446,144.599493,32.000000,139.655680,69.185931,61.959538,91.038521,48.189328,79.921329,34.012658,41.680358,29.187484,36.732881,0.000000,0.000000
54.682171,65.041113,138.820120,137.913214,122.481985,108.611690,29.111576,14.353382,138.158900,3.886392,60.051208,55.902746,136.713446,138.669213,135.535752,138.447973,80.344216,136.024776,-0.000566,0.036565,32.000000,-235.657436,137.747824,-0.143091,495712.745431,14.476733,19.996956,18.288564,2.543228,16.985678,25.375108,-40.001180,-0.422095,159.495161,32.000000,174.080740,160.468563,163.822205,144.065608,32.000000,140.215963,69.209253,61.929438,91.023539,48.189328,80.015712,34.012658,41.735982,29.111576,36.786586,0.000000,0.000000
54.654553,65.033687,138.817736,137.926032,122.369025,108.612015,21.524212,14.354809,137.994438,3.886172,59.854778,55.865350,136.700461,138.696251,135.629610,138.448259,80.404053,135.869328,-0.000567,0.036561,32.000000,-235.652567,137.697367,-0.143877,495790.054683,0.989368,20.090398,18.215600,2.542120,16.985678,25.349870,-40.001495,-0.422052,158.757436,32.000000,174.703454,159.618373,162.081548,144.895034,32.000000,139.202578,69.240106,61.971452,91.019490,48.189328,79.886932,34.012658,41.735922,21.524212,36.642713,0.000000,0.000000
54.578530,65.071914,138.827170,137.919066,122.383952,108.621457,21.472935,14.357235,138.020563,3.885540,60.105161,55.862578,136.681666,138.654959,135.541342,138.465027,80.418145,135.962353,-0.000568,0.036570,32.000000,-235.647518,137.763914,-0.143730,496053.278475,0.991360,20.105767,18.299317,2.538672,16.985678,25.323096,-40.000498,-0.421501,158.629865,32.000000,174.784806,160.718116,160.520701,143.876197,32.000000,140.190489,69.247251,61.959389,91.024910,48.189328,80.077385,34.012658,41.786714,21.472935,36.814539,0.000000,0.000000
54.753735,65.081814,138.713435,137.934391,122.463955,108.610270,1.127776,14.350956,137.971463,3.885234,59.838992,55.907954,136.703216,138.612140,135.625425,138.364221,80.407394,135.837235,-0.000568,0.036603,32.000000,-235.656748,137.798425,-0.143818,495934.524885,1.341545,20.124964,18.164275,2.539912,16.985678,25.262546,-39.999580,-0.421744,158.837732,32.000000,174.781915,159.648310,161.965717,144.972401,32.000000,138.971054,69.282946,61.992882,91.019957,48.189328,79.975908,34.012658,41.819692,1.127776,36.601994,0.000000,0.000000
54.793535,65.016361,138.757509,137.915165,122.417807,108.630566,29.204180,14.351384,137.980717,3.884491,60.060200,55.993337,136.745120,138.618114,135.554361,138.411587,80.401414,135.842234,-0.000566,0.036552,32.000000,-235.654844,137.714500,-0.143821,496050.545093,1.347077,20.236521,18.195197,2.543622,16.985678,25.248060,-40.001547,-0.422587,158.579067,32.000000,174.972110,160.510189,160.173928,144.117866,32.000000,140.404676,69.279954,61.971431,91.086933,48.189328,79.955567,34.012658,41.766460,29.204180,36.669492,0.000000,0.000000
54.852661,65.151668,138.689620,137.939406,122.456298,108.625395,1.220198,14.355665,137.974048,3.883544,60.088074,55.838105,136.713348,138.639198,135.620914,138.329163,80.312825,135.909362,-0.000568,0.036510,32.000000,-235.655153,137.735423,-0.143981,495928.122587,25.555678,20.077536,18.145399,2.533406,16.985678,25.197848,-40.002072,-0.420539,159.351879,32.000000,173.977353,159.877358,164.294198,144.835495,32.000000,139.539178,69.241127,61.925142,91.069055,48.189328,80.038860,34.012658,41.830383,1.220198,36.826058,0.000000,0.000000
54.781681,65.143968,138.724449,137.959469,122.571241,108.623036,29.154547,14.356807,138.058052,3.883105,60.133673,55.812769,136.649141,138.568237,135.563164,138.365997,80.381826,136.002409,-0.000569,0.036500,32.000000,-235.649422,137.597391,-0.143892,495916.080925,0.986100,19.973777,18.153798,2.532370,16.985678,25.150541,-40.000184,-0.420290,158.288600,32.000000,175.218398,160.137523,159.041793,144.837963,32.000000,139.556640,69.265342,61.966327,91.108475,48.189328,79.980189,34.012658,41.952773,29.154547,36.841832,0.000000,0.000000
