OSU 80 Ton Compressor Load Stand
54.766347,65.057613,138.829135,137.948880,122.536529,108.589980,29.234033,14.353668,138.134670,3.882330,59.917426,55.863559,136.780542,138.780751,135.559750,138.491448,80.320938,135.965315,-0.000569,0.036516,32.000000,-235.652233,137.745826,-0.143942,496234.077080,23.580557,20.052217,18.274878,2.528403,16.985678,25.155576,-40.000997,-0.419642,159.418816,32.000000,174.087378,160.881752,163.353121,143.928298,32.000000,140.210545,69.260422,61.936646,91.120798,48.189328,79.995439,34.012658,41.899961,29.234033,36.861935,0.000000,0.000000
54.689175,65.028187,138.881083,137.933555,122.562450,108.577329,1.660705,14.353239,138.128685,3.882562,59.535207,55.923882,136.703797,138.685546,135.597074,138.531601,80.339696,135.926362,-0.000569,0.036510,32.000000,-235.653645,137.954730,-0.144072,496113.033125,0.988284,20.112791,18.250890,2.532315,16.985678,25.148563,-40.001810,-0.420428,158.860641,32.000000,174.421916,190.506506,162.481397,144.997441,32.000000,138.887477,69.301846,61.956648,91.118275,48.189328,79.909754,34.012658,41.882047,1.660705,36.729507,0.000000,0.000000
54.851327,64.898933,138.901117,137.901790,122.493713,108.592255,1.503050,14.350528,138.136597,3.882134,59.813366,55.943587,136.723429,138.633734,135.533405,138.465328,80.340001,135.986825,-0.000566,0.036481,32.000000,-235.656684,137.917755,-0.144096,495974.681116,0.985375,20.041196,18.293836,2.534935,16.985678,25.160434,-40.000813,-0.420680,158.518837,32.000000,174.897967,160.903131,159.878224,143.841443,32.000000,140.159442,69.277745,61.938620,91.139225,48.189328,79.949350,34.012658,41.741690,1.503050,36.616154,0.000000,0.000000
54.900742,65.002886,138.769516,137.907084,122.496756,108.566897,29.209861,14.355523,138.067554,3.881859,59.740580,55.918531,136.689632,138.779996,135.595231,138.495259,80.344719,136.062340,-0.000568,0.036437,32.000000,-235.654312,137.675075,-0.143886,495882.344955,17.369634,20.086092,18.256232,2.539462,16.985678,25.104795,-40.000551,-0.421479,158.852450,32.000000,174.612378,159.706626,162.394084,145.137761,32.000000,139.390257,69.286988,61.952552,91.110686,48.189328,79.923531,34.012658,41.835936,29.209861,36.618428,0.000000,0.000000
54.964143,65.007286,138.934635,137.925753,122.560385,108.564044,29.180480,14.355523,138.165290,3.882164,59.820222,55.986917,136.693543,138.783096,135.545522,138.557517,80.359443,136.115556,-0.000570,0.036381,32.000000,-235.653329,137.914592,-0.144062,495668.540166,19.124740,19.800763,18.285177,2.532320,16.985678,25.155374,-40.000288,-0.419939,158.540856,32.000000,175.010531,173.081616,159.982658,143.991164,32.000000,140.456718,69.284144,61.932926,91.126041,48.189328,79.966640,34.012658,41.825119,29.180480,36.768465,0.000000,0.000000
54.685098,64.923133,138.840949,137.893431,122.559780,108.572965,29.211776,14.355523,138.091089,3.881991,59.747416,55.889292,136.736434,138.638892,135.626676,138.412466,80.316187,135.975006,-0.000568,0.036354,32.000000,-235.656771,137.782434,-0.143802,495662.402878,0.983165,19.857225,18.316977,2.527644,16.985678,25.123742,-40.001600,-0.419068,159.429135,32.000000,173.962981,160.412424,164.580139,144.566997,32.000000,139.861120,69.275986,61.898302,91.114081,48.189328,80.038656,34.012658,41.741916,29.211776,36.693410,0.000000,0.000000
54.665014,64.968235,138.922114,137.890087,122.676615,108.591760,29.199362,14.355665,138.150233,3.882301,59.851570,55.983324,136.638755,138.809502,135.562021,138.535331,80.405818,135.949683,-0.000568,0.036326,32.000000,-235.652202,137.817329,-0.143607,495587.593549,0.982883,19.800737,18.327979,2.527732,16.985678,25.138796,-40.003042,-0.419012,158.285788,32.000000,175.116780,160.153670,159.701752,144.701539,32.000000,139.453279,69.285292,61.955031,91.141893,48.189328,79.963467,34.012658,41.772011,29.199362,36.820629,0.000000,0.000000
54.868719,64.935509,139.038122,137.907920,122.563994,108.597576,29.179665,14.354381,138.239656,3.882669,59.716012,56.096558,136.749308,138.853730,135.580161,138.589134,80.331238,136.080460,-0.000569,0.036302,32.000000,-235.652995,137.865156,-0.143418,495740.180888,0.988349,20.049426,18.201393,2.541335,16.985678,25.144744,-40.000446,-0.421817,159.245673,32.000000,174.173833,-314.926823,163.051542,143.959633,32.000000,140.196707,69.291530,61.953783,91.172269,48.189328,79.902415,34.012658,41.724613,29.179665,36.871399,0.000000,0.000000
54.777796,64.867307,138.992926,137.890366,122.491699,108.628550,29.180407,14.352954,138.164029,3.883339,59.570503,55.939353,136.702971,138.838926,135.610906,138.541095,80.387070,136.097479,-0.000570,0.036280,32.000000,-235.652619,137.823591,-0.143160,495740.180888,0.988349,20.049426,18.201393,2.541335,16.985678,25.201175,-40.001233,-0.421817,159.039395,32.000000,174.276179,159.853717,162.809853,145.083087,32.000000,138.904095,69.262332,61.964128,91.148474,48.189328,79.986760,34.012658,41.627247,29.180407,36.890768,0.000000,0.000000
54.754555,64.887108,138.963969,137.895660,122.415778,108.646247,29.218536,14.353382,138.160044,3.884405,59.775258,55.981041,136.659602,138.815864,135.489149,138.539730,80.384118,136.104274,-0.000568,0.036257,32.000000,-235.651207,137.861546,-0.142983,495754.061328,0.984918,19.820621,18.339219,2.534014,16.985678,25.170563,-40.001967,-0.420288,158.558643,32.000000,174.879245,160.908588,159.716219,143.903208,32.000000,140.200713,69.271638,61.943352,91.170659,48.189328,79.935909,34.012658,41.617664,29.218536,36.710211,0.000000,0.000000
54.648733,64.924509,138.854423,137.902347,122.363225,108.666653,29.190121,14.353382,138.094996,3.884946,60.041255,55.881629,136.720134,138.591402,135.582574,138.455470,80.340171,135.980211,-0.000568,0.036232,32.000000,-235.654486,137.745867,-0.143166,495737.003891,0.986804,19.839870,18.291615,2.537395,16.985678,25.167902,-40.000997,-0.421030,159.488057,32.000000,173.886970,160.389193,164.588466,144.421863,32.000000,139.726036,69.267964,61.920792,91.188380,48.189328,80.058596,34.012658,41.611195,29.190121,36.615494,0.000000,0.000000
54.546206,65.012786,138.753590,137.913214,122.277088,108.681114,21.598505,14.352383,138.051340,3.884895,60.094073,55.885341,136.642009,138.613241,135.539431,138.367441,80.382658,135.861189,-0.000566,0.036186,32.000000,-235.656140,137.735078,-0.142799,495866.313249,0.986193,19.882041,18.297852,2.537944,16.985678,25.126578,-40.001364,-0.421233,158.338736,32.000000,175.119604,160.037650,159.782901,144.864529,32.000000,139.373226,69.275095,61.943488,91.169621,48.189328,79.990083,34.012658,41.694151,21.598505,36.670446,0.000000,0.000000
54.528432,65.036987,138.688643,137.909592,122.369677,108.688778,29.130225,14.358377,137.919556,3.884280,60.106582,55.852512,136.732310,138.507493,135.497546,138.335460,80.377740,135.843839,-0.000565,0.036191,32.000000,-235.649655,137.535328,-0.142659,496166.247397,0.989554,20.021396,18.281809,2.540853,16.985678,25.072523,-40.000288,-0.422010,159.197272,32.000000,174.188468,161.064959,162.440812,143.951388,32.000000,140.341961,69.265726,61.953308,91.197556,48.189328,80.105582,34.012658,41.745225,29.130225,36.741025,0.000000,0.000000
54.663340,65.146443,138.615022,137.919902,122.351284,108.654515,29.212078,14.357663,137.943521,3.883961,60.087465,55.816387,136.723054,138.591442,135.558492,138.263688,80.441325,135.965393,-0.000564,0.036152,32.000000,-235.648238,137.669058,-0.142882,496330.542766,1.340647,20.208596,18.181731,2.543781,16.985678,24.971297,-40.000918,-0.422805,159.053851,32.000000,174.215769,159.744283,163.033538,145.350485,32.000000,139.150523,69.294368,61.955389,91.173327,48.189328,80.078614,34.012658,41.865843,29.212078,36.756066,0.000000,0.000000
54.760483,65.178620,138.651651,137.951109,122.300123,108.639346,29.194155,14.359376,137.978248,3.883251,60.361185,55.855297,136.725659,138.612729,135.484710,138.255785,80.419416,135.846797,-0.000561,0.036121,32.000000,-235.646361,137.669954,-0.142751,496420.194715,0.994511,20.249960,18.178250,2.543419,16.985678,24.983713,-40.000131,-0.422829,158.537591,32.000000,174.866873,160.555402,159.520356,143.991782,32.000000,140.252778,69.283473,61.935600,91.167473,48.189328,80.031743,34.012658,41.941721,29.194155,36.628553,0.000000,0.000000
54.464946,65.190171,138.677198,137.970336,122.316543,108.620592,29.257226,14.356522,138.006611,3.882560,59.990485,55.829865,136.771748,138.558164,135.594150,138.265317,80.348063,135.849167,-0.000560,0.036092,32.000000,-235.650527,137.635611,-0.143003,496207.736841,0.988995,20.229247,18.173487,2.535795,16.985678,24.899923,-40.000131,-0.421300,159.645496,32.000000,173.844480,160.521779,164.715639,144.241276,32.000000,139.890215,69.272120,61.921214,91.149617,48.189328,80.199405,34.012658,42.012158,29.257226,36.711311,0.000000,0.000000
54.613950,65.142593,138.716442,137.952503,122.348644,108.600318,29.173629,14.355808,138.028125,3.882479,60.162561,55.889740,136.667662,138.546521,135.599846,138.301437,80.386451,135.790013,-0.000559,0.036090,32.000000,-235.647962,137.564576,-0.142914,496169.602216,0.987606,20.167848,18.138007,2.531965,16.985678,24.890044,-40.001206,-0.420493,158.412320,32.000000,175.036062,160.069515,160.035277,144.593904,32.000000,139.174081,69.264131,61.971808,91.094419,48.189328,80.053496,34.012658,41.997463,29.173629,36.744400,0.000000,0.000000
54.751589,65.104366,138.746459,137.943307,122.372914,108.577414,22.053067,14.352383,138.070789,3.882410,60.022895,55.875919,136.796797,138.635915,135.518548,138.387976,80.309420,135.913263,-0.000559,0.036061,32.000000,-235.651715,137.685804,-0.142999,496427.153856,0.991255,20.464484,18.210506,2.546173,16.985678,24.842110,-40.000288,-0.423308,159.042988,32.000000,174.438529,161.155500,161.892610,143.883668,32.000000,140.078218,69.238911,61.962706,91.079053,48.189328,80.054792,34.012658,42.016130,22.053067,36.665604,0.000000,0.000000
54.771825,65.055138,138.814533,137.951945,122.502729,108.557163,29.194699,14.352098,138.101230,3.881525,59.816362,55.891390,136.777162,138.723718,135.626964,138.391276,80.315484,135.970601,-0.000559,0.036030,32.000000,-235.656590,137.813272,-0.143383,496095.988862,0.990784,20.273023,18.143479,2.539945,16.985678,24.842559,-40.000629,-0.421885,159.589229,32.000000,173.942558,160.428213,164.527316,144.134316,32.000000,140.048865,69.294569,61.936321,91.036050,48.189328,80.043382,34.012658,41.992209,29.194699,36.846014,0.000000,0.000000
54.888630,64.963560,138.813639,137.934391,122.556868,108.538052,1.203762,14.354524,138.053807,3.881046,59.695998,55.982345,136.709009,138.696292,135.599979,138.507461,80.356658,136.113088,-0.000557,0.036060,32.000000,-235.651049,137.721882,-0.143206,496015.515399,1.306637,20.102154,18.280171,2.534108,16.985678,24.850266,-40.001128,-0.420557,158.452758,32.000000,175.166000,159.668162,160.020017,144.773273,32.000000,139.474312,69.300820,61.965668,91.008702,48.189328,79.951689,34.012658,41.968187,1.203762,36.794070,0.000000,0.000000
54.765286,64.975385,138.830156,137.926868,122.571744,108.527666,29.206531,14.358377,138.205244,3.879898,59.927789,55.892146,136.744947,138.814008,135.559975,138.407497,80.327023,136.001040,-0.000559,0.036094,32.000000,-235.649163,137.944204,-0.143037,495852.831714,0.986101,20.030012,18.307692,2.534315,16.985678,24.818637,-40.001757,-0.420444,159.077993,32.000000,174.554225,160.533256,161.466207,143.798331,32.000000,140.282375,69.285166,61.958674,90.969298,48.189328,80.046168,34.012658,41.909078,29.206531,36.844913,0.000000,0.000000
54.944643,65.062013,138.853946,137.940800,122.502792,108.527543,29.101349,14.354381,138.220371,3.879831,59.765889,55.907318,136.712275,138.881951,135.637584,138.480590,80.365076,135.986597,-0.000559,0.036126,32.000000,-235.652503,137.887182,-0.142932,495457.691068,23.853933,19.829536,18.329572,2.529005,16.985678,24.867497,-40.002649,-0.419160,159.193168,32.000000,174.338578,159.359183,163.231573,145.127070,32.000000,139.205838,69.298527,61.974247,90.980575,48.189328,79.937136,34.012658,41.997588,29.101349,36.860321,0.000000,0.000000
54.906201,64.954209,139.061961,137.924360,122.467447,108.542447,22.787271,14.356950,138.293054,3.880187,59.739170,56.042111,136.714024,138.875058,135.570281,138.627721,80.363006,136.165792,-0.000559,0.036164,32.000000,-235.649771,137.968067,-0.142991,495561.916066,0.985541,19.959988,18.305031,2.535003,16.985678,24.892107,-40.001862,-0.420343,158.423926,32.000000,175.169594,160.438581,158.799739,144.372297,32.000000,139.941964,69.292107,61.998772,91.007685,48.189328,79.940631,34.012658,41.943375,22.787271,36.897591,0.000000,0.000000
54.837252,64.957509,139.016479,137.902905,122.527386,108.549060,22.358455,14.355237,138.295591,3.880699,59.599368,56.061353,136.746110,138.882644,135.620165,138.676205,80.349439,136.343644,-0.000558,0.036218,32.000000,-235.654106,137.987076,-0.142964,495441.289371,1.259682,19.803303,18.348695,2.532719,16.985678,24.920422,-40.000997,-0.419813,159.395301,32.000000,174.118320,160.291509,164.417759,144.432676,32.000000,140.084009,69.290988,61.974602,90.986587,48.189328,79.983315,34.012658,41.888974,22.358455,36.883064,0.000000,0.000000
54.756460,64.876658,139.107568,137.884793,122.558920,108.584467,29.204874,14.354238,138.364543,3.881473,59.520925,56.091217,136.639899,138.985883,135.616020,138.728012,80.375260,136.255965,-0.000556,0.036285,32.000000,-235.653138,137.966987,-0.142617,495441.289371,1.259682,19.803303,18.348695,2.532719,16.985678,25.000545,-40.000656,-0.419813,158.488702,32.000000,175.057894,159.435696,160.836691,145.011049,32.000000,139.426076,69.255793,61.960884,90.957430,48.189328,80.019744,34.012658,41.784907,29.204874,36.889888,0.000000,0.000000
54.921821,64.931934,139.212620,137.897332,122.561642,108.627681,29.191545,14.355523,138.441663,3.882883,59.623481,56.081618,136.632392,139.032027,135.561049,138.721636,80.404683,136.319117,-0.000557,0.036343,32.000000,-235.652509,138.056377,-0.142739,495549.155696,1.285719,19.872874,18.448161,2.535074,16.985678,25.104235,-40.001442,-0.420350,158.384240,32.000000,175.186021,160.160348,158.883480,144.326548,32.000000,139.884103,69.263481,61.954394,91.008775,48.189328,79.915542,34.012658,41.802898,29.191545,36.676315,0.000000,0.000000
55.115518,64.860707,139.350987,137.880335,122.694520,108.655463,29.203722,14.349672,138.509522,3.883683,59.584594,55.984315,136.707196,139.106597,135.594691,138.851546,80.354190,136.306247,-0.000558,0.036398,32.000000,-235.663113,138.167348,-0.142439,495589.503311,0.986027,19.869757,18.380003,2.540478,16.985678,25.236114,-40.001023,-0.421454,159.614613,32.000000,173.991641,160.148445,164.431129,144.175310,32.000000,139.903056,69.273948,61.903367,91.010312,48.189328,79.785447,34.012658,41.698315,29.203722,36.893849,0.000000,0.000000
54.988717,64.835682,139.347226,137.888416,122.603973,108.689671,29.183677,14.359804,138.579636,3.884451,59.614677,56.019463,136.665172,139.204818,135.640560,138.850270,80.435378,136.437014,-0.000556,0.036452,32.000000,-235.654129,138.288102,-0.142268,495705.140816,0.983727,19.766023,18.381075,2.534742,16.985678,25.312511,-40.001338,-0.420465,158.507804,32.000000,175.142176,159.809575,160.749959,145.011549,32.000000,139.251001,69.295501,61.948991,91.030195,48.189328,79.899093,34.012658,41.607942,29.183677,36.861641,0.000000,0.000000
54.733661,64.875557,139.388422,137.890923,122.545150,108.728828,29.207450,14.358091,138.656700,3.885872,59.961238,56.090197,136.756902,139.217461,135.554974,139.057496,80.367682,136.538633,-0.000554,0.036455,32.000000,-235.646662,138.340884,-0.142389,495717.914895,0.979552,19.509004,18.425355,2.528344,16.985678,25.463645,-40.001259,-0.419128,158.794827,32.000000,174.684459,160.780326,161.322327,143.889757,32.000000,140.449351,69.292242,61.919728,91.044698,48.189328,79.846339,34.012658,41.616915,29.207450,36.846381,0.000000,0.000000
55.070573,65.016086,139.336872,137.910149,122.564442,108.750628,29.185386,14.356950,138.662259,3.887359,59.962489,56.188630,136.745099,139.246824,135.594849,138.926297,80.376699,136.530309,-0.000554,0.036498,32.000000,-235.650754,138.234668,-0.142422,495748.251440,0.982973,19.605549,18.407284,2.534106,16.985678,25.612756,-39.999974,-0.420407,159.524996,32.000000,174.145915,160.458262,164.157867,144.302094,32.000000,140.295266,69.260412,61.892645,91.098145,48.189328,79.893777,34.012658,41.684363,29.185386,36.759587,0.000000,0.000000
54.896197,65.116741,139.230311,137.914608,122.407767,108.793878,29.193257,14.358091,138.459431,3.888688,60.033095,56.170441,136.649890,139.090222,135.573173,138.773098,80.428872,136.392859,-0.000552,0.036511,32.000000,-235.653546,138.163041,-0.142932,496280.247065,0.987703,19.890609,18.523997,2.546667,16.985678,25.678300,-40.000184,-0.423139,158.491272,32.000000,175.024701,159.956775,161.039113,144.971509,32.000000,139.357879,69.275702,61.897176,91.091791,48.189328,79.877729,34.012658,41.847811,29.193257,36.894510,0.000000,0.000000
54.726537,65.048813,139.202876,137.922688,122.407418,108.815495,29.173042,14.353525,138.389816,3.889678,60.127632,56.082707,136.750271,138.980112,135.513223,138.720127,80.450476,136.279574,-0.000551,0.036530,32.000000,-235.647786,138.129432,-0.143193,496357.768052,0.982323,19.707448,18.510966,2.530151,16.985678,25.725503,-40.000603,-0.420067,158.771479,32.000000,174.647106,165.266370,160.958633,143.942261,32.000000,140.378087,69.294229,61.915029,91.160506,48.189328,79.705680,34.012658,41.818609,29.173042,36.822023,0.000000,0.000000
54.860055,65.096115,139.101602,137.927704,122.329362,108.830601,29.238900,14.354666,138.401581,3.890466,60.053453,55.957959,136.765449,138.995935,135.588612,138.758265,80.442322,136.223581,-0.000553,0.036580,32.000000,-235.657299,138.014079,-0.142899,496693.264949,0.986172,19.975447,18.392483,2.536247,16.985678,25.749576,-40.001469,-0.421639,159.523914,32.000000,174.144706,160.318626,164.014615,144.205283,32.000000,140.152760,69.285262,61.909754,91.170264,48.189328,79.831667,34.012658,41.889425,29.238900,36.744914,0.000000,0.000000
54.928696,65.111516,139.003369,137.907642,122.354413,108.846823,29.096078,14.358234,138.216379,3.890779,59.879835,56.192676,136.651811,138.917940,135.601331,138.513127,80.488913,136.176871,-0.000553,0.036534,32.000000,-235.648814,137.978814,-0.142898,496751.216475,0.990259,20.070725,18.316190,2.543608,16.985678,25.798832,-40.000105,-0.423149,158.583027,32.000000,174.867368,159.742931,161.212277,145.008843,32.000000,139.220615,69.261992,61.934878,91.182690,48.189328,79.858082,34.012658,41.905603,29.096078,36.778883,0.000000,0.000000
54.869201,65.013336,139.102553,137.884793,122.448419,108.869863,29.155291,14.357092,138.218506,3.890879,60.056649,55.937319,136.697609,138.926096,135.511014,138.610425,80.434808,136.155814,-0.000556,0.036514,32.000000,-235.651431,137.823651,-0.142798,496777.178986,0.986702,20.000102,18.267200,2.535352,16.985678,25.848790,-40.001023,-0.421690,158.637649,32.000000,174.538070,160.823703,160.902650,143.946113,32.000000,140.300972,69.224156,61.899642,91.186322,48.189328,79.838610,34.012658,41.852700,29.155291,36.859514,0.000000,0.000000
54.771804,64.998211,138.936238,137.890087,122.457139,108.867311,29.184442,14.354666,138.244682,3.890709,59.835547,55.925797,136.682842,138.843575,135.565283,138.533843,80.388026,136.133962,-0.000554,0.036555,32.000000,-235.650907,137.838520,-0.143008,496777.178986,0.986702,20.000102,18.267200,2.535352,16.985678,25.827695,-40.001075,-0.421690,159.256050,32.000000,173.959364,159.818101,163.896793,144.856329,32.000000,139.081794,69.207818,61.883580,91.163183,48.189328,79.884677,34.012658,41.844930,29.184442,36.876388,0.000000,0.000000
54.870815,65.018287,138.845068,137.899561,122.438660,108.881375,2.033013,14.351527,138.071567,3.890118,59.793461,55.862555,136.645467,138.755283,135.568357,138.482625,80.423312,136.129517,-0.000552,0.036588,32.000000,-235.652571,137.749559,-0.143466,497016.355897,0.989303,19.976539,18.308294,2.536638,16.985678,25.783453,-40.001023,-0.421978,158.627834,32.000000,174.748939,159.551985,161.570618,144.965180,32.000000,139.331151,69.218188,61.909543,91.198447,48.189328,79.964183,34.012658,41.874601,2.033013,36.663916,0.000000,0.000000
54.721927,65.002611,138.799595,137.918508,122.379783,108.881400,29.095717,14.356094,138.033640,3.889438,60.058509,55.981640,136.714375,138.638158,135.468777,138.361861,80.378031,135.908321,-0.000555,0.036625,32.000000,-235.650463,137.653783,-0.143427,497016.355897,0.989303,19.976539,18.308294,2.536638,16.985678,25.794320,-40.000629,-0.421978,158.632925,32.000000,174.442750,160.786887,160.820348,143.765260,32.000000,140.353966,69.160829,61.878077,91.195820,48.189328,79.881733,34.012658,41.816213,29.095717,36.724518,0.000000,0.000000
54.746581,65.031212,138.826211,137.914608,122.410512,108.846194,29.146857,14.356522,137.985364,3.887836,59.841472,55.974759,136.740743,138.693722,135.548047,138.318611,80.389339,135.863205,-0.000554,0.036635,32.000000,-235.652002,137.652742,-0.142876,497121.259108,0.993496,20.127992,18.204283,2.540354,16.985678,25.692841,-40.000052,-0.422876,159.453788,32.000000,173.872987,160.503649,164.176859,144.100513,32.000000,140.265591,69.177633,61.841398,91.220754,48.189328,79.872138,34.012658,41.892454,29.146857,36.868684,0.000000,0.000000
