OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 4, 2019
2:14:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.729159,64.978135,100.433396,116.670459,116.649437,110.659833,29.492789,14.336543,98.519599,3.038063,61.714349,56.145969,115.617941,98.762044,114.896462,98.733816,63.657430,95.197101,-0.000566,0.036324,32.000000,-235.668702,98.256514,-0.139675,539593.268232,0.988365,19.667758,12.492767,1.823823,-362.734177,36.311191,-40.000629,-0.275321,132.550208,32.000000,144.362708,32.000000,135.579183,120.743739,32.000000,116.974773,68.395601,58.452779,72.832527,100.000000,77.980741,34.012658,41.452510,29.492789,30.183451,0.000000,0.000000
55.044423,64.972085,100.441456,116.664906,116.652826,110.667372,29.486667,14.335259,98.565875,3.038397,61.766805,56.307122,115.676605,98.862551,114.889336,98.769365,63.683785,95.139662,-0.000567,0.036342,32.000000,-235.673921,98.306299,-0.139741,539790.069394,0.990335,19.782323,12.488612,1.826029,-362.734177,36.209999,-40.001652,-0.276036,133.198486,32.000000,143.855278,32.000000,137.607253,120.549284,32.000000,116.998276,68.427168,58.436763,72.878038,100.000000,77.803347,34.012658,41.450331,29.486667,30.151389,0.000000,0.000000
55.160803,64.972085,100.521890,116.664906,116.653730,110.664842,29.545372,14.338113,98.645218,3.038611,61.840874,56.343926,115.656162,98.925109,114.881882,98.656341,63.641985,95.272292,-0.000567,0.036378,32.000000,-235.671722,98.342927,-0.139602,539939.534340,0.989827,19.688517,12.456553,1.824734,-362.734177,36.188303,-40.000708,-0.275738,133.313703,32.000000,143.920404,32.000000,136.982116,119.940606,32.000000,117.808035,68.425131,58.460365,72.884241,100.000000,77.719828,34.012658,41.441621,29.545372,30.109643,0.000000,0.000000
55.085752,64.973735,100.593459,116.662407,116.694425,110.657725,22.022928,14.335544,98.694458,3.038892,61.777166,56.219042,115.655174,99.027757,114.790178,98.780570,63.670366,95.183206,-0.000567,0.036386,32.000000,-235.671504,98.261552,-0.139465,539939.534340,0.989827,19.688517,12.456553,1.824734,-362.734177,36.090117,-40.000970,-0.275738,132.358256,32.000000,144.753636,32.000000,133.928522,119.692718,32.000000,118.272086,68.417853,58.426073,72.879650,100.000000,77.752511,34.012658,41.440565,22.022928,30.083671,0.000000,0.000000
54.921967,64.938259,100.532292,116.655743,116.703467,110.664855,29.489321,14.339540,98.713164,3.039024,61.646224,56.203707,115.604935,98.895542,114.897638,98.838674,63.736557,95.232583,-0.000568,0.036394,32.000000,-235.669967,98.373233,-0.139387,539953.849503,0.985529,19.577014,12.582248,1.822343,-362.734177,36.051797,-40.001862,-0.275056,132.029776,32.000000,145.161046,32.000000,132.132397,120.367751,32.000000,117.638031,68.425942,58.414065,72.889722,100.000000,77.837394,34.012658,41.402006,29.489321,30.063202,0.000000,0.000000
54.947376,64.900308,100.577473,116.640750,116.725170,110.676248,2.416048,14.339968,98.680904,3.039275,61.590528,56.246694,115.586120,99.034139,114.917451,98.768533,63.683968,95.172122,-0.000568,0.036424,32.000000,-235.668064,98.373008,-0.139588,539834.088256,0.992069,19.772207,12.462567,1.830457,-362.734177,35.960258,-40.000472,-0.277234,132.338728,32.000000,144.905156,32.000000,134.208830,120.985299,32.000000,117.229510,68.421883,58.429732,72.862504,100.000000,77.758389,34.012658,41.395853,2.416048,30.141778,0.000000,0.000000
54.981440,64.900308,100.473980,116.640750,116.751730,110.692673,1.259453,14.338398,98.652531,3.039533,61.588574,56.181124,115.632208,98.977595,114.913507,98.765333,63.692456,95.255274,-0.000568,0.036438,32.000000,-235.670781,98.368502,-0.139899,539931.823927,12.102618,19.709856,12.476911,1.830433,-362.734177,35.890879,-40.001626,-0.277218,133.011613,32.000000,144.202850,32.000000,137.050954,120.878038,32.000000,117.262224,68.428119,58.404067,72.868834,100.000000,77.792768,34.012658,41.348730,1.259453,30.122776,0.000000,0.000000
55.123061,64.910758,100.538773,116.642416,116.803586,110.698396,29.511054,14.338398,98.623439,3.039715,61.677344,56.339825,115.652671,98.941707,114.859849,98.788965,63.656209,95.181163,-0.000568,0.036453,32.000000,-235.668814,98.384491,-0.139846,539976.450772,23.204337,19.677157,12.521018,1.827416,-362.734177,35.824190,-40.002124,-0.276464,133.400312,32.000000,143.989840,32.000000,137.810796,120.097289,32.000000,117.987479,68.408559,58.415405,72.884253,100.000000,77.703814,34.012658,41.349730,29.511054,30.043759,0.000000,0.000000
55.046527,64.901958,100.491305,116.645748,116.838411,110.686920,29.495819,14.336543,98.668654,3.040161,61.722077,56.253015,115.652631,98.912447,114.775403,98.677262,63.663938,95.154332,-0.000569,0.036431,32.000000,-235.670014,98.338583,-0.139661,540017.907544,0.987560,19.551828,12.510391,1.823897,-362.734177,35.755926,-39.999921,-0.275499,132.456015,32.000000,144.610481,32.000000,134.645085,119.626950,32.000000,118.322894,68.403112,58.414521,72.888590,100.000000,77.733461,34.012658,41.331921,29.495819,30.104287,0.000000,0.000000
54.907061,64.886008,100.561055,116.644637,116.845580,110.698231,29.514569,14.336828,98.608958,3.040482,61.728447,56.172244,115.575758,98.927740,114.810447,98.786254,63.692072,95.348384,-0.000568,0.036447,32.000000,-235.669728,98.438396,-0.139811,539974.296007,0.989466,19.616372,12.485684,1.825570,-362.734177,35.739732,-40.001023,-0.275952,132.018769,32.000000,145.018440,32.000000,132.287461,119.970067,32.000000,117.817519,68.388498,58.402676,72.904018,100.000000,77.752347,34.012658,41.322151,29.514569,30.127545,0.000000,0.000000
54.852985,64.886008,100.489335,116.644637,116.878145,110.717265,1.010450,14.332975,98.627332,3.040397,61.693095,56.143863,115.624797,98.853090,114.851266,98.799677,63.695019,95.275317,-0.000569,0.036464,32.000000,-235.672106,98.376621,-0.139724,540025.224419,0.991679,19.734275,12.580253,1.831478,-362.734177,35.621081,-40.000892,-0.277550,132.069116,32.000000,144.982095,32.000000,133.606252,120.507071,32.000000,116.990914,68.408657,58.408353,72.877986,100.000000,77.833629,34.012658,41.295161,1.010450,30.014926,0.000000,0.000000
55.109408,64.871157,100.556798,116.640473,116.914900,110.728691,1.959970,14.339825,98.671119,3.040666,61.644872,56.121150,115.653532,98.938078,114.889108,98.679893,63.692566,95.238581,-0.000571,0.036473,32.000000,-235.665256,98.402071,-0.139575,540140.576357,29.002883,19.786245,12.531127,1.831976,-362.734177,35.590475,-39.999475,-0.277760,132.994699,32.000000,144.151635,32.000000,136.426119,120.881967,32.000000,116.892873,68.419445,58.414222,72.894582,100.000000,77.760516,34.012658,41.268263,1.959970,30.137963,0.000000,0.000000
55.026669,64.869782,100.552311,116.647692,116.983970,110.732336,29.493949,14.335829,98.766983,3.040870,61.778044,56.244180,115.700557,98.953494,114.796970,98.783789,63.678354,95.329592,-0.000571,0.036450,32.000000,-235.669580,98.439191,-0.139567,540140.576357,29.002883,19.786245,12.531127,1.831976,-362.734177,35.474272,-39.999764,-0.277760,132.917734,32.000000,144.386486,32.000000,135.422274,119.739085,32.000000,118.243491,68.399236,58.392086,72.916085,100.000000,77.689459,34.012658,41.249705,29.493949,30.179709,0.000000,0.000000
55.077989,64.903883,100.575776,116.661852,117.089313,110.726803,29.490773,14.339254,98.901485,3.041187,61.844185,56.392174,115.646001,99.077632,114.816885,98.968772,63.678333,95.442225,-0.000572,0.036445,32.000000,-235.670744,98.468722,-0.139649,540038.748412,14.876150,19.525306,12.510352,1.824676,-362.734177,35.422736,-40.000918,-0.275770,132.210047,32.000000,145.046864,32.000000,133.092299,119.849447,32.000000,118.226750,68.398609,58.393976,72.938807,100.000000,77.684291,34.012658,41.271277,29.490773,30.115513,0.000000,0.000000
55.111446,64.923133,100.752865,116.663240,117.164912,110.731863,29.537213,14.338683,98.819849,3.041459,61.740485,56.194404,115.594472,99.173959,114.870598,98.951414,63.711269,95.430390,-0.000572,0.036453,32.000000,-235.671807,98.714847,-0.139468,540131.170119,0.990245,19.603241,12.582096,1.827338,-362.734177,35.360761,-40.000944,-0.276506,131.909562,32.000000,145.108737,32.000000,133.009154,120.648368,32.000000,117.409221,68.392035,58.393213,72.924250,100.000000,77.642657,34.012658,41.261698,29.537213,30.014926,0.000000,0.000000
55.199001,64.923133,100.692989,116.663240,117.223390,110.742016,29.483278,14.346675,98.966763,3.041851,61.706221,56.322762,115.659393,99.157808,114.904048,98.981082,63.716562,95.472336,-0.000572,0.036455,32.000000,-235.661193,98.540916,-0.139432,540127.173842,0.989371,19.588136,12.653260,1.826061,-362.734177,35.343217,-40.001075,-0.276153,132.735319,32.000000,144.191435,32.000000,136.023764,120.905514,32.000000,116.897244,68.417317,58.398184,72.908397,100.000000,77.594446,34.012658,41.272902,29.483278,30.156892,0.000000,0.000000
55.097917,64.909108,100.743391,116.664628,117.273559,110.751602,29.508917,14.335972,98.914056,3.042173,61.748201,56.205663,115.696358,99.211866,114.925679,99.034266,63.649631,95.414946,-0.000572,0.036475,32.000000,-235.667634,98.588298,-0.139437,540091.014366,0.987247,19.575329,12.612853,1.828166,-362.734177,35.308564,-39.999764,-0.276692,133.157226,32.000000,143.831473,32.000000,137.934254,120.330096,32.000000,117.244802,68.418085,58.388442,72.914549,100.000000,77.606606,34.012658,41.250567,29.508917,30.120135,0.000000,0.000000
55.008625,64.912958,100.650983,116.673236,117.308873,110.767334,29.513882,14.342537,98.879108,3.042629,61.827125,56.281101,115.691258,99.199671,114.867724,99.004813,63.678333,95.465749,-0.000572,0.036502,32.000000,-235.665003,98.541510,-0.139483,540305.675245,0.988601,19.574265,12.664738,1.828443,-362.734177,35.220294,-40.000761,-0.276816,133.119975,32.000000,144.049333,32.000000,136.445162,119.735959,32.000000,117.958241,68.407297,58.411604,72.947491,100.000000,77.680913,34.012658,41.245410,29.513882,30.104067,0.000000,0.000000
55.276817,64.926984,100.823608,116.672403,117.338916,110.778078,29.508129,14.337256,98.914360,3.042940,61.798787,56.356389,115.680636,99.182972,114.830268,99.071569,63.691248,95.583552,-0.000571,0.036515,32.000000,-235.667169,98.693515,-0.139317,540376.954802,0.990363,19.663723,12.668112,1.829731,-362.734177,35.201672,-40.002439,-0.277239,132.260710,32.000000,144.800417,32.000000,133.423585,119.650922,32.000000,118.130432,68.413963,58.396472,72.937111,100.000000,77.573638,34.012658,41.236736,29.508129,30.114999,0.000000,0.000000
55.186634,64.926984,100.691097,116.672403,117.411017,110.787900,29.519863,14.340111,98.941239,3.043532,61.709231,56.411386,115.603479,99.104589,114.843725,99.046391,63.703284,95.435572,-0.000571,0.036494,32.000000,-235.668741,98.603858,-0.139506,540276.170450,0.985365,19.420943,12.729524,1.823976,-362.734177,35.129743,-40.000079,-0.275631,131.930043,32.000000,145.114497,32.000000,132.360798,120.435212,32.000000,117.509911,68.408192,58.411668,72.935786,100.000000,77.555104,34.012658,41.243203,29.519863,30.152857,0.000000,0.000000
55.206147,64.898383,100.740579,116.663240,117.482069,110.805701,1.783832,14.336971,99.016223,3.044086,61.542558,56.421891,115.656669,99.193616,114.908420,98.954428,63.707690,95.585715,-0.000571,0.036490,32.000000,-235.667127,98.647218,-0.139423,540346.297012,0.986845,19.507190,12.624110,1.824556,-362.734177,35.105783,-40.001338,-0.275876,132.533663,32.000000,144.649665,32.000000,135.140887,120.905886,32.000000,117.222537,68.418183,58.409579,72.925258,100.000000,77.541639,34.012658,41.206001,1.783832,30.072666,0.000000,0.000000
54.988230,64.886008,100.688027,116.659075,117.497125,110.831688,29.496408,14.339254,98.961630,3.044404,61.633817,56.393149,115.679909,99.216616,114.902109,98.997456,63.688987,95.447775,-0.000571,0.036519,32.000000,-235.664680,98.577549,-0.139284,540372.783335,16.325843,19.459918,12.714447,1.824807,-362.734177,35.026147,-40.000629,-0.275942,133.124031,32.000000,144.153109,32.000000,137.556037,120.793763,32.000000,117.475704,68.420262,58.394432,72.949760,100.000000,77.637021,34.012658,41.183336,29.496408,30.070832,0.000000,0.000000
55.249999,64.914883,100.759337,116.654910,117.485202,110.856640,29.475354,14.339254,98.942017,3.044747,61.571470,56.379017,115.637055,99.268491,114.829620,99.067048,63.630552,95.501318,-0.000571,0.036492,32.000000,-235.674023,98.701876,-0.139063,540639.672027,0.991861,19.656341,12.646111,1.831083,-362.734177,35.040429,-40.000288,-0.277732,133.238176,32.000000,143.881972,32.000000,137.530198,119.840014,32.000000,118.089215,68.368796,58.371798,72.943229,100.000000,77.493911,34.012658,41.171977,29.475354,30.024684,0.000000,0.000000
55.352903,64.914883,100.860892,116.654910,117.493724,110.872130,29.507794,14.339254,99.017852,3.045052,61.652376,56.432296,115.682653,99.242717,114.831104,99.082531,63.680039,95.462630,-0.000570,0.036505,32.000000,-235.669925,98.699755,-0.139271,540785.535849,0.987660,19.434478,12.738343,1.823698,-362.734177,34.987989,-40.001652,-0.275780,132.394687,32.000000,144.673043,32.000000,134.305563,119.595854,32.000000,118.302754,68.416922,58.430601,72.961583,100.000000,77.405387,34.012658,41.191790,29.507794,30.134808,0.000000,0.000000
55.269686,64.865657,100.826451,116.637974,117.520345,110.874616,29.497476,14.338255,99.062616,3.045631,61.682864,56.461673,115.593311,99.296691,114.824472,99.183393,63.738245,95.552393,-0.000569,0.036503,32.000000,-235.670104,98.808072,-0.139579,540697.956700,0.984679,19.336158,12.664437,1.822143,-362.734177,34.942559,-40.000839,-0.275348,132.023596,32.000000,145.060399,32.000000,132.076064,120.077840,32.000000,117.482529,68.405775,58.386082,72.976161,100.000000,77.461848,34.012658,41.131801,29.497476,30.092255,0.000000,0.000000
55.327104,64.850807,100.992257,116.617705,117.548289,110.902551,2.234169,14.344106,99.066179,3.045945,61.586080,56.381595,115.613694,99.296343,114.870123,99.239442,63.714613,95.579955,-0.000569,0.036503,32.000000,-235.663270,98.771012,-0.139685,540560.553796,0.986559,19.366431,12.662875,1.824263,-362.734177,34.943134,-40.001967,-0.275910,132.098101,32.000000,144.820872,32.000000,134.448419,120.659100,32.000000,116.741844,68.400265,58.397335,72.934588,100.000000,77.395691,34.012658,41.103368,2.234169,30.136129,0.000000,0.000000
55.075582,64.866757,100.851871,116.618816,117.598188,110.894980,29.505991,14.336257,99.041169,3.046272,61.615270,56.297238,115.630599,99.252117,114.860230,99.111967,63.659911,95.567862,-0.000569,0.036502,32.000000,-235.671446,98.761695,-0.139774,540694.924510,13.013195,19.296719,12.703892,1.825367,-362.734177,34.872268,-40.003304,-0.276209,132.942439,32.000000,144.092076,32.000000,137.037568,120.820935,32.000000,116.843775,68.416443,58.384677,72.938364,100.000000,77.438877,34.012658,41.088500,29.505991,30.021162,0.000000,0.000000
55.197983,64.866757,100.933302,116.618816,117.630736,110.887418,29.476845,14.336543,99.018737,3.046771,61.696831,56.339757,115.632688,99.329072,114.832742,99.103451,63.669930,95.595245,-0.000568,0.036497,32.000000,-235.666080,98.635859,-0.139846,540694.924510,13.013195,19.296719,12.703892,1.825367,-362.734177,34.849075,-40.001678,-0.276209,133.282331,32.000000,143.729490,32.000000,137.827801,119.891501,32.000000,117.744666,68.398694,58.368817,72.963575,100.000000,77.434142,34.012658,41.090852,29.476845,30.164155,0.000000,0.000000
55.236017,64.871707,100.786548,116.625479,117.612601,110.915367,29.478609,14.347531,98.964023,3.047628,61.785194,56.418319,115.677392,99.278888,114.780082,99.010296,63.711452,95.477436,-0.000567,0.036496,32.000000,-235.660992,98.710805,-0.139836,540936.525919,0.990311,19.553318,12.750967,1.831154,-362.734177,34.733726,-40.000734,-0.277823,132.611433,32.000000,144.383264,32.000000,134.760686,119.669882,32.000000,118.316784,68.402224,58.384591,72.974464,100.000000,77.404116,34.012658,41.078492,29.478609,30.020282,0.000000,0.000000
55.066897,64.898933,100.824546,116.630477,117.594903,110.945867,29.462820,14.334260,99.027077,3.048025,61.769509,56.470997,115.641254,99.259907,114.788466,99.075254,63.703638,95.607653,-0.000567,0.036488,32.000000,-235.674100,98.650381,-0.140172,540810.744626,0.988788,19.436104,12.758217,1.828569,-362.734177,34.712394,-40.002019,-0.277077,132.062388,32.000000,145.019893,32.000000,132.453018,120.108010,32.000000,118.119250,68.441407,58.380912,73.007256,100.000000,77.447783,34.012658,41.094195,29.462820,30.288219,0.000000,0.000000
55.194022,64.925334,100.851350,116.621870,117.625409,110.989076,29.540482,14.337827,98.963799,3.048444,61.712807,56.399681,115.584097,99.291206,114.832996,99.093653,63.709383,95.464794,-0.000567,0.036478,32.000000,-235.664795,98.740259,-0.140324,540843.513745,0.988236,19.404673,12.642370,1.824653,-362.734177,34.668498,-40.000236,-0.276142,132.043320,32.000000,145.084921,32.000000,133.593193,120.752845,32.000000,117.469241,68.458409,58.391387,72.985650,100.000000,77.399488,34.012658,41.110871,29.540482,30.150142,0.000000,0.000000
55.100316,64.909658,100.828895,116.620482,117.656125,111.026245,29.493581,14.337256,98.993464,3.048859,61.656963,56.421689,115.674521,99.339573,114.846232,99.117040,63.680048,95.587960,-0.000565,0.036485,32.000000,-235.672414,98.710483,-0.140085,541143.320731,0.992477,19.593819,12.732334,1.830947,-362.734177,34.642933,-40.001285,-0.277932,132.898028,32.000000,144.107907,32.000000,136.459884,120.817570,32.000000,117.271132,68.461967,58.368482,72.984334,100.000000,77.372210,34.012658,41.103430,29.493581,30.044346,0.000000,0.000000
55.114840,64.909658,100.926698,116.620482,117.645600,111.042983,29.464431,14.337685,99.023474,3.049259,61.696415,56.337650,115.626800,99.318632,114.874963,99.089436,63.690412,95.524887,-0.000567,0.036485,32.000000,-235.669200,98.608447,-0.140046,541582.390018,0.991522,19.572517,12.743506,1.829915,-362.734177,34.608784,-40.001626,-0.277869,133.218536,32.000000,143.703353,32.000000,138.245855,119.951760,32.000000,117.625818,68.449432,58.350746,72.997067,100.000000,77.422021,34.012658,41.079067,29.464431,30.330919,0.000000,0.000000
55.055047,64.904983,100.787310,116.626312,117.649952,111.074618,29.497303,14.330835,98.973477,3.049537,61.850363,56.389115,115.661543,99.276710,114.801683,99.139954,63.675761,95.481798,-0.000567,0.036481,32.000000,-235.672608,98.754151,-0.139865,541632.756608,0.992363,19.558603,12.693354,1.831207,-362.734177,34.543959,-40.001547,-0.278224,132.974896,32.000000,144.013077,32.000000,135.783742,119.481436,32.000000,118.200748,68.467808,58.342416,72.996632,100.000000,77.322462,34.012658,41.065172,29.497303,30.111991,0.000000,0.000000
55.213616,64.913783,100.905028,116.634087,117.658554,111.102817,29.501949,14.335687,98.970484,3.049903,61.884919,56.360667,115.597043,99.219411,114.799811,99.117752,63.733882,95.627853,-0.000567,0.036469,32.000000,-235.673820,98.628966,-0.140103,541844.476885,0.992720,19.611229,12.680815,1.830664,-362.734177,34.515144,-40.001390,-0.278205,132.233617,32.000000,144.799926,32.000000,133.115331,119.675914,32.000000,118.184540,68.455443,58.377025,73.023529,100.000000,77.340724,34.012658,41.064619,29.501949,30.087340,0.000000,0.000000
55.152835,64.930559,100.858495,116.633531,117.639823,111.133324,29.526163,14.335259,98.943742,3.050166,61.816017,56.288279,115.569862,99.271836,114.842014,99.139163,63.771669,95.532419,-0.000568,0.036453,32.000000,-235.673593,98.647464,-0.140234,541784.651146,0.989680,19.468174,12.714825,1.827539,-362.734177,34.415182,-40.001285,-0.277385,131.935701,32.000000,145.042417,32.000000,132.743956,120.396911,32.000000,117.165142,68.446713,58.371555,72.996822,100.000000,77.408936,34.012658,41.056027,29.526163,30.139797,0.000000,0.000000
55.152930,64.930559,100.881670,116.633531,117.610080,111.154418,29.488124,14.339254,98.959996,3.050425,61.737861,56.287565,115.624543,99.297038,114.871915,99.045535,63.736219,95.601874,-0.000567,0.036466,32.000000,-235.665991,98.674628,-0.140540,541909.376986,0.990393,19.543116,12.616849,1.828709,-362.734177,34.416306,-40.001180,-0.277807,132.693550,32.000000,144.198364,32.000000,135.632431,120.903996,32.000000,117.016102,68.467005,58.347073,73.020466,100.000000,77.353490,34.012658,41.065546,29.488124,30.138697,0.000000,0.000000
55.178141,64.942659,100.858525,116.644637,117.617024,111.162380,29.587051,14.337256,98.988887,3.050816,61.774278,56.356714,115.666323,99.196022,114.872337,99.100579,63.694635,95.513195,-0.000567,0.036477,32.000000,-235.676676,98.689272,-0.140540,542089.360181,0.991856,19.543026,12.696108,1.829126,-362.734177,34.333259,-40.001626,-0.277968,133.241001,32.000000,143.865723,32.000000,137.714751,120.470242,32.000000,117.612673,68.456225,58.333216,73.039283,100.000000,77.331738,34.012658,41.071287,29.587051,30.128425,0.000000,0.000000
55.147046,64.968785,100.785567,116.654355,117.617869,111.157582,22.786362,14.343107,98.985422,3.051340,61.889793,56.312047,115.638217,99.236619,114.804357,99.127291,63.701161,95.634784,-0.000566,0.036491,32.000000,-235.662794,98.673260,-0.140752,542219.600959,0.988143,19.530992,12.681755,1.827871,-362.734177,34.290375,-40.000603,-0.277663,133.122532,32.000000,143.986694,32.000000,136.649828,119.739950,32.000000,118.261643,68.440280,58.350318,73.036228,100.000000,77.334600,34.012658,41.092042,22.786362,30.069144,0.000000,0.000000
55.054210,64.973735,100.908207,116.650746,117.625592,111.171914,29.516281,14.339112,99.017383,3.051768,61.940200,56.342488,115.650488,99.299505,114.803234,99.140082,63.790251,95.586224,-0.000565,0.036481,32.000000,-235.667937,98.759981,-0.140549,542239.378271,1.283894,19.586886,12.751916,1.827579,-362.734177,34.255703,-40.000262,-0.277620,132.276528,32.000000,144.705732,32.000000,133.760293,119.581164,32.000000,118.220865,68.427456,58.370158,73.021821,100.000000,77.346217,34.012658,41.088931,29.516281,30.016100,0.000000,0.000000
54.991127,64.973735,100.807274,116.650746,117.617343,111.204068,29.511351,14.341823,98.952758,3.051967,61.952266,56.382073,115.585099,99.329459,114.829660,99.172619,63.768935,95.706468,-0.000564,0.036490,32.000000,-235.664078,98.728592,-0.140627,542175.509356,0.993151,19.680784,12.632207,1.832888,-362.734177,34.208790,-40.000629,-0.279071,131.895612,32.000000,145.020038,32.000000,132.404406,120.281438,32.000000,117.376885,68.435771,58.351224,73.015619,100.000000,77.403558,34.012658,41.091164,29.511351,30.134075,0.000000,0.000000
55.281033,65.006736,100.936329,116.661852,117.583071,111.218145,1.728634,14.341538,99.018501,3.052138,61.790698,56.446763,115.591188,99.280562,114.866127,99.171681,63.750835,95.642356,-0.000563,0.036515,32.000000,-235.668625,98.821144,-0.140690,542414.529997,0.994866,19.741289,12.729318,1.833155,-362.734177,34.169445,-39.999895,-0.279259,132.445914,32.000000,144.349735,32.000000,134.956103,120.614066,32.000000,116.889817,68.451342,58.381711,72.996886,100.000000,77.290221,34.012658,41.123078,1.728634,30.129086,0.000000,0.000000
55.250335,64.986385,100.897645,116.666017,117.558504,111.223276,29.538299,14.340967,99.013845,3.052379,61.755883,56.391775,115.643605,99.392874,114.862998,99.120424,63.752230,95.562287,-0.000562,0.036511,32.000000,-235.669688,98.652846,-0.140751,542414.529997,0.994866,19.741289,12.729318,1.833155,-362.734177,34.108402,-40.001128,-0.279259,133.118349,32.000000,143.885893,32.000000,137.246571,120.706048,32.000000,116.958172,68.455112,58.337139,73.006535,100.000000,77.235850,34.012658,41.102679,29.538299,30.080810,0.000000,0.000000
55.182810,64.989960,100.946881,116.667405,117.546176,111.232143,29.496564,14.337827,99.108931,3.052786,61.843459,56.434281,115.685163,99.273752,114.812319,99.141406,63.739883,95.620526,-0.000560,0.036514,32.000000,-235.666271,98.804381,-0.140989,542409.467379,16.889401,19.496665,12.707014,1.825876,-362.734177,34.117950,-40.000734,-0.277290,133.205915,32.000000,143.664988,32.000000,137.204751,119.770847,32.000000,117.856040,68.432875,58.330621,73.021609,100.000000,77.245684,34.012658,41.104944,29.496564,30.103994,0.000000,0.000000
55.248645,64.983910,101.028107,116.657965,117.562246,111.244761,29.480425,14.341966,99.013373,3.053200,61.927612,56.403657,115.653038,99.402519,114.784883,99.168850,63.688996,95.649477,-0.000559,0.036521,32.000000,-235.668197,98.828098,-0.141191,542424.156438,0.991887,19.524898,12.715824,1.825252,-362.734177,34.084195,-40.000918,-0.277140,132.330999,32.000000,144.580510,32.000000,134.071428,119.689935,32.000000,118.387147,68.412688,58.349320,73.017167,100.000000,77.227730,34.012658,41.103944,29.480425,30.145593,0.000000,0.000000
55.048191,64.983910,101.012546,116.657965,117.566995,111.270198,29.525181,14.339682,98.995563,3.053565,61.923804,56.373760,115.645247,99.368589,114.823624,99.140164,63.773362,95.592834,-0.000558,0.036530,32.000000,-235.666055,98.813904,-0.141294,542530.652570,0.991829,19.573826,12.704205,1.829318,-362.734177,34.072454,-40.002229,-0.278240,131.999989,32.000000,145.077517,32.000000,132.155348,120.309461,32.000000,117.944334,68.450610,58.372975,73.051834,100.000000,77.298987,34.012658,41.096412,29.525181,30.124830,0.000000,0.000000
55.202779,64.991336,101.035120,116.645748,117.484481,111.279233,29.545970,14.341109,99.045694,3.053770,61.829257,56.453807,115.636561,99.341958,114.882765,99.189018,63.799177,95.666577,-0.000557,0.036511,32.000000,-235.672004,98.717926,-0.141262,542656.538987,0.991158,19.504799,12.773342,1.828608,-362.734177,34.016259,-40.000787,-0.278045,132.154744,32.000000,144.907777,32.000000,134.030313,120.923354,32.000000,117.478769,68.453083,58.365380,73.037680,100.000000,77.195201,34.012658,41.102578,29.545970,30.190127,0.000000,0.000000
55.154767,64.999861,100.905983,116.647692,117.472638,111.285542,1.280140,14.337256,99.110485,3.054370,61.792694,56.408207,115.655015,99.347240,114.871662,99.204885,63.770394,95.624199,-0.000558,0.036476,32.000000,-235.669136,98.860100,-0.141074,542710.021397,0.993876,19.696728,12.653264,1.834984,-362.734177,33.970494,-40.001495,-0.279847,132.951462,32.000000,144.076077,32.000000,136.903984,120.969857,32.000000,117.212825,68.457177,58.322819,73.038561,100.000000,77.212621,34.012658,41.110352,1.280140,30.046401,0.000000,0.000000
55.181456,65.007286,101.030803,116.653245,117.523266,111.300422,29.487949,14.335687,99.183443,3.054547,61.895299,56.378048,115.717214,99.344855,114.891348,99.206738,63.731353,95.762527,-0.000558,0.036447,32.000000,-235.670870,98.835851,-0.140946,542755.831338,22.877855,19.610570,12.676009,1.829506,-362.734177,33.968004,-40.002701,-0.278445,133.342623,32.000000,143.736198,32.000000,137.928051,119.912105,32.000000,117.956721,68.481668,58.335407,73.038806,100.000000,77.169513,34.012658,41.110338,29.487949,30.098125,0.000000,0.000000
55.269011,65.007286,100.942929,116.653245,117.492146,111.335660,29.536331,14.341252,99.079832,3.054706,61.892514,56.423573,115.671131,99.348626,114.799845,99.141408,63.729391,95.753401,-0.000559,0.036390,32.000000,-235.665140,98.707626,-0.140846,542909.869365,0.992801,19.592448,12.802211,1.830883,-362.734177,33.915302,-40.000446,-0.278810,132.676011,32.000000,144.297950,32.000000,134.893777,119.470121,32.000000,118.293919,68.433446,58.309739,73.046375,100.000000,77.124372,34.012658,41.118340,29.536331,30.311110,0.000000,0.000000
55.257466,65.008386,101.028020,116.660464,117.476429,111.357969,29.453745,14.335116,99.137273,3.054712,61.834742,56.424097,115.618582,99.363370,114.795740,99.282604,63.781700,95.546805,-0.000559,0.036335,32.000000,-235.670293,98.849475,-0.141101,542909.869365,0.992801,19.592448,12.802211,1.830883,-362.734177,33.885012,-40.001049,-0.278810,132.217519,32.000000,144.905466,32.000000,132.693846,119.681509,32.000000,118.020795,68.464455,58.334815,73.065870,100.000000,77.143611,34.012658,41.120217,29.453745,30.095557,0.000000,0.000000
55.146927,64.971535,100.963615,116.656299,117.447055,111.364411,29.516617,14.343250,99.081013,3.054709,61.774706,56.383662,115.608107,99.357149,114.825483,99.244290,63.753999,95.632805,-0.000559,0.036295,32.000000,-235.667896,98.820735,-0.140980,543039.929893,0.992955,19.520842,12.615894,1.828314,-362.734177,33.853094,-40.000577,-0.278265,131.976246,32.000000,145.039766,32.000000,133.251381,120.470617,32.000000,117.110886,68.477095,58.324887,73.037641,100.000000,77.168753,34.012658,41.083717,29.516617,30.091888,0.000000,0.000000
55.175550,64.954209,100.951660,116.649635,117.361678,111.366910,29.527507,14.336828,99.073447,3.054982,61.688860,56.511414,115.694116,99.325443,114.887545,99.247158,63.811974,95.645319,-0.000559,0.036269,32.000000,-235.669728,98.785108,-0.140929,543138.836794,0.993000,19.589750,12.697829,1.830811,-362.734177,33.838463,-40.000682,-0.278962,132.824399,32.000000,144.168353,32.000000,136.242182,120.847779,32.000000,116.931323,68.505094,58.341868,73.060263,100.000000,77.119282,34.012658,41.080881,29.527507,30.147648,0.000000,0.000000
55.374241,64.954209,100.917641,116.649635,117.329357,111.344608,29.475695,14.333546,99.106938,3.054992,61.735182,56.473533,115.666311,99.280237,114.910186,99.277612,63.736454,95.678113,-0.000559,0.036229,32.000000,-235.676125,98.761594,-0.140862,542985.863253,0.992039,19.545025,12.647743,1.829645,-362.734177,33.771415,-40.002439,-0.278642,133.208542,32.000000,143.804628,32.000000,138.064986,120.188504,32.000000,117.795948,68.482400,58.320159,73.063284,100.000000,77.008138,34.012658,41.059340,29.475695,30.125344,0.000000,0.000000
55.222523,64.958609,100.965558,116.646303,117.340684,111.330841,29.535255,14.335972,99.135187,3.055304,61.814034,56.442009,115.688582,99.433229,114.816926,99.220388,63.727045,95.664541,-0.000559,0.036187,32.000000,-235.671404,98.832873,-0.140971,542929.462969,0.989634,19.355116,12.743933,1.822465,-362.734177,33.792071,-40.000288,-0.276612,133.028534,32.000000,144.102569,32.000000,136.163138,119.730562,32.000000,118.352021,68.460178,58.310288,73.064313,100.000000,77.051723,34.012658,41.059381,29.535255,30.298491,0.000000,0.000000
55.248173,64.956134,100.962866,116.639362,117.355147,111.331115,22.258510,14.341395,99.078340,3.055574,61.879361,56.410721,115.631982,99.350237,114.821779,99.254006,63.783887,95.779662,-0.000560,0.036185,32.000000,-235.668276,98.802075,-0.141106,542972.510438,0.990535,19.504481,12.744788,1.828340,-362.734177,33.717274,-40.000472,-0.278192,132.254766,32.000000,144.829310,32.000000,133.298185,119.799040,32.000000,118.402532,68.496886,58.315466,73.048602,100.000000,77.055195,34.012658,41.052749,22.258510,30.014559,0.000000,0.000000
55.257574,64.970435,100.913237,116.641861,117.380292,111.343175,29.502342,14.337256,99.085642,3.055634,61.856115,56.463436,115.589893,99.409555,114.863253,99.207167,63.815287,95.604610,-0.000560,0.036160,32.000000,-235.670939,98.855858,-0.140913,542836.099511,1.313679,19.477475,12.760468,1.827443,-362.734177,33.714081,-40.001652,-0.277944,131.989658,32.000000,145.089756,32.000000,132.451823,120.551303,32.000000,117.433719,68.498197,58.300382,73.064781,100.000000,77.141702,34.012658,41.048377,29.502342,30.125124,0.000000,0.000000
55.287381,64.970435,101.012168,116.641861,117.402698,111.358510,1.945421,14.341395,99.075562,3.055676,61.724493,56.495189,115.669201,99.421197,114.877979,99.245205,63.763335,95.681391,-0.000560,0.036172,32.000000,-235.667784,98.823285,-0.140709,542840.554376,0.991084,19.482788,12.618766,1.826234,-362.734177,33.669404,-39.999371,-0.277668,132.552674,32.000000,144.324514,32.000000,135.720367,120.715166,32.000000,117.082588,68.497922,58.303470,73.039434,100.000000,77.002057,34.012658,41.059444,1.945421,30.015219,0.000000,0.000000
55.222066,64.969610,100.883422,116.639640,117.455206,111.383700,29.514607,14.341252,99.113500,3.055789,61.807401,56.448914,115.643839,99.415997,114.826158,99.196006,63.739609,95.768255,-0.000561,0.036141,32.000000,-235.663665,98.799811,-0.140471,542840.554376,0.991084,19.482788,12.618766,1.826234,-362.734177,33.580684,-40.000288,-0.277668,133.229633,32.000000,143.841129,32.000000,136.964282,119.680066,32.000000,118.049607,68.500254,58.279742,73.060616,100.000000,77.015801,34.012658,41.054625,29.514607,30.151316,0.000000,0.000000
55.277723,64.956959,101.109130,116.642694,117.471898,111.377329,24.189970,14.341966,99.204431,3.055750,61.782582,56.580714,115.639860,99.512466,114.796536,99.313249,63.792838,95.826430,-0.000560,0.036132,32.000000,-235.665902,98.945573,-0.140372,543011.657222,15.022902,19.454298,12.719117,1.827038,-362.734177,33.580516,-40.001888,-0.277904,132.268474,32.000000,144.678047,32.000000,133.774413,119.599422,32.000000,118.397460,68.509356,58.296110,73.082263,100.000000,76.995800,34.012658,41.038360,24.189970,30.026151,0.000000,0.000000
55.215436,64.952284,101.062509,116.648802,117.473561,111.368400,21.896110,14.334688,99.168388,3.055999,61.761147,56.414897,115.572046,99.552821,114.811464,99.379148,63.802655,95.776546,-0.000560,0.036132,32.000000,-235.673508,98.826041,-0.140457,543220.869571,0.991737,19.515917,12.797565,1.826868,-362.734177,33.580073,-40.000839,-0.277957,131.880388,32.000000,145.124798,32.000000,132.103786,120.169432,32.000000,117.439912,68.523010,58.296046,73.084119,100.000000,76.991864,34.012658,41.029334,21.896110,30.158946,0.000000,0.000000
55.349991,64.909383,101.085638,116.645470,117.541872,111.370927,29.490465,14.335687,99.233945,3.056032,61.625967,56.503288,115.644680,99.527231,114.886950,99.300940,63.817777,95.833373,-0.000558,0.036111,32.000000,-235.672345,98.911720,-0.140361,543183.075882,0.991054,19.492349,12.750356,1.828409,-362.734177,33.551472,-40.000734,-0.278324,132.303180,32.000000,144.733215,32.000000,134.837413,120.838766,32.000000,117.093395,68.530654,58.310096,73.065176,100.000000,77.036884,34.012658,41.024579,29.490465,30.310376,0.000000,0.000000
55.324705,64.909383,101.048881,116.645470,117.648267,111.373508,1.945399,14.342822,99.259875,3.056193,61.657097,56.510748,115.648485,99.584119,114.886028,99.330566,63.784675,95.812268,-0.000557,0.036130,32.000000,-235.665538,98.886223,-0.140230,542833.154436,0.989733,19.333439,12.760393,1.826299,-362.734177,33.521574,-40.000446,-0.277652,132.996003,32.000000,144.135827,32.000000,137.043514,120.629120,32.000000,117.368671,68.530098,58.292701,73.088244,100.000000,76.901703,34.012658,40.973510,1.945399,30.128866,0.000000,0.000000
55.250803,64.886283,101.088510,116.645193,117.689032,111.354440,29.471978,14.343107,99.236953,3.056358,61.672806,56.406748,115.627328,99.512140,114.857350,99.283425,63.770776,95.739421,-0.000558,0.036121,32.000000,-235.662957,98.820266,-0.140099,542930.591597,15.011396,19.357586,12.780210,1.826469,-362.734177,33.502788,-40.000079,-0.277721,133.329989,32.000000,143.849096,32.000000,137.579092,119.848654,32.000000,118.174882,68.533127,58.293664,73.104676,100.000000,76.970894,34.012658,40.940308,29.471978,30.152343,0.000000,0.000000
55.331639,64.900033,100.939262,116.647136,117.699357,111.357613,2.055163,14.336971,99.137167,3.056597,61.780997,56.438785,115.629491,99.432433,114.793648,99.264087,63.824262,95.730347,-0.000558,0.036131,32.000000,-235.674339,98.760614,-0.140242,542873.621446,0.992116,19.405109,12.748237,1.829630,-362.734177,33.431281,-40.002439,-0.278506,132.415610,32.000000,144.603991,32.000000,134.428480,119.569682,32.000000,118.230974,68.509638,58.293870,73.106734,100.000000,76.864185,34.012658,40.942907,2.055163,30.297684,0.000000,0.000000
55.172522,64.888758,100.969714,116.637141,117.706865,111.355209,29.461564,14.336686,99.065622,3.056567,61.751719,56.463677,115.604121,99.359720,114.809264,99.223220,63.802381,95.602570,-0.000557,0.036120,32.000000,-235.673641,98.920061,-0.140518,542749.403546,14.205292,19.341614,12.689034,1.824259,-362.734177,33.412848,-40.000603,-0.277089,132.096937,32.000000,144.945657,32.000000,132.062360,120.060039,32.000000,117.686806,68.517782,58.279813,73.116508,100.000000,76.893383,34.012658,40.932945,29.461564,30.132461,0.000000,0.000000
55.248388,64.888758,100.878085,116.637141,117.698232,111.354440,29.543698,14.331120,99.080323,3.056508,61.653728,56.400121,115.606791,99.417284,114.853746,99.143499,63.843981,95.592761,-0.000557,0.036126,32.000000,-235.676748,98.823126,-0.140683,542854.124373,0.994041,19.482469,12.630385,1.830072,-362.734177,33.341212,-40.001757,-0.278671,132.044112,32.000000,145.031121,32.000000,133.939874,120.560506,32.000000,117.006395,68.542215,58.319695,73.098955,100.000000,76.880043,34.012658,40.910810,29.543698,30.044640,0.000000,0.000000
55.172003,64.900033,100.902762,116.632698,117.740024,111.351981,29.495564,14.337970,99.128523,3.056435,61.655554,56.431175,115.629204,99.414346,114.848973,99.156379,63.832441,95.712246,-0.000555,0.036125,32.000000,-235.668095,98.734691,-0.140500,542719.086326,0.989762,19.409893,12.582599,1.825901,-362.734177,33.345078,-40.001967,-0.277549,132.775263,32.000000,144.121286,32.000000,136.459882,121.003249,32.000000,116.688505,68.532197,58.300296,73.118959,100.000000,76.880253,34.012658,40.911523,29.495564,30.088807,0.000000,0.000000
55.124534,64.884083,100.924122,116.629367,117.773749,111.339253,29.482423,14.340396,99.122940,3.056489,61.652118,56.444646,115.665596,99.361636,114.819546,99.301575,63.773824,95.773929,-0.000554,0.036119,32.000000,-235.667800,98.832402,-0.140344,542792.340820,0.992907,19.494241,12.669452,1.828876,-362.734177,33.278952,-40.001101,-0.278360,133.100045,32.000000,143.849730,32.000000,137.916070,120.030867,32.000000,117.744039,68.516979,58.265954,73.117200,100.000000,76.929406,34.012658,40.885401,29.482423,30.146547,0.000000,0.000000
55.292743,64.885733,100.955845,116.632698,117.800112,111.313588,29.506739,14.335972,99.260217,3.056543,61.769680,56.364202,115.703168,99.464875,114.788934,99.289491,63.793254,95.755140,-0.000554,0.036111,32.000000,-235.671896,98.836136,-0.140419,542859.609323,0.994141,19.523741,12.766923,1.830839,-362.734177,33.302756,-39.999738,-0.278851,132.555609,32.000000,144.324548,32.000000,135.061115,119.736321,32.000000,118.264293,68.512568,58.297257,73.134352,100.000000,76.876451,34.012658,40.873849,29.506739,30.322629,0.000000,0.000000
55.204210,64.885733,100.991667,116.632698,117.788252,111.305056,22.038707,14.343393,99.206512,3.056862,61.831010,56.477044,115.608594,99.405577,114.783766,99.280776,63.820999,95.618909,-0.000555,0.036063,32.000000,-235.663164,98.888752,-0.140435,542602.208718,0.989749,19.364471,12.735659,1.825843,-362.734177,33.238736,-40.000446,-0.277418,132.058826,32.000000,144.966496,32.000000,132.564536,119.906152,32.000000,118.259198,68.522086,58.301002,73.136165,100.000000,76.854886,34.012658,40.864079,22.038707,30.091815,0.000000,0.000000
55.185973,64.905808,100.926175,116.637141,117.789747,111.333317,22.419583,14.343678,99.117724,3.056573,61.778741,56.384903,115.604608,99.411083,114.826712,99.354239,63.839967,95.674043,-0.000554,0.036068,32.000000,-235.664517,98.813821,-0.140462,542548.275666,1.327390,19.449121,12.622069,1.829420,-362.734177,33.218949,-40.000551,-0.278361,132.024908,32.000000,145.109073,32.000000,132.876448,120.724727,32.000000,117.429621,68.522037,58.324095,73.132191,100.000000,76.827511,34.012658,40.873698,22.419583,30.066797,0.000000,0.000000
55.024353,64.929734,100.974746,116.646581,117.802502,111.323702,29.488638,14.338398,99.094629,3.056521,61.735848,56.442161,115.625558,99.408250,114.855577,99.246283,63.822384,95.694392,-0.000555,0.036079,32.000000,-235.672420,98.835789,-0.140607,542548.275666,1.327390,19.449121,12.622069,1.829420,-362.734177,33.127995,-40.000262,-0.278361,132.797673,32.000000,144.339380,32.000000,135.988694,120.914537,32.000000,117.232795,68.525440,58.316178,73.125960,100.000000,76.836250,34.012658,40.886217,29.488638,30.291154,0.000000,0.000000
55.216007,64.945409,100.908222,116.657687,117.839145,111.303568,1.109211,14.340111,99.099283,3.056949,61.798846,56.518108,115.704276,99.288596,114.879970,99.228601,63.792873,95.676025,-0.000556,0.036048,32.000000,-235.666118,98.824938,-0.140650,542685.180006,1.305719,19.486648,12.637855,1.828837,-362.734177,33.090195,-40.000970,-0.278305,133.179538,32.000000,143.995504,32.000000,137.982332,120.373981,32.000000,117.729974,68.559045,58.311065,73.169527,100.000000,76.811432,34.012658,40.895096,1.109211,29.993356,0.000000,0.000000
55.275762,64.961360,100.935436,116.658242,117.917251,111.298474,29.524985,14.335972,99.140907,3.057068,61.804192,56.534761,115.702753,99.253626,114.782602,99.249561,63.770658,95.676947,-0.000558,0.036035,32.000000,-235.670912,98.778541,-0.140561,542801.148482,0.995919,19.665413,12.668261,1.835092,-362.734177,33.067699,-40.001574,-0.279998,132.953253,32.000000,144.083797,32.000000,136.193936,119.685024,32.000000,118.251808,68.517950,58.299339,73.161196,100.000000,76.722980,34.012658,40.889656,29.524985,30.142292,0.000000,0.000000
55.208425,64.961360,100.858501,116.658242,117.922683,111.311178,1.044895,14.337970,99.130974,3.057212,61.830504,56.363925,115.614735,99.366061,114.800171,99.204132,63.823833,95.650215,-0.000559,0.036041,32.000000,-235.668914,98.693249,-0.140702,542682.911028,26.371297,19.497512,12.686198,1.827518,-362.734177,32.998454,-40.002413,-0.277908,132.291372,32.000000,144.733358,32.000000,133.307792,119.516945,32.000000,118.183661,68.519007,58.302513,73.156332,100.000000,76.781901,34.012658,40.901436,1.044895,30.066650,0.000000,0.000000
55.146184,64.936884,100.769386,116.643527,117.926535,111.311240,29.491555,14.333689,98.988425,3.057061,61.761279,56.348761,115.617719,99.297834,114.847729,99.139386,63.854609,95.520565,-0.000561,0.036044,32.000000,-235.673851,98.769242,-0.140716,542680.687915,28.001892,19.520716,12.638969,1.826868,-362.734177,33.002577,-39.999764,-0.277767,131.987370,32.000000,145.101850,32.000000,132.074333,120.392054,32.000000,117.139029,68.568710,58.318324,73.174374,100.000000,76.759682,34.012658,40.871975,29.491555,30.140971,0.000000,0.000000
55.246086,64.927534,100.909502,116.632143,117.921221,111.316337,29.555141,14.334260,98.994880,3.057207,61.648799,56.412682,115.631246,99.338045,114.855356,99.097093,63.810612,95.587901,-0.000561,0.036058,32.000000,-235.674592,98.745176,-0.140655,542680.687915,28.001892,19.520716,12.638969,1.826868,-362.734177,32.934961,-40.001626,-0.277767,132.498937,32.000000,144.382331,32.000000,135.277652,120.819879,32.000000,116.899370,68.538092,58.302056,73.154830,100.000000,76.730222,34.012658,40.856212,29.555141,30.114486,0.000000,0.000000
55.185624,64.930009,100.751642,116.631310,117.939476,111.309778,29.514148,14.341395,98.940072,3.057231,61.688336,56.363127,115.689047,99.229523,114.856439,99.099502,63.815627,95.538229,-0.000561,0.036049,32.000000,-235.666965,98.693411,-0.140492,542662.993308,0.989189,19.450871,12.612904,1.826546,-362.734177,32.911203,-40.001862,-0.277650,133.127123,32.000000,144.038883,32.000000,137.552662,120.614007,32.000000,117.311034,68.545468,58.282172,73.172192,100.000000,76.761488,34.012658,40.848991,29.514148,30.064449,0.000000,0.000000
55.112885,64.930009,100.790302,116.631310,117.964957,111.297013,1.363009,14.342679,98.932041,3.057391,61.794242,56.272959,115.632988,99.210906,114.805432,99.033477,63.785741,95.560898,-0.000561,0.036030,32.000000,-235.664205,98.605447,-0.140603,542656.720669,0.991714,19.511181,12.576558,1.825686,-362.734177,32.802294,-40.000000,-0.277454,133.269602,32.000000,143.949224,32.000000,136.881733,119.850945,32.000000,118.181499,68.542009,58.290873,73.170741,100.000000,76.788222,34.012658,40.844441,1.363009,30.136716,0.000000,0.000000
55.127431,64.914333,100.730565,116.623536,117.924562,111.280072,29.489835,14.335687,98.868989,3.057097,61.863603,56.332403,115.629129,99.131485,114.766463,99.062828,63.819883,95.456450,-0.000561,0.036018,32.000000,-235.673820,98.677587,-0.140763,542699.011221,21.503184,19.580827,12.620744,1.828797,-362.734177,32.780864,-40.000682,-0.278274,132.305517,32.000000,144.631962,32.000000,133.869233,119.727452,32.000000,118.358726,68.556226,58.309894,73.178469,100.000000,76.833757,34.012658,40.821064,29.489835,30.125050,0.000000,0.000000
55.046521,64.917083,100.720031,116.615484,117.863634,111.271138,29.497653,14.327981,98.959999,3.056813,61.862954,56.264595,115.565441,99.109587,114.790651,99.060826,63.838455,95.520244,-0.000562,0.036038,32.000000,-235.683329,98.662539,-0.140938,542510.641890,0.993386,19.551218,12.520692,1.827231,-362.734177,32.687850,-40.000262,-0.277807,131.978212,32.000000,144.959886,32.000000,132.370167,120.354160,32.000000,117.690835,68.563426,58.310029,73.176996,100.000000,76.794195,34.012658,40.815314,29.497653,30.048161,0.000000,0.000000
55.115787,64.935509,100.725772,116.616317,117.853470,111.266037,29.534794,14.339254,98.911128,3.056892,61.812873,56.309656,115.575723,99.284151,114.849460,99.121320,63.850007,95.549637,-0.000561,0.036065,32.000000,-235.667466,98.658475,-0.140971,542477.129411,0.994667,19.631503,12.542383,1.829726,-362.734177,32.677235,-40.000787,-0.278480,132.321416,32.000000,144.679295,32.000000,134.681797,120.753702,32.000000,117.002086,68.542685,58.288191,73.164033,100.000000,76.773344,34.012658,40.807051,29.534794,30.111111,0.000000,0.000000
55.163304,64.935509,100.818220,116.616317,117.819330,111.250816,29.498880,14.332975,98.953880,3.056955,61.789646,56.295093,115.600907,99.257807,114.833262,99.064028,63.829605,95.593799,-0.000561,0.036098,32.000000,-235.676696,98.615812,-0.141041,542416.808473,0.992037,19.583546,12.549375,1.827530,-362.734177,32.620093,-40.001600,-0.277870,133.026752,32.000000,144.018348,32.000000,137.095012,120.786132,32.000000,117.126693,68.516054,58.258706,73.184365,100.000000,76.711665,34.012658,40.818680,29.498880,30.075381,0.000000,0.000000
55.157862,64.944309,100.780565,116.628811,117.812294,111.232759,29.493150,14.335401,98.963497,3.056950,61.867470,56.416098,115.657469,99.278830,114.837046,99.157233,63.825856,95.632791,-0.000561,0.036109,32.000000,-235.672958,98.770465,-0.140979,542360.642599,0.992161,19.538044,12.597629,1.827632,-362.734177,32.575607,-40.001049,-0.277823,133.206188,32.000000,143.841932,32.000000,137.444087,119.853073,32.000000,117.824461,68.529602,58.282942,73.210833,100.000000,76.761157,34.012658,40.821461,29.493150,30.149922,0.000000,0.000000
55.079536,64.942659,100.905880,116.639362,117.812129,111.242882,29.514934,14.345391,98.997185,3.056865,61.901941,56.283142,115.613172,99.212639,114.780068,99.080355,63.817434,95.518065,-0.000561,0.036141,32.000000,-235.659691,98.762344,-0.140734,542296.511269,0.992325,19.552053,12.625964,1.827130,-362.734177,32.554536,-40.000656,-0.277666,132.469654,32.000000,144.458256,32.000000,134.631442,119.538551,32.000000,118.311762,68.493664,58.268442,73.160750,100.000000,76.743511,34.012658,40.814239,29.514934,30.141265,0.000000,0.000000
54.969754,64.941559,100.770391,116.645470,117.770584,111.285605,29.478987,14.337399,99.001942,3.056731,61.965779,56.351821,115.575429,99.257990,114.795524,99.073504,63.847289,95.639034,-0.000561,0.036158,32.000000,-235.666043,98.751252,-0.140953,542296.511269,0.992325,19.552053,12.625964,1.827130,-362.734177,32.446273,-40.001600,-0.277666,131.932968,32.000000,144.975748,32.000000,132.407521,120.090534,32.000000,118.030615,68.506211,58.273570,73.180361,100.000000,76.793898,34.012658,40.805506,29.478987,30.001060,0.000000,0.000000
55.089806,64.950359,100.824359,116.651856,117.726755,111.281886,1.619110,14.342679,98.989897,3.056873,61.825372,56.404696,115.591613,99.250383,114.832633,99.061998,63.873007,95.519761,-0.000560,0.036166,32.000000,-235.668467,98.703832,-0.140620,542403.547833,0.993241,19.625431,12.562029,1.832003,-362.734177,32.431708,-40.001364,-0.278984,132.122098,32.000000,145.080131,32.000000,133.575205,120.832556,32.000000,117.372691,68.514976,58.253406,73.155781,100.000000,76.800365,34.012658,40.799682,1.619110,30.005975,0.000000,0.000000
