OSU 80 Ton Compressor Load Stand
55.313402,64.964110,101.295940,116.707387,117.378541,111.700707,29.552773,14.339682,99.442237,3.062266,61.821231,56.439060,115.734133,99.747532,114.870822,99.599601,63.987942,96.091698,-0.000580,0.036070,32.000000,-235.670316,99.137448,-0.140725,544181.112237,0.992221,19.374975,12.762028,1.830436,-362.734177,30.200299,-40.000472,-0.279556,133.294679,32.000000,143.907684,32.000000,137.446375,119.952659,32.000000,118.134888,68.592631,58.282369,73.338503,100.000000,75.341192,34.012658,40.551005,29.552773,30.221895,0.000000,0.000000
55.345309,64.921208,101.319024,116.704055,117.376012,111.713484,29.461671,14.329693,99.449409,3.062391,61.913912,56.502330,115.709473,99.753692,114.820492,99.514967,63.981985,96.075016,-0.000580,0.036076,32.000000,-235.676372,99.208222,-0.140754,544181.112237,0.992221,19.374975,12.762028,1.830436,-362.734177,30.191341,-40.000839,-0.279556,132.355794,32.000000,144.678649,32.000000,134.083339,119.763217,32.000000,118.540653,68.597365,58.280008,73.371875,100.000000,75.369055,34.012658,40.502538,29.461671,30.235762,0.000000,0.000000
55.215805,64.927534,101.259618,116.712940,117.360476,111.723651,29.499528,14.333974,99.506153,3.062423,61.918200,56.488905,115.661901,99.708383,114.833989,99.561134,64.039356,96.000452,-0.000580,0.036073,32.000000,-235.672746,99.115424,-0.140691,544172.791918,0.993872,19.349736,12.748134,1.830670,-362.734177,30.174128,-40.000787,-0.279630,131.978901,32.000000,145.122060,32.000000,132.290285,120.337538,32.000000,118.121802,68.576675,58.279260,73.360016,100.000000,75.360261,34.012658,40.501095,29.499528,30.134882,0.000000,0.000000
55.192232,64.969610,101.354564,116.723491,117.356269,111.732703,22.356319,14.335972,99.462062,3.062755,61.772727,56.449644,115.656840,99.747248,114.875462,99.589697,64.050798,96.044566,-0.000581,0.036099,32.000000,-235.673207,99.141406,-0.140745,544178.917972,0.995285,19.479831,12.643907,1.833888,-362.734177,30.153098,-39.999502,-0.280569,132.189638,32.000000,145.136319,32.000000,133.879382,120.837304,32.000000,117.476545,68.565516,58.284373,73.366376,100.000000,75.331541,34.012658,40.493873,22.356319,30.283671,0.000000,0.000000
55.230017,64.970435,101.211776,116.723213,117.334187,111.762562,22.569771,14.332975,99.412485,3.062577,61.746574,56.446809,115.722497,99.618317,114.893089,99.503744,64.012841,95.997657,-0.000582,0.036082,32.000000,-235.672434,99.045735,-0.140815,544178.917972,0.995285,19.479831,12.643907,1.833888,-362.734177,30.130044,-40.000682,-0.280569,132.988656,32.000000,144.186627,32.000000,136.811604,121.173980,32.000000,117.158614,68.567467,58.247214,73.339574,100.000000,75.335063,34.012658,40.531067,22.569771,30.306708,0.000000,0.000000
55.254133,64.970435,101.314385,116.723213,117.321963,111.761092,29.589227,14.335259,99.505803,3.062559,61.808022,56.517479,115.782503,99.720760,114.860100,99.655805,63.983034,96.005980,-0.000583,0.036065,32.000000,-235.669003,99.160272,-0.140877,544273.563464,1.314172,19.544459,12.660188,1.836392,-362.734177,30.153569,-40.001390,-0.281285,133.255342,32.000000,143.884673,32.000000,138.008169,120.138837,32.000000,118.105744,68.553067,58.259988,73.365060,100.000000,75.295196,34.012658,40.528929,29.589227,30.301132,0.000000,0.000000
55.350863,64.978135,101.345626,116.709053,117.380710,111.751156,1.568785,14.332690,99.472508,3.062318,61.877798,56.575012,115.714881,99.755710,114.791592,99.598312,63.998784,95.964560,-0.000581,0.036079,32.000000,-235.671244,99.093255,-0.140710,544480.107632,1.301106,19.509138,12.668665,1.832550,-362.734177,30.109431,-40.000236,-0.280351,132.667357,32.000000,144.357954,32.000000,135.382675,119.645083,32.000000,118.442002,68.520357,58.262642,73.356254,100.000000,75.233594,34.012658,40.534040,1.568785,30.072299,0.000000,0.000000
55.462605,64.964660,101.311089,116.701279,117.431319,111.738421,29.532871,14.334545,99.473873,3.062190,61.847691,56.601233,115.680019,99.728366,114.849371,99.571972,64.040417,95.976863,-0.000579,0.036089,32.000000,-235.670536,99.172774,-0.140860,544524.250957,0.991952,19.486077,12.703703,1.833607,-362.734177,30.137128,-40.002072,-0.280594,132.090990,32.000000,144.955540,32.000000,132.746105,119.954511,32.000000,118.130850,68.547995,58.271685,73.377185,100.000000,75.138337,34.012658,40.518208,29.532871,30.289687,0.000000,0.000000
55.413618,64.913783,101.402479,116.695170,117.499659,111.754271,22.127610,14.334830,99.569933,3.062087,61.685004,56.606716,115.662048,99.825385,114.901579,99.683083,64.012444,96.113128,-0.000579,0.036071,32.000000,-235.671726,99.262471,-0.140910,544398.772445,18.671926,19.401358,12.661914,1.830967,-362.734177,30.138326,-40.000708,-0.279845,132.079784,32.000000,145.205220,32.000000,132.980008,120.844518,32.000000,117.285993,68.554801,58.261743,73.377619,100.000000,75.199801,34.012658,40.514687,22.127610,30.320428,0.000000,0.000000
55.438352,64.913783,101.311849,116.695170,117.534762,111.757142,29.455028,14.338255,99.548842,3.061960,61.465811,56.567095,115.668543,99.762907,114.884025,99.575519,64.003414,96.070845,-0.000578,0.036082,32.000000,-235.669940,99.272585,-0.140903,544257.213311,1.321933,19.277115,12.741614,1.829920,-362.734177,30.128952,-40.000577,-0.279493,132.740891,32.000000,144.251067,32.000000,136.147505,121.107625,32.000000,117.110064,68.542951,58.253954,73.348435,100.000000,75.113752,34.012658,40.456240,29.455028,30.191521,0.000000,0.000000
55.346874,64.831282,101.491976,116.690172,117.533274,111.762177,22.314275,14.344534,99.588626,3.061735,61.483070,56.571100,115.728572,99.930518,114.919680,99.677630,63.981878,96.191393,-0.000578,0.036076,32.000000,-235.662514,99.302685,-0.140849,544276.086392,0.992615,19.253524,12.724084,1.827469,-362.734177,30.164984,-40.001783,-0.278857,133.181969,32.000000,143.964330,32.000000,137.988284,120.415712,32.000000,117.942398,68.557252,58.252863,73.375076,100.000000,75.123834,34.012658,40.361323,22.314275,30.311770,0.000000,0.000000
55.524088,64.792507,101.336522,116.674346,117.531506,111.767196,29.506849,14.337970,99.635506,3.061676,61.586695,56.532536,115.733572,99.859682,114.868684,99.626572,63.991467,96.116757,-0.000577,0.036079,32.000000,-235.670881,99.306400,-0.140865,544278.709344,1.312428,19.258315,12.821317,1.833744,-362.734177,30.138348,-40.000341,-0.280459,133.159135,32.000000,144.209204,32.000000,136.127649,119.901534,32.000000,118.496932,68.548397,58.252314,73.372162,100.000000,75.026803,34.012658,40.305225,29.506849,30.268484,0.000000,0.000000
55.382408,64.803507,101.316134,116.673513,117.484966,111.769735,29.515158,14.341680,99.666837,3.061687,61.554700,56.546804,115.654544,99.867308,114.817945,99.695637,64.018264,96.135649,-0.000577,0.036103,32.000000,-235.668810,99.356121,-0.140653,544126.110217,0.988940,19.050533,12.764870,1.825091,-362.734177,30.175014,-40.000682,-0.278128,132.355340,32.000000,145.004015,32.000000,133.211325,119.887024,32.000000,118.755721,68.532750,58.252885,73.387095,100.000000,75.089560,34.012658,40.284548,29.515158,30.246547,0.000000,0.000000
55.370944,64.803507,101.326791,116.673513,117.463936,111.757035,29.494204,14.341395,99.522563,3.061698,61.556824,56.604184,115.627405,99.792147,114.870047,99.726155,64.043793,96.242612,-0.000578,0.036112,32.000000,-235.667293,99.331688,-0.140546,544175.779008,0.991519,19.196617,12.749938,1.829392,-362.734177,30.126119,-40.000052,-0.279330,131.915259,32.000000,145.275585,32.000000,132.525961,120.562511,32.000000,117.876204,68.522816,58.227257,73.387964,100.000000,75.078333,34.012658,40.275746,29.494204,30.191081,0.000000,0.000000
55.434788,64.798832,101.401660,116.669071,117.458911,111.757474,29.475564,14.330692,99.633621,3.061795,61.448904,56.645624,115.661473,99.869859,114.901398,99.666884,64.057474,96.070628,-0.000578,0.036120,32.000000,-235.673734,99.359001,-0.140597,544066.940793,0.992339,19.207560,12.791544,1.829963,-362.734177,30.179392,-40.000525,-0.279458,132.612987,32.000000,144.452313,32.000000,135.565085,120.856746,32.000000,117.210566,68.536737,58.239668,73.380419,100.000000,75.052528,34.012658,40.251273,29.475564,30.316906,0.000000,0.000000
55.270114,64.786457,101.381529,116.653245,117.478092,111.765002,29.514245,14.336257,99.682661,3.061900,61.510055,56.645179,115.698498,99.949647,114.927822,99.735359,64.017321,96.212662,-0.000577,0.036121,32.000000,-235.671446,99.339930,-0.140481,543994.439013,0.991690,19.141971,12.669887,1.829206,-362.734177,30.149838,-40.000918,-0.279218,133.157928,32.000000,143.965932,32.000000,137.763647,120.721060,32.000000,117.486100,68.556689,58.235039,73.390709,100.000000,75.091146,34.012658,40.218688,29.514245,30.247794,0.000000,0.000000
55.387452,64.768582,101.524388,116.643249,117.517004,111.762522,29.471202,14.333546,99.749574,3.062061,61.537570,56.634021,115.708365,99.838456,114.875783,99.839236,63.988951,96.078379,-0.000577,0.036121,32.000000,-235.671535,99.339666,-0.140569,544193.255530,0.993696,19.286822,12.799223,1.834292,-362.734177,30.228497,-40.001574,-0.280627,133.362882,32.000000,143.885210,32.000000,137.174650,119.745676,32.000000,118.032816,68.531355,58.252735,73.407695,100.000000,74.999818,34.012658,40.197408,29.471202,30.173400,0.000000,0.000000
55.465596,64.768582,101.413094,116.643249,117.518583,111.757068,29.524378,14.338683,99.687212,3.062435,61.562333,56.565899,115.663283,99.896447,114.846022,99.752779,63.998348,96.258184,-0.000576,0.036120,32.000000,-235.671479,99.386082,-0.140372,544148.850829,0.992740,19.156879,12.743281,1.832985,-362.734177,30.176093,-39.999318,-0.280196,132.326444,32.000000,144.672103,32.000000,133.816318,119.514467,32.000000,118.287253,68.517447,58.228135,73.398392,100.000000,74.943734,34.012658,40.156830,29.524378,30.259753,0.000000,0.000000
55.403888,64.749607,101.522162,116.641306,117.528339,111.749922,29.533262,14.336115,99.595570,3.062719,61.554254,56.558132,115.637265,99.890289,114.866511,99.673122,64.068371,96.202236,-0.000576,0.036143,32.000000,-235.674376,99.442251,-0.140422,544061.154850,0.989356,19.082345,12.846758,1.828396,-362.734177,30.238353,-40.001810,-0.278976,132.037919,32.000000,145.141987,32.000000,132.061594,120.343487,32.000000,117.586961,68.546523,58.261358,73.394091,100.000000,74.960581,34.012658,40.113914,29.533262,30.244052,0.000000,0.000000
55.350514,64.744107,101.529822,116.639640,117.551824,111.743580,29.534177,14.332833,99.657662,3.062791,61.524381,56.574018,115.667695,99.909682,114.919065,99.704228,64.030030,96.188180,-0.000575,0.036173,32.000000,-235.674707,99.363915,-0.140457,543881.531861,0.990166,19.122221,12.741630,1.832401,-362.734177,30.203724,-40.002255,-0.279984,133.131021,32.000000,144.090502,32.000000,136.992079,120.992079,32.000000,117.343679,68.564917,58.237478,73.402866,100.000000,74.981657,34.012658,40.074890,29.534177,30.302086,0.000000,0.000000
55.244896,64.784532,101.475437,116.641583,117.556528,111.752465,29.514349,14.336971,99.676510,3.062351,61.597949,56.578319,115.701108,99.866187,114.830653,99.689950,64.023656,96.176647,-0.000574,0.036184,32.000000,-235.669913,99.405091,-0.140499,543881.531861,0.990166,19.122221,12.741630,1.832401,-362.734177,30.224701,-40.000341,-0.279984,133.312261,32.000000,143.975093,32.000000,137.564272,120.045703,32.000000,118.035590,68.539492,58.209211,73.394082,100.000000,75.005355,34.012658,40.090345,29.514349,30.305461,0.000000,0.000000
55.394053,64.834857,101.466802,116.649080,117.530597,111.748368,29.489975,14.338541,99.692626,3.062374,61.723702,56.552924,115.697764,99.871182,114.812316,99.746117,64.018706,96.168422,-0.000574,0.036209,32.000000,-235.668507,99.407313,-0.140245,543916.083876,0.993983,19.199103,12.731998,1.833785,-362.734177,30.193900,-40.001390,-0.280382,132.392514,32.000000,144.617329,32.000000,134.561660,119.770089,32.000000,118.582879,68.564227,58.237621,73.406957,100.000000,74.937266,34.012658,40.068873,29.489975,30.307442,0.000000,0.000000
55.381706,64.834857,101.501952,116.649080,117.515667,111.752084,21.953463,14.341109,99.726738,3.062398,61.647308,56.635249,115.618532,99.883376,114.856430,99.709897,63.992984,96.198252,-0.000575,0.036241,32.000000,-235.669217,99.419345,-0.140200,544110.500813,0.992029,19.216854,12.770071,1.831727,-362.734177,30.240776,-40.000944,-0.279886,132.004072,32.000000,145.142169,32.000000,132.384194,120.094737,32.000000,117.957413,68.593674,58.228299,73.425735,100.000000,74.891993,34.012658,40.101731,21.953463,30.164302,0.000000,0.000000
55.296506,64.837057,101.513757,116.655743,117.524279,111.765820,29.468304,14.336686,99.625723,3.062477,61.639133,56.561789,115.630389,99.849100,114.843849,99.754204,64.009011,96.153181,-0.000576,0.036247,32.000000,-235.671674,99.431890,-0.140227,544191.232377,1.332961,19.228639,12.814517,1.832770,-362.734177,30.227354,-39.999843,-0.280170,132.058021,32.000000,145.043552,32.000000,133.480209,120.670441,32.000000,117.217442,68.561712,58.243912,73.412658,100.000000,74.825393,34.012658,40.087576,29.468304,30.237302,0.000000,0.000000
55.348231,64.815882,101.464368,116.656299,117.545154,111.762205,1.405306,14.337827,99.615750,3.062382,61.570329,56.502829,115.645417,99.904399,114.886899,99.753553,64.018075,96.155302,-0.000576,0.036248,32.000000,-235.670696,99.490627,-0.140187,544191.232377,1.332961,19.228639,12.814517,1.832770,-362.734177,30.239677,-40.000315,-0.280170,132.958307,32.000000,144.085005,32.000000,136.488821,120.975870,32.000000,116.859712,68.580063,58.203997,73.411292,100.000000,74.875242,34.012658,40.049885,1.405306,30.162835,0.000000,0.000000
55.429981,64.824682,101.446736,116.666294,117.579427,111.758410,23.866979,14.335687,99.707586,3.062424,61.622934,56.532526,115.725081,99.849243,114.888577,99.695185,63.938846,96.115290,-0.000575,0.036255,32.000000,-235.671362,99.367748,-0.140166,544177.055810,20.838085,19.241619,12.762465,1.833200,-362.734177,30.228181,-40.000472,-0.280322,133.149108,32.000000,143.914563,32.000000,137.884343,120.042449,32.000000,117.856270,68.581416,58.192321,73.416411,100.000000,74.879728,34.012658,40.031537,23.866979,30.157185,0.000000,0.000000
55.423438,64.824682,101.426651,116.666294,117.576610,111.757145,29.510373,14.336257,99.624968,3.062747,61.734343,56.531310,115.707571,99.873467,114.791371,99.734870,63.957940,96.164180,-0.000574,0.036250,32.000000,-235.671446,99.332098,-0.139996,544295.972902,1.224943,19.172405,12.816570,1.830178,-362.734177,30.234952,-40.001967,-0.279490,132.797821,32.000000,144.338074,32.000000,135.314771,119.801580,32.000000,118.327693,68.570003,58.185815,73.398100,100.000000,74.791550,34.012658,40.022689,29.510373,30.268190,0.000000,0.000000
55.293515,64.816982,101.498857,116.660741,117.616475,111.759683,29.460162,14.337399,99.692301,3.062742,61.765426,56.531802,115.612349,99.858622,114.819081,99.716455,63.975779,96.196501,-0.000576,0.036268,32.000000,-235.669649,99.293103,-0.139850,544253.008647,0.990811,19.178646,12.828173,1.830032,-362.734177,30.220861,-40.001993,-0.279447,132.086462,32.000000,145.094970,32.000000,132.828127,119.901586,32.000000,118.582601,68.584241,58.204860,73.425250,100.000000,74.845711,34.012658,39.997162,29.460162,30.281983,0.000000,0.000000
55.305953,64.815332,101.370701,116.652134,117.583881,111.759666,29.508250,14.337970,99.688950,3.062792,61.698939,56.440109,115.592687,99.917755,114.843174,99.748317,64.021003,96.224822,-0.000575,0.036289,32.000000,-235.669570,99.361547,-0.139828,544288.108368,0.995087,19.294982,12.830622,1.835638,-362.734177,30.220085,-39.999056,-0.280957,131.937117,32.000000,145.223457,32.000000,132.593475,120.686529,32.000000,117.648419,68.594251,58.190166,73.420387,100.000000,74.824456,34.012658,39.977252,29.508250,30.171052,0.000000,0.000000
55.361745,64.829357,101.579258,116.648247,117.571520,111.751876,29.496840,14.334688,99.721951,3.063184,61.607471,56.605274,115.650478,99.956560,114.903009,99.767852,63.947557,96.232151,-0.000574,0.036300,32.000000,-235.669410,99.464645,-0.139863,544181.683304,0.993214,19.281449,12.803173,1.832908,-362.734177,30.256192,-40.000997,-0.280276,132.774671,32.000000,144.417242,32.000000,135.961982,120.954381,32.000000,117.277517,68.604107,58.211929,73.425440,100.000000,74.829757,34.012658,39.958849,29.496840,30.256598,0.000000,0.000000
55.231182,64.829357,101.548661,116.648247,117.571811,111.744534,29.535514,14.339254,99.751523,3.063581,61.686560,56.623485,115.739941,100.004192,114.897541,99.869391,63.963031,96.329601,-0.000573,0.036351,32.000000,-235.670908,99.445716,-0.139879,544291.862456,0.992456,19.242192,12.881216,1.834828,-362.734177,30.295718,-40.000734,-0.280707,133.121992,32.000000,143.972079,32.000000,138.153807,120.338601,32.000000,117.849359,68.622035,58.198519,73.448181,100.000000,74.834917,34.012658,39.955587,29.535514,30.282423,0.000000,0.000000
55.477095,64.828257,101.641818,116.654633,117.548832,111.754709,23.791971,14.334545,99.894234,3.063996,61.698149,56.619426,115.716509,100.063754,114.849231,99.943237,63.944163,96.514415,-0.000573,0.036366,32.000000,-235.672995,99.634187,-0.139907,544296.167962,0.993689,19.366946,12.926865,1.838611,-362.734177,30.304357,-40.000525,-0.281736,133.168721,32.000000,144.079030,32.000000,136.335976,119.731909,32.000000,118.296017,68.573202,58.175587,73.435307,100.000000,74.779847,34.012658,39.937431,23.791971,30.205975,0.000000,0.000000
55.454425,64.832382,101.594778,116.664906,117.599445,111.751669,20.937618,14.333118,99.924514,3.064255,61.786075,56.664943,115.658015,100.181083,114.856129,99.927794,63.971860,96.392842,-0.000573,0.036391,32.000000,-235.674094,99.569455,-0.140017,544251.426136,1.227619,19.131060,13.061520,1.832140,-362.734177,30.341125,-40.000734,-0.279951,132.126187,32.000000,144.849478,32.000000,133.644837,119.538499,32.000000,118.534027,68.604994,58.184210,73.463939,100.000000,74.670134,34.012658,39.924496,20.937618,30.198491,0.000000,0.000000
55.472242,64.820007,101.738297,116.677400,117.605491,111.731596,29.513161,14.341395,99.922985,3.064792,61.774156,56.617991,115.639402,100.194743,114.903356,100.064498,64.059753,96.508695,-0.000572,0.036388,32.000000,-235.668112,99.644627,-0.140118,544251.426136,1.227619,19.131060,13.061520,1.832140,-362.734177,30.411350,-40.001574,-0.279951,131.966442,32.000000,145.081811,32.000000,132.388437,120.293878,32.000000,117.306783,68.640632,58.213983,73.473592,100.000000,74.663305,34.012658,39.907792,29.513161,30.298197,0.000000,0.000000
55.394481,64.856032,101.338438,116.703222,117.590248,111.712463,29.498486,14.343821,99.995362,3.065085,61.659958,56.636824,115.679458,100.197006,114.964758,100.024875,63.973928,96.488757,-0.000572,0.036376,32.000000,-235.659949,99.616705,-0.140104,544193.781336,1.395586,19.156796,12.957675,1.832041,-362.734177,30.434245,-40.000708,-0.279941,132.541814,32.000000,144.559411,32.000000,135.167051,120.772610,32.000000,116.973471,68.612243,58.192813,73.449454,100.000000,74.592252,34.012658,39.871750,29.498486,30.168264,0.000000,0.000000
55.400496,64.856032,101.730977,116.703222,117.586842,111.721381,29.518976,14.330264,99.988506,3.065273,61.639255,56.555855,115.713271,100.114284,114.965487,100.094437,63.962753,96.488259,-0.000572,0.036383,32.000000,-235.679899,99.658785,-0.140084,543880.406934,0.989512,19.127436,12.942349,1.834040,-362.734177,30.451149,-40.000551,-0.280368,133.063344,32.000000,144.022163,32.000000,137.487329,120.845672,32.000000,117.234845,68.653741,58.176756,73.474768,100.000000,74.627010,34.012658,39.892705,29.518976,30.189173,0.000000,0.000000
55.402530,64.867857,101.758478,116.716550,117.549072,111.718612,29.518997,14.337970,99.937865,3.065537,61.676521,56.747928,115.718846,100.231448,114.865769,100.014624,63.939161,96.408468,-0.000571,0.036381,32.000000,-235.672029,99.644628,-0.140010,544067.555472,0.991472,19.237621,13.015691,1.829396,-362.734177,30.442562,-40.000865,-0.279221,133.180333,32.000000,143.995702,32.000000,137.356750,119.970770,32.000000,118.249291,68.626790,58.189446,73.475405,100.000000,74.611028,34.012658,39.890731,29.518997,30.184111,0.000000,0.000000
55.391230,64.842282,101.752291,116.717660,117.558504,111.716352,29.505662,14.337685,99.993638,3.065791,61.742712,56.652941,115.696315,100.188260,114.844785,99.978320,63.963836,96.456665,-0.000570,0.036364,32.000000,-235.668380,99.722332,-0.139932,544131.907696,0.990743,19.231883,13.026553,1.836283,-362.734177,30.505365,-40.000236,-0.280997,132.307250,32.000000,144.851274,32.000000,134.167483,119.725889,32.000000,118.546870,68.615068,58.164951,73.470467,100.000000,74.597838,34.012658,39.851652,29.505662,30.258726,0.000000,0.000000
55.396761,64.856582,101.837042,116.705721,117.511957,111.720380,21.934795,14.337970,99.983791,3.066066,61.761353,56.686526,115.621556,100.123295,114.877206,100.117463,63.955811,96.512453,-0.000570,0.036391,32.000000,-235.666292,99.637775,-0.139975,544089.135637,0.991293,19.226974,13.005685,1.836975,-362.734177,30.535424,-40.002124,-0.281155,132.019185,32.000000,145.202047,32.000000,132.043115,120.384355,32.000000,117.923533,68.624712,58.188604,73.479887,100.000000,74.562155,34.012658,39.835935,21.934795,30.285211,0.000000,0.000000
55.422373,64.856582,101.720235,116.705721,117.432942,111.723972,29.498059,14.335259,99.955093,3.066341,61.651422,56.557276,115.674084,100.217154,114.891939,100.091446,63.962851,96.497825,-0.000571,0.036395,32.000000,-235.670151,99.559032,-0.139978,544089.135637,0.991293,19.226974,13.005685,1.836975,-362.734177,30.556349,-40.000262,-0.281155,132.168548,32.000000,145.069974,32.000000,134.361577,120.991368,32.000000,117.282010,68.643562,58.198434,73.444284,100.000000,74.536963,34.012658,39.835656,29.498059,30.286385,0.000000,0.000000
55.309031,64.868407,101.840858,116.699335,117.399149,111.715868,22.861820,14.337114,99.968225,3.066721,61.724201,56.640025,115.710888,100.172845,114.952058,100.023546,63.939399,96.531022,-0.000570,0.036434,32.000000,-235.671246,99.651603,-0.139873,544133.214788,0.991037,19.211562,13.032446,1.835364,-362.734177,30.581488,-40.001259,-0.280755,132.921839,32.000000,144.255859,32.000000,137.153259,121.043602,32.000000,117.239677,68.642914,58.167476,73.472334,100.000000,74.494731,34.012658,39.833737,22.861820,30.169218,0.000000,0.000000
55.382703,64.873357,101.715903,116.700168,117.335176,111.686351,24.693639,14.336828,100.012231,3.067137,61.819440,56.483800,115.696989,100.166197,114.862814,100.136042,63.945612,96.473929,-0.000570,0.036456,32.000000,-235.670220,99.646586,-0.139783,544224.818378,1.281564,19.331583,13.076680,1.841306,-362.734177,30.612398,-40.001338,-0.282325,133.308866,32.000000,143.787032,32.000000,137.886849,119.988931,32.000000,117.902062,68.632820,58.161463,73.478478,100.000000,74.520512,34.012658,39.825639,24.693639,30.311844,0.000000,0.000000
55.437172,64.905258,101.797213,116.703222,117.281866,111.679752,29.468196,14.340681,99.926194,3.067677,61.977207,56.626212,115.735348,100.169887,114.815638,99.987347,63.956135,96.532957,-0.000569,0.036453,32.000000,-235.668990,99.629392,-0.139750,544032.937834,1.184448,19.266187,13.034721,1.836601,-362.734177,30.655439,-39.999790,-0.281010,132.550101,32.000000,144.481552,32.000000,134.854939,119.674264,32.000000,118.274425,68.636722,58.191928,73.491778,100.000000,74.536561,34.012658,39.813018,29.468196,30.281470,0.000000,0.000000
55.413854,64.905258,101.665945,116.703222,117.230526,111.681029,1.908474,14.340967,99.951975,3.068133,62.024900,56.593847,115.689639,100.183549,114.848355,100.097317,63.988996,96.548424,-0.000569,0.036465,32.000000,-235.668540,99.649746,-0.139784,543995.620038,0.991485,19.246124,13.061156,1.836263,-362.734177,30.648476,-40.001416,-0.280909,132.014313,32.000000,145.029265,32.000000,132.403307,119.920007,32.000000,118.079383,68.624233,58.199903,73.497415,100.000000,74.468896,34.012658,39.834837,1.908474,30.212431,0.000000,0.000000
55.311775,64.922583,101.665328,116.716272,117.219401,111.682369,29.552146,14.337399,99.863584,3.068248,61.979660,56.536838,115.629354,100.102822,114.880281,100.033285,63.981581,96.537674,-0.000569,0.036456,32.000000,-235.671780,99.629536,-0.139793,543944.442764,15.316551,19.268364,13.037977,1.834667,-362.734177,30.694973,-40.000315,-0.280510,131.933110,32.000000,145.252547,32.000000,133.389071,120.823336,32.000000,117.260010,68.631277,58.196936,73.468181,100.000000,74.492721,34.012658,39.843524,29.552146,30.184551,0.000000,0.000000
55.316468,64.955034,101.621310,116.733209,117.255701,111.683602,2.095842,14.333831,99.862304,3.068402,61.919559,56.620012,115.695667,100.121929,114.901324,99.999403,63.960079,96.424572,-0.000569,0.036468,32.000000,-235.674364,99.553363,-0.139816,543944.442764,15.316551,19.268364,13.037977,1.834667,-362.734177,30.681893,-40.001154,-0.280510,132.925123,32.000000,144.249051,32.000000,136.172841,121.111435,32.000000,117.156764,68.631841,58.190352,73.487000,100.000000,74.481743,34.012658,39.868687,2.095842,30.281543,0.000000,0.000000
55.326616,64.977860,101.523911,116.749591,117.211601,111.683581,29.477738,14.342537,99.853685,3.068520,62.028037,56.477163,115.728572,100.109591,114.883791,99.946013,63.903978,96.350350,-0.000568,0.036459,32.000000,-235.661889,99.599268,-0.139833,544048.276731,0.991223,19.383138,13.038664,1.838041,-362.734177,30.716571,-40.000997,-0.281456,133.292770,32.000000,143.984265,32.000000,137.946784,120.342470,32.000000,118.001791,68.625416,58.168696,73.488134,100.000000,74.502076,34.012658,39.864206,29.477738,30.165329,0.000000,0.000000
55.217305,64.977860,101.681083,116.749591,117.182510,111.671733,29.477266,14.341966,99.787085,3.068649,62.110380,56.483252,115.750588,100.040833,114.839972,99.947887,63.958697,96.358431,-0.000568,0.036473,32.000000,-235.664427,99.558071,-0.139785,544291.872615,0.993588,19.424238,12.998925,1.834992,-362.734177,30.734554,-40.000813,-0.280715,132.937767,32.000000,144.344386,32.000000,135.773580,119.857865,32.000000,118.514860,68.633271,58.194325,73.517452,100.000000,74.508437,34.012658,39.884367,29.477266,30.231947,0.000000,0.000000
55.337632,65.016361,101.535537,116.752922,117.098989,111.662839,29.523163,14.333261,99.785572,3.068886,62.134272,56.437186,115.669451,100.012227,114.815123,99.904305,64.006514,96.391189,-0.000568,0.036460,32.000000,-235.674935,99.471376,-0.139726,544176.703241,0.995679,19.528721,12.949271,1.841471,-362.734177,30.743443,-40.001442,-0.282404,132.209383,32.000000,144.956644,32.000000,133.181932,119.849761,32.000000,118.429762,68.630777,58.178333,73.508542,100.000000,74.360516,34.012658,39.922447,29.523163,30.246767,0.000000,0.000000
55.267871,65.029287,101.517856,116.757365,117.048688,111.643780,22.639854,14.340539,99.837141,3.069094,62.101870,56.414413,115.715454,100.033208,114.882093,99.878498,63.983576,96.329906,-0.000568,0.036443,32.000000,-235.665526,99.474901,-0.139732,544176.703241,0.995679,19.528721,12.949271,1.841471,-362.734177,30.750706,-40.001836,-0.282404,131.915987,32.000000,145.213116,32.000000,132.778366,120.623412,32.000000,117.443553,68.621133,58.206023,73.497014,100.000000,74.440734,34.012658,39.938145,22.639854,30.310963,0.000000,0.000000
55.191827,65.058988,101.552154,116.773191,117.066339,111.618252,2.099283,14.333403,99.749431,3.069151,62.034395,56.410364,115.692790,99.971099,114.921712,99.893039,63.975134,96.344972,-0.000566,0.036435,32.000000,-235.675940,99.402176,-0.139743,544021.418746,0.991759,19.452218,12.921986,1.834837,-362.734177,30.742964,-40.000367,-0.280640,132.760356,32.000000,144.310897,32.000000,135.642610,120.903758,32.000000,117.052054,68.640857,58.213790,73.516765,100.000000,74.463069,34.012658,39.971155,2.099283,30.277508,0.000000,0.000000
55.227202,65.068614,101.450101,116.784298,117.047185,111.616948,21.956946,14.338683,99.747030,3.068992,62.116534,56.466000,115.754780,100.065120,114.923049,99.756854,63.951508,96.290995,-0.000565,0.036437,32.000000,-235.669512,99.550057,-0.139705,544085.409252,0.993349,19.533949,12.906653,1.838652,-362.734177,30.772183,-40.000892,-0.281648,133.160825,32.000000,143.964717,32.000000,137.673526,120.571697,32.000000,117.406210,68.630213,58.186179,73.507450,100.000000,74.426651,34.012658,39.977034,21.956946,30.187926,0.000000,0.000000
55.315585,65.068614,101.595362,116.784298,117.034408,111.615598,29.499166,14.339112,99.812996,3.069180,62.173701,56.464966,115.798870,100.057718,114.865053,99.850668,63.991387,96.397857,-0.000564,0.036447,32.000000,-235.671215,99.385858,-0.139746,544013.560400,13.984407,19.634225,12.924397,1.839985,-362.734177,30.776935,-40.001049,-0.281974,133.177621,32.000000,144.053650,32.000000,136.584760,119.912167,32.000000,118.174863,68.626452,58.215195,73.529119,100.000000,74.369423,34.012658,39.993303,29.499166,30.240604,0.000000,0.000000
55.253063,65.060088,101.504358,116.797348,117.003578,111.612089,29.431743,14.335401,99.738027,3.069501,62.287531,56.397418,115.752003,100.046993,114.837839,99.873524,64.028028,96.389249,-0.000564,0.036427,32.000000,-235.670827,99.437784,-0.139734,544051.795505,1.336106,19.610010,12.914179,1.836959,-362.734177,30.781014,-40.000052,-0.281185,132.264533,32.000000,144.986714,32.000000,133.469460,119.908870,32.000000,118.525095,68.658869,58.210987,73.533125,100.000000,74.389768,34.012658,39.991220,29.431743,30.319401,0.000000,0.000000
55.173025,65.065039,101.529212,116.808454,116.973175,111.623812,29.539555,14.331976,99.684100,3.069547,62.151028,56.396754,115.702730,99.929379,114.873690,99.948654,64.035045,96.368357,-0.000563,0.036418,32.000000,-235.672777,99.574187,-0.139710,543838.223660,0.996191,19.576755,12.899256,1.837081,-362.734177,30.779321,-40.001574,-0.281185,131.971809,32.000000,145.179856,32.000000,132.000488,120.742491,32.000000,117.749770,68.640540,58.201265,73.514858,100.000000,74.417336,34.012658,40.002224,29.539555,30.289467,0.000000,0.000000
55.080187,65.085940,101.438871,116.823725,116.987405,111.614976,29.566706,14.334830,99.722747,3.069829,62.075345,56.450776,115.778344,99.966327,114.971883,99.831719,64.055957,96.208134,-0.000563,0.036380,32.000000,-235.672873,99.452551,-0.139741,543931.562847,0.994269,19.658270,12.879145,1.840197,-362.734177,30.776685,-40.001547,-0.282049,132.380191,32.000000,144.851623,32.000000,134.789522,121.227679,32.000000,117.554260,68.640949,58.222720,73.532235,100.000000,74.367221,34.012658,40.008705,29.566706,30.297023,0.000000,0.000000
55.218373,65.085940,101.537434,116.823725,116.973251,111.592404,22.559837,14.338969,99.620978,3.069844,62.048284,56.423727,115.803182,99.899016,114.924192,99.794950,64.019586,96.239370,-0.000561,0.036351,32.000000,-235.672669,99.405294,-0.139712,543923.720769,0.995188,19.768087,12.757746,1.841658,-362.734177,30.793720,-40.000682,-0.282477,133.013076,32.000000,144.208975,32.000000,137.187280,121.203923,32.000000,117.737191,68.650952,58.206757,73.535933,100.000000,74.371672,34.012658,40.037750,22.559837,30.310010,0.000000,0.000000
55.156825,65.079889,101.394766,116.832333,116.954655,111.559599,21.710235,14.340396,99.636134,3.069722,62.125923,56.450494,115.791227,99.929643,114.935883,99.709021,63.996456,96.105471,-0.000561,0.036345,32.000000,-235.665505,99.457300,-0.139714,543815.524773,1.300405,19.635780,12.813718,1.838834,-362.734177,30.782814,-40.002282,-0.281620,133.251909,32.000000,144.034965,32.000000,137.502913,120.196487,32.000000,118.676108,68.643323,58.229332,73.568428,100.000000,74.384466,34.012658,40.039984,21.710235,30.290714,0.000000,0.000000
55.194847,65.059813,101.494209,116.837331,116.936487,111.546877,29.489956,14.336686,99.591074,3.069870,62.152319,56.350133,115.787796,99.832787,114.820043,99.737743,63.984949,96.121023,-0.000561,0.036351,32.000000,-235.670527,99.333668,-0.139716,543729.255120,1.352546,19.688627,12.752793,1.838300,-362.734177,30.792005,-39.999449,-0.281425,132.353121,32.000000,144.748767,32.000000,134.232253,119.901078,32.000000,118.696759,68.608530,58.203783,73.543826,100.000000,74.355136,34.012658,40.027605,29.489956,30.271418,0.000000,0.000000
55.243157,65.052113,101.397921,116.847326,116.913414,111.530422,29.491375,14.336543,99.669544,3.069896,62.108966,56.391412,115.770641,99.849609,114.910141,99.749824,64.067165,96.155487,-0.000560,0.036365,32.000000,-235.668866,99.300731,-0.139911,543729.255120,1.352546,19.688627,12.752793,1.838300,-362.734177,30.743620,-40.001915,-0.281425,132.056158,32.000000,145.072097,32.000000,132.173467,120.405026,32.000000,118.009886,68.631988,58.216593,73.577202,100.000000,74.267911,34.012658,40.033566,29.491375,30.266576,0.000000,0.000000
55.175855,65.052113,101.442485,116.847326,116.916435,111.513836,23.821241,14.341395,99.614905,3.069659,61.995430,56.305299,115.746069,99.775182,114.915114,99.679706,64.072209,96.041500,-0.000560,0.036373,32.000000,-235.664342,99.234282,-0.139934,543346.968919,0.993626,19.578251,12.713492,1.835484,-362.734177,30.771945,-40.000551,-0.280562,132.119285,32.000000,145.104463,32.000000,133.998994,120.906483,32.000000,117.505872,68.626839,58.206750,73.564010,100.000000,74.342093,34.012658,40.031213,23.821241,30.292181,0.000000,0.000000
55.077360,65.058163,101.315932,116.851214,116.944278,111.521393,2.137899,14.333118,99.530630,3.069400,61.986269,56.303357,115.782215,99.827588,114.949338,99.671103,64.021645,96.078441,-0.000560,0.036360,32.000000,-235.677209,99.204795,-0.139928,543291.294622,1.231617,19.642635,12.636852,1.838530,-362.734177,30.716689,-40.000184,-0.281344,132.847512,32.000000,144.253622,32.000000,136.592882,121.144707,32.000000,117.297546,68.644619,58.199082,73.566480,100.000000,74.386648,34.012658,40.042737,2.137899,30.157185,0.000000,0.000000
55.114682,65.059813,101.307006,116.843439,116.946085,111.512973,29.522407,14.331691,99.482133,3.069172,62.099899,56.307128,115.820711,99.777875,114.913349,99.657126,64.000818,96.137576,-0.000558,0.036339,32.000000,-235.671587,99.273200,-0.139918,543500.351236,13.751459,19.743020,12.710625,1.839520,-362.734177,30.717601,-40.001993,-0.281689,133.247825,32.000000,143.999633,32.000000,137.983408,120.274339,32.000000,118.422635,68.636616,58.195608,73.590508,100.000000,74.351502,34.012658,40.050205,29.522407,30.233341,0.000000,0.000000
55.166064,65.088965,101.337115,116.838996,116.942332,111.513212,29.458974,14.334260,99.597637,3.069050,62.149003,56.311484,115.850821,99.774082,114.867386,99.688868,64.027580,96.037303,-0.000558,0.036318,32.000000,-235.674592,99.330263,-0.139897,543487.053326,0.995010,19.708909,12.768593,1.838113,-362.734177,30.697929,-40.001049,-0.281274,132.699048,32.000000,144.653795,32.000000,135.118818,120.017322,32.000000,118.543385,68.618519,58.200851,73.566564,100.000000,74.376677,34.012658,40.056166,29.458974,30.281763,0.000000,0.000000
55.174981,65.088965,101.342614,116.838996,116.962575,111.509349,2.011554,14.336686,99.629645,3.068585,62.187804,56.343311,115.769986,99.886619,114.898837,99.704170,64.074076,96.334705,-0.000558,0.036320,32.000000,-235.669051,99.360589,-0.139933,543443.597848,0.996204,19.688859,12.678844,1.836947,-362.734177,30.716725,-40.000525,-0.280972,132.072239,32.000000,145.129631,32.000000,132.778133,120.119505,32.000000,118.603319,68.612179,58.219682,73.590234,100.000000,74.294424,34.012658,40.093597,2.011554,30.274426,0.000000,0.000000
55.153125,65.092815,101.502128,116.845660,116.952573,111.498170,29.521435,14.338826,99.687027,3.068493,62.069439,56.421310,115.767784,99.899363,114.941985,99.832944,64.062560,96.202009,-0.000558,0.036304,32.000000,-235.668550,99.455241,-0.139787,543323.869215,14.586177,19.680324,12.819019,1.836749,-362.734177,30.727663,-40.001993,-0.280909,132.053053,32.000000,145.420374,32.000000,133.064879,120.918738,32.000000,117.783524,68.629389,58.227007,73.587936,100.000000,74.275879,34.012658,40.106491,29.521435,30.260853,0.000000,0.000000
55.197298,65.095565,101.449612,116.850103,116.930825,111.476898,29.529032,14.342251,99.727716,3.068177,61.967560,56.304044,115.815965,99.923994,114.998512,99.795136,64.040041,96.371776,-0.000558,0.036284,32.000000,-235.667584,99.521645,-0.139632,543309.704478,0.994231,19.705095,12.747298,1.840369,-362.734177,30.753695,-40.000787,-0.281806,132.737666,32.000000,144.374821,32.000000,136.305829,121.192909,32.000000,117.489078,68.610411,58.194745,73.566492,100.000000,74.262694,34.012658,40.118527,29.529032,30.295043,0.000000,0.000000
55.348800,65.096390,101.580204,116.852324,116.939345,111.426113,29.485865,14.337970,99.779821,3.067828,62.123804,56.476332,115.873768,100.069626,114.952680,99.894672,64.041124,96.360965,-0.000557,0.036295,32.000000,-235.668259,99.487506,-0.139629,543309.704478,0.994231,19.705095,12.747298,1.840369,-362.734177,30.816482,-40.002019,-0.281806,133.164102,32.000000,144.205311,32.000000,136.326464,119.921462,32.000000,118.456013,68.614476,58.199282,73.597313,100.000000,74.157430,34.012658,40.132061,29.485865,30.287192,0.000000,0.000000
55.316116,65.101065,101.673365,116.851491,116.938490,111.387109,22.631784,14.340396,99.847949,3.067749,62.179413,56.439286,115.795833,100.089180,114.919987,99.887971,64.040996,96.324703,-0.000557,0.036268,32.000000,-235.666816,99.604959,-0.139606,543236.444174,0.992912,19.665567,12.876291,1.837945,-362.734177,30.836575,-40.002308,-0.281118,132.277707,32.000000,144.949470,32.000000,133.247361,119.932594,32.000000,118.537072,68.612024,58.216158,73.598839,100.000000,74.163454,34.012658,40.141666,22.631784,30.263568,0.000000,0.000000
55.273288,65.101065,101.568880,116.851491,116.941525,111.358289,29.473165,14.332547,99.875239,3.067681,62.045677,56.557001,115.764426,100.022117,115.011973,99.929668,64.054153,96.318976,-0.000556,0.036265,32.000000,-235.675649,99.533968,-0.139637,542904.076793,0.990900,19.521584,12.868433,1.835274,-362.734177,30.846600,-39.998794,-0.280209,132.020099,32.000000,145.192247,32.000000,132.236790,120.791249,32.000000,117.604497,68.625430,58.209111,73.598215,100.000000,74.166205,34.012658,40.156319,29.473165,30.264522,0.000000,0.000000
55.117999,65.102991,101.654666,116.858155,116.970291,111.351925,29.502213,14.330549,99.755403,3.067651,61.880009,56.521216,115.819656,100.079334,115.020347,99.918706,64.085820,96.315836,-0.000556,0.036256,32.000000,-235.677974,99.564112,-0.139634,542593.128643,0.992236,19.598398,12.829081,1.837576,-362.734177,30.902389,-40.000734,-0.280697,132.571142,32.000000,144.728294,32.000000,135.312117,121.273961,32.000000,117.397060,68.622203,58.214261,73.599783,100.000000,74.194591,34.012658,40.168405,29.502213,30.284698,0.000000,0.000000
55.301389,65.072739,101.515410,116.863431,116.964871,111.353197,29.474602,14.345961,99.850082,3.067639,61.880319,56.454435,115.837578,100.042382,115.027252,99.904130,64.035995,96.396871,-0.000556,0.036214,32.000000,-235.665185,99.484566,-0.139631,542583.035166,0.994302,19.748909,12.795445,1.844310,-362.734177,30.862979,-40.001206,-0.282476,133.145048,32.000000,144.117867,32.000000,137.495920,120.929238,32.000000,117.788557,68.619090,58.196379,73.615378,100.000000,74.126014,34.012658,40.148019,29.474602,30.288953,0.000000,0.000000
55.299915,65.047988,101.606583,116.858155,116.987412,111.355297,1.036056,14.336686,99.784420,3.067591,61.976194,56.492916,115.841316,99.971608,114.986434,99.884750,64.047877,96.379433,-0.000556,0.036194,32.000000,-235.669543,99.457832,-0.139547,542551.663519,0.991508,19.543217,12.896066,1.835676,-362.734177,30.906608,-40.001101,-0.280143,133.252322,32.000000,144.131474,32.000000,137.193161,120.354630,32.000000,118.774439,68.636334,58.235723,73.657289,100.000000,74.083733,34.012658,40.155268,1.036056,30.309496,0.000000,0.000000
55.332430,65.047988,101.453581,116.858155,116.981336,111.349821,29.476936,14.335401,99.763033,3.067579,61.905648,56.522007,115.821271,100.029538,114.924953,99.870427,64.016723,96.276939,-0.000557,0.036148,32.000000,-235.668697,99.399279,-0.139613,542551.663519,0.991508,19.543217,12.896066,1.835676,-362.734177,30.871265,-40.001626,-0.280143,132.410413,32.000000,144.913488,32.000000,133.918254,120.123080,32.000000,118.953988,68.614349,58.222720,73.607890,100.000000,74.069142,34.012658,40.135796,29.476936,30.288733,0.000000,0.000000
55.155186,65.035887,101.616294,116.854823,117.012261,111.360714,22.471965,14.333118,99.824000,3.067555,61.860338,56.550262,115.749726,99.976196,114.906945,99.841741,64.013006,96.250986,-0.000555,0.036143,32.000000,-235.671963,99.499949,-0.139596,542521.357543,0.990717,19.488815,12.840148,1.833528,-362.734177,30.932488,-40.000629,-0.279547,132.080304,32.000000,145.223732,32.000000,132.079808,120.643317,32.000000,117.941133,68.620308,58.204767,73.597190,100.000000,74.107412,34.012658,40.127916,22.471965,30.301279,0.000000,0.000000
55.309106,65.006186,101.607340,116.838164,117.060007,111.356390,29.556025,14.336828,99.774593,3.067274,61.781320,56.524409,115.783316,100.056250,114.997763,99.888967,64.047727,96.275755,-0.000556,0.036136,32.000000,-235.668089,99.422732,-0.139596,542662.659539,1.304258,19.646195,12.827585,1.842371,-362.734177,30.949799,-40.001259,-0.281931,132.283168,32.000000,144.931394,32.000000,134.592950,121.094455,32.000000,117.521164,68.616687,58.225509,73.613759,100.000000,74.057345,34.012658,40.101401,29.556025,30.190861,0.000000,0.000000
55.196452,64.989410,101.477519,116.825946,117.078975,111.350426,29.502133,14.338683,99.835449,3.067121,61.781545,56.488579,115.804784,100.053864,115.011765,99.873383,64.001157,96.378656,-0.000555,0.036140,32.000000,-235.667873,99.472067,-0.139541,542439.043741,0.988475,19.469291,12.808401,1.837082,-362.734177,30.974646,-40.002072,-0.280450,133.086125,32.000000,144.201674,32.000000,137.228442,121.150231,32.000000,117.428928,68.623133,58.185322,73.587125,100.000000,74.037936,34.012658,40.102018,29.502133,30.190421,0.000000,0.000000
55.245818,64.989410,101.587069,116.825946,117.063870,111.344700,29.486948,14.337827,99.730483,3.066927,61.844229,56.421935,115.804430,100.111733,114.980258,99.897137,63.988890,96.370127,-0.000554,0.036141,32.000000,-235.673155,99.473169,-0.139539,542549.168214,0.992423,19.560222,12.919488,1.838479,-362.734177,30.969138,-40.001233,-0.280849,133.388727,32.000000,143.980859,32.000000,137.626655,120.172766,32.000000,118.366033,68.615279,58.211878,73.621272,100.000000,74.062917,34.012658,40.084524,29.486948,30.305534,0.000000,0.000000
55.297341,64.992711,101.501700,116.820393,117.058113,111.344578,29.470606,14.330407,99.826519,3.066744,61.936087,56.452200,115.862728,100.058963,114.916778,99.820939,64.052723,96.430615,-0.000553,0.036126,32.000000,-235.678117,99.475374,-0.139545,542519.781558,0.991900,19.513003,12.926409,1.838819,-362.734177,30.981030,-40.001285,-0.280892,132.704146,32.000000,144.620896,32.000000,134.667963,119.858072,32.000000,118.656054,68.615708,58.253975,73.631094,100.000000,74.025842,34.012658,40.086922,29.470606,30.187633,0.000000,0.000000
55.236940,64.994911,101.612919,116.825113,117.068742,111.355984,1.713702,14.331834,99.821735,3.066293,61.913930,56.467759,115.749840,100.041631,114.959905,99.837360,64.027965,96.360542,-0.000552,0.036138,32.000000,-235.679476,99.472233,-0.139514,542359.436060,0.991433,19.467055,12.900479,1.835562,-362.734177,31.006423,-40.000551,-0.280034,132.091454,32.000000,145.203861,32.000000,132.433549,120.476754,32.000000,118.235815,68.600478,58.223405,73.652886,100.000000,74.031957,34.012658,40.088424,1.713702,30.154984,0.000000,0.000000
55.404603,64.996011,101.579278,116.829001,117.081084,111.377961,29.509013,14.334830,99.796948,3.066135,61.823555,56.418451,115.788610,100.076437,114.974670,99.881917,64.033729,96.410552,-0.000552,0.036136,32.000000,-235.675004,99.516019,-0.139530,542503.934718,17.072225,19.526994,12.881327,1.839583,-362.734177,30.978378,-40.000629,-0.281126,132.053825,32.000000,145.351172,32.000000,133.467267,121.205345,32.000000,117.656855,68.631417,58.249681,73.635863,100.000000,74.004662,34.012658,40.087917,29.509013,30.189173,0.000000,0.000000
55.220309,64.996011,101.663523,116.829001,117.147666,111.375411,29.441850,14.329693,99.750297,3.065945,61.752325,56.413476,115.838859,100.041285,114.994621,99.850377,64.034910,96.303226,-0.000551,0.036169,32.000000,-235.681289,99.487387,-0.139498,542503.934718,17.072225,19.526994,12.881327,1.839583,-362.734177,31.052750,-40.001233,-0.281126,132.953005,32.000000,144.331548,32.000000,136.640220,121.285633,32.000000,117.542465,68.620026,58.203640,73.615958,100.000000,74.005897,34.012658,40.088597,29.441850,30.274353,0.000000,0.000000
55.253394,64.974010,101.590270,116.826502,117.145525,111.398256,29.473570,14.328979,99.800739,3.065910,61.816205,56.402854,115.855239,100.085757,114.980264,99.824727,63.974538,96.458897,-0.000551,0.036200,32.000000,-235.679872,99.468726,-0.139699,542507.924971,0.988323,19.367943,12.906903,1.833409,-362.734177,31.048734,-40.001705,-0.279510,133.387819,32.000000,143.992984,32.000000,138.133678,120.387468,32.000000,118.161636,68.606973,58.196735,73.619061,100.000000,73.965202,34.012658,40.064316,29.473570,30.235395,0.000000,0.000000
55.177148,64.947884,101.565547,116.833166,117.172397,111.413583,29.525615,14.335116,99.750163,3.065959,61.857700,56.465031,115.890561,99.979989,114.914285,99.900945,64.011192,96.317627,-0.000552,0.036189,32.000000,-235.672096,99.549426,-0.139764,542593.265360,0.994220,19.543999,12.838447,1.841053,-362.734177,31.053169,-40.000446,-0.281558,132.991771,32.000000,144.449231,32.000000,135.740154,120.005045,32.000000,118.602957,68.602274,58.210915,73.644977,100.000000,73.903755,34.012658,40.034389,29.525615,30.202893,0.000000,0.000000
55.199437,64.951459,101.560388,116.847604,117.180098,111.408539,22.375227,14.334260,99.730185,3.066310,61.894849,56.427951,115.791593,99.979296,114.926784,99.824466,64.047661,96.282654,-0.000551,0.036157,32.000000,-235.670494,99.447901,-0.139819,542786.245299,0.992635,19.490359,12.996381,1.838625,-362.734177,31.062026,-40.001495,-0.280959,132.228147,32.000000,145.056381,32.000000,133.371424,119.990589,32.000000,118.648955,68.615447,58.250765,73.639723,100.000000,73.972905,34.012658,40.032818,22.375227,30.254764,0.000000,0.000000
55.140650,64.956409,101.503406,116.847049,117.206434,111.405260,29.482722,14.337399,99.701781,3.066298,61.865949,56.499802,115.754372,99.967591,114.945119,99.853845,64.060839,96.253308,-0.000551,0.036140,32.000000,-235.669977,99.420530,-0.139742,542784.267401,0.992470,19.537170,12.871196,1.840718,-362.734177,31.095507,-40.001180,-0.281567,131.982547,32.000000,145.262542,32.000000,132.926290,120.821838,32.000000,117.475178,68.611080,58.238347,73.631270,100.000000,74.016822,34.012658,40.027981,29.482722,30.289100,0.000000,0.000000
55.252978,64.956409,101.522199,116.847049,117.285609,111.381874,29.514709,14.340824,99.745575,3.066231,61.742715,56.460831,115.821851,99.973789,114.972069,99.807073,64.085425,96.360391,-0.000550,0.036145,32.000000,-235.665405,99.430644,-0.139733,542669.209545,0.994591,19.580635,12.781209,1.840809,-362.734177,31.072503,-40.000184,-0.281594,132.855888,32.000000,144.343699,32.000000,135.947943,121.225638,32.000000,117.177458,68.631586,58.260793,73.653931,100.000000,73.920241,34.012658,40.028487,29.514709,30.176995,0.000000,0.000000
55.207580,64.979235,101.449724,116.847604,117.319920,111.371243,29.460861,14.332404,99.619153,3.065833,61.729988,56.426584,115.881136,99.967000,114.985691,99.822774,64.014572,96.168326,-0.000551,0.036132,32.000000,-235.679069,99.342113,-0.139896,542441.621732,0.991067,19.473157,12.823772,1.837407,-362.734177,31.104577,-40.001888,-0.280606,133.270605,32.000000,144.088274,32.000000,138.096067,120.783347,32.000000,117.799011,68.623914,58.210102,73.611960,100.000000,73.860925,34.012658,40.048027,29.460861,30.300252,0.000000,0.000000
55.223142,64.977035,101.553162,116.839829,117.367239,111.371233,22.330120,14.332690,99.670104,3.065410,61.744073,56.419722,115.858115,99.975442,114.910976,99.699033,64.013672,96.246640,-0.000552,0.036155,32.000000,-235.673867,99.312867,-0.139878,542597.354246,0.993750,19.539400,12.774144,1.837605,-362.734177,31.107774,-40.001023,-0.280666,133.258947,32.000000,144.209092,32.000000,136.404654,120.137861,32.000000,118.492497,68.609177,58.196021,73.629250,100.000000,73.898220,34.012658,40.043729,22.330120,30.211404,0.000000,0.000000
