OSU 80 Ton Compressor Load Stand
55.261448,64.943209,101.473597,116.822059,117.419445,111.389676,29.540920,14.336115,99.658820,3.065801,61.788994,56.299207,115.756862,99.978867,114.906597,99.709140,64.059611,96.091395,-0.000552,0.036182,32.000000,-235.675359,99.312050,-0.139874,542588.707626,1.310670,19.522314,12.824193,1.838960,-362.734177,31.126035,-40.000918,-0.280999,132.346036,32.000000,145.022513,32.000000,133.704732,120.173037,32.000000,118.781019,68.590016,58.241007,73.633361,100.000000,73.892492,34.012658,40.041440,29.540920,30.279929,0.000000,0.000000
55.208870,64.943209,101.551208,116.822059,117.438392,111.417489,29.507147,14.330121,99.719182,3.065690,61.808789,56.498534,115.718317,99.928340,114.940567,99.776161,64.089512,96.187753,-0.000551,0.036192,32.000000,-235.675124,99.379641,-0.139849,542507.196732,0.990054,19.451858,12.680797,1.836246,-362.734177,31.128714,-40.001233,-0.280311,131.990147,32.000000,145.313280,32.000000,132.333914,120.913849,32.000000,117.940545,68.617088,58.252005,73.641033,100.000000,73.877721,34.012658,40.002634,29.507147,30.310010,0.000000,0.000000
55.319151,64.912133,101.475619,116.803178,117.440189,111.432770,29.474896,14.337399,99.686908,3.065656,61.652668,56.460817,115.778316,99.833337,114.991179,99.644907,64.078586,96.238453,-0.000550,0.036192,32.000000,-235.668830,99.352329,-0.139943,542608.873471,0.992481,19.502139,12.711399,1.839400,-362.734177,31.100318,-40.000315,-0.281209,132.592687,32.000000,144.819009,32.000000,135.262516,121.252988,32.000000,117.541141,68.608917,58.260985,73.625269,100.000000,73.852061,34.012658,39.964459,29.474896,30.318814,0.000000,0.000000
55.169101,64.912958,101.492558,116.800402,117.473115,111.463050,29.486306,14.338969,99.694688,3.065917,61.712066,56.464174,115.797727,99.874221,114.948307,99.727151,64.080559,96.301402,-0.000551,0.036184,32.000000,-235.666604,99.350636,-0.139881,542600.990870,0.991425,19.365643,12.754142,1.834367,-362.734177,31.116177,-40.001731,-0.279883,133.241970,32.000000,144.112389,32.000000,137.712485,121.061504,32.000000,117.715318,68.616518,58.211870,73.624742,100.000000,73.880687,34.012658,39.956538,29.486306,30.250142,0.000000,0.000000
55.103752,64.882983,101.455315,116.799014,117.480281,111.479767,1.593249,14.340824,99.660097,3.066300,61.694353,56.463592,115.818180,99.835620,114.930928,99.693477,64.092440,96.184581,-0.000552,0.036163,32.000000,-235.667372,99.439781,-0.139891,542829.466565,0.994302,19.509946,12.791654,1.839663,-362.734177,31.066272,-40.000498,-0.281392,133.492649,32.000000,144.035279,32.000000,137.404683,120.055274,32.000000,118.239669,68.604852,58.218154,73.643515,100.000000,73.828559,34.012658,39.947864,1.593249,30.297244,0.000000,0.000000
55.377398,64.882983,101.422179,116.799014,117.522470,111.481066,29.516021,14.333261,99.693393,3.066399,61.699114,56.444008,115.822645,99.836540,114.913709,99.661304,64.080925,96.191546,-0.000553,0.036144,32.000000,-235.674115,99.415086,-0.139955,542875.792765,18.427032,19.542549,12.706480,1.841169,-362.734177,31.096198,-40.001941,-0.281846,132.501992,32.000000,144.804373,32.000000,134.295804,119.971485,32.000000,118.636892,68.581717,58.222084,73.634607,100.000000,73.734290,34.012658,39.906830,29.516021,30.214338,0.000000,0.000000
55.209376,64.847232,101.465371,116.797348,117.577940,111.479229,1.601392,14.337970,99.618998,3.066672,61.653261,56.460413,115.730326,99.832277,114.916309,99.733160,64.125555,96.208009,-0.000555,0.036134,32.000000,-235.672684,99.381453,-0.139930,542755.596552,0.989240,19.280876,12.722367,1.831472,-362.734177,31.082230,-40.002465,-0.279198,132.118390,32.000000,145.294844,32.000000,132.185569,120.554059,32.000000,118.052037,68.616045,58.269886,73.660564,100.000000,73.811569,34.012658,39.857761,1.601392,30.277361,0.000000,0.000000
55.143346,64.818632,101.455201,116.793738,117.591542,111.477167,1.612100,14.339112,99.687476,3.067085,61.620852,56.414448,115.763149,99.815475,114.962979,99.713278,64.136890,96.106472,-0.000556,0.036134,32.000000,-235.666789,99.400216,-0.139962,542691.374521,18.292624,19.405680,12.688069,1.837829,-362.734177,31.078327,-40.000577,-0.280887,132.195470,32.000000,145.275478,32.000000,134.199020,121.229925,32.000000,117.506977,68.597067,58.243938,73.627979,100.000000,73.784479,34.012658,39.807536,1.612100,30.304287,0.000000,0.000000
55.182897,64.854107,101.445348,116.794849,117.596157,111.488316,29.453402,14.342537,99.650205,3.067247,61.639743,56.421447,115.774090,99.870121,114.980638,99.702523,64.113239,96.147769,-0.000557,0.036124,32.000000,-235.667790,99.373946,-0.139995,542691.374521,18.292624,19.405680,12.688069,1.837829,-362.734177,31.107528,-40.002255,-0.280887,133.071531,32.000000,144.384716,32.000000,136.886417,121.348715,32.000000,117.354163,68.599054,58.220700,73.652102,100.000000,73.801093,34.012658,39.825404,29.453402,30.185799,0.000000,0.000000
55.157055,64.876383,101.419233,116.797070,117.625789,111.509582,29.537743,14.340396,99.533495,3.067170,61.689163,56.413946,115.768102,99.811539,114.945854,99.664691,64.106030,96.095350,-0.000557,0.036140,32.000000,-235.668783,99.241115,-0.139955,542611.712894,0.992225,19.361610,12.641028,1.835434,-362.734177,31.074269,-40.002439,-0.280254,133.419794,32.000000,144.143006,32.000000,138.023804,120.379389,32.000000,118.362537,68.592735,58.206306,73.670588,100.000000,73.781631,34.012658,39.810865,29.537743,30.279048,0.000000,0.000000
55.091682,64.876383,101.363083,116.797070,117.662440,111.535943,29.529650,14.337114,99.552277,3.067067,61.791335,56.367942,115.800764,99.828321,114.900079,99.634517,64.095384,96.173525,-0.000556,0.036142,32.000000,-235.667312,99.232938,-0.139934,542951.137371,0.993127,19.484901,12.636862,1.838735,-362.734177,31.082912,-40.000472,-0.281249,132.787747,32.000000,144.663956,32.000000,135.190817,120.039511,32.000000,118.725435,68.603097,58.214273,73.667085,100.000000,73.820440,34.012658,39.820374,29.529650,30.075087,0.000000,0.000000
54.912863,64.886283,101.344478,116.797070,117.669869,111.553743,29.469433,14.336828,99.473542,3.067174,61.796630,56.305281,115.764738,99.772736,114.911329,99.604895,64.114905,96.037586,-0.000556,0.036127,32.000000,-235.669236,99.230695,-0.139892,542951.137371,0.993127,19.484901,12.636862,1.838735,-362.734177,31.039861,-39.999895,-0.281249,132.176648,32.000000,145.245632,32.000000,132.738579,120.164887,32.000000,118.465763,68.593340,58.204394,73.677299,100.000000,73.821427,34.012658,39.818415,29.469433,30.209643,0.000000,0.000000
55.087137,64.900033,101.259671,116.799569,117.701630,111.571704,29.506467,14.339682,99.512352,3.067012,61.789394,56.226591,115.738330,99.649819,114.933394,99.546307,64.171558,96.141813,-0.000555,0.036119,32.000000,-235.666218,99.162411,-0.139812,543296.746956,1.000757,19.728976,12.591697,1.845551,-362.734177,31.028081,-40.000525,-0.283271,132.095984,32.000000,145.251274,32.000000,133.634390,120.966191,32.000000,117.624771,68.599138,58.237618,73.670116,100.000000,73.816239,34.012658,39.821013,29.506467,30.295409,0.000000,0.000000
54.966696,64.895083,101.316565,116.802623,117.681536,111.581867,29.484796,14.337685,99.502346,3.066877,61.700640,56.156695,115.771333,99.720250,114.958948,99.486288,64.130503,96.032566,-0.000557,0.036117,32.000000,-235.668544,99.183745,-0.139772,543187.443353,0.996196,19.575520,12.600513,1.838173,-362.734177,31.024244,-40.000708,-0.281340,132.998952,32.000000,144.306831,32.000000,136.402607,121.167500,32.000000,117.139912,68.594066,58.214808,73.644799,100.000000,73.775846,34.012658,39.811051,29.484796,30.290127,0.000000,0.000000
55.089297,64.895083,101.201128,116.802623,117.641176,111.592039,29.490509,14.331548,99.472511,3.066533,61.745415,56.247046,115.788201,99.692091,114.944289,99.583154,64.119470,95.948400,-0.000557,0.036111,32.000000,-235.673861,99.279910,-0.139939,543382.841762,0.999426,19.686083,12.572944,1.843235,-362.734177,30.992554,-40.002570,-0.282722,133.326306,32.000000,144.010887,32.000000,138.260159,120.448149,32.000000,117.705694,68.598152,58.190328,73.664048,100.000000,73.790168,34.012658,39.795745,29.490509,30.158139,0.000000,0.000000
55.117372,64.872807,101.283426,116.795959,117.616892,111.583108,23.811376,14.334545,99.505090,3.066205,61.819477,56.234286,115.796165,99.630816,114.864316,99.568713,64.145780,96.088356,-0.000557,0.036135,32.000000,-235.673978,99.186480,-0.139881,543386.935352,0.996860,19.568500,12.531067,1.837038,-362.734177,31.015641,-40.001783,-0.281082,133.219975,32.000000,144.268403,32.000000,136.141087,119.875989,32.000000,118.340156,68.565823,58.203887,73.664453,100.000000,73.752618,34.012658,39.761982,23.811376,30.249261,0.000000,0.000000
55.124044,64.860157,101.163938,116.786241,117.595478,111.569117,29.485013,14.331120,99.380721,3.066086,61.910621,56.255065,115.766273,99.691826,114.871455,99.542308,64.140371,96.041673,-0.000557,0.036132,32.000000,-235.679043,99.189091,-0.139802,543240.376569,1.233747,19.519327,12.592719,1.837595,-362.734177,30.957949,-40.001574,-0.281173,132.413878,32.000000,145.073196,32.000000,133.251198,120.024713,32.000000,118.593987,68.569606,58.205614,73.676042,100.000000,73.748184,34.012658,39.736491,29.485013,30.266136,0.000000,0.000000
54.990710,64.897558,101.209126,116.791517,117.548822,111.551451,29.538019,14.334260,99.372910,3.065737,61.920224,56.217432,115.731781,99.620743,114.924076,99.457765,64.160039,95.756039,-0.000557,0.036152,32.000000,-235.675739,99.082099,-0.139693,543161.328959,0.996052,19.500285,12.568798,1.835205,-362.734177,30.967751,-40.001888,-0.280516,132.088019,32.000000,145.374382,32.000000,132.492197,120.804559,32.000000,117.786883,68.585161,58.215050,73.667812,100.000000,73.811071,34.012658,39.722555,29.538019,30.301866,0.000000,0.000000
55.014167,64.897558,101.056533,116.791517,117.457078,111.527411,29.404467,14.333261,99.308825,3.065609,61.890963,56.230403,115.750619,99.635078,114.932291,99.400864,64.171599,95.939176,-0.000557,0.036147,32.000000,-235.673952,98.999357,-0.139625,543158.079058,0.996878,19.665511,12.369441,1.840477,-362.734177,30.886688,-40.000472,-0.281926,132.774762,32.000000,144.795912,32.000000,135.705164,121.263773,32.000000,117.546858,68.576778,58.212875,73.666024,100.000000,73.796858,34.012658,39.748996,29.404467,30.253810,0.000000,0.000000
54.846824,64.943209,101.143869,116.805400,117.404183,111.509640,22.593922,14.340681,99.298104,3.065683,61.980180,56.130940,115.832416,99.580185,114.958593,99.441370,64.165098,95.911989,-0.000557,0.036144,32.000000,-235.667842,99.027825,-0.139677,543158.079058,0.996878,19.665511,12.369441,1.840477,-362.734177,30.894132,-40.001495,-0.281926,133.444686,32.000000,144.165765,32.000000,137.973609,121.128718,32.000000,117.872388,68.582470,58.185392,73.680253,100.000000,73.830097,34.012658,39.786555,22.593922,30.274573,0.000000,0.000000
55.042200,64.999311,101.063905,116.819838,117.395207,111.478070,29.496736,14.334117,99.292847,3.065510,62.014765,56.127624,115.813406,99.607550,114.905640,99.389660,64.103742,95.857432,-0.000558,0.036126,32.000000,-235.674898,99.008371,-0.139733,543092.248516,1.306719,19.849370,12.462537,1.844115,-362.734177,30.844637,-40.000026,-0.282871,133.493055,32.000000,144.173383,32.000000,137.074799,120.094180,32.000000,118.475054,68.552015,58.168443,73.672457,100.000000,73.770493,34.012658,39.837734,29.496736,30.268117,0.000000,0.000000
54.875691,65.015811,101.025457,116.827335,117.363189,111.448894,29.456449,14.335259,99.210308,3.065271,62.132745,56.210147,115.800229,99.522398,114.893628,99.315017,64.155805,95.785768,-0.000560,0.036123,32.000000,-235.673757,98.996460,-0.139876,543043.617806,0.996855,19.717874,12.489570,1.836117,-362.734177,30.846777,-40.001023,-0.280694,132.478866,32.000000,144.935785,32.000000,134.150574,119.785203,32.000000,118.651813,68.558475,58.174984,73.678911,100.000000,73.794534,34.012658,39.837665,29.456449,30.195336,0.000000,0.000000
54.948916,65.015811,101.065543,116.827335,117.351951,111.408253,29.508538,14.342394,99.272195,3.065022,62.107949,56.143861,115.721273,99.518114,114.893440,99.345947,64.172677,95.778702,-0.000560,0.036122,32.000000,-235.668588,99.024970,-0.139946,542905.056010,1.001355,19.894222,12.392395,1.840987,-362.734177,30.790474,-40.002334,-0.281967,132.071471,32.000000,145.363709,32.000000,132.347874,120.538522,32.000000,117.798300,68.564928,58.197089,73.677005,100.000000,73.817698,34.012658,39.855410,29.508538,30.279782,0.000000,0.000000
54.950239,65.030662,100.986909,116.828168,117.341925,111.370611,22.000692,14.340111,99.213199,3.064761,62.011228,56.154085,115.729417,99.470645,114.947343,99.282547,64.164944,95.788009,-0.000561,0.036123,32.000000,-235.667593,98.920059,-0.139916,542905.056010,1.001355,19.894222,12.392395,1.840987,-362.734177,30.754874,-40.001075,-0.281967,132.561622,32.000000,145.046637,32.000000,134.880820,120.999162,32.000000,117.291016,68.568119,58.161181,73.658203,100.000000,73.872232,34.012658,39.872525,22.000692,30.107149,0.000000,0.000000
54.938048,65.040562,100.930382,116.828168,117.313785,111.380170,1.129043,14.338541,99.120595,3.064317,62.117350,56.172008,115.792893,99.432861,114.923747,99.288311,64.107338,95.820393,-0.000562,0.036121,32.000000,-235.668180,98.901032,-0.139896,542630.271095,0.997749,19.823880,12.371074,1.839264,-362.734177,30.741988,-40.000839,-0.281373,133.426803,32.000000,144.156198,32.000000,137.696163,120.328239,32.000000,118.316383,68.573593,58.146943,73.679319,100.000000,73.825979,34.012658,39.886958,1.129043,30.147721,0.000000,0.000000
54.895338,65.038362,100.991238,116.834832,117.232404,111.376542,29.543352,14.334973,99.160175,3.063786,62.191943,56.148785,115.820594,99.356539,114.882471,99.243999,64.140901,95.771444,-0.000562,0.036093,32.000000,-235.672895,98.860101,-0.139904,542675.786359,26.077924,19.859067,12.462661,1.837167,-362.734177,30.667158,-40.002019,-0.280808,132.631050,32.000000,144.852427,32.000000,134.645568,119.878070,32.000000,118.871610,68.586203,58.142035,73.688134,100.000000,73.829293,34.012658,39.888771,29.543352,30.197537,0.000000,0.000000
54.944741,65.075214,100.911790,116.842884,117.159771,111.348537,29.511433,14.327695,99.128381,3.063276,62.168952,56.028451,115.731346,99.472095,114.921274,99.162728,64.165433,95.676343,-0.000562,0.036053,32.000000,-235.678534,98.878765,-0.139795,542675.786359,26.077924,19.859067,12.462661,1.837167,-362.734177,30.630795,-40.000603,-0.280808,132.114308,32.000000,145.371433,32.000000,132.430778,120.247000,32.000000,118.453766,68.580130,58.135045,73.676452,100.000000,73.812758,34.012658,39.892594,29.511433,30.174280,0.000000,0.000000
54.869331,65.075214,101.017286,116.842884,117.067724,111.330646,29.534123,14.330407,99.114258,3.062689,62.105099,56.101822,115.728095,99.456210,114.941681,99.168373,64.157700,95.742881,-0.000563,0.036034,32.000000,-235.675330,98.758781,-0.139697,542442.195062,0.997359,19.887293,12.313838,1.836605,-362.734177,30.608547,-40.000288,-0.280611,132.201977,32.000000,145.305348,32.000000,133.963850,121.081977,32.000000,117.593166,68.574206,58.096637,73.647733,100.000000,73.833674,34.012658,39.936201,29.534123,30.088660,0.000000,0.000000
54.866233,65.104091,100.902861,116.855934,116.976930,111.305456,29.536875,14.338683,99.129400,3.062100,62.098040,56.109287,115.776211,99.366611,114.969748,99.179584,64.126380,95.714756,-0.000563,0.036044,32.000000,-235.672135,98.824327,-0.139625,542414.476315,0.997949,19.959737,12.363493,1.841052,-362.734177,30.528998,-40.001862,-0.281741,133.065520,32.000000,144.361046,32.000000,136.997368,121.223439,32.000000,117.375426,68.615424,58.100076,73.665924,100.000000,73.884413,34.012658,39.973912,29.536875,30.168924,0.000000,0.000000
54.838825,65.098040,100.912515,116.862875,116.894179,111.261101,22.263786,14.338255,99.171465,3.061554,62.162899,56.108859,115.806256,99.305011,114.958425,99.238806,64.048641,95.798397,-0.000563,0.036041,32.000000,-235.669612,98.849351,-0.139621,542414.476315,0.997949,19.959737,12.363493,1.841052,-362.734177,30.494953,-40.000210,-0.281741,133.264241,32.000000,144.053013,32.000000,138.364071,120.320442,32.000000,117.973420,68.593931,58.068209,73.678702,100.000000,73.851548,34.012658,39.978155,22.263786,30.276627,0.000000,0.000000
54.953671,65.106016,100.928278,116.871205,116.799330,111.239950,29.512853,14.333118,99.162732,3.061203,62.164223,56.079681,115.839918,99.336251,114.889990,99.205636,64.100106,95.815786,-0.000564,0.036034,32.000000,-235.674750,98.742240,-0.139546,542359.850754,1.323903,20.011893,12.507512,1.840166,-362.734177,30.446828,-40.000341,-0.281380,132.922082,32.000000,144.454532,32.000000,135.762855,119.903823,32.000000,118.336218,68.580827,58.081456,73.667210,100.000000,73.811939,34.012658,39.987925,29.512853,30.091742,0.000000,0.000000
54.839876,65.106016,100.904090,116.871205,116.719165,111.207705,29.503469,14.338683,99.066803,3.061101,62.140399,56.142424,115.775163,99.299077,114.919797,99.135743,64.114195,95.687331,-0.000565,0.036034,32.000000,-235.671643,98.769179,-0.139430,542095.573450,0.996241,19.909519,12.466994,1.836607,-362.734177,30.414928,-40.001259,-0.280352,132.316101,32.000000,145.176912,32.000000,132.932775,120.199406,32.000000,118.358552,68.582729,58.088012,73.657180,100.000000,73.842259,34.012658,40.006305,29.503469,30.099959,0.000000,0.000000
54.881959,65.078514,100.912122,116.886477,116.627776,111.195077,29.528369,14.338969,99.045842,3.060923,62.131282,56.006912,115.763388,99.292348,114.974654,99.061710,64.116736,95.828983,-0.000565,0.036032,32.000000,-235.668571,98.770443,-0.139651,541969.144842,0.998559,20.018857,12.372000,1.839977,-362.734177,30.340289,-40.000787,-0.281195,132.162088,32.000000,145.365388,32.000000,133.141053,120.944978,32.000000,117.733599,68.624750,58.080479,73.637795,100.000000,73.877585,34.012658,39.988093,29.528369,30.299371,0.000000,0.000000
54.852622,65.087040,100.826947,116.892308,116.548861,111.167131,1.472568,14.337399,99.114387,3.060424,62.027652,56.111901,115.785156,99.341511,115.002759,99.140489,64.122951,95.671518,-0.000567,0.036002,32.000000,-235.669649,98.806889,-0.139721,541969.144842,0.998559,20.018857,12.372000,1.839977,-362.734177,30.302227,-40.000761,-0.281195,132.916157,32.000000,144.501744,32.000000,136.011757,121.366416,32.000000,117.452549,68.605744,58.105847,73.639809,100.000000,73.834525,34.012658,40.004555,1.472568,30.107002,0.000000,0.000000
54.858652,65.119491,100.874535,116.884811,116.465046,111.125060,29.434587,14.332119,98.921153,3.060139,62.055782,56.028326,115.878644,99.399034,114.998181,99.217839,64.070152,95.662157,-0.000567,0.036002,32.000000,-235.676404,98.819557,-0.139660,541717.415464,19.993051,19.987626,12.353280,1.838143,-362.734177,30.301612,-40.000157,-0.280612,133.287627,32.000000,144.168700,32.000000,138.059663,120.757241,32.000000,118.211374,68.625440,58.049610,73.643371,100.000000,73.862048,34.012658,40.013229,29.434587,30.098712,0.000000,0.000000
54.990945,65.119491,100.817035,116.884811,116.404037,111.074335,29.526663,14.340396,99.123267,3.059614,62.093831,56.112461,115.874339,99.420688,114.954434,99.213566,64.067840,95.654763,-0.000568,0.035994,32.000000,-235.659604,98.830281,-0.139482,541669.630572,0.999809,20.014280,12.400179,1.838808,-362.734177,30.213682,-40.000288,-0.280698,133.252238,32.000000,144.332603,32.000000,136.650915,120.198672,32.000000,118.876577,68.610090,58.069842,73.636541,100.000000,73.755437,34.012658,40.056937,29.526663,30.094383,0.000000,0.000000
54.961297,65.117841,100.951583,116.879813,116.325664,111.027306,29.525993,14.339825,99.081837,3.059066,62.111144,56.072418,115.806917,99.381619,114.938579,99.205661,64.079381,95.619912,-0.000567,0.036005,32.000000,-235.665092,98.808173,-0.139427,541354.235817,0.993583,19.887220,12.397830,1.833339,-362.734177,30.222397,-40.001049,-0.279096,132.374411,32.000000,145.069096,32.000000,133.792824,120.024425,32.000000,118.925874,68.634112,58.083646,73.636385,100.000000,73.811915,34.012658,40.067118,29.525993,30.109350,0.000000,0.000000
54.944307,65.066139,100.844841,116.876203,116.263301,110.990299,29.531435,14.340539,99.176037,3.058589,62.050764,56.132422,115.790402,99.374992,114.969366,99.221369,64.078899,95.784192,-0.000566,0.036000,32.000000,-235.665690,98.904498,-0.139464,541114.075861,0.993773,19.914024,12.364320,1.836776,-362.734177,30.144894,-39.999869,-0.279858,132.072837,32.000000,145.332848,32.000000,132.638536,120.749012,32.000000,118.038491,68.625828,58.079465,73.650782,100.000000,73.772839,34.012658,40.026479,29.531435,30.204140,0.000000,0.000000
54.925480,65.052388,100.927567,116.870650,116.170550,110.969901,29.500074,14.335972,99.068668,3.057902,61.864179,56.081723,115.813098,99.329317,115.021667,99.207838,64.116299,95.701107,-0.000566,0.035996,32.000000,-235.671404,98.834342,-0.139354,541114.075861,0.993773,19.914024,12.364320,1.836776,-362.734177,30.122728,-39.999449,-0.279858,132.588535,32.000000,144.750014,32.000000,135.330962,121.172476,32.000000,117.522429,68.650194,58.076783,73.621662,100.000000,73.774894,34.012658,40.021335,29.500074,30.296583,0.000000,0.000000
54.933219,65.044963,101.004436,116.873426,116.088389,110.969974,29.512122,14.338826,99.113035,3.057505,61.920352,55.989064,115.831367,99.426132,114.991062,99.284033,64.054469,95.694004,-0.000566,0.035985,32.000000,-235.670845,98.876354,-0.139311,540870.994372,0.993461,19.878633,12.468309,1.835401,-362.734177,30.075040,-40.001364,-0.279402,133.247210,32.000000,144.299323,32.000000,137.778290,121.044662,32.000000,117.699987,68.637887,58.045800,73.630755,100.000000,73.850296,34.012658,40.026556,29.512122,30.123583,0.000000,0.000000
54.913891,65.044963,100.915623,116.873426,116.031453,110.958603,29.457845,14.339397,99.153812,3.057019,62.020777,56.141026,115.851658,99.358516,114.997579,99.206374,64.084713,95.795457,-0.000565,0.035966,32.000000,-235.667979,98.849188,-0.139336,540680.128521,0.994675,19.882962,12.378576,1.837536,-362.734177,30.046393,-40.001154,-0.279890,133.387699,32.000000,144.160680,32.000000,137.476283,120.226995,32.000000,118.482427,68.648080,58.041812,73.618933,100.000000,73.774520,34.012658,40.023761,29.457845,30.119621,0.000000,0.000000
54.913711,65.062288,100.949395,116.878147,115.995473,110.933335,21.783964,14.331120,99.159754,3.056635,62.139385,56.013520,115.844723,99.414511,114.911367,99.176095,64.069309,95.649405,-0.000564,0.035970,32.000000,-235.679698,98.928364,-0.139387,540797.773494,0.994095,19.868104,12.435931,1.838677,-362.734177,30.020220,-39.999633,-0.280159,132.527993,32.000000,145.065274,32.000000,134.119288,120.044419,32.000000,118.900353,68.648658,58.073544,73.625599,100.000000,73.796044,34.012658,40.046370,21.783964,30.099005,0.000000,0.000000
54.847394,65.084015,100.852349,116.890086,115.949136,110.907929,29.556997,14.338826,99.048804,3.056643,62.125748,56.061348,115.748975,99.355662,114.969687,99.307013,64.080261,95.723387,-0.000564,0.035953,32.000000,-235.668222,98.948633,-0.139476,540689.643224,0.996213,19.886669,12.469588,1.837707,-362.734177,29.949744,-40.000472,-0.279894,132.180549,32.000000,145.408699,32.000000,132.335037,120.701860,32.000000,118.263095,68.656089,58.076861,73.624447,100.000000,73.805902,34.012658,40.074589,29.556997,30.128352,0.000000,0.000000
54.780769,65.107391,100.876214,116.906191,115.892925,110.885228,2.159888,14.336257,99.071078,3.056226,62.038171,56.070313,115.793880,99.359455,114.978764,99.220510,64.084217,95.663847,-0.000564,0.035952,32.000000,-235.671610,98.768221,-0.139499,540544.988228,0.993854,19.989627,12.428650,1.838781,-362.734177,29.949086,-40.001049,-0.280117,132.387404,32.000000,145.313823,32.000000,134.570299,121.071086,32.000000,117.607395,68.640303,58.092442,73.592826,100.000000,73.831260,34.012658,40.082961,2.159888,30.058726,0.000000,0.000000
54.901186,65.107391,100.972941,116.906191,115.885739,110.862368,29.471064,14.330692,99.083000,3.056251,62.030173,56.096747,115.860388,99.419140,114.974773,99.162629,64.052370,95.747085,-0.000565,0.035943,32.000000,-235.677012,98.914230,-0.139589,540495.436341,13.616777,20.077092,12.387179,1.841453,-362.734177,29.915755,-40.001757,-0.280794,133.077838,32.000000,144.434866,32.000000,137.407112,121.233285,32.000000,117.550846,68.642748,58.050301,73.599757,100.000000,73.769993,34.012658,40.116570,29.471064,30.148234,0.000000,0.000000
54.703639,65.125817,100.945761,116.917575,115.824697,110.832954,2.189966,14.340396,99.154647,3.055846,62.074752,56.088421,115.900389,99.340755,114.994324,99.232309,63.999374,95.804945,-0.000565,0.035950,32.000000,-235.665013,98.877434,-0.139585,540387.407977,0.995324,19.961301,12.471469,1.839176,-362.734177,29.901277,-40.000918,-0.280080,133.383350,32.000000,144.102348,32.000000,138.191778,120.296154,32.000000,118.431925,68.630519,58.065696,73.616764,100.000000,73.784811,34.012658,40.146552,2.189966,30.120502,0.000000,0.000000
54.905690,65.144243,100.951436,116.922851,115.858836,110.805183,29.464768,14.340539,99.185680,3.055483,62.188362,56.115528,115.916267,99.369119,114.937663,99.251683,64.007786,95.763298,-0.000565,0.035933,32.000000,-235.666837,98.900419,-0.139553,540493.305717,13.445036,20.169786,12.560900,1.845321,-362.734177,29.839599,-40.001075,-0.281700,132.776273,32.000000,144.758777,32.000000,135.254547,119.882725,32.000000,118.510694,68.643537,58.086035,73.611861,100.000000,73.767686,34.012658,40.177758,29.464768,30.294382,0.000000,0.000000
55.005948,65.131317,100.903939,116.919796,115.856832,110.777376,29.538803,14.340253,99.276919,3.055365,62.110894,56.093963,115.817396,99.464915,114.947890,99.345110,64.025232,95.831247,-0.000564,0.035954,32.000000,-235.664336,98.883818,-0.139325,540255.078341,0.995031,19.993828,12.526264,1.838633,-362.734177,29.826107,-40.001547,-0.279824,132.295615,32.000000,145.277412,32.000000,132.670579,120.206139,32.000000,118.279661,68.614415,58.069592,73.597297,100.000000,73.754208,34.012658,40.192132,29.538803,30.070832,0.000000,0.000000
54.907890,65.131317,101.016012,116.919796,115.867027,110.762108,22.002927,14.338969,99.291652,3.055032,61.971055,56.132476,115.825379,99.540790,114.990587,99.295258,64.039791,95.781643,-0.000565,0.035937,32.000000,-235.673488,98.884818,-0.139313,540008.766020,0.990251,19.884651,12.551599,1.834419,-362.734177,29.791452,-40.000420,-0.278612,132.250273,32.000000,145.419056,32.000000,133.475690,121.116755,32.000000,117.668566,68.625334,58.093697,73.570377,100.000000,73.757504,34.012658,40.192552,22.002927,30.302012,0.000000,0.000000
54.994914,65.080439,100.964484,116.907857,115.867903,110.744361,1.304957,14.333546,99.277893,3.054756,61.949489,56.178708,115.890777,99.545970,115.039512,99.295214,64.025653,95.867472,-0.000565,0.035963,32.000000,-235.673666,98.882984,-0.139347,540008.766020,0.990251,19.884651,12.551599,1.834419,-362.734177,29.774216,-39.999869,-0.278612,132.989687,32.000000,144.520793,32.000000,136.603679,121.368313,32.000000,117.426930,68.619128,58.080678,73.589037,100.000000,73.714305,34.012658,40.152402,1.304957,30.051463,0.000000,0.000000
54.897286,65.077964,101.056291,116.898416,115.887106,110.730496,29.496857,14.340396,99.314162,3.054502,61.942280,56.100441,115.898667,99.469952,115.035582,99.355683,63.991254,95.879546,-0.000565,0.035965,32.000000,-235.663866,98.962603,-0.139284,539779.954013,22.410415,19.844359,12.573976,1.835888,-362.734177,29.743194,-40.000918,-0.278879,133.377770,32.000000,144.294680,32.000000,138.322211,120.655196,32.000000,118.382086,68.606258,58.041968,73.592621,100.000000,73.753930,34.012658,40.157910,29.496857,30.087927,0.000000,0.000000
54.913303,65.052663,100.997353,116.897028,115.941055,110.734224,2.088474,14.337399,99.264586,3.054126,62.015929,56.117262,115.892907,99.536610,114.956465,99.285865,63.973300,95.813211,-0.000565,0.035963,32.000000,-235.669649,98.965806,-0.139365,539836.088736,0.993270,19.935622,12.615971,1.840825,-362.734177,29.729583,-40.001075,-0.280148,133.081612,32.000000,144.630460,32.000000,136.098432,120.323874,32.000000,119.058482,68.591034,58.090109,73.592633,100.000000,73.746957,34.012658,40.165680,2.088474,30.222702,0.000000,0.000000
54.943532,65.052663,101.058634,116.897028,115.959254,110.754790,29.470515,14.343107,99.295300,3.053932,62.096613,56.153183,115.850483,99.521927,114.994430,99.360513,64.005456,95.914252,-0.000566,0.035959,32.000000,-235.668530,98.931704,-0.139399,539845.524938,14.023587,19.894935,12.592179,1.839215,-362.734177,29.686262,-40.001862,-0.279718,132.320643,32.000000,145.335330,32.000000,133.424556,120.167201,32.000000,119.009940,68.593225,58.118422,73.609556,100.000000,73.722555,34.012658,40.146134,29.470515,30.119695,0.000000,0.000000
54.969135,65.073289,101.030421,116.904525,115.931186,110.773668,29.488359,14.338255,99.319376,3.053991,61.995348,56.099925,115.808671,99.452151,115.043261,99.262927,64.004440,95.850797,-0.000564,0.035982,32.000000,-235.670268,99.030947,-0.139303,539845.524938,14.023587,19.894935,12.592179,1.839215,-362.734177,29.668376,-40.001442,-0.279718,132.162949,32.000000,145.564829,32.000000,132.973370,121.022689,32.000000,117.839879,68.588167,58.111617,73.590372,100.000000,73.695629,34.012658,40.172965,29.488359,30.126664,0.000000,0.000000
54.942718,65.090615,101.067550,116.912299,115.943036,110.767262,29.514189,14.334688,99.239320,3.053882,61.862482,56.224520,115.875253,99.562120,115.031458,99.306460,64.015994,95.897344,-0.000564,0.035985,32.000000,-235.670721,98.959668,-0.139477,539971.430466,0.992493,19.861948,12.584695,1.837948,-362.734177,29.639359,-40.000052,-0.279477,132.821006,32.000000,144.628822,32.000000,135.964932,121.157523,32.000000,117.494048,68.566997,58.091022,73.567090,100.000000,73.703855,34.012658,40.197822,29.514189,30.241925,0.000000,0.000000
54.962189,65.072464,101.019295,116.919796,115.927579,110.780521,29.467056,14.334260,99.299364,3.054195,61.886572,56.229615,115.929922,99.506391,115.014041,99.371386,63.965393,95.893978,-0.000563,0.035965,32.000000,-235.675247,99.026951,-0.139565,539971.430466,0.992493,19.861948,12.584695,1.837948,-362.734177,29.591404,-40.001731,-0.279477,133.275362,32.000000,144.273494,32.000000,137.968921,120.840744,32.000000,117.961132,68.583553,58.084216,73.577790,100.000000,73.689124,34.012658,40.191472,29.467056,30.142952,0.000000,0.000000
54.960230,65.075764,101.178929,116.924516,115.940262,110.734835,29.516064,14.340824,99.361824,3.054507,61.951095,56.152524,115.870173,99.682444,114.988121,99.453573,63.968352,96.012852,-0.000563,0.035963,32.000000,-235.667372,99.119827,-0.139821,539955.881535,0.992141,19.904636,12.602429,1.839508,-362.734177,29.612490,-40.000498,-0.279891,133.476804,32.000000,144.314417,32.000000,136.828669,120.050637,32.000000,118.675713,68.566208,58.104533,73.577411,100.000000,73.676767,34.012658,40.198693,29.516064,30.079929,0.000000,0.000000
55.016794,65.075764,101.101641,116.924516,115.992191,110.687749,2.058150,14.343821,99.368906,3.054820,61.951515,56.274588,115.863999,99.650043,114.983516,99.492588,63.991337,96.016338,-0.000562,0.035974,32.000000,-235.667161,99.055276,-0.139921,540082.328822,1.337804,19.863817,12.653517,1.837915,-362.734177,29.574029,-40.000865,-0.279482,132.530076,32.000000,145.169507,32.000000,133.921845,120.049093,32.000000,118.919558,68.578811,58.152228,73.610882,100.000000,73.649875,34.012658,40.209477,2.058150,30.008176,0.000000,0.000000
55.035036,65.040012,101.121829,116.923406,116.026396,110.667240,29.466151,14.335116,99.351049,3.055227,61.832233,56.175405,115.823210,99.564342,115.048354,99.443627,64.038683,96.017101,-0.000564,0.035988,32.000000,-235.671277,99.041839,-0.139768,539869.885571,0.991398,19.872971,12.722705,1.840948,-362.734177,29.582199,-40.001810,-0.280147,132.155964,32.000000,145.530672,32.000000,132.357283,120.917917,32.000000,118.084126,68.577325,58.132204,73.599857,100.000000,73.672510,34.012658,40.179619,29.466151,30.111771,0.000000,0.000000
54.941486,64.997661,101.169183,116.912022,116.055764,110.667301,29.574769,14.335259,99.358710,3.055443,61.731415,56.215832,115.908752,99.638055,115.068946,99.527704,64.016841,96.004348,-0.000567,0.035998,32.000000,-235.670642,98.996950,-0.139838,539560.441961,14.195483,19.818694,12.701911,1.837651,-362.734177,29.558709,-40.001075,-0.279162,132.628366,32.000000,145.038962,32.000000,135.127006,121.302640,32.000000,117.741945,68.613577,58.155865,73.596024,100.000000,73.675684,34.012658,40.140698,29.574769,30.307882,0.000000,0.000000
54.966241,64.969885,101.096763,116.902303,116.123118,110.658408,29.484666,14.336115,99.435074,3.055902,61.813758,56.265095,115.919470,99.710197,115.076524,99.541435,63.989213,95.975984,-0.000567,0.035986,32.000000,-235.668311,99.124907,-0.139831,539334.316402,0.988993,19.812864,12.668870,1.841399,-362.734177,29.564920,-40.000682,-0.280036,133.330263,32.000000,144.430191,32.000000,137.615266,121.183459,32.000000,117.760676,68.601615,58.156800,73.604650,100.000000,73.640122,34.012658,40.140465,29.484666,30.221015,0.000000,0.000000
54.865623,64.969885,101.272374,116.902303,116.169784,110.662008,29.519260,14.331976,99.433714,3.056358,61.852651,56.284835,115.903372,99.682406,115.033985,99.551476,63.966845,96.017390,-0.000567,0.035990,32.000000,-235.676547,99.113263,-0.139950,539295.442704,0.991367,19.761323,12.678668,1.839252,-362.734177,29.558120,-40.000682,-0.279442,133.542280,32.000000,144.230796,32.000000,137.583450,120.323982,32.000000,118.542680,68.580467,58.160217,73.595754,100.000000,73.709291,34.012658,40.110246,29.519260,30.270465,0.000000,0.000000
55.027675,64.971260,101.236587,116.905635,116.209034,110.664381,29.557167,14.333689,99.583664,3.056608,61.866950,56.301329,115.915686,99.824244,114.980856,99.593607,63.979951,96.003758,-0.000566,0.036018,32.000000,-235.677293,99.160171,-0.139892,539416.293184,0.992249,19.857972,12.727064,1.845826,-362.734177,29.565233,-40.000184,-0.281166,132.642569,32.000000,144.907717,32.000000,134.805671,119.979923,32.000000,118.652018,68.585567,58.143917,73.594252,100.000000,73.587776,34.012658,40.108683,29.557167,30.293208,0.000000,0.000000
55.171379,64.931109,101.423353,116.904525,116.278377,110.675820,29.493062,14.339968,99.538624,3.056969,61.767941,56.366411,115.824945,99.794472,115.006715,99.592552,63.998779,96.024238,-0.000566,0.036019,32.000000,-235.668392,99.178197,-0.140021,539312.794499,0.987770,19.703751,12.705389,1.839739,-362.734177,29.589811,-40.003304,-0.279540,132.187509,32.000000,145.324416,32.000000,132.660944,120.582841,32.000000,118.188946,68.581235,58.155523,73.595517,100.000000,73.526065,34.012658,40.065141,29.493062,30.213165,0.000000,0.000000
55.108259,64.893983,101.313851,116.889253,116.283828,110.690941,29.447288,14.339397,99.558973,3.057324,61.689802,56.272113,115.842854,99.851974,115.069601,99.574705,63.992191,96.085862,-0.000566,0.036006,32.000000,-235.674536,99.255127,-0.139830,539191.240427,0.987056,19.525915,12.699435,1.838333,-362.734177,29.553993,-40.002046,-0.279069,132.226693,32.000000,145.362642,32.000000,134.289505,121.191654,32.000000,117.381652,68.578938,58.167086,73.567516,100.000000,73.597115,34.012658,40.058275,29.447288,30.265549,0.000000,0.000000
55.171676,64.893983,101.416651,116.889253,116.311931,110.694768,29.521808,14.340396,99.561933,3.057580,61.604507,56.257031,115.833149,99.872711,115.098131,99.614167,63.993052,96.182357,-0.000565,0.035990,32.000000,-235.666324,99.310457,-0.139698,539260.855577,0.989882,19.549233,12.744740,1.838451,-362.734177,29.581798,-40.000734,-0.279159,133.147842,32.000000,144.416711,32.000000,137.122773,121.360740,32.000000,117.423257,68.577839,58.134409,73.553079,100.000000,73.502257,34.012658,40.011330,29.521808,30.283671,0.000000,0.000000
55.121873,64.879683,101.371441,116.887865,116.322504,110.710688,1.840764,14.341538,99.553269,3.058109,61.677867,56.304955,115.889256,99.876952,115.062436,99.681967,63.945110,96.216147,-0.000565,0.035993,32.000000,-235.662888,99.286146,-0.139575,539243.845106,0.986159,19.488506,12.804473,1.838201,-362.734177,29.529746,-40.001967,-0.279076,133.498597,32.000000,144.243366,32.000000,137.959758,120.492865,32.000000,118.143923,68.575543,58.140921,73.563105,100.000000,73.462120,34.012658,39.985802,1.840764,30.162394,0.000000,0.000000
55.041213,64.878308,101.411048,116.894529,116.355812,110.724126,29.465055,14.338113,99.634831,3.058629,61.710138,56.293895,115.896471,99.901912,114.968317,99.656866,63.986285,96.207009,-0.000565,0.035972,32.000000,-235.667460,99.297569,-0.139561,539430.475669,15.833331,19.521890,12.873621,1.839042,-362.734177,29.573850,-40.001311,-0.279337,133.002751,32.000000,144.880413,32.000000,135.643146,120.141279,32.000000,118.666754,68.563207,58.152841,73.579030,100.000000,73.550835,34.012658,39.972419,29.465055,30.256671,0.000000,0.000000
55.091308,64.891783,101.421683,116.904802,116.378587,110.751450,29.451309,14.334117,99.645381,3.059190,61.770292,56.263584,115.806195,99.864801,114.970195,99.691170,64.038743,96.253128,-0.000563,0.035967,32.000000,-235.671948,99.374173,-0.139585,539450.232967,0.990875,19.597818,12.826711,1.842457,-362.734177,29.567739,-40.001416,-0.280287,132.296133,32.000000,145.432730,32.000000,133.060379,120.521973,32.000000,118.758721,68.557290,58.157371,73.576365,100.000000,73.526434,34.012658,39.960292,29.451309,30.159313,0.000000,0.000000
55.099255,64.891783,101.530358,116.904802,116.395316,110.787544,29.536625,14.332262,99.606262,3.059777,61.687468,56.265140,115.850530,99.934232,115.041009,99.735927,64.044166,96.173080,-0.000562,0.035957,32.000000,-235.677081,99.291228,-0.139579,539464.057018,0.990619,19.563272,12.803191,1.840974,-362.734177,29.618311,-40.000839,-0.279965,132.205557,32.000000,145.594249,32.000000,133.513531,121.182509,32.000000,117.998283,68.575402,58.174027,73.579248,100.000000,73.499905,34.012658,39.962713,29.536625,30.285138,0.000000,0.000000
55.092533,64.896733,101.520331,116.907579,116.473732,110.800374,22.321777,14.341538,99.632209,3.060226,61.613496,56.355635,115.908231,99.809092,115.088929,99.704784,64.038427,96.355065,-0.000561,0.035985,32.000000,-235.671739,99.369194,-0.139677,539623.480190,0.987922,19.555658,12.747534,1.842681,-362.734177,29.571515,-40.000026,-0.280478,133.035543,32.000000,144.616659,32.000000,136.754649,121.224555,32.000000,117.722917,68.598896,58.182244,73.584729,100.000000,73.499988,34.012658,39.957108,22.321777,30.273913,0.000000,0.000000
55.117494,64.900308,101.373979,116.906746,116.540814,110.797162,29.498279,14.342108,99.686551,3.060858,61.752333,56.328754,115.924884,99.940001,114.994404,99.667544,63.972661,96.270097,-0.000559,0.036027,32.000000,-235.667235,99.262570,-0.139788,539623.480190,0.987922,19.555658,12.747534,1.842681,-362.734177,29.616886,-40.000708,-0.280478,133.285179,32.000000,144.397108,32.000000,136.589950,120.046459,32.000000,118.481845,68.562856,58.182787,73.596547,100.000000,73.459540,34.012658,39.947128,29.498279,30.174207,0.000000,0.000000
55.135360,64.908558,101.521147,116.899527,116.589730,110.798997,29.540452,14.342108,99.727410,3.061298,61.726735,56.397627,115.889276,99.934128,114.988716,99.759627,64.022170,96.237613,-0.000559,0.036042,32.000000,-235.665432,99.240217,-0.139842,539711.293545,1.307584,19.567049,12.867431,1.842724,-362.734177,29.627912,-40.001442,-0.280539,132.459185,32.000000,145.165095,32.000000,133.588526,119.945356,32.000000,118.504689,68.538156,58.196075,73.589725,100.000000,73.449321,34.012658,39.945552,29.540452,30.293649,0.000000,0.000000
55.178444,64.894533,101.462345,116.900637,116.623293,110.819412,29.518890,14.336543,99.736390,3.061584,61.618863,56.277219,115.863192,99.955805,115.032395,99.823816,64.022506,96.329175,-0.000560,0.036061,32.000000,-235.676406,99.352452,-0.139852,539731.069495,0.987224,19.537849,12.810030,1.841307,-362.734177,29.617960,-40.000236,-0.280148,132.188975,32.000000,145.475887,32.000000,132.740914,120.829576,32.000000,117.521082,68.568400,58.219543,73.593776,100.000000,73.373529,34.012658,39.936439,29.518890,30.289613,0.000000,0.000000
55.155812,64.894533,101.525218,116.900637,116.611397,110.842232,29.475253,14.331548,99.722733,3.061785,61.467960,56.295777,115.809921,99.963371,115.048850,99.843594,63.993872,96.304265,-0.000560,0.036084,32.000000,-235.682384,99.428058,-0.139849,539731.069495,0.987224,19.537849,12.810030,1.841307,-362.734177,29.645260,-40.001862,-0.280148,132.761844,32.000000,144.768455,32.000000,135.649681,121.195295,32.000000,117.286997,68.529631,58.200912,73.563807,100.000000,73.407545,34.012658,39.912185,29.475253,30.177435,0.000000,0.000000
55.177925,64.881883,101.542349,116.903692,116.666818,110.865097,29.454644,14.335401,99.671998,3.062263,61.551107,56.387022,115.881187,100.042752,115.066581,99.810288,64.028445,96.339134,-0.000561,0.036091,32.000000,-235.670008,99.443495,-0.139974,539971.739059,0.989350,19.504241,12.880137,1.840698,-362.734177,29.611048,-40.001259,-0.280079,133.404061,32.000000,144.281164,32.000000,137.894303,120.983752,32.000000,117.837360,68.536684,58.194164,73.578163,100.000000,73.426671,34.012658,39.888439,29.454644,30.280956,0.000000,0.000000
55.282187,64.873082,101.513044,116.896472,116.678040,110.872756,29.505694,14.335972,99.730099,3.062516,61.655730,56.389379,115.919078,100.028315,115.039460,99.825690,64.018570,96.346071,-0.000561,0.036103,32.000000,-235.673699,99.462013,-0.139987,539978.773229,0.989773,19.470423,12.867427,1.840271,-362.734177,29.658554,-40.000262,-0.280010,133.586262,32.000000,144.222483,32.000000,137.330639,120.235098,32.000000,118.565166,68.543426,58.217824,73.604758,100.000000,73.307658,34.012658,39.867752,29.505694,30.194823,0.000000,0.000000
55.267958,64.878858,101.619949,116.898694,116.707116,110.891751,29.541151,14.335544,99.874967,3.062812,61.651496,56.438007,115.867545,100.008801,114.959067,99.935109,64.033539,96.399839,-0.000561,0.036114,32.000000,-235.665767,99.510370,-0.139895,539967.525232,0.986040,19.361908,12.881650,1.836270,-362.734177,29.666310,-40.001338,-0.278953,132.528529,32.000000,145.115504,32.000000,134.117556,120.120685,32.000000,118.877393,68.517296,58.198943,73.575350,100.000000,73.343459,34.012658,39.855105,29.541151,30.265109,0.000000,0.000000
55.183985,64.878858,101.665020,116.898694,116.803084,110.918370,22.391924,14.341395,99.829662,3.063349,61.612419,56.293441,115.822083,100.086591,115.020412,99.942427,64.038182,96.391488,-0.000560,0.036121,32.000000,-235.669259,99.523400,-0.140021,540044.987081,0.985321,19.381284,12.900381,1.838677,-362.734177,29.733432,-40.001390,-0.279614,132.247233,32.000000,145.578852,32.000000,132.384840,120.885485,32.000000,118.078707,68.528751,58.207175,73.591924,100.000000,73.341362,34.012658,39.848691,22.391924,30.228132,0.000000,0.000000
55.023263,64.829357,101.551904,116.892863,116.802650,110.937976,29.497662,14.334260,99.882345,3.063907,61.564319,56.411870,115.834618,100.119584,115.080676,99.987282,64.069700,96.394800,-0.000560,0.036103,32.000000,-235.675739,99.510391,-0.140154,540210.444666,1.302417,19.461600,12.890506,1.842292,-362.734177,29.738923,-40.000577,-0.280645,132.499335,32.000000,145.219315,32.000000,134.890521,121.176245,32.000000,117.521495,68.519536,58.228987,73.590452,100.000000,73.330347,34.012658,39.784824,29.497662,30.309349,0.000000,0.000000
55.144634,64.821657,101.666911,116.887310,116.872274,110.971811,29.505126,14.336400,99.870103,3.064433,61.598866,56.356508,115.910475,100.135101,115.077375,100.007839,64.052153,96.409837,-0.000560,0.036082,32.000000,-235.670976,99.528521,-0.140416,540210.444666,1.302417,19.461600,12.890506,1.842292,-362.734177,29.770288,-40.000865,-0.280645,133.299194,32.000000,144.383549,32.000000,137.602552,121.201069,32.000000,117.343131,68.534345,58.257446,73.602434,100.000000,73.338658,34.012658,39.760018,29.505126,30.302526,0.000000,0.000000
55.265248,64.850532,101.648682,116.895639,116.867589,110.979382,29.452791,14.330835,99.817794,3.065058,61.646382,56.344770,115.922476,100.104904,115.027878,99.983368,64.020466,96.440837,-0.000560,0.036109,32.000000,-235.678181,99.554608,-0.140417,540255.066547,0.991919,19.566080,12.861063,1.845618,-362.734177,29.768530,-40.002019,-0.281605,133.531972,32.000000,144.110322,32.000000,138.047853,120.254938,32.000000,118.379628,68.528308,58.249650,73.608699,100.000000,73.301430,34.012658,39.742245,29.452791,30.305607,0.000000,0.000000
55.196340,64.850532,101.648796,116.895639,116.897673,111.008868,29.529372,14.340539,99.792032,3.065584,61.713046,56.391672,115.913746,100.071379,115.012037,99.947112,64.053968,96.391938,-0.000560,0.036102,32.000000,-235.668149,99.578507,-0.140428,540460.062095,0.989037,19.355549,12.939140,1.839288,-362.734177,29.800130,-40.002937,-0.279960,132.742437,32.000000,144.905509,32.000000,135.131492,120.152529,32.000000,118.935975,68.514520,58.258416,73.607949,100.000000,73.285729,34.012658,39.755646,29.529372,30.164816,0.000000,0.000000
55.147796,64.849982,101.687458,116.898694,116.959579,111.031544,29.554642,14.337399,99.854268,3.066373,61.742907,56.432553,115.827730,100.051927,115.026066,99.911214,64.089378,96.362843,-0.000559,0.036110,32.000000,-235.667846,99.490362,-0.140475,540569.382504,0.988099,19.421450,12.875000,1.841586,-362.734177,29.780260,-40.000970,-0.280655,132.207575,32.000000,145.364983,32.000000,132.633956,120.500639,32.000000,118.392141,68.492729,58.255292,73.608673,100.000000,73.237114,34.012658,39.740176,29.554642,30.213605,0.000000,0.000000
54.949564,64.845307,101.654717,116.894529,116.999395,111.037150,29.482577,14.340681,99.826333,3.067079,61.709487,56.376545,115.829119,99.988164,115.015627,99.927697,64.094682,96.416567,-0.000560,0.036124,32.000000,-235.666695,99.548791,-0.140311,540569.382504,0.988099,19.421450,12.875000,1.841586,-362.734177,29.805959,-40.001049,-0.280655,132.274803,32.000000,145.631597,32.000000,133.693189,121.326943,32.000000,117.633869,68.500014,58.277816,73.593259,100.000000,73.330766,34.012658,39.715351,29.482577,30.318153,0.000000,0.000000
55.180666,64.871707,101.629686,116.890364,117.029327,111.035301,29.514511,14.334830,99.801034,3.067392,61.747073,56.392136,115.888610,100.033372,115.032610,99.897400,64.066404,96.426060,-0.000560,0.036116,32.000000,-235.670415,99.502640,-0.140474,540629.495319,0.988418,19.467366,12.821356,1.843908,-362.734177,29.852807,-40.002255,-0.281341,133.109389,32.000000,144.648734,32.000000,136.907934,121.499396,32.000000,117.676116,68.509187,58.269849,73.614048,100.000000,73.255522,34.012658,39.726682,29.514511,30.301719,0.000000,0.000000
55.235012,64.900858,101.673152,116.888976,117.061363,111.054389,21.613595,14.337970,99.942441,3.067957,61.768542,56.361651,115.875809,100.075499,115.021368,99.921889,64.032390,96.463317,-0.000561,0.036117,32.000000,-235.671701,99.463848,-0.140386,540748.991406,0.994832,19.652754,12.849720,1.849964,-362.734177,29.850845,-40.001206,-0.283007,133.526769,32.000000,144.219154,32.000000,138.482353,120.475881,32.000000,118.422317,68.489439,58.243545,73.597766,100.000000,73.259428,34.012658,39.713898,21.613595,30.327251,0.000000,0.000000
55.160975,64.900858,101.670066,116.888976,117.083415,111.064335,29.474950,14.332547,99.853011,3.068245,61.808982,56.300187,115.936065,100.146745,114.975237,99.832207,64.099733,96.339708,-0.000560,0.036134,32.000000,-235.674665,99.473273,-0.140189,540711.916729,0.989200,19.457625,12.883945,1.841763,-362.734177,29.905625,-40.001154,-0.280799,133.221050,32.000000,144.641770,32.000000,136.048933,119.992433,32.000000,118.849481,68.521869,58.271326,73.632135,100.000000,73.237894,34.012658,39.732583,29.474950,30.338990,0.000000,0.000000
55.225618,64.898383,101.630964,116.890642,117.061552,111.090831,1.582337,14.341395,99.905170,3.068608,61.863996,56.373360,115.875355,100.055760,114.995282,99.853441,64.093555,96.362594,-0.000560,0.036132,32.000000,-235.667456,99.554563,-0.140215,540890.499693,1.349670,19.434784,12.941297,1.840737,-362.734177,29.884426,-40.001626,-0.280584,132.377092,32.000000,145.229059,32.000000,133.323928,120.072987,32.000000,118.672572,68.496443,58.267047,73.626852,100.000000,73.158338,34.012658,39.720114,1.582337,30.272886,0.000000,0.000000
