OSU 80 Ton Compressor Load Stand
55.140285,64.908283,101.609580,116.895362,117.019258,111.122642,22.229031,14.331691,99.800182,3.068965,61.809563,56.451373,115.825809,100.110328,115.032818,99.850745,64.119952,96.419003,-0.000559,0.036134,32.000000,-235.677652,99.554322,-0.140131,540936.978816,18.444930,19.441293,12.817022,1.840287,-362.734177,29.917975,-40.000997,-0.280561,132.273830,32.000000,145.532391,32.000000,133.188388,120.865228,32.000000,117.563939,68.510238,58.284378,73.599245,100.000000,73.223443,34.012658,39.720017,22.229031,30.296216,0.000000,0.000000
55.064644,64.917633,101.695165,116.895084,117.029686,111.149372,29.481351,14.329122,99.917413,3.069127,61.726336,56.355565,115.914107,100.155392,115.068394,99.907826,64.126636,96.483526,-0.000558,0.036132,32.000000,-235.679073,99.609838,-0.140224,541097.973005,1.315636,19.532858,12.825976,1.842747,-362.734177,29.926729,-39.999921,-0.281328,133.043715,32.000000,144.539157,32.000000,136.241463,121.117323,32.000000,117.116264,68.542751,58.309719,73.631473,100.000000,73.173196,34.012658,39.710878,29.481351,30.288293,0.000000,0.000000
55.197387,64.917633,101.685195,116.895084,117.088264,111.178587,22.365021,14.335259,99.854742,3.069299,61.730778,56.373234,115.911971,100.144889,115.081239,99.990562,64.094749,96.481990,-0.000556,0.036132,32.000000,-235.674576,99.520037,-0.140163,541269.897062,0.993767,19.614679,12.859707,1.846832,-362.734177,29.980637,-40.001967,-0.282491,133.503288,32.000000,144.207947,32.000000,138.263790,120.635645,32.000000,117.634322,68.523455,58.286818,73.632990,100.000000,73.171207,34.012658,39.711832,22.365021,30.237889,0.000000,0.000000
55.205010,64.887108,101.720277,116.894529,117.130685,111.206393,1.522324,14.339112,99.878535,3.069732,61.844915,56.447098,115.937287,100.133408,114.990263,99.941936,64.075232,96.404223,-0.000555,0.036143,32.000000,-235.673182,99.633859,-0.140063,541407.178075,1.306827,19.487551,12.890632,1.842210,-362.734177,30.011087,-40.001101,-0.281298,133.414878,32.000000,144.297083,32.000000,136.767672,120.101472,32.000000,118.498069,68.511936,58.278523,73.634761,100.000000,73.151926,34.012658,39.671683,1.522324,30.276627,0.000000,0.000000
55.211508,64.892058,101.638516,116.909523,117.102826,111.236931,29.505354,14.331120,99.895222,3.069908,61.826330,56.451614,115.864703,100.188384,114.982249,100.025376,64.137204,96.493849,-0.000556,0.036158,32.000000,-235.677567,99.619015,-0.140071,541534.824114,19.199370,19.449731,12.861435,1.842591,-362.734177,30.013265,-40.002308,-0.281447,132.600544,32.000000,145.186439,32.000000,133.685877,120.064908,32.000000,118.643669,68.551706,58.310789,73.640684,100.000000,73.133708,34.012658,39.665448,29.505354,30.249408,0.000000,0.000000
55.142227,64.893708,101.733961,116.915076,117.096987,111.253468,29.449606,14.335829,99.918727,3.070257,61.770328,56.370069,115.853296,100.084124,115.026034,99.903451,64.109805,96.451056,-0.000557,0.036147,32.000000,-235.671547,99.631719,-0.140052,541555.216182,0.990744,19.448464,12.855603,1.840894,-362.734177,30.021348,-40.000367,-0.281084,132.229596,32.000000,145.583989,32.000000,132.565722,121.014929,32.000000,117.951175,68.553799,58.299021,73.637551,100.000000,73.116731,34.012658,39.654692,29.449606,30.313971,0.000000,0.000000
55.142510,64.893708,101.569872,116.915076,117.088259,111.257492,29.449339,14.330835,99.888726,3.070648,61.754154,56.385866,115.823734,100.199354,115.058737,99.875150,64.144953,96.379948,-0.000558,0.036138,32.000000,-235.675394,99.565540,-0.140071,541734.375952,0.994154,19.516423,12.856202,1.844937,-362.734177,30.032569,-40.001154,-0.282205,132.718754,32.000000,144.928128,32.000000,135.358057,121.521047,32.000000,117.509152,68.555849,58.308671,73.639672,100.000000,73.143246,34.012658,39.645716,29.449339,30.308029,0.000000,0.000000
55.216379,64.904433,101.649683,116.918686,117.082636,111.256065,29.506105,14.335401,99.951967,3.070806,61.793975,56.361519,115.899551,100.192665,115.066831,99.955991,64.114328,96.459116,-0.000557,0.036153,32.000000,-235.673942,99.631291,-0.140189,541677.374003,0.994193,19.516151,12.776502,1.841952,-362.734177,30.096015,-40.001915,-0.281460,133.420128,32.000000,144.279336,32.000000,137.883998,121.194941,32.000000,117.828013,68.594307,58.283224,73.638306,100.000000,73.078264,34.012658,39.646346,29.506105,30.168117,0.000000,0.000000
55.268259,64.931659,101.612594,116.919519,117.059158,111.258213,29.488529,14.339254,99.932612,3.070962,61.825302,56.392174,115.925441,100.208916,115.036368,99.911113,64.121550,96.546059,-0.000557,0.036157,32.000000,-235.669761,99.641181,-0.140538,541712.042781,0.990826,19.456179,12.856728,1.840934,-362.734177,30.081133,-40.000131,-0.281149,133.536975,32.000000,144.217940,32.000000,137.832202,120.252000,32.000000,118.484306,68.574250,58.295741,73.670237,100.000000,73.053634,34.012658,39.664406,29.488529,30.310523,0.000000,0.000000
55.127078,64.918458,101.618296,116.919241,117.081919,111.254396,1.101570,14.342251,99.838036,3.071266,61.928129,56.412065,115.918540,100.118115,114.969516,100.016460,64.096956,96.499430,-0.000557,0.036172,32.000000,-235.667911,99.545303,-0.140471,541719.926693,0.990476,19.433797,12.903942,1.838534,-362.734177,30.141344,-39.999003,-0.280553,132.707965,32.000000,144.864149,32.000000,134.428448,119.890888,32.000000,118.773332,68.541611,58.297203,73.635173,100.000000,73.106865,34.012658,39.657596,1.101570,30.292621,0.000000,0.000000
55.057951,64.926709,101.689289,116.922295,117.090458,111.255651,29.539010,14.339968,99.926297,3.071415,61.982515,56.437558,115.812033,100.159875,115.011926,99.974899,64.164937,96.565545,-0.000555,0.036171,32.000000,-235.664130,99.660331,-0.140725,541719.926693,0.990476,19.433797,12.903942,1.838534,-362.734177,30.135335,-40.000420,-0.280553,132.300024,32.000000,145.333255,32.000000,132.457870,120.599749,32.000000,118.016119,68.565529,58.320154,73.665633,100.000000,73.144532,34.012658,39.633826,29.539010,30.273179,0.000000,0.000000
55.176820,64.926709,101.570219,116.922295,117.135553,111.270052,23.676163,14.335116,99.897093,3.071551,61.847508,56.386087,115.820984,100.160896,115.020494,99.972329,64.128387,96.485276,-0.000557,0.036163,32.000000,-235.670457,99.530010,-0.140627,541811.580547,26.588006,19.555681,12.899345,1.843346,-362.734177,30.137573,-40.000184,-0.281845,132.479396,32.000000,145.263583,32.000000,134.365423,121.123736,32.000000,117.497874,68.557935,58.328455,73.654275,100.000000,73.061809,34.012658,39.634607,23.676163,30.294309,0.000000,0.000000
55.171708,64.947884,101.614449,116.924239,117.142870,111.279398,29.495928,14.333118,99.887741,3.071623,61.757992,56.391561,115.879995,100.176679,115.044488,99.934313,64.073606,96.345013,-0.000557,0.036173,32.000000,-235.672783,99.578428,-0.140555,541723.147146,0.992934,19.630170,12.872751,1.846950,-362.734177,30.217663,-39.999948,-0.282801,133.285411,32.000000,144.494970,32.000000,137.211249,121.222425,32.000000,117.493549,68.551221,58.306931,73.653811,100.000000,73.010447,34.012658,39.649460,29.495928,30.318667,0.000000,0.000000
55.142237,64.945684,101.674169,116.928681,117.125870,111.297914,22.116862,14.335544,99.852903,3.071712,61.883936,56.251042,115.927677,100.061328,115.052803,99.896972,64.103550,96.537777,-0.000557,0.036170,32.000000,-235.672324,99.590970,-0.140485,541804.782448,1.236014,19.516307,12.859051,1.840813,-362.734177,30.212785,-40.000000,-0.281210,133.634727,32.000000,144.291630,32.000000,138.267604,120.407527,32.000000,118.519173,68.575364,58.313700,73.681770,100.000000,73.057892,34.012658,39.642038,22.116862,30.167530,0.000000,0.000000
55.284045,64.968510,101.629791,116.935901,117.032132,111.298021,29.505147,14.338255,99.848913,3.071801,61.982209,56.291601,115.899298,100.102700,114.962078,99.873770,64.098622,96.517472,-0.000557,0.036126,32.000000,-235.666990,99.597271,-0.140489,542041.226630,1.324475,19.568390,12.916759,1.843853,-362.734177,30.233397,-40.000393,-0.282089,132.967893,32.000000,144.871076,32.000000,135.207840,120.026618,32.000000,119.064675,68.551228,58.291369,73.648803,100.000000,73.056432,34.012658,39.636625,29.505147,30.196290,0.000000,0.000000
55.220209,64.968510,101.649808,116.935901,116.940756,111.285367,29.575803,14.338969,99.886237,3.071846,61.958389,56.360214,115.875844,100.116627,114.977631,99.933156,64.129013,96.445707,-0.000557,0.036110,32.000000,-235.667588,99.526358,-0.140362,542007.202796,0.990058,19.455561,12.908976,1.838320,-362.734177,30.243539,-40.001678,-0.280612,132.424641,32.000000,145.413714,32.000000,132.786234,120.385266,32.000000,118.730133,68.570116,58.301654,73.653655,100.000000,72.990357,34.012658,39.655854,29.575803,30.206048,0.000000,0.000000
55.279750,64.953659,101.613406,116.940066,116.926347,111.265878,29.471434,14.340681,99.928809,3.071951,61.922686,56.583004,115.822914,100.199576,115.063042,99.951003,64.144965,96.506022,-0.000557,0.036092,32.000000,-235.666367,99.596107,-0.140173,541914.835080,0.988845,19.516593,12.833644,1.840808,-362.734177,30.256635,-40.002124,-0.281243,132.368212,32.000000,145.559416,32.000000,133.685040,121.097036,32.000000,117.806006,68.574934,58.332621,73.660754,100.000000,72.926499,34.012658,39.637177,29.471434,30.317053,0.000000,0.000000
55.310604,64.981985,101.773170,116.952838,116.933285,111.261645,29.519584,14.341966,99.939409,3.071901,61.752055,56.412267,115.888893,100.219783,115.078240,100.065069,64.114856,96.525916,-0.000556,0.036098,32.000000,-235.665410,99.633613,-0.139957,541732.337826,0.990950,19.444814,12.855463,1.838167,-362.734177,30.324493,-39.998899,-0.280470,133.171634,32.000000,144.442261,32.000000,136.759904,121.278846,32.000000,117.479033,68.589292,58.325275,73.663204,100.000000,72.908416,34.012658,39.661257,29.519584,30.187413,0.000000,0.000000
55.068590,64.908283,101.665545,116.950617,116.904848,111.265538,22.593887,14.338969,99.877084,3.072033,61.626103,56.457026,115.941279,100.161160,115.092054,99.958255,64.063199,96.493210,-0.000555,0.036104,32.000000,-235.670866,99.625722,-0.139689,541800.473709,0.988759,19.443658,12.898029,1.840030,-362.734177,30.349761,-40.001338,-0.280955,133.589669,32.000000,144.196927,32.000000,138.447304,120.404884,32.000000,117.998347,68.595956,58.291626,73.669135,100.000000,72.985435,34.012658,39.659462,22.593887,30.272079,0.000000,0.000000
55.300461,64.908283,101.765624,116.950617,116.877083,111.287185,1.808254,14.338969,99.947853,3.072340,61.683049,56.410894,115.977172,100.137344,115.039670,99.957440,64.094461,96.574014,-0.000555,0.036119,32.000000,-235.671194,99.663901,-0.139448,541955.728746,1.297924,19.601546,12.929209,1.846162,-362.734177,30.376168,-40.000367,-0.282603,133.281126,32.000000,144.453532,32.000000,136.344347,120.020436,32.000000,118.562999,68.605995,58.311468,73.683937,100.000000,72.886902,34.012658,39.578100,1.808254,30.168264,0.000000,0.000000
55.332970,64.873082,101.612322,116.939788,116.854200,111.312990,24.616143,14.336400,99.891023,3.072607,61.803808,56.359269,115.916425,100.143584,115.021818,100.069119,64.131302,96.483948,-0.000555,0.036101,32.000000,-235.668517,99.551689,-0.139753,541867.000136,16.145193,19.379647,12.948527,1.840231,-362.734177,30.364951,-40.001416,-0.281013,132.554840,32.000000,145.161974,32.000000,133.388618,119.942151,32.000000,118.639718,68.605466,58.321452,73.681121,100.000000,72.924452,34.012658,39.532128,24.616143,30.266062,0.000000,0.000000
55.239846,64.888483,101.745158,116.925627,116.845174,111.323660,21.851415,14.334117,99.992522,3.072557,61.723472,56.434794,115.807855,100.127761,115.067286,100.024624,64.133787,96.466157,-0.000555,0.036102,32.000000,-235.675554,99.676996,-0.139728,541843.488034,1.185384,19.313393,12.855306,1.836379,-362.734177,30.413246,-40.000708,-0.280048,132.184854,32.000000,145.534544,32.000000,132.521024,121.089926,32.000000,117.698245,68.616399,58.309378,73.670771,100.000000,72.889962,34.012658,39.535083,21.851415,30.163715,0.000000,0.000000
55.205987,64.896183,101.672854,116.921740,116.807963,111.330016,29.541855,14.340253,99.880003,3.072534,61.696243,56.308706,115.846897,100.112202,115.048018,99.948130,64.158256,96.506411,-0.000556,0.036103,32.000000,-235.667942,99.540369,-0.139678,541963.805942,1.338043,19.417787,12.841679,1.841880,-362.734177,30.404039,-39.999292,-0.281543,132.937627,32.000000,144.680844,32.000000,135.632594,121.410539,32.000000,117.502757,68.621443,58.305227,73.652415,100.000000,72.923738,34.012658,39.523970,29.541855,30.295263,0.000000,0.000000
55.233085,64.896183,101.721741,116.921740,116.776166,111.332951,29.536000,14.337256,99.898090,3.072536,61.798848,56.348105,115.923426,100.201698,115.121493,99.971210,64.119638,96.433547,-0.000557,0.036130,32.000000,-235.670447,99.643751,-0.139466,541972.393904,0.990469,19.457871,12.842415,1.841700,-362.734177,30.451103,-40.001364,-0.281554,133.558784,32.000000,144.375525,32.000000,137.980823,121.171699,32.000000,117.886437,68.612856,58.269182,73.672891,100.000000,72.866806,34.012658,39.521170,29.536000,30.397537,0.000000,0.000000
55.252053,64.911308,101.702818,116.928126,116.707583,111.318926,1.009247,14.339112,99.876083,3.072554,61.909337,56.419484,115.941694,100.173701,115.056586,99.908852,64.089784,96.380390,-0.000556,0.036143,32.000000,-235.670723,99.446226,-0.139535,542053.828450,0.990153,19.431952,12.835401,1.841681,-362.734177,30.428204,-40.001154,-0.281520,133.579864,32.000000,144.311752,32.000000,137.151805,120.498706,32.000000,118.617999,68.628812,58.299223,73.696250,100.000000,72.894450,34.012658,39.526651,1.009247,30.270024,0.000000,0.000000
55.188343,64.922858,101.659707,116.934790,116.693743,111.320249,29.484514,14.338541,99.858515,3.072535,61.948212,56.333958,115.876759,100.100865,114.995110,99.917897,64.098741,96.433362,-0.000556,0.036104,32.000000,-235.670311,99.512388,-0.139431,542060.785602,28.963702,19.428939,12.831948,1.840707,-362.734177,30.470923,-40.000551,-0.281242,132.554863,32.000000,145.192066,32.000000,134.095720,120.049512,32.000000,119.011443,68.607242,58.321988,73.702216,100.000000,72.866580,34.012658,39.529514,29.484514,30.311770,0.000000,0.000000
55.006604,64.928634,101.680567,116.935068,116.576328,111.312847,2.092285,14.342679,99.814276,3.072205,61.769413,56.321528,115.897877,100.148884,115.078956,99.944200,64.171969,96.466231,-0.000556,0.036088,32.000000,-235.663222,99.606263,-0.139278,542060.785602,28.963702,19.428939,12.831948,1.840707,-362.734177,30.499023,-40.002177,-0.281242,132.710115,32.000000,145.034823,32.000000,135.108932,121.127656,32.000000,117.414127,68.637012,58.318044,73.692831,100.000000,72.956982,34.012658,39.525115,2.092285,30.154324,0.000000,0.000000
55.043982,64.908283,101.573231,116.927571,116.552144,111.306608,29.485531,14.339112,99.850260,3.072304,61.808605,56.361656,115.906287,100.125252,115.083828,99.943077,64.098937,96.512778,-0.000555,0.036067,32.000000,-235.663839,99.458790,-0.139351,542100.809452,0.992731,19.501430,12.856182,1.842050,-362.734177,30.496940,-40.002098,-0.281641,133.382305,32.000000,144.430101,32.000000,137.598241,121.197466,32.000000,117.541227,68.660849,58.299258,73.707780,100.000000,72.845808,34.012658,39.518004,29.485531,30.179416,0.000000,0.000000
55.083178,64.908283,101.609268,116.927571,116.583326,111.320484,29.492882,14.336543,99.859949,3.072359,61.876301,56.230924,115.899786,99.989083,115.032760,99.907261,64.117191,96.407204,-0.000554,0.036045,32.000000,-235.671489,99.547590,-0.139615,542078.119288,0.995095,19.689005,12.822392,1.848639,-362.734177,30.510598,-40.000367,-0.283403,133.361697,32.000000,144.200917,32.000000,137.976284,120.290992,32.000000,118.545759,68.597049,58.282633,73.694020,100.000000,72.890566,34.012658,39.488922,29.492882,30.293428,0.000000,0.000000
55.185631,64.922308,101.586088,116.937567,116.573483,111.324348,29.564781,14.333403,99.791108,3.072384,62.018461,56.334506,115.910886,100.077457,114.982752,99.938510,64.158004,96.484379,-0.000553,0.036059,32.000000,-235.674464,99.495829,-0.139245,542092.922414,0.995421,19.625138,12.905722,1.845310,-362.734177,30.491811,-40.000262,-0.282498,132.703373,32.000000,144.943150,32.000000,134.744586,120.120983,32.000000,118.817230,68.618323,58.319321,73.739337,100.000000,72.876959,34.012658,39.494457,29.564781,30.287119,0.000000,0.000000
55.095776,64.948434,101.606311,116.955337,116.597447,111.315478,29.465891,14.333831,99.847105,3.072394,62.031039,56.180293,115.841517,100.027316,114.992945,99.845714,64.140974,96.388822,-0.000552,0.036059,32.000000,-235.678462,99.511431,-0.139085,542098.567951,0.994512,19.587565,12.821344,1.844652,-362.734177,30.536745,-39.999895,-0.282356,132.329298,32.000000,145.395192,32.000000,132.446730,120.615899,32.000000,118.344265,68.623247,58.307895,73.717952,100.000000,72.861970,34.012658,39.513184,29.465891,30.230699,0.000000,0.000000
55.041986,64.999861,101.572801,116.967277,116.594731,111.319310,29.555075,14.335116,99.764382,3.072386,62.021662,56.226086,115.891877,100.020933,115.082017,99.774310,64.169991,96.369048,-0.000553,0.036056,32.000000,-235.670457,99.439946,-0.139092,541994.246730,0.990125,19.503474,12.828874,1.840807,-362.734177,30.517256,-40.000839,-0.281339,132.388299,32.000000,145.512078,32.000000,134.047085,121.344138,32.000000,117.795787,68.604079,58.312474,73.714010,100.000000,72.841785,34.012658,39.508046,29.555075,30.262761,0.000000,0.000000
54.957538,64.999861,101.479918,116.967277,116.601051,111.312278,22.109655,14.330264,99.735832,3.072340,61.938821,56.271589,115.952699,99.994059,115.084169,99.841658,64.152812,96.377419,-0.000552,0.036058,32.000000,-235.679899,99.341931,-0.139225,542074.368509,0.995234,19.615643,12.786042,1.844176,-362.734177,30.521838,-40.000970,-0.282248,133.258961,32.000000,144.479216,32.000000,137.013615,121.390320,32.000000,117.668409,68.630038,58.304672,73.698261,100.000000,72.914816,34.012658,39.558426,22.109655,30.299371,0.000000,0.000000
55.066789,65.048813,101.612557,116.973663,116.605956,111.312565,29.529161,14.334545,99.787183,3.072350,62.013431,56.372034,115.975417,99.985127,115.082471,99.808291,64.113682,96.369294,-0.000553,0.036050,32.000000,-235.672339,99.273606,-0.138994,542185.445010,1.330205,19.799653,12.767058,1.846515,-362.734177,30.509753,-40.000288,-0.282957,133.588059,32.000000,144.288553,32.000000,138.471412,120.550557,32.000000,118.351828,68.608715,58.284766,73.758302,100.000000,72.944901,34.012658,39.609633,29.529161,30.264962,0.000000,0.000000
55.096648,65.011686,101.487767,116.974774,116.571029,111.297695,21.814763,14.338113,99.792875,3.072127,62.029196,56.302017,115.971240,99.996199,114.973001,99.853255,64.132022,96.351966,-0.000554,0.036045,32.000000,-235.670739,99.392690,-0.138931,542185.445010,1.330205,19.799653,12.767058,1.846515,-362.734177,30.537166,-40.001678,-0.282957,132.909858,32.000000,144.683831,32.000000,135.840380,120.062259,32.000000,118.926067,68.576873,58.293346,73.721080,100.000000,72.831669,34.012658,39.576883,21.814763,30.292768,0.000000,0.000000
55.066440,65.008111,101.534505,116.975329,116.511563,111.275608,29.462986,14.334688,99.759868,3.071901,61.969290,56.199830,115.918355,99.987717,114.997724,99.730530,64.182988,96.377598,-0.000554,0.036044,32.000000,-235.675639,99.557972,-0.139100,542281.626893,0.993922,19.743801,12.801095,1.845260,-362.734177,30.563281,-40.000682,-0.282607,132.349256,32.000000,145.199957,32.000000,133.185046,120.117210,32.000000,118.590810,68.581318,58.310891,73.738431,100.000000,72.819591,34.012658,39.578048,29.462986,30.173546,0.000000,0.000000
55.147264,65.008111,101.451620,116.975329,116.492678,111.255238,29.522534,14.338113,99.648723,3.071731,61.849913,56.152737,115.875512,99.983638,115.046702,99.673979,64.170907,96.391634,-0.000553,0.036049,32.000000,-235.667788,99.378496,-0.138970,542098.203213,1.344284,19.678060,12.771894,1.841995,-362.734177,30.544075,-39.999816,-0.281690,132.233567,32.000000,145.361269,32.000000,133.284196,120.885910,32.000000,117.599633,68.590962,58.318130,73.730202,100.000000,72.781490,34.012658,39.575353,29.522534,30.251316,0.000000,0.000000
55.049481,64.974835,101.425736,116.971442,116.481448,111.248840,1.894973,14.334973,99.729917,3.071541,61.833792,56.339812,115.873603,99.907581,115.086194,99.807578,64.173520,96.308833,-0.000551,0.036081,32.000000,-235.673878,99.363445,-0.139257,541893.475441,0.995722,19.703435,12.736995,1.843855,-362.734177,30.591315,-40.001364,-0.282127,132.995074,32.000000,144.429197,32.000000,136.168719,121.291305,32.000000,117.202903,68.580635,58.305150,73.738157,100.000000,72.819730,34.012658,39.541342,1.894973,30.173693,0.000000,0.000000
54.997843,64.988860,101.522498,116.971442,116.445135,111.240037,1.210343,14.338541,99.789544,3.071228,61.825011,56.245592,115.956924,100.027295,115.071444,99.808375,64.125017,96.297382,-0.000549,0.036083,32.000000,-235.665721,99.452182,-0.139292,541743.213284,15.481630,19.686416,12.703353,1.842447,-362.734177,30.581700,-40.000656,-0.281683,133.493413,32.000000,144.211188,32.000000,138.205125,120.867386,32.000000,118.056232,68.589194,58.290251,73.752160,100.000000,72.849591,34.012658,39.553044,1.210343,30.236495,0.000000,0.000000
55.044072,64.986110,101.449923,116.961724,116.445480,111.222736,29.520192,14.337399,99.734468,3.071217,61.926407,56.271090,115.950144,100.040182,115.017335,99.756384,64.128649,96.334766,-0.000549,0.036092,32.000000,-235.673583,99.436356,-0.139391,541853.130953,24.263021,19.749970,12.744675,1.845936,-362.734177,30.589810,-39.999633,-0.282594,133.330935,32.000000,144.461164,32.000000,136.529690,120.323475,32.000000,118.630141,68.566658,58.288055,73.734683,100.000000,72.767091,34.012658,39.551934,29.520192,30.193869,0.000000,0.000000
55.137842,64.986110,101.554482,116.961724,116.476582,111.208705,1.982031,14.335116,99.723359,3.071216,61.934707,56.193111,115.879930,99.985698,114.980146,99.777896,64.106904,96.203522,-0.000549,0.036082,32.000000,-235.671932,99.374193,-0.139126,541732.056916,0.993709,19.702877,12.764483,1.843067,-362.734177,30.608393,-40.000734,-0.281798,132.442472,32.000000,145.276811,32.000000,133.681105,120.350562,32.000000,119.002383,68.540345,58.269832,73.741685,100.000000,72.752170,34.012658,39.547855,1.982031,30.225931,0.000000,0.000000
55.052918,64.990511,101.500277,116.959502,116.454157,111.212923,1.928146,14.336115,99.586580,3.070972,61.886936,56.215552,115.849868,99.960434,115.047838,99.807579,64.188444,96.340990,-0.000549,0.036090,32.000000,-235.671425,99.419898,-0.138964,541656.947501,14.770461,19.613025,12.703905,1.841829,-362.734177,30.573319,-40.001180,-0.281381,132.209174,32.000000,145.489024,32.000000,132.794456,121.143882,32.000000,118.183889,68.576366,58.289046,73.736803,100.000000,72.873988,34.012658,39.551075,1.928146,30.261514,0.000000,0.000000
55.021047,65.008661,101.391872,116.963390,116.402816,111.209713,1.550547,14.337256,99.598672,3.070910,61.861182,56.211820,115.912341,99.909375,115.110788,99.767487,64.160915,96.253002,-0.000549,0.036095,32.000000,-235.669300,99.297692,-0.139097,541557.928905,15.209950,19.698798,12.708591,1.843686,-362.734177,30.565489,-40.002151,-0.281917,132.790786,32.000000,144.831424,32.000000,135.583660,121.484582,32.000000,117.844019,68.575802,58.316668,73.740150,100.000000,72.802067,34.012658,39.568518,1.550547,30.219327,0.000000,0.000000
54.978195,65.006186,101.461685,116.958114,116.403284,111.213566,29.538914,14.333546,99.631572,3.070616,61.894009,56.197226,115.952760,99.945467,115.050318,99.737863,64.117425,96.174691,-0.000551,0.036087,32.000000,-235.676617,99.258249,-0.138810,541644.303086,18.926488,19.747510,12.680941,1.842783,-362.734177,30.571164,-40.001888,-0.281708,133.395933,32.000000,144.343836,32.000000,138.020485,121.237918,32.000000,117.891583,68.578564,58.279068,73.741347,100.000000,72.803221,34.012658,39.569382,29.538914,30.243832,0.000000,0.000000
55.103878,65.006186,101.350722,116.958114,116.367285,111.210611,29.505765,14.341966,99.536863,3.070451,61.987077,56.151067,115.919229,99.907396,115.054596,99.700975,64.083456,96.236001,-0.000551,0.036093,32.000000,-235.664755,99.434233,-0.138791,541774.811304,0.994369,19.786149,12.675287,1.845490,-362.734177,30.551978,-40.000577,-0.282428,133.696911,32.000000,144.175390,32.000000,137.587708,120.234239,32.000000,118.577265,68.553977,58.297940,73.729654,100.000000,72.743366,34.012658,39.567573,29.505765,30.308175,0.000000,0.000000
54.908106,65.002061,101.327450,116.958669,116.311626,111.180182,29.508244,14.340824,99.522156,3.070305,62.087791,56.163245,115.926217,99.838557,114.984303,99.739111,64.149090,96.161727,-0.000552,0.036116,32.000000,-235.664585,99.276785,-0.138934,541774.811304,0.994369,19.786149,12.675287,1.845490,-362.734177,30.544623,-40.000551,-0.282428,132.698600,32.000000,144.971861,32.000000,134.300609,119.885778,32.000000,118.782743,68.549715,58.271743,73.759853,100.000000,72.843084,34.012658,39.563941,29.508244,30.239650,0.000000,0.000000
54.941717,65.009211,101.362639,116.960335,116.369756,111.164930,29.559432,14.335687,99.562617,3.070035,62.061244,56.139752,115.851577,99.846633,115.013271,99.591367,64.133291,96.169976,-0.000553,0.036124,32.000000,-235.667756,99.323043,-0.138875,541764.963490,0.992945,19.665634,12.747732,1.839267,-362.734177,30.530543,-40.001364,-0.280780,132.373265,32.000000,145.307691,32.000000,132.397909,120.592324,32.000000,118.042860,68.577754,58.278669,73.733490,100.000000,72.812457,34.012658,39.571628,29.559432,30.196730,0.000000,0.000000
55.074915,64.990786,101.284045,116.965333,116.421799,111.152119,29.474439,14.333689,99.512079,3.070037,61.991857,56.066607,115.889415,99.825386,115.039725,99.600778,64.144656,96.193443,-0.000552,0.036146,32.000000,-235.672540,99.311256,-0.138949,541614.923588,1.324336,19.850284,12.634858,1.845416,-362.734177,30.516820,-40.000341,-0.282396,132.614023,32.000000,145.347009,32.000000,134.474120,121.204208,32.000000,117.463069,68.567814,58.282071,73.743489,100.000000,72.739371,34.012658,39.553878,29.474439,30.290274,0.000000,0.000000
54.865450,65.010036,101.331485,116.977273,116.455569,111.153319,29.520280,14.337114,99.438851,3.070064,62.012904,56.071169,115.903905,99.773348,115.080654,99.594098,64.105633,96.153773,-0.000553,0.036143,32.000000,-235.670918,99.106653,-0.138914,541528.691225,0.993982,19.824193,12.656461,1.844912,-362.734177,30.487345,-40.000105,-0.282191,133.386955,32.000000,144.496526,32.000000,137.135420,121.385346,32.000000,117.501048,68.549440,58.236117,73.733818,100.000000,72.849099,34.012658,39.552960,29.520280,30.271418,0.000000,0.000000
54.852580,65.010036,101.265820,116.977273,116.498451,111.152720,22.075055,14.335259,99.581475,3.070069,62.108891,56.096116,115.979055,99.728101,115.044317,99.571545,64.115135,96.153060,-0.000554,0.036139,32.000000,-235.669823,99.120135,-0.138887,541341.717138,0.994015,19.677986,12.659826,1.839023,-362.734177,30.494172,-40.000603,-0.280579,133.450253,32.000000,144.326184,32.000000,137.839195,120.626756,32.000000,118.578239,68.536907,58.244469,73.756847,100.000000,72.853183,34.012658,39.572824,22.075055,30.162248,0.000000,0.000000
54.722346,65.048538,101.298880,116.995877,116.516134,111.147986,1.852647,14.337827,99.465225,3.070177,62.213312,56.015029,115.963739,99.852688,114.986783,99.486105,64.121423,96.175544,-0.000554,0.036132,32.000000,-235.670368,99.218967,-0.138973,541558.239378,1.333236,19.910662,12.663997,1.846145,-362.734177,30.454756,-39.999948,-0.282534,132.870650,32.000000,144.912143,32.000000,135.213049,120.229120,32.000000,118.987543,68.509100,58.273969,73.757281,100.000000,72.843148,34.012658,39.614111,1.852647,30.143979,0.000000,0.000000
54.925847,65.064764,101.300801,117.013925,116.553913,111.127956,22.072788,14.334830,99.423656,3.070041,62.238406,56.077982,115.912001,99.717885,115.064313,99.643805,64.148719,96.029059,-0.000554,0.036137,32.000000,-235.672218,99.189049,-0.139200,541650.432732,15.928880,20.074487,12.671825,1.851143,-362.734177,30.481174,-40.000708,-0.283905,132.320992,32.000000,145.366011,32.000000,132.952191,120.494640,32.000000,118.602536,68.496467,58.275488,73.746267,100.000000,72.812996,34.012658,39.635387,22.072788,30.176041,0.000000,0.000000
54.909616,65.088415,101.236225,117.021977,116.578419,111.086633,22.421811,14.336400,99.426534,3.069522,62.127961,56.018963,115.936709,99.700369,115.098518,99.539602,64.135542,96.030139,-0.000553,0.036135,32.000000,-235.668681,99.206608,-0.139247,541403.793152,1.331302,19.894986,12.552524,1.844319,-362.734177,30.423381,-40.000708,-0.282004,132.362966,32.000000,145.421471,32.000000,133.860352,121.120799,32.000000,117.818063,68.505091,58.271173,73.733650,100.000000,72.837362,34.012658,39.641841,22.421811,30.173693,0.000000,0.000000
54.839567,65.088415,101.160882,117.021977,116.581051,111.056611,29.469767,14.335687,99.434156,3.069182,62.047135,56.073803,115.958626,99.692641,115.096018,99.559424,64.128312,96.010326,-0.000553,0.036161,32.000000,-235.669886,99.152542,-0.138973,541274.004217,1.310603,19.934227,12.566380,1.843688,-362.734177,30.405687,-40.001836,-0.281768,133.190662,32.000000,144.421702,32.000000,136.889025,121.340403,32.000000,117.560107,68.492479,58.249990,73.743025,100.000000,72.852822,34.012658,39.673828,29.469767,30.193942,0.000000,0.000000
54.828936,65.088690,101.193749,117.023921,116.560379,111.035006,29.531060,14.335972,99.382795,3.068981,62.108453,56.050047,115.996680,99.613321,115.081683,99.495007,64.086705,95.922298,-0.000552,0.036156,32.000000,-235.671076,99.113669,-0.139143,541181.636152,0.998301,20.001553,12.561157,1.844670,-362.734177,30.368433,-40.002019,-0.281982,133.604844,32.000000,144.085443,32.000000,138.290929,120.457948,32.000000,118.136028,68.484433,58.216174,73.761370,100.000000,72.807544,34.012658,39.682926,29.531060,30.313898,0.000000,0.000000
54.820596,65.079614,101.110548,117.020867,116.495847,111.015877,29.499957,14.345105,99.414973,3.068862,62.156831,56.087445,115.995319,99.748877,115.025509,99.430962,64.103962,95.964569,-0.000552,0.036163,32.000000,-235.665877,99.039918,-0.139433,541181.636152,0.998301,20.001553,12.561157,1.844670,-362.734177,30.344953,-39.999764,-0.281982,133.238496,32.000000,144.572099,32.000000,135.974786,120.148748,32.000000,118.817159,68.462627,58.223136,73.735884,100.000000,72.865104,34.012658,39.682570,29.499957,30.192475,0.000000,0.000000
54.853953,65.102166,101.168294,117.019756,116.478483,110.998613,29.544114,14.336828,99.365346,3.068529,62.228840,56.049442,115.975952,99.692151,115.048306,99.448762,64.125742,95.994164,-0.000552,0.036163,32.000000,-235.669728,99.064599,-0.139400,541032.146667,0.997272,20.010997,12.556742,1.844390,-362.734177,30.341140,-40.001521,-0.281829,132.595345,32.000000,145.245187,32.000000,133.192949,120.239700,32.000000,118.836004,68.469616,58.240732,73.740070,100.000000,72.852607,34.012658,39.690503,29.544114,30.297170,0.000000,0.000000
54.856045,65.102166,101.104486,117.019756,116.435787,110.994795,29.530100,14.340396,99.357636,3.068403,62.131513,56.071202,115.957071,99.580552,115.067648,99.447603,64.109448,95.910235,-0.000553,0.036160,32.000000,-235.667308,99.121193,-0.139207,540915.909484,0.995017,20.001472,12.553569,1.844321,-362.734177,30.303520,-39.999528,-0.281746,132.304737,32.000000,145.646666,32.000000,132.777803,121.208872,32.000000,117.961469,68.468390,58.231074,73.737178,100.000000,72.838910,34.012658,39.722783,29.530100,30.277068,0.000000,0.000000
54.803535,65.123617,101.054996,117.019478,116.391605,110.991268,29.490183,14.337256,99.284055,3.068092,62.026089,55.893280,115.955850,99.610527,115.110587,99.414150,64.089629,95.951497,-0.000554,0.036173,32.000000,-235.673890,99.075143,-0.139311,540915.909484,0.995017,20.001472,12.553569,1.844321,-362.734177,30.312919,-40.000551,-0.281746,133.004044,32.000000,144.780426,32.000000,135.787869,121.611618,32.000000,117.709401,68.475831,58.248706,73.727495,100.000000,72.769771,34.012658,39.755410,29.490183,30.163422,0.000000,0.000000
54.755599,65.118666,101.072619,117.025587,116.396876,110.977592,29.550782,14.333118,99.286618,3.067803,62.073469,56.039721,115.962524,99.592196,115.136196,99.360466,64.062430,96.008084,-0.000554,0.036167,32.000000,-235.675078,98.991383,-0.139540,541016.161180,0.997843,20.071412,12.562854,1.843950,-362.734177,30.249036,-40.001678,-0.281694,133.479186,32.000000,144.435243,32.000000,138.014005,120.918773,32.000000,118.312856,68.474563,58.205760,73.746043,100.000000,72.887212,34.012658,39.762713,29.550782,30.229672,0.000000,0.000000
54.886874,65.140943,100.995913,117.033640,116.366053,110.959794,2.048147,14.338541,99.386507,3.067258,62.231357,56.093225,116.000424,99.574455,115.075969,99.428798,64.072286,95.968616,-0.000553,0.036191,32.000000,-235.671622,99.046896,-0.139427,541027.275336,0.996626,20.112594,12.625630,1.845886,-362.734177,30.261801,-40.000865,-0.282169,133.497582,32.000000,144.369641,32.000000,137.131570,120.365234,32.000000,118.852590,68.458040,58.197871,73.732242,100.000000,72.868688,34.012658,39.774538,2.048147,30.231800,0.000000,0.000000
54.870107,65.141768,101.037487,117.031696,116.273209,110.905205,22.122129,14.335116,99.229942,3.066588,62.227656,56.092400,115.999543,99.610181,115.088887,99.370124,64.140845,95.889447,-0.000554,0.036223,32.000000,-235.673572,98.958791,-0.139329,541027.275336,0.996626,20.112594,12.625630,1.845886,-362.734177,30.234563,-39.999974,-0.282169,132.627517,32.000000,145.201237,32.000000,133.942354,120.114603,32.000000,118.984756,68.494107,58.261316,73.754179,100.000000,72.852902,34.012658,39.815094,22.122129,30.286825,0.000000,0.000000
54.931542,65.141768,101.021863,117.031696,116.232025,110.898768,29.498001,14.344820,99.316952,3.066276,62.173672,56.045250,115.933505,99.549088,115.089395,99.336964,64.112104,95.881847,-0.000555,0.036229,32.000000,-235.662228,99.018585,-0.139286,540878.924463,14.339865,20.008605,12.590962,1.840074,-362.734177,30.145592,-40.001757,-0.280589,132.266560,32.000000,145.478293,32.000000,132.486841,120.772886,32.000000,117.824284,68.514595,58.231138,73.734021,100.000000,72.788171,34.012658,39.830031,29.498001,30.100472,0.000000,0.000000
54.796038,65.140668,101.017973,117.037527,116.162369,110.885413,29.435859,14.344249,99.309353,3.065778,62.002686,56.043380,115.943510,99.549169,115.143968,99.379909,64.079913,95.924209,-0.000555,0.036211,32.000000,-235.662963,99.068104,-0.139391,540475.757036,1.327435,20.025546,12.472610,1.841394,-362.734177,30.153372,-40.000656,-0.280806,132.692958,32.000000,144.977806,32.000000,135.009649,121.207833,32.000000,117.378237,68.495227,58.238043,73.732760,100.000000,72.853116,34.012658,39.843007,29.435859,29.998418,0.000000,0.000000
54.815541,65.105191,101.331562,117.031696,116.128612,110.861277,22.421995,14.334117,99.230087,3.065484,62.026195,55.958202,116.012677,99.606409,115.120177,99.421767,64.070100,95.946888,-0.000555,0.036200,32.000000,-235.674407,99.002498,-0.139303,540549.140150,0.998928,20.095675,12.555408,1.843527,-362.734177,30.207489,-40.002282,-0.281336,133.357168,32.000000,144.322753,32.000000,137.479741,121.232373,32.000000,117.652538,68.493423,58.175616,73.732971,100.000000,72.842953,34.012658,39.821082,22.421995,30.307735,0.000000,0.000000
54.925087,65.098040,100.988951,117.031141,116.071430,110.849247,29.545870,14.333546,99.253214,3.065024,62.059559,56.020007,115.999683,99.578759,115.100857,99.413047,64.075616,96.053077,-0.000556,0.036207,32.000000,-235.676780,98.918879,-0.139128,540390.795862,1.310478,20.041435,12.579485,1.848592,-362.734177,30.090883,-40.002098,-0.282498,133.637100,32.000000,144.323388,32.000000,137.592006,120.438524,32.000000,118.527454,68.501321,58.231167,73.755777,100.000000,72.854795,34.012658,39.831564,29.545870,30.263788,0.000000,0.000000
54.957060,65.098040,101.106326,117.031141,116.043999,110.828208,29.452726,14.333261,99.259793,3.064727,62.070409,56.009163,115.976552,99.512244,115.031163,99.286290,64.052671,95.915506,-0.000555,0.036231,32.000000,-235.672804,98.981410,-0.138968,540390.795862,1.310478,20.041435,12.579485,1.848592,-362.734177,30.080319,-40.000865,-0.282498,132.810865,32.000000,145.103258,32.000000,134.332283,120.320201,32.000000,118.980222,68.478564,58.202657,73.726892,100.000000,72.760178,34.012658,39.834328,29.452726,30.283964,0.000000,0.000000
54.907846,65.102716,101.110015,117.027531,115.994499,110.815441,29.488859,14.341252,99.298675,3.064543,62.109328,56.074982,115.922706,99.636871,115.095931,99.423850,64.098863,95.969205,-0.000554,0.036249,32.000000,-235.666943,99.039654,-0.139185,540178.165409,0.994491,19.898291,12.577177,1.839733,-362.734177,30.023682,-40.000184,-0.280094,132.355693,32.000000,145.570076,32.000000,132.429346,120.896065,32.000000,118.534007,68.510677,58.237693,73.748193,100.000000,72.836053,34.012658,39.848990,29.488859,30.115219,0.000000,0.000000
54.835896,65.077139,101.174955,117.023366,115.959482,110.807794,29.471807,14.340539,99.302864,3.064564,61.984946,56.004258,115.975825,99.594723,115.116395,99.445953,64.083405,95.894217,-0.000554,0.036261,32.000000,-235.667657,98.951488,-0.139441,540051.279394,0.994156,19.950229,12.564755,1.841449,-362.734177,30.050275,-40.000734,-0.280537,132.553816,32.000000,145.524452,32.000000,134.123732,121.547492,32.000000,117.881238,68.508972,58.244383,73.730016,100.000000,72.829281,34.012658,39.833313,29.471807,30.151683,0.000000,0.000000
54.831638,65.067789,101.067495,117.023366,115.913452,110.801527,29.518485,14.341395,99.280349,3.064189,61.951875,55.901317,115.967302,99.587260,115.128758,99.385367,64.054372,95.857528,-0.000553,0.036253,32.000000,-235.662703,98.960175,-0.139378,540048.485005,0.996040,19.993809,12.533051,1.845050,-362.734177,29.966579,-40.000393,-0.281445,133.228948,32.000000,144.695089,32.000000,137.032841,121.609130,32.000000,117.923863,68.509120,58.211709,73.714941,100.000000,72.921647,34.012658,39.841000,29.518485,30.222409,0.000000,0.000000
54.848922,65.067789,101.108124,117.023366,115.910616,110.782575,29.477729,14.338255,99.290448,3.063923,62.036947,55.995315,115.981324,99.539424,115.107707,99.409444,64.033686,96.048318,-0.000555,0.036218,32.000000,-235.669612,98.963236,-0.139316,540068.365038,0.994469,19.988551,12.538999,1.843233,-362.734177,29.975846,-40.000131,-0.280971,133.560049,32.000000,144.272094,32.000000,138.256024,120.492142,32.000000,118.622810,68.511452,58.196394,73.720927,100.000000,72.820872,34.012658,39.838593,29.477729,30.293795,0.000000,0.000000
54.803024,65.061188,101.184760,117.025865,115.884147,110.781571,29.515524,14.330549,99.258063,3.063455,62.185412,55.899568,116.049307,99.545257,115.050004,99.332146,64.087131,95.940056,-0.000556,0.036226,32.000000,-235.676499,98.928119,-0.139331,540012.913975,0.995326,19.971932,12.679658,1.843393,-362.734177,29.935497,-40.000656,-0.280953,133.083330,32.000000,144.806932,32.000000,135.696235,120.244250,32.000000,119.014470,68.504245,58.246751,73.740723,100.000000,72.807228,34.012658,39.838442,29.515524,30.120502,0.000000,0.000000
54.582128,65.072739,101.115943,117.033917,115.817326,110.778221,29.504560,14.336115,99.288961,3.063122,62.136577,55.929986,115.964432,99.476437,115.077780,99.417083,64.108685,95.901383,-0.000557,0.036231,32.000000,-235.671425,98.940537,-0.139024,539908.397560,0.994947,20.009475,12.558157,1.846335,-362.734177,29.934495,-40.001154,-0.281713,132.427482,32.000000,145.308983,32.000000,132.993050,120.297350,32.000000,118.548594,68.523965,58.269239,73.736837,100.000000,72.970289,34.012658,39.856242,29.504560,30.279782,0.000000,0.000000
54.732923,65.084015,101.128119,117.047801,115.765379,110.755522,29.495414,14.335259,99.289412,3.063018,62.113538,55.999303,115.950891,99.444097,115.105227,99.397158,64.090977,95.892201,-0.000558,0.036209,32.000000,-235.672773,99.048019,-0.139310,539984.117270,0.999776,20.233874,12.512280,1.852547,-362.734177,29.846162,-40.002019,-0.283416,132.349935,32.000000,145.638079,32.000000,133.192975,121.053196,32.000000,117.788739,68.541260,58.248876,73.728827,100.000000,72.978959,34.012658,39.863491,29.495414,30.190788,0.000000,0.000000
54.904419,65.084015,100.956927,117.047801,115.787794,110.730178,22.439890,14.344677,99.300138,3.062803,62.020082,55.934000,116.022473,99.494461,115.143788,99.314657,64.067303,95.994994,-0.000559,0.036205,32.000000,-235.663519,98.973574,-0.139491,539844.384885,0.996863,20.099776,12.524212,1.847665,-362.734177,29.822355,-40.000577,-0.282031,133.066137,32.000000,144.737574,32.000000,136.304775,121.466320,32.000000,117.430596,68.530784,58.266044,73.720291,100.000000,72.796150,34.012658,39.882912,22.439890,30.137083,0.000000,0.000000
54.857858,65.101615,101.170011,117.065849,115.774716,110.714275,29.479357,14.337685,99.307365,3.062607,62.006693,55.979150,115.982058,99.438856,115.136831,99.373018,64.019178,96.002366,-0.000558,0.036200,32.000000,-235.672314,99.055992,-0.139496,539678.515020,1.305467,19.934820,12.612529,1.838776,-362.734177,29.814359,-39.999895,-0.279633,133.465069,32.000000,144.403518,32.000000,138.293270,120.779696,32.000000,118.321495,68.524282,58.238420,73.711540,100.000000,72.862098,34.012658,39.909701,29.479357,30.099519,0.000000,0.000000
54.812749,65.098865,101.154888,117.073902,115.735259,110.686285,29.521407,14.337685,99.226953,3.062133,62.055132,56.085060,115.984854,99.544399,115.074572,99.366336,64.065321,95.915685,-0.000557,0.036192,32.000000,-235.669528,98.999376,-0.139598,539678.515020,1.305467,19.934820,12.612529,1.838776,-362.734177,29.766150,-40.001495,-0.279633,132.555253,32.000000,145.328551,32.000000,133.775975,120.269223,32.000000,119.229831,68.515179,58.262449,73.720809,100.000000,72.785702,34.012658,39.920325,29.521407,30.047868,0.000000,0.000000
54.894707,65.073564,101.149694,117.071680,115.711216,110.664713,29.521399,14.335687,99.253557,3.061760,61.958680,56.047488,115.965133,99.522011,115.156946,99.438982,64.102986,95.990248,-0.000556,0.036185,32.000000,-235.673001,98.897851,-0.139936,539754.608459,0.994568,19.997167,12.665288,1.844221,-362.734177,29.804501,-40.000393,-0.281010,132.336678,32.000000,145.639053,32.000000,132.653258,121.220642,32.000000,118.087236,68.500595,58.293132,73.744420,100.000000,72.790379,34.012658,39.904544,29.521399,30.145887,0.000000,0.000000
54.864104,65.044413,101.166709,117.060851,115.692417,110.645091,29.477579,14.334260,99.263407,3.061467,61.850406,56.061492,116.002105,99.526456,115.182927,99.329990,64.048992,95.962865,-0.000557,0.036185,32.000000,-235.674100,98.956956,-0.139688,539539.751063,0.993798,20.037795,12.564641,1.845463,-362.734177,29.745914,-40.000865,-0.281267,132.885593,32.000000,144.864779,32.000000,135.651660,121.464738,32.000000,117.620480,68.488498,58.282149,73.717058,100.000000,72.887937,34.012658,39.911874,29.477579,30.259973,0.000000,0.000000
54.795878,65.044413,101.033961,117.060851,115.644485,110.641294,29.544796,14.335401,99.250003,3.061080,61.875745,56.026573,116.049981,99.502476,115.153197,99.409850,64.038504,95.968578,-0.000557,0.036152,32.000000,-235.671319,98.930524,-0.139601,539266.883600,0.993729,19.933961,12.610641,1.843951,-362.734177,29.716569,-40.000288,-0.280710,133.448159,32.000000,144.313222,32.000000,137.951966,121.160341,32.000000,117.788571,68.482509,58.264725,73.723626,100.000000,72.847968,34.012658,39.887734,29.544796,30.221822,0.000000,0.000000
54.831262,65.027087,101.111306,117.052521,115.629737,110.654055,29.481648,14.345248,99.332252,3.060774,61.928352,56.005556,116.000417,99.534182,115.116969,99.387590,64.014036,95.963080,-0.000557,0.036167,32.000000,-235.659506,99.029129,-0.139666,539308.284078,0.992801,19.999575,12.624719,1.843824,-362.734177,29.701560,-40.000446,-0.280717,133.698785,32.000000,144.138240,32.000000,137.518742,120.386261,32.000000,118.496292,68.435584,58.270245,73.713066,100.000000,72.887797,34.012658,39.874031,29.481648,30.276114,0.000000,0.000000
54.831630,65.028462,101.017620,117.039193,115.627108,110.664301,22.048583,14.337256,99.328183,3.060484,62.002618,56.005037,116.002045,99.544624,115.093365,99.360856,64.016338,95.936479,-0.000557,0.036150,32.000000,-235.669136,98.991932,-0.139938,539377.865762,0.994285,19.948211,12.645732,1.844045,-362.734177,29.659603,-40.002360,-0.280772,132.691735,32.000000,145.081349,32.000000,134.307039,120.241659,32.000000,118.920802,68.441045,58.307753,73.720713,100.000000,72.825316,34.012658,39.878124,22.048583,30.287266,0.000000,0.000000
54.849841,65.025712,101.033587,117.035583,115.585458,110.645367,29.514964,14.336257,99.322772,3.060176,61.934601,56.039449,115.902803,99.556185,115.138301,99.413640,64.072121,95.941193,-0.000557,0.036165,32.000000,-235.668824,98.941659,-0.139952,539424.806842,1.329599,19.949234,12.626702,1.842324,-362.734177,29.673750,-40.000420,-0.280348,132.380843,32.000000,145.375002,32.000000,132.493598,120.968943,32.000000,118.378879,68.452255,58.284174,73.723402,100.000000,72.831339,34.012658,39.880960,29.514964,30.185872,0.000000,0.000000
54.863219,65.025712,101.105391,117.035583,115.572765,110.625628,29.466011,14.331834,99.349891,3.059734,61.803097,55.908324,115.957618,99.657794,115.143112,99.437411,64.068757,95.850905,-0.000556,0.036163,32.000000,-235.674887,99.007067,-0.140043,539199.344063,0.992709,19.928971,12.573884,1.842003,-362.734177,29.637038,-40.000341,-0.280222,132.687657,32.000000,145.316581,32.000000,134.620192,121.474894,32.000000,117.951803,68.451092,58.302774,73.716771,100.000000,72.805531,34.012658,39.880827,29.466011,30.214852,0.000000,0.000000
54.884913,64.993536,101.117785,117.031141,115.558252,110.617736,29.518951,14.332547,99.383456,3.059386,61.818077,56.062704,115.975043,99.571398,115.162532,99.437799,64.020291,96.033958,-0.000556,0.036147,32.000000,-235.675649,99.035518,-0.139985,539102.192257,0.993912,19.916110,12.520447,1.842863,-362.734177,29.618951,-40.001364,-0.280377,133.386079,32.000000,144.725680,32.000000,137.337444,121.687049,32.000000,118.036672,68.447041,58.261222,73.703964,100.000000,72.811032,34.012658,39.849722,29.518951,30.129526,0.000000,0.000000
54.765598,64.955034,101.055496,117.024476,115.559335,110.632753,29.471535,14.335544,99.339383,3.059379,61.872650,56.098351,116.057161,99.620233,115.141462,99.418956,63.997792,96.025202,-0.000555,0.036130,32.000000,-235.674455,99.068209,-0.140045,539110.668798,0.991539,19.863083,12.684031,1.842360,-362.734177,29.572591,-40.000236,-0.280187,133.626562,32.000000,144.349861,32.000000,138.175808,120.652205,32.000000,118.864074,68.436465,58.280394,73.732533,100.000000,72.858052,34.012658,39.810071,29.471535,30.136863,0.000000,0.000000
54.900381,64.952284,101.219186,117.031974,115.529876,110.634050,29.514624,14.338541,99.464794,3.059433,61.908122,56.107845,116.065563,99.683913,115.072987,99.433688,64.050126,96.082068,-0.000555,0.036125,32.000000,-235.669327,99.071043,-0.140036,539241.569513,0.995563,19.939337,12.701027,1.845237,-362.734177,29.574645,-40.000026,-0.281003,132.940017,32.000000,144.975033,32.000000,135.161206,120.277980,32.000000,119.109868,68.459054,58.305784,73.739661,100.000000,72.798271,34.012658,39.805590,29.514624,30.272372,0.000000,0.000000
54.947239,64.952284,101.149863,117.031974,115.528977,110.617599,29.555178,14.338683,99.387140,3.059390,61.883136,56.046261,115.955575,99.608854,115.109524,99.430734,64.076844,96.000917,-0.000555,0.036148,32.000000,-235.669348,99.157007,-0.140030,539058.620928,0.991412,19.806969,12.684422,1.843688,-362.734177,29.565109,-40.001049,-0.280526,132.374383,32.000000,145.414395,32.000000,132.759459,120.498450,32.000000,118.528201,68.436465,58.287968,73.723116,100.000000,72.749390,34.012658,39.798140,29.555178,30.255424,0.000000,0.000000
54.859628,64.955584,101.241510,117.041414,115.536457,110.610295,29.526826,14.332833,99.438493,3.059283,61.785578,56.059253,115.956383,99.687666,115.149761,99.453404,64.019830,96.044528,-0.000554,0.036123,32.000000,-235.674216,99.077735,-0.139920,538895.122392,0.988969,19.761963,12.606710,1.840854,-362.734177,29.536072,-40.000787,-0.279735,132.537502,32.000000,145.525081,32.000000,133.812587,121.093143,32.000000,117.680246,68.483460,58.273682,73.701856,100.000000,72.729533,34.012658,39.796838,29.526826,30.303480,0.000000,0.000000
