OSU 80 Ton Compressor Load Stand
54.726145,64.956684,101.200346,117.045579,115.560383,110.597873,29.555839,14.332119,99.400842,3.059195,61.766754,56.001199,115.999522,99.641440,115.105427,99.427755,64.037699,96.093276,-0.000553,0.036132,32.000000,-235.680338,99.141143,-0.139816,539034.034231,0.991613,19.849435,12.691133,1.845465,-362.734177,29.514283,-39.999554,-0.280940,133.260688,32.000000,144.612439,32.000000,136.810104,121.316952,32.000000,117.388720,68.479951,58.271814,73.705065,100.000000,72.760483,34.012658,39.792087,29.555839,30.154397,0.000000,0.000000
54.851326,64.967410,101.174233,117.052799,115.593223,110.572528,29.503622,14.333546,99.361410,3.059128,61.821767,55.991905,116.064388,99.585610,115.150276,99.501381,63.975527,96.052424,-0.000552,0.036110,32.000000,-235.673666,99.123643,-0.140071,539034.034231,0.991613,19.849435,12.691133,1.845465,-362.734177,29.515171,-40.000420,-0.280940,133.622201,32.000000,144.314303,32.000000,138.433483,120.556970,32.000000,118.315833,68.477352,58.279702,73.710520,100.000000,72.791092,34.012658,39.798637,29.503622,30.235175,0.000000,0.000000
54.939261,64.973735,101.271070,117.050300,115.630556,110.556044,1.981248,14.338541,99.449594,3.059058,61.917509,56.076007,116.038249,99.694353,115.098076,99.575968,64.022367,96.056929,-0.000550,0.036139,32.000000,-235.671294,99.082138,-0.139995,538921.510064,14.621046,19.802448,12.652388,1.841727,-362.734177,29.466862,-40.000262,-0.279939,133.333104,32.000000,144.674516,32.000000,136.201081,120.216974,32.000000,118.783011,68.468460,58.306048,73.734110,100.000000,72.770011,34.012658,39.795389,1.981248,30.133194,0.000000,0.000000
54.915771,64.973735,101.194063,117.050300,115.616938,110.559903,29.521267,14.334688,99.372521,3.059221,61.891479,55.995484,115.988477,99.765212,115.090424,99.504479,64.038845,96.112332,-0.000551,0.036149,32.000000,-235.670721,99.142243,-0.140127,538966.010066,0.992252,19.869242,12.740397,1.844518,-362.734177,29.486402,-40.000498,-0.280620,132.675822,32.000000,145.382280,32.000000,133.405986,120.316935,32.000000,118.945547,68.501130,58.312609,73.738009,100.000000,72.749417,34.012658,39.798970,29.521267,30.207809,0.000000,0.000000
54.913079,64.960535,101.297745,117.048078,115.640083,110.571647,29.451144,14.331405,99.519275,3.059441,61.768920,56.031186,115.945211,99.659976,115.121620,99.538356,64.053243,96.072810,-0.000551,0.036129,32.000000,-235.676298,99.168166,-0.140253,538747.437754,14.747913,19.791075,12.696388,1.843328,-362.734177,29.469676,-40.000734,-0.280231,132.369550,32.000000,145.758229,32.000000,133.032025,121.226605,32.000000,117.955685,68.512818,58.298352,73.710520,100.000000,72.670810,34.012658,39.782541,29.451144,30.286165,0.000000,0.000000
54.868801,64.949259,101.207578,117.035028,115.653556,110.560533,21.948898,14.336400,99.531951,3.059678,61.694407,56.127146,116.002692,99.661871,115.172476,99.606097,64.077872,96.106535,-0.000550,0.036117,32.000000,-235.673598,99.202203,-0.140385,538753.161404,0.992756,19.803021,12.675490,1.844693,-362.734177,29.462792,-40.002098,-0.280618,133.065865,32.000000,144.845835,32.000000,136.373903,121.609352,32.000000,117.677643,68.509070,58.303815,73.705954,100.000000,72.767600,34.012658,39.767184,21.948898,30.237889,0.000000,0.000000
54.815185,64.939909,101.233748,117.025587,115.634789,110.557946,29.536452,14.339825,99.454311,3.059992,61.782172,56.095322,116.052603,99.760888,115.196038,99.662001,64.023932,96.038787,-0.000550,0.036109,32.000000,-235.667715,99.091417,-0.140607,538655.042568,1.333101,19.834292,12.672045,1.844538,-362.734177,29.452576,-40.001678,-0.280558,133.621368,32.000000,144.310980,32.000000,138.444753,120.917161,32.000000,118.011459,68.520610,58.276364,73.724503,100.000000,72.710720,34.012658,39.762128,29.536452,30.089321,0.000000,0.000000
54.968208,64.939909,101.175941,117.025587,115.631705,110.540104,29.465144,14.336115,99.370026,3.060238,61.856889,56.112566,116.038195,99.718354,115.128777,99.551377,64.011632,96.143142,-0.000549,0.036116,32.000000,-235.673392,99.181523,-0.140790,538771.830639,0.991668,19.876497,12.683424,1.846819,-362.734177,29.423406,-40.000603,-0.281155,133.711246,32.000000,144.411530,32.000000,137.190716,120.304712,32.000000,118.658074,68.533665,58.292946,73.730518,100.000000,72.702704,34.012658,39.746977,29.465144,30.270244,0.000000,0.000000
54.918141,64.962460,101.324594,117.028364,115.655309,110.519472,29.519464,14.334402,99.506091,3.060253,61.835414,56.042305,115.983012,99.808318,115.081796,99.533366,64.071123,96.167385,-0.000549,0.036116,32.000000,-235.676252,99.218153,-0.140619,538628.776198,0.990845,19.729459,12.761275,1.840627,-362.734177,29.421134,-40.000184,-0.279465,132.706483,32.000000,145.179787,32.000000,134.218495,120.134925,32.000000,118.906963,68.518638,58.307189,73.724068,100.000000,72.654751,34.012658,39.764585,29.519464,30.250582,0.000000,0.000000
54.935869,64.960810,101.237457,117.036694,115.685529,110.521730,29.509779,14.339968,99.494986,3.060450,61.862396,56.164176,115.930661,99.711277,115.147269,99.581795,64.058107,96.117122,-0.000548,0.036101,32.000000,-235.668883,99.164981,-0.140776,538462.198638,0.989895,19.800084,12.717003,1.845011,-362.734177,29.420014,-39.999738,-0.280563,132.516071,32.000000,145.492374,32.000000,132.725899,120.911525,32.000000,117.960221,68.531545,58.278596,73.726484,100.000000,72.709623,34.012658,39.759172,29.509779,30.211771,0.000000,0.000000
55.018934,64.950634,101.337580,117.041414,115.676574,110.549619,21.664919,14.331405,99.506527,3.060492,61.750962,56.109481,115.949148,99.775796,115.176819,99.569322,64.069473,96.167980,-0.000549,0.036087,32.000000,-235.678593,99.246156,-0.140812,538488.232231,0.989882,19.781408,12.698459,1.842830,-362.734177,29.447443,-40.000420,-0.280016,132.962955,32.000000,145.083848,32.000000,135.237947,121.356879,32.000000,117.542053,68.547319,58.302981,73.707978,100.000000,72.692501,34.012658,39.755267,21.664919,30.168411,0.000000,0.000000
55.001495,64.950634,101.243215,117.041414,115.693449,110.576939,29.486950,14.331834,99.445175,3.060503,61.734648,56.132163,116.016106,99.743272,115.161068,99.625977,64.005044,96.150615,-0.000549,0.036082,32.000000,-235.675542,99.201552,-0.140562,538488.232231,0.989882,19.781408,12.698459,1.842830,-362.734177,29.407934,-40.001652,-0.280016,133.550946,32.000000,144.494779,32.000000,137.623734,121.207348,32.000000,117.808236,68.573526,58.263868,73.718221,100.000000,72.659101,34.012658,39.740376,29.486950,30.257038,0.000000,0.000000
54.970852,64.931384,101.344237,117.045579,115.750697,110.594669,29.421449,14.335972,99.485597,3.060460,61.815194,56.202901,116.043534,99.872529,115.150683,99.657007,64.027006,96.120309,-0.000550,0.036092,32.000000,-235.668945,99.161475,-0.140654,538819.127757,0.989806,19.708239,12.772553,1.840736,-362.734177,29.401892,-40.001075,-0.279563,133.689139,32.000000,144.415481,32.000000,137.863294,120.443206,32.000000,118.832934,68.541795,58.272983,73.732086,100.000000,72.684440,34.012658,39.715314,29.421449,30.287266,0.000000,0.000000
54.959518,64.939909,101.248085,117.048911,115.818584,110.595078,29.489632,14.333261,99.518678,3.060853,61.855399,56.245185,116.000750,99.770310,115.096799,99.629197,64.014731,96.288837,-0.000549,0.036087,32.000000,-235.670345,99.236753,-0.140752,538847.249460,0.992730,19.718395,12.731562,1.843600,-362.734177,29.393216,-40.000498,-0.280338,132.871668,32.000000,145.178310,32.000000,134.686947,120.127528,32.000000,119.304221,68.530298,58.290378,73.717471,100.000000,72.668027,34.012658,39.717113,29.489632,30.205094,0.000000,0.000000
54.958141,64.938809,101.310174,117.054742,115.865256,110.587368,1.317363,14.333261,99.491384,3.060915,61.800452,56.167865,115.957417,99.747472,115.133054,99.606543,64.050642,96.213583,-0.000547,0.036092,32.000000,-235.673624,99.218806,-0.140371,538847.249460,0.992730,19.718395,12.731562,1.843600,-362.734177,29.426780,-40.001652,-0.280338,132.523861,32.000000,145.680984,32.000000,132.814515,120.608697,32.000000,118.521260,68.557710,58.305926,73.698446,100.000000,72.680183,34.012658,39.711125,1.317363,30.308982,0.000000,0.000000
54.918747,64.918458,101.354665,117.059463,115.941223,110.592350,29.496704,14.340253,99.497723,3.061037,61.729590,56.143019,115.957677,99.823304,115.206649,99.667644,64.063475,96.186132,-0.000545,0.036078,32.000000,-235.666467,99.227920,-0.140278,538896.621382,0.990688,19.737800,12.849603,1.842230,-362.734177,29.358695,-40.001731,-0.280011,132.640210,32.000000,145.480071,32.000000,134.516019,121.164854,32.000000,117.703479,68.555491,58.303259,73.710309,100.000000,72.658350,34.012658,39.701917,29.496704,30.245666,0.000000,0.000000
55.000442,64.918458,101.276539,117.059463,115.980048,110.602429,29.518833,14.330977,99.451347,3.061042,61.647306,56.181338,115.986202,99.853505,115.192236,99.608986,64.046464,96.236929,-0.000544,0.036084,32.000000,-235.673448,99.165128,-0.140282,538780.664552,22.175897,19.738021,12.766480,1.843406,-362.734177,29.374551,-40.000970,-0.280280,133.469439,32.000000,144.570456,32.000000,137.229164,121.210101,32.000000,117.414725,68.570637,58.292083,73.709187,100.000000,72.631086,34.012658,39.673849,29.518833,30.190861,0.000000,0.000000
54.955554,64.864832,101.382034,117.042247,115.959283,110.621413,29.501982,14.333689,99.489524,3.061017,61.704378,56.149937,116.025382,99.826854,115.167991,99.653257,64.014765,96.069054,-0.000543,0.036093,32.000000,-235.674999,99.184318,-0.140010,538769.083042,0.991183,19.755499,12.736419,1.845539,-362.734177,29.395975,-40.001233,-0.280835,133.713758,32.000000,144.257055,32.000000,138.499714,120.221550,32.000000,118.306497,68.549650,58.285985,73.715026,100.000000,72.628399,34.012658,39.609611,29.501982,30.054764,0.000000,0.000000
54.991153,64.864832,101.255462,117.029197,115.995825,110.635443,29.511065,14.333261,99.479944,3.061115,61.807857,56.212373,116.029393,99.873080,115.063577,99.657718,64.010028,96.157755,-0.000543,0.036088,32.000000,-235.675591,99.146363,-0.140062,538810.849504,0.988901,19.677073,12.785308,1.841377,-362.734177,29.359924,-40.000656,-0.279770,133.259055,32.000000,144.841235,32.000000,135.697311,119.953247,32.000000,118.808283,68.521047,58.316360,73.704558,100.000000,72.619685,34.012658,39.596141,29.511065,30.277068,0.000000,0.000000
54.980490,64.876658,101.360679,117.025865,116.083753,110.649375,29.500230,14.338398,99.599487,3.061151,61.774461,56.145225,116.002899,99.917368,115.087911,99.732773,64.053793,96.282058,-0.000543,0.036117,32.000000,-235.671601,99.370134,-0.140100,538914.956032,0.990388,19.666529,12.711608,1.844801,-362.734177,29.397593,-40.000367,-0.280666,132.632018,32.000000,145.437400,32.000000,133.057761,120.383322,32.000000,118.750174,68.532566,58.314977,73.728001,100.000000,72.629252,34.012658,39.582672,29.500230,30.259166,0.000000,0.000000
54.926568,64.876658,101.334759,117.025865,116.120358,110.668391,29.472935,14.342108,99.622973,3.061508,61.685115,56.098255,115.931649,99.888290,115.145498,99.763701,64.058934,96.375551,-0.000544,0.036097,32.000000,-235.662317,99.238748,-0.140191,538974.632565,0.990231,19.654419,12.806290,1.843575,-362.734177,29.372903,-40.001862,-0.280427,132.499812,32.000000,145.630679,32.000000,133.434458,121.124327,32.000000,117.931255,68.545057,58.303637,73.688880,100.000000,72.653399,34.012658,39.581968,29.472935,30.306194,0.000000,0.000000
55.046200,64.856032,101.299989,117.030030,116.171635,110.677530,29.503206,14.341395,99.590880,3.061582,61.665653,56.137176,116.004881,99.821510,115.149828,99.736585,64.039395,96.145321,-0.000543,0.036104,32.000000,-235.665817,99.312925,-0.140029,539087.330930,0.992396,19.706187,12.859765,1.844913,-362.734177,29.401764,-39.999843,-0.280832,133.318705,32.000000,144.682231,32.000000,136.606561,121.449938,32.000000,117.487277,68.523851,58.286798,73.684020,100.000000,72.568886,34.012658,39.548095,29.503206,30.206488,0.000000,0.000000
54.821731,64.885183,101.338482,117.034195,116.175883,110.676575,29.463258,14.335259,99.579840,3.061773,61.728057,56.061354,116.070380,99.851914,115.226850,99.754407,64.010126,96.137063,-0.000542,0.036118,32.000000,-235.677035,99.284436,-0.140100,539074.473882,0.989019,19.570760,12.734880,1.840272,-362.734177,29.367658,-40.001941,-0.279612,133.751976,32.000000,144.379530,32.000000,138.381818,120.953726,32.000000,118.224948,68.562240,58.301255,73.726551,100.000000,72.697101,34.012658,39.563282,29.463258,30.289100,0.000000,0.000000
54.950066,64.884908,101.325702,117.033362,116.177682,110.681543,29.531882,14.337970,99.559344,3.062062,61.783276,56.069751,116.056287,99.921997,115.107071,99.647922,64.016683,96.215844,-0.000542,0.036133,32.000000,-235.672193,99.249621,-0.140011,539298.082557,0.994921,19.815473,12.758963,1.848509,-362.734177,29.359755,-40.000839,-0.281832,133.533884,32.000000,144.652919,32.000000,136.678331,120.256363,32.000000,118.927676,68.502884,58.291662,73.696679,100.000000,72.615413,34.012658,39.551840,29.531882,30.286385,0.000000,0.000000
55.092423,64.884908,101.398224,117.033362,116.149311,110.691693,29.500688,14.341395,99.539397,3.062407,61.844062,56.139613,116.037028,99.894101,115.110653,99.631627,64.035102,96.328151,-0.000542,0.036142,32.000000,-235.669096,99.239177,-0.139973,539238.465513,0.990086,19.691874,12.801859,1.843960,-362.734177,29.377665,-40.000079,-0.280626,132.732706,32.000000,145.295474,32.000000,133.883927,120.185479,32.000000,119.028241,68.515806,58.321153,73.705802,100.000000,72.534783,34.012658,39.540101,29.500688,30.252416,0.000000,0.000000
54.989030,64.895083,101.313026,117.027531,116.117147,110.691713,29.500847,14.332547,99.541500,3.062481,61.795484,56.128329,115.946605,99.891778,115.123805,99.723174,64.061530,96.223154,-0.000541,0.036169,32.000000,-235.674337,99.230003,-0.139760,539171.189319,0.988387,19.555330,12.853883,1.840511,-362.734177,29.383293,-40.001495,-0.279695,132.441077,32.000000,145.561472,32.000000,133.123496,120.841401,32.000000,118.008162,68.539231,58.301947,73.704255,100.000000,72.606268,34.012658,39.539279,29.500847,30.174647,0.000000,0.000000
54.863419,64.876933,101.379404,117.021700,116.157756,110.709459,29.537047,14.335116,99.580352,3.062729,61.721721,56.125537,116.005075,99.818656,115.185901,99.679946,64.045129,96.154713,-0.000542,0.036143,32.000000,-235.672260,99.220987,-0.139728,539185.317964,0.990468,19.664649,12.761598,1.842422,-362.734177,29.367736,-40.000210,-0.280245,133.133008,32.000000,144.817700,32.000000,136.037546,121.296286,32.000000,117.406109,68.526965,58.316881,73.681840,100.000000,72.650282,34.012658,39.510435,29.537047,30.309056,0.000000,0.000000
54.834920,64.882708,101.327377,117.020311,116.175309,110.722182,29.499374,14.334973,99.627933,3.063241,61.783556,56.089008,116.028145,99.910680,115.209002,99.609396,64.031588,96.290713,-0.000543,0.036126,32.000000,-235.671256,99.117402,-0.139341,539348.960973,0.991873,19.767138,12.735042,1.847851,-362.734177,29.370907,-40.001521,-0.281728,133.728158,32.000000,144.322543,32.000000,137.995591,120.960741,32.000000,117.789509,68.557140,58.289780,73.718853,100.000000,72.594062,34.012658,39.498171,29.499374,30.305901,0.000000,0.000000
54.839754,64.882708,101.427472,117.020311,116.178535,110.727218,29.517714,14.335972,99.540022,3.063441,61.890910,56.171713,116.016513,99.867146,115.163842,99.727903,64.037020,96.232292,-0.000543,0.036141,32.000000,-235.672879,99.291349,-0.139512,539348.960973,0.991873,19.767138,12.735042,1.847851,-362.734177,29.382251,-40.000787,-0.281728,133.748640,32.000000,144.425986,32.000000,137.282285,120.303075,32.000000,118.566504,68.515348,58.299230,73.701502,100.000000,72.653979,34.012658,39.492141,29.517714,30.284771,0.000000,0.000000
54.886631,64.906908,101.297088,117.030030,116.197626,110.709156,29.496190,14.335544,99.579799,3.063558,61.995456,56.142209,116.009693,99.856441,115.059621,99.652993,64.035050,96.201665,-0.000545,0.036136,32.000000,-235.673307,99.296958,-0.139407,539475.306340,0.993172,19.795665,12.791843,1.849525,-362.734177,29.361563,-40.000997,-0.282208,132.861469,32.000000,145.284482,32.000000,134.266450,120.179682,32.000000,118.948638,68.490689,58.283525,73.682615,100.000000,72.578675,34.012658,39.505775,29.496190,30.295996,0.000000,0.000000
54.882227,64.914883,101.317847,117.036972,116.208609,110.711462,29.504547,14.335401,99.657616,3.063783,61.965982,56.095934,115.952713,99.843085,115.141749,99.709241,64.063943,96.274327,-0.000546,0.036142,32.000000,-235.675745,99.204794,-0.139529,539475.306340,0.993172,19.795665,12.791843,1.849525,-362.734177,29.334753,-40.000682,-0.282208,132.563650,32.000000,145.639544,32.000000,132.406895,120.746793,32.000000,118.151786,68.506189,58.307210,73.697965,100.000000,72.626341,34.012658,39.504578,29.504547,30.238917,0.000000,0.000000
54.940308,64.929734,101.352615,117.035861,116.247028,110.724992,29.529776,14.340539,99.554558,3.063957,61.875188,56.068746,115.982164,99.794553,115.194501,99.693517,64.061760,96.264773,-0.000545,0.036151,32.000000,-235.664870,99.294447,-0.139242,539365.068534,0.992708,19.787012,12.791290,1.846096,-362.734177,29.368474,-40.001023,-0.281310,132.833979,32.000000,145.342297,32.000000,134.874720,121.233836,32.000000,117.710614,68.506520,58.316803,73.682999,100.000000,72.596689,34.012658,39.496096,29.529776,30.257405,0.000000,0.000000
54.932139,64.943759,101.339929,117.037805,116.296502,110.733352,22.161942,14.336828,99.625702,3.064030,61.937054,56.056751,116.022146,99.832930,115.171454,99.642706,64.019433,96.210621,-0.000544,0.036165,32.000000,-235.672023,99.189252,-0.139289,539365.068534,0.992708,19.787012,12.791290,1.846096,-362.734177,29.352214,-39.999633,-0.281310,133.767539,32.000000,144.304983,32.000000,138.344116,120.304414,32.000000,118.517184,68.483052,58.247600,73.681633,100.000000,72.574360,34.012658,39.501312,22.161942,30.165109,0.000000,0.000000
54.953249,64.943759,101.267175,117.037805,116.319983,110.728265,29.508903,14.338826,99.579812,3.064249,62.079310,56.068495,116.017341,99.870815,115.096459,99.724727,64.040720,96.184215,-0.000545,0.036175,32.000000,-235.669697,99.313293,-0.139221,539424.582526,0.990859,19.746069,12.787479,1.844777,-362.734177,29.307896,-40.001862,-0.280982,133.039986,32.000000,144.909459,32.000000,135.064864,119.847987,32.000000,118.850917,68.481305,58.261822,73.706813,100.000000,72.568375,34.012658,39.509451,29.508903,30.315659,0.000000,0.000000
54.905392,64.962185,101.328467,117.041414,116.329504,110.749889,22.730419,14.330407,99.600812,3.064310,62.116632,56.091101,115.960995,99.854566,115.118105,99.738472,64.055646,96.149351,-0.000545,0.036178,32.000000,-235.675330,99.269631,-0.139230,539536.730323,16.553273,19.733250,12.826134,1.844856,-362.734177,29.335079,-40.000787,-0.281021,132.494445,32.000000,145.359003,32.000000,132.873153,120.294998,32.000000,118.372634,68.476690,58.231901,73.682324,100.000000,72.655387,34.012658,39.523126,22.730419,30.177361,0.000000,0.000000
55.029305,64.988585,101.339099,117.043913,116.343088,110.748710,29.524377,14.338826,99.615442,3.064540,62.008582,56.127623,115.980776,99.865432,115.173398,99.646660,64.089595,96.268937,-0.000543,0.036172,32.000000,-235.667566,99.244766,-0.139421,539624.255864,1.288564,19.812054,12.721157,1.845510,-362.734177,29.320127,-40.000184,-0.281279,132.626869,32.000000,145.434847,32.000000,133.814384,121.094181,32.000000,117.503982,68.481361,58.269453,73.667556,100.000000,72.520644,34.012658,39.546105,29.524377,30.167383,0.000000,0.000000
54.953703,65.011411,101.296438,117.050022,116.326307,110.738588,1.516131,14.342394,99.552981,3.064699,61.986032,56.117221,115.993904,99.892653,115.212958,99.635071,64.077393,96.288666,-0.000543,0.036175,32.000000,-235.660393,99.186660,-0.139401,539624.255864,1.288564,19.812054,12.721157,1.845510,-362.734177,29.319735,-40.001259,-0.281279,133.415719,32.000000,144.590594,32.000000,136.842781,121.291435,32.000000,117.412641,68.493141,58.240560,73.688956,100.000000,72.529013,34.012658,39.544968,1.516131,30.299151,0.000000,0.000000
54.997313,65.011411,101.356619,117.050022,116.331499,110.740783,29.505997,14.334830,99.562415,3.064604,61.999985,56.104622,116.050502,99.861273,115.151747,99.651628,64.001159,96.147245,-0.000543,0.036184,32.000000,-235.674513,99.236692,-0.139379,539517.423556,0.989634,19.719515,12.762256,1.841548,-362.734177,29.316073,-40.000892,-0.280220,133.699628,32.000000,144.308770,32.000000,138.187154,120.534839,32.000000,118.358071,68.469341,58.191216,73.678024,100.000000,72.524041,34.012658,39.568472,29.505997,30.174573,0.000000,0.000000
54.835294,65.004811,101.318080,117.058075,116.369220,110.759655,29.512592,14.337970,99.584677,3.064752,62.047376,56.028492,116.058142,99.844675,115.090397,99.640425,64.020763,96.252247,-0.000544,0.036187,32.000000,-235.668095,99.131494,-0.139312,539716.938365,0.990878,19.773029,12.774323,1.842938,-362.734177,29.304929,-40.000288,-0.280586,133.415123,32.000000,144.785245,32.000000,136.173641,120.158095,32.000000,118.920741,68.455792,58.193070,73.657333,100.000000,72.575656,34.012658,39.562703,29.512592,30.147134,0.000000,0.000000
54.918643,64.994086,101.322086,117.070292,116.446365,110.772987,29.506318,14.343821,99.599517,3.064764,62.077938,56.116049,116.016754,99.860476,115.110855,99.628512,64.033494,96.224797,-0.000544,0.036187,32.000000,-235.665850,99.210277,-0.139282,539847.621971,0.994050,19.922058,12.820619,1.847680,-362.734177,29.288972,-40.000315,-0.281931,132.665064,32.000000,145.520565,32.000000,133.468686,120.339748,32.000000,119.141101,68.474450,58.217850,73.679837,100.000000,72.568604,34.012658,39.552316,29.506318,30.309349,0.000000,0.000000
54.964631,64.999311,101.356793,117.080288,116.452726,110.787022,22.767988,14.344963,99.516978,3.064913,61.941944,56.166734,115.995766,99.943997,115.152135,99.634217,64.063201,96.255811,-0.000543,0.036205,32.000000,-235.660938,99.229529,-0.139139,539823.918869,0.992682,19.831227,12.790666,1.844949,-362.734177,29.250973,-40.000761,-0.281219,132.458490,32.000000,145.696433,32.000000,133.354151,121.029255,32.000000,118.089328,68.482637,58.201309,73.672442,100.000000,72.538607,34.012658,39.551727,22.767988,30.278462,0.000000,0.000000
54.972174,64.999311,101.328363,117.080288,116.474182,110.786330,21.932433,14.338541,99.474110,3.065035,61.879909,56.145693,116.023775,99.790924,115.195164,99.662998,64.075692,96.250696,-0.000543,0.036209,32.000000,-235.672277,99.187375,-0.139421,539811.322181,1.285461,19.792293,12.780417,1.844037,-362.734177,29.278888,-40.002832,-0.280992,133.139640,32.000000,144.803408,32.000000,136.492571,121.357600,32.000000,117.635165,68.471885,58.200104,73.663724,100.000000,72.522416,34.012658,39.556779,21.932433,30.160927,0.000000,0.000000
54.849205,64.997936,101.388245,117.081677,116.470071,110.777079,29.482667,14.333261,99.566239,3.065245,61.925901,56.058544,116.071669,99.739316,115.191475,99.605076,63.993608,96.189750,-0.000544,0.036209,32.000000,-235.675263,99.210974,-0.139546,539777.364654,1.334222,19.785054,12.764716,1.843266,-362.734177,29.260582,-40.001259,-0.280779,133.645881,32.000000,144.354111,32.000000,138.530828,120.706324,32.000000,118.154030,68.457603,58.163340,73.684192,100.000000,72.613504,34.012658,39.555271,29.482667,30.198638,0.000000,0.000000
54.983859,64.983910,101.262698,117.068626,116.486517,110.763175,29.508242,14.336686,99.533053,3.065393,62.050250,56.066842,116.087084,99.888739,115.120171,99.630992,64.009861,96.282305,-0.000544,0.036194,32.000000,-235.672330,99.295000,-0.139540,539972.546414,0.994918,19.901807,12.808557,1.848491,-362.734177,29.244785,-40.001233,-0.282155,133.653571,32.000000,144.425954,32.000000,137.233740,120.042332,32.000000,118.613597,68.444780,58.178555,73.680431,100.000000,72.510587,34.012658,39.540856,29.508242,30.015660,0.000000,0.000000
54.916031,65.007286,101.318115,117.064183,116.490876,110.740250,29.494441,14.339112,99.462750,3.065658,62.127727,56.050101,116.011289,99.828688,115.113662,99.622173,64.065119,96.162463,-0.000544,0.036182,32.000000,-235.667445,99.232325,-0.139530,539776.682901,0.991198,19.758439,12.850374,1.841680,-362.734177,29.261439,-40.001678,-0.280314,132.779453,32.000000,145.177260,32.000000,133.969482,119.838630,32.000000,118.794043,68.438749,58.185496,73.675992,100.000000,72.534650,34.012658,39.539252,29.494441,30.291227,0.000000,0.000000
54.961871,65.007286,101.252454,117.064183,116.419916,110.720002,29.498526,14.336400,99.536037,3.065641,62.090761,56.124060,115.982345,99.832175,115.149341,99.540091,64.127842,96.043525,-0.000544,0.036172,32.000000,-235.669992,99.238588,-0.139621,539616.946564,0.992876,19.846935,12.719918,1.844964,-362.734177,29.223756,-40.000105,-0.281142,132.489339,32.000000,145.571642,32.000000,132.532701,120.891796,32.000000,117.802479,68.436043,58.199169,73.674807,100.000000,72.516075,34.012658,39.562885,29.498526,30.297684,0.000000,0.000000
54.892498,65.037537,101.353822,117.071680,116.384682,110.732202,29.502780,14.344820,99.506049,3.065651,61.973725,56.168865,116.045377,99.873383,115.189591,99.592026,64.061274,96.218286,-0.000546,0.036162,32.000000,-235.665179,99.149765,-0.139481,539616.946564,0.992876,19.846935,12.719918,1.844964,-362.734177,29.249712,-40.001338,-0.281142,132.936026,32.000000,145.182185,32.000000,135.439133,121.441639,32.000000,117.454565,68.416124,58.193734,73.658555,100.000000,72.550690,34.012658,39.596511,29.502780,30.199518,0.000000,0.000000
54.830185,65.057888,101.222424,117.085564,116.374336,110.737284,1.277075,14.334402,99.503640,3.065848,62.022870,56.066508,116.062881,99.864597,115.188194,99.648755,64.033336,96.232029,-0.000548,0.036171,32.000000,-235.676908,99.268079,-0.139493,539356.990345,0.991640,19.802918,12.582491,1.842231,-362.734177,29.200724,-40.001495,-0.280379,133.621178,32.000000,144.548630,32.000000,137.661803,121.418368,32.000000,117.812133,68.436269,58.177093,73.677615,100.000000,72.582040,34.012658,39.619623,1.277075,30.337742,0.000000,0.000000
54.876070,65.066689,101.324598,117.095282,116.354606,110.752552,29.485966,14.341538,99.553922,3.066203,62.074411,56.096872,116.090221,99.796042,115.144209,99.650186,64.040396,96.198190,-0.000548,0.036180,32.000000,-235.667314,99.199998,-0.139898,539643.430833,0.993075,19.899796,12.758800,1.846406,-362.734177,29.221875,-40.000761,-0.281521,133.804316,32.000000,144.510278,32.000000,137.989897,120.616833,32.000000,118.755605,68.429385,58.178962,73.679638,100.000000,72.553383,34.012658,39.636231,29.485966,30.156525,0.000000,0.000000
54.876881,65.082915,101.349508,117.103057,116.339007,110.754677,29.527418,14.334973,99.473974,3.066202,62.178357,56.112237,116.086891,99.851792,115.114457,99.558221,64.076702,96.223295,-0.000549,0.036179,32.000000,-235.671256,99.240587,-0.140102,539791.271779,22.973031,19.980048,12.795362,1.846108,-362.734177,29.177817,-39.999423,-0.281513,132.838529,32.000000,145.142939,32.000000,134.794412,120.250386,32.000000,119.188602,68.429610,58.202758,73.697774,100.000000,72.478167,34.012658,39.642877,29.527418,30.264742,0.000000,0.000000
54.940942,65.082915,101.276473,117.103057,116.298612,110.750023,29.462944,14.335829,99.486762,3.066268,62.203601,56.067285,116.004149,99.803220,115.138843,99.601615,64.048164,96.188075,-0.000550,0.036180,32.000000,-235.673514,99.272280,-0.140284,539794.659918,0.992881,19.960182,12.746514,1.846853,-362.734177,29.190690,-40.001101,-0.281750,132.426763,32.000000,145.548484,32.000000,132.754128,120.782626,32.000000,118.402602,68.423311,58.198906,73.674512,100.000000,72.503855,34.012658,39.667039,29.462944,30.242732,0.000000,0.000000
54.918486,65.097215,101.318365,117.102502,116.271209,110.733565,29.503949,14.338255,99.519097,3.066438,62.082348,56.071011,116.004950,99.762255,115.201152,99.663691,64.075943,96.199969,-0.000549,0.036167,32.000000,-235.670924,99.163595,-0.139978,539796.785397,0.993727,19.898640,12.752949,1.843370,-362.734177,29.167695,-40.001049,-0.280808,132.609198,32.000000,145.376200,32.000000,134.549204,121.349661,32.000000,117.689699,68.431640,58.198920,73.649512,100.000000,72.511380,34.012658,39.690266,29.503949,30.281836,0.000000,0.000000
54.793365,65.102166,101.219565,117.104446,116.222026,110.717367,1.797251,14.340396,99.563894,3.066410,62.042541,56.077862,116.035621,99.765374,115.220824,99.641059,64.028859,96.170277,-0.000548,0.036159,32.000000,-235.661079,99.109446,-0.140041,539796.785397,0.993727,19.898640,12.752949,1.843370,-362.734177,29.147316,-40.002282,-0.280808,133.466681,32.000000,144.539501,32.000000,137.294231,121.398443,32.000000,117.622709,68.452383,58.175731,73.665752,100.000000,72.585523,34.012658,39.704969,1.797251,30.282350,0.000000,0.000000
54.897742,65.106566,101.302136,117.110554,116.208216,110.710217,29.472257,14.330264,99.545264,3.066564,62.052558,56.075202,116.065724,99.709730,115.198926,99.562639,64.001316,96.208465,-0.000547,0.036172,32.000000,-235.677604,99.133414,-0.139838,539787.533001,16.335111,20.059745,12.761083,1.847296,-362.734177,29.176955,-40.001521,-0.281818,133.766628,32.000000,144.241548,32.000000,138.357595,120.496488,32.000000,118.466144,68.436361,58.161614,73.658762,100.000000,72.546771,34.012658,39.715150,29.472257,30.151169,0.000000,0.000000
55.003472,65.106566,101.251839,117.110554,116.164355,110.700034,29.535301,14.336400,99.548131,3.066769,62.143923,56.157359,116.126094,99.760073,115.142285,99.779832,64.038771,96.106535,-0.000548,0.036166,32.000000,-235.669501,99.335178,-0.139878,539760.904462,0.993985,19.963787,12.812594,1.845288,-362.734177,29.143447,-40.000210,-0.281236,133.281786,32.000000,144.820475,32.000000,135.454960,120.117796,32.000000,118.987560,68.468511,58.189954,73.666464,100.000000,72.455715,34.012658,39.730081,29.535301,30.260340,0.000000,0.000000
54.877369,65.083190,101.279678,117.106112,116.190728,110.692368,22.157809,14.334117,99.623317,3.066922,62.094551,56.105695,116.021306,99.848325,115.155236,99.641462,64.053940,96.195993,-0.000549,0.036140,32.000000,-235.673915,99.217541,-0.140206,539760.904462,0.993985,19.963787,12.812594,1.845288,-362.734177,29.193702,-40.001469,-0.281236,132.675098,32.000000,145.507304,32.000000,133.049678,120.471938,32.000000,118.873887,68.465538,58.199569,73.677332,100.000000,72.520994,34.012658,39.716241,22.157809,30.260487,0.000000,0.000000
54.793133,65.060913,101.309816,117.102502,116.193284,110.679257,29.475693,14.335116,99.548972,3.066923,62.027365,56.039282,116.017055,99.847530,115.175818,99.648817,64.081302,96.176751,-0.000551,0.036143,32.000000,-235.670621,99.255414,-0.140311,539539.113866,1.322353,19.959987,12.752144,1.845564,-362.734177,29.151011,-40.000262,-0.281256,132.491894,32.000000,145.749865,32.000000,133.289969,121.418503,32.000000,117.978512,68.485160,58.220697,73.683319,100.000000,72.568281,34.012658,39.701962,29.475693,30.207222,0.000000,0.000000
55.109138,65.067514,101.362885,117.106945,116.237545,110.679226,29.523804,14.335687,99.624233,3.066753,61.914204,56.081275,116.075300,99.762296,115.235719,99.710994,64.067097,96.195768,-0.000551,0.036105,32.000000,-235.673820,99.255822,-0.140216,539430.796224,0.995569,20.018716,12.712702,1.848951,-362.734177,29.184602,-39.999056,-0.282115,133.338152,32.000000,144.848445,32.000000,136.673230,121.586973,32.000000,117.989647,68.485547,58.210148,73.673403,100.000000,72.494254,34.012658,39.708033,29.523804,30.201426,0.000000,0.000000
54.966108,65.067514,101.301747,117.106945,116.278721,110.674100,29.492218,14.338113,99.555564,3.066784,61.918386,56.156310,116.117974,99.829810,115.241786,99.731836,64.006953,96.304790,-0.000552,0.036088,32.000000,-235.666313,99.186458,-0.140516,539430.796224,0.995569,20.018716,12.712702,1.848951,-362.734177,29.141414,-40.000918,-0.282115,133.674456,32.000000,144.483081,32.000000,138.582524,120.839317,32.000000,118.475935,68.491945,58.179169,73.688710,100.000000,72.460044,34.012658,39.721228,29.492218,30.296510,0.000000,0.000000
54.967822,65.045513,101.362567,117.106389,116.259759,110.660099,29.489794,14.337827,99.661676,3.066720,62.045563,56.164634,116.175705,99.886292,115.178960,99.678909,64.061141,96.294057,-0.000552,0.036101,32.000000,-235.673155,99.268731,-0.140631,539296.934432,0.987655,19.721921,12.738845,1.839312,-362.734177,29.155610,-40.001075,-0.279504,133.562256,32.000000,144.666681,32.000000,136.996121,120.220696,32.000000,118.919046,68.473922,58.200904,73.692715,100.000000,72.431333,34.012658,39.704935,29.489794,30.284845,0.000000,0.000000
54.896744,65.036712,101.315333,117.098337,116.248649,110.648631,29.522274,14.334117,99.611550,3.066663,62.085871,56.141756,116.043483,99.811948,115.188876,99.667538,64.071544,96.125473,-0.000552,0.036132,32.000000,-235.674570,99.233857,-0.140744,539263.017207,0.991380,19.835432,12.806465,1.844035,-362.734177,29.136159,-40.001731,-0.280704,132.705712,32.000000,145.321349,32.000000,133.979266,120.109718,32.000000,118.921373,68.502252,58.174454,73.684410,100.000000,72.488946,34.012658,39.700555,29.522274,30.255057,0.000000,0.000000
54.850794,65.055138,101.427637,117.096671,116.190805,110.654897,29.559291,14.331834,99.605344,3.066884,61.989958,56.323352,116.004343,99.833481,115.161511,99.729957,64.096794,96.185385,-0.000551,0.036110,32.000000,-235.674723,99.287863,-0.140677,539209.428049,0.991583,19.894893,12.690268,1.845562,-362.734177,29.123451,-40.000865,-0.281094,132.474513,32.000000,145.541989,32.000000,132.859725,120.779095,32.000000,117.819901,68.493354,58.169654,73.677155,100.000000,72.533522,34.012658,39.704213,29.559291,30.231800,0.000000,0.000000
55.049227,65.055138,101.387793,117.096671,116.128478,110.666873,29.505536,14.341538,99.639564,3.066786,61.774740,56.151289,116.025978,99.937636,115.226544,99.707881,64.114235,96.313275,-0.000550,0.036101,32.000000,-235.663052,99.248130,-0.140453,539239.182644,0.991365,19.957481,12.702630,1.849155,-362.734177,29.151685,-40.000341,-0.282058,133.020246,32.000000,144.931793,32.000000,135.990767,121.227234,32.000000,117.553027,68.495827,58.165424,73.670026,100.000000,72.400696,34.012658,39.727764,29.505536,30.304947,0.000000,0.000000
55.050895,65.013061,101.480722,117.091395,116.115153,110.662582,22.365405,14.333403,99.699910,3.066805,61.725839,56.219500,116.061294,99.999483,115.252050,99.763960,64.000378,96.262045,-0.000550,0.036113,32.000000,-235.670367,99.301996,-0.140254,539239.182644,0.991365,19.957481,12.702630,1.849155,-362.734177,29.190257,-40.001993,-0.282058,133.647892,32.000000,144.382078,32.000000,138.227078,121.102436,32.000000,118.019717,68.487802,58.141727,73.657008,100.000000,72.382393,34.012658,39.689665,22.365405,30.256158,0.000000,0.000000
55.122043,64.955309,101.554442,117.086119,116.134260,110.662414,29.509699,14.342822,99.809352,3.066864,61.784493,56.206990,116.096034,99.932558,115.214690,99.725137,63.987404,96.294318,-0.000551,0.036077,32.000000,-235.664554,99.298525,-0.140644,539152.447556,0.989314,19.766964,12.765425,1.841766,-362.734177,29.173128,-40.001652,-0.280110,133.831817,32.000000,144.494246,32.000000,137.433048,120.420119,32.000000,118.784679,68.507854,58.148561,73.689212,100.000000,72.322748,34.012658,39.630538,29.509699,30.292328,0.000000,0.000000
55.045887,64.956959,101.425321,117.083343,116.133087,110.674962,29.500527,14.339968,99.668557,3.067127,61.838163,56.202836,116.072017,100.018118,115.144116,99.776718,64.041713,96.243797,-0.000552,0.036046,32.000000,-235.670523,99.435009,-0.140691,539310.100560,0.991282,19.721919,12.848046,1.843376,-362.734177,29.184621,-40.000839,-0.280453,132.792210,32.000000,145.402397,32.000000,134.296889,120.393638,32.000000,119.159347,68.517830,58.182651,73.685072,100.000000,72.363497,34.012658,39.627756,29.500527,30.193282,0.000000,0.000000
54.959717,64.966585,101.496622,117.083065,116.135211,110.672466,21.873532,14.333689,99.704771,3.067228,61.885449,56.215725,115.929048,99.902545,115.201640,99.792767,64.065379,96.340360,-0.000551,0.036024,32.000000,-235.675490,99.377824,-0.140834,539216.196994,0.987423,19.597355,12.880366,1.842356,-362.734177,29.210784,-40.000629,-0.280110,132.455863,32.000000,145.687244,32.000000,132.500526,120.973997,32.000000,118.262957,68.517788,58.167457,73.668399,100.000000,72.453327,34.012658,39.623467,21.873532,30.245960,0.000000,0.000000
54.997961,64.966585,101.380324,117.083065,116.143060,110.687590,14.559968,14.335544,99.694859,3.067474,61.812738,56.155853,116.057210,99.963941,115.232191,99.736438,64.095566,96.372578,-0.000551,0.035968,32.000000,-235.671668,99.352432,-0.140529,539171.658943,0.989299,19.668292,12.796786,1.842500,-362.734177,29.178968,-40.000236,-0.280215,132.751553,32.000000,145.499313,32.000000,135.145737,121.454378,32.000000,117.897017,68.533787,58.162193,73.661480,100.000000,72.381135,34.012658,39.629569,14.559968,30.276627,0.000000,0.000000
54.966193,65.010036,101.502844,117.090284,116.160752,110.706412,29.466702,14.335116,99.751307,3.067497,61.758888,56.201070,116.043643,99.904461,115.241078,99.722972,64.008909,96.203196,-0.000553,0.035965,32.000000,-235.672260,99.367667,-0.140471,539205.125683,1.336658,19.764285,12.831262,1.846746,-362.734177,29.227764,-40.000813,-0.281359,133.547178,32.000000,144.793259,32.000000,137.702302,121.496368,32.000000,117.924235,68.565603,58.138432,73.694776,100.000000,72.386816,34.012658,39.671705,29.466702,30.295409,0.000000,0.000000
55.010017,64.978685,101.394841,117.088341,116.185516,110.709850,29.543118,14.333831,99.780259,3.067686,61.858862,56.266710,116.102854,99.899262,115.223491,99.815889,64.017790,96.249904,-0.000554,0.035947,32.000000,-235.672561,99.353167,-0.140362,539193.752284,2.006797,19.727581,12.821270,1.843347,-362.734177,29.194302,-40.000472,-0.280526,133.774521,32.000000,144.382698,32.000000,138.578812,120.456228,32.000000,118.596249,68.526277,58.135650,73.679183,100.000000,72.362473,34.012658,39.640942,29.543118,30.302159,0.000000,0.000000
54.983614,64.986110,101.433334,117.083343,116.157505,110.705747,29.503577,14.335687,99.757108,3.067861,62.026936,56.204727,116.078838,99.957232,115.167112,99.773414,64.037837,96.337297,-0.000554,0.035927,32.000000,-235.670870,99.437254,-0.140614,539477.227391,0.989017,19.728115,12.822121,1.843207,-362.734177,29.247894,-40.000761,-0.280546,132.927868,32.000000,144.908681,32.000000,135.375839,120.027183,32.000000,119.054250,68.534175,58.141963,73.687850,100.000000,72.404765,34.012658,39.638818,29.503577,30.205168,0.000000,0.000000
54.848846,64.986110,101.482327,117.083343,116.105679,110.692047,29.496678,14.336115,99.708668,3.067871,62.030722,56.154637,116.046339,99.957660,115.176755,99.740921,64.092194,96.334624,-0.000555,0.035916,32.000000,-235.669622,99.334403,-0.140800,539477.227391,0.989017,19.728115,12.822121,1.843207,-362.734177,29.235447,-40.001206,-0.280546,132.540288,32.000000,145.505110,32.000000,132.908226,120.324272,32.000000,118.534330,68.542678,58.171616,73.714746,100.000000,72.442065,34.012658,39.644710,29.496678,30.263568,0.000000,0.000000
55.062562,64.994636,101.382671,117.089174,116.040349,110.709972,29.557610,14.337399,99.688869,3.067954,61.901102,56.126196,115.993492,99.829422,115.182582,99.778386,64.063967,96.278937,-0.000555,0.035902,32.000000,-235.668174,99.297345,-0.140650,539440.918872,0.990852,19.760873,12.856883,1.844792,-362.734177,29.231720,-40.000787,-0.280954,132.564060,32.000000,145.553290,32.000000,133.895233,121.103675,32.000000,117.823281,68.543834,58.143747,73.665764,100.000000,72.399394,34.012658,39.652246,29.557610,30.266649,0.000000,0.000000
55.025488,65.016086,101.408150,117.086952,116.000985,110.755545,29.507339,14.335829,99.712305,3.068025,61.898317,56.165073,116.046453,99.988043,115.237978,99.737213,64.016047,96.326503,-0.000556,0.035873,32.000000,-235.671383,99.318454,-0.140831,539332.270267,0.993658,19.890326,12.800850,1.850218,-362.734177,29.214933,-40.001180,-0.282369,133.432794,32.000000,144.812482,32.000000,136.915861,121.480832,32.000000,117.528133,68.566906,58.103556,73.677871,100.000000,72.330341,34.012658,39.673444,29.507339,30.277068,0.000000,0.000000
55.053120,65.038087,101.357959,117.091395,115.957715,110.767253,21.663381,14.337399,99.750975,3.068237,62.003202,56.251922,116.086078,100.025174,115.238232,99.876173,64.063720,96.315993,-0.000556,0.035853,32.000000,-235.671944,99.404866,-0.140838,539374.447889,0.987530,19.693678,12.794157,1.841227,-362.734177,29.231523,-40.000498,-0.280024,133.645033,32.000000,144.533651,32.000000,138.462679,120.706627,32.000000,118.546757,68.562602,58.112666,73.689895,100.000000,72.329949,34.012658,39.675047,21.663381,30.184918,0.000000,0.000000
54.834358,65.038087,101.475255,117.091395,115.936550,110.765790,29.525315,14.336543,99.749302,3.068234,61.983895,56.265361,116.075895,99.919428,115.157857,99.806051,63.976642,96.357742,-0.000558,0.035853,32.000000,-235.673948,99.458995,-0.141034,539750.555767,0.990416,19.750675,12.871905,1.842930,-362.734177,29.240584,-40.001311,-0.280607,133.561779,32.000000,144.826099,32.000000,136.167449,120.206682,32.000000,118.983918,68.544785,58.089995,73.667416,100.000000,72.424532,34.012658,39.700402,29.525315,30.223950,0.000000,0.000000
55.073804,65.020212,101.453274,117.089729,115.910363,110.774734,29.508240,14.339397,99.686618,3.068358,61.985657,56.196742,116.051978,99.913636,115.165842,99.708674,64.048189,96.378553,-0.000558,0.035842,32.000000,-235.667323,99.460217,-0.141080,539722.680527,1.348501,19.746180,12.817642,1.841094,-362.734177,29.219847,-40.000813,-0.280179,132.713875,32.000000,145.509636,32.000000,133.649332,120.320688,32.000000,118.960297,68.567752,58.128824,73.697259,100.000000,72.332937,34.012658,39.685493,29.508240,30.189467,0.000000,0.000000
54.977450,64.972910,101.518111,117.079455,115.940478,110.765531,1.790763,14.330835,99.704205,3.068517,61.939829,56.163977,116.009415,99.931174,115.224941,99.753731,64.046871,96.311387,-0.000558,0.035836,32.000000,-235.679000,99.340707,-0.140975,540022.454820,0.993784,19.956235,12.930896,1.850578,-362.734177,29.264832,-40.000918,-0.282694,132.457297,32.000000,145.823586,32.000000,133.474432,121.234925,32.000000,118.079171,68.577269,58.127939,73.690586,100.000000,72.328630,34.012658,39.639584,1.790763,30.296950,0.000000,0.000000
55.005553,65.009486,101.449366,117.088618,115.935927,110.757870,1.117863,14.342251,99.695846,3.068812,61.885325,56.183515,116.025612,99.968038,115.231697,99.756021,64.013863,96.442296,-0.000557,0.035824,32.000000,-235.663650,99.399929,-0.140832,539755.411902,0.989605,19.708477,12.872392,1.842133,-362.734177,29.231122,-40.001338,-0.280426,133.205381,32.000000,144.864157,32.000000,136.437859,121.303963,32.000000,117.786904,68.542827,58.105689,73.659187,100.000000,72.332913,34.012658,39.636884,1.117863,30.310963,0.000000,0.000000
54.902381,65.009486,101.415131,117.088618,115.911590,110.765451,29.462314,14.340967,99.650760,3.068916,61.985338,56.149906,116.078945,99.921241,115.273667,99.799882,64.037006,96.360044,-0.000557,0.035837,32.000000,-235.665754,99.242828,-0.141172,539697.217286,16.334971,19.753588,12.831604,1.846541,-362.734177,29.233640,-40.002728,-0.281540,133.733555,32.000000,144.379636,32.000000,138.483832,120.971071,32.000000,117.964941,68.563384,58.081470,73.698596,100.000000,72.364326,34.012658,39.673672,29.462314,30.281616,0.000000,0.000000
54.880640,65.051013,101.451322,117.105556,115.895633,110.761686,29.520283,14.332404,99.642525,3.069054,62.053084,56.095698,116.055989,99.915126,115.139105,99.678212,64.011454,96.432939,-0.000555,0.035830,32.000000,-235.677103,99.360224,-0.141467,539769.660555,26.153801,19.763198,12.946657,1.844348,-362.734177,29.193298,-40.001442,-0.280974,133.738906,32.000000,144.477644,32.000000,137.042456,120.227091,32.000000,118.641184,68.518782,58.082184,73.688204,100.000000,72.341198,34.012658,39.718069,29.520283,30.278755,0.000000,0.000000
54.950839,65.071364,101.366934,117.111387,115.858237,110.765423,29.558024,14.337399,99.581654,3.069002,62.171026,56.084287,116.111128,99.923546,115.171456,99.717269,64.051791,96.367903,-0.000555,0.035820,32.000000,-235.669157,99.351350,-0.141561,539812.911513,0.994464,19.862250,12.871974,1.847190,-362.734177,29.214048,-40.001810,-0.281763,132.769434,32.000000,145.359718,32.000000,134.288478,120.232228,32.000000,119.044432,68.527947,58.104512,73.687188,100.000000,72.329887,34.012658,39.743770,29.558024,30.285211,0.000000,0.000000
54.907136,65.091715,101.462960,117.114164,115.878351,110.769632,29.501753,14.336543,99.603189,3.069184,62.190702,56.178294,116.006512,99.884355,115.188129,99.824468,64.058604,96.392023,-0.000554,0.035831,32.000000,-235.672472,99.424894,-0.141494,539922.113482,0.993023,19.924668,12.943204,1.848581,-362.734177,29.211227,-40.001259,-0.282159,132.408570,32.000000,145.720420,32.000000,132.720250,121.001384,32.000000,118.298280,68.555085,58.103792,73.697230,100.000000,72.321435,34.012658,39.750882,29.501753,30.190714,0.000000,0.000000
55.026142,65.091715,101.393640,117.114164,115.906484,110.775508,1.116099,14.340253,99.629127,3.069376,62.048084,56.178268,116.047754,99.878441,115.268849,99.798353,64.044036,96.353291,-0.000554,0.035821,32.000000,-235.670401,99.333320,-0.141433,539844.809155,0.990440,19.877587,12.862115,1.844684,-362.734177,29.222593,-40.000577,-0.281157,132.920069,32.000000,145.399762,32.000000,135.555543,121.520247,32.000000,117.901833,68.563708,58.109998,73.686130,100.000000,72.278034,34.012658,39.779964,1.116099,30.265989,0.000000,0.000000
54.937826,65.072739,101.473769,117.111665,115.910829,110.794505,29.503339,14.342679,99.623217,3.069464,62.061000,56.123354,116.088821,99.945302,115.249652,99.818544,64.028598,96.298256,-0.000555,0.035845,32.000000,-235.662566,99.309314,-0.141904,539904.525316,0.993296,19.939911,12.870419,1.847901,-362.734177,29.225887,-40.000944,-0.282027,133.584330,32.000000,144.703376,32.000000,137.867673,121.510360,32.000000,118.272657,68.523100,58.064670,73.694413,100.000000,72.329540,34.012658,39.769248,29.503339,30.294529,0.000000,0.000000
54.836703,65.089515,101.332899,117.114997,115.904802,110.795575,29.533394,14.333118,99.630327,3.069768,62.123524,56.122239,116.123193,99.926280,115.185903,99.697505,63.956022,96.236294,-0.000556,0.035854,32.000000,-235.675733,99.290127,-0.142029,540043.765062,0.992800,19.891456,12.841642,1.847066,-362.734177,29.205972,-40.000813,-0.281844,133.772269,32.000000,144.535697,32.000000,138.082042,120.498294,32.000000,119.021589,68.525721,58.078267,73.701563,100.000000,72.372325,34.012658,39.793493,29.533394,30.250582,0.000000,0.000000
54.916951,65.099140,101.433442,117.129436,115.871755,110.778645,29.501672,14.334688,99.682235,3.069869,62.145645,56.162632,116.085077,99.910721,115.166658,99.728248,63.999972,96.226274,-0.000557,0.035859,32.000000,-235.671213,99.424997,-0.142392,540043.765062,0.992800,19.891456,12.841642,1.847066,-362.734177,29.220449,-40.000393,-0.281844,132.879667,32.000000,145.243659,32.000000,134.920916,120.257732,32.000000,119.294066,68.537853,58.077083,73.683461,100.000000,72.326614,34.012658,39.802413,29.501672,30.280883,0.000000,0.000000
54.960772,65.093915,101.475808,117.132768,115.908766,110.763452,29.504769,14.332547,99.648388,3.069963,62.016523,56.100877,116.043637,99.920162,115.268275,99.728063,64.067906,96.220542,-0.000555,0.035850,32.000000,-235.675321,99.317130,-0.142129,540283.554313,0.993870,20.005407,12.875352,1.847903,-362.734177,29.181858,-40.000341,-0.282139,132.593243,32.000000,145.658296,32.000000,134.597823,121.236858,32.000000,117.668048,68.561024,58.085394,73.676682,100.000000,72.313153,34.012658,39.825018,29.504769,30.309349,0.000000,0.000000
54.987333,65.093915,101.379007,117.132768,115.896855,110.759994,29.536246,14.336686,99.658900,3.070185,62.014646,56.127919,116.061515,99.907173,115.252271,99.828196,64.038446,96.335195,-0.000555,0.035847,32.000000,-235.673477,99.252252,-0.142062,540076.369557,0.993203,19.937908,12.825114,1.847033,-362.734177,29.217110,-40.001757,-0.281835,133.521935,32.000000,144.715742,32.000000,137.338980,121.349591,32.000000,117.588597,68.571584,58.080094,73.687213,100.000000,72.273920,34.012658,39.829257,29.536246,30.180076,0.000000,0.000000
