OSU 80 Ton Compressor Load Stand
54.904822,65.073564,101.464883,117.131380,115.892150,110.756989,22.042747,14.337114,99.665049,3.070377,62.137734,56.085626,116.131981,99.867145,115.240832,99.737193,64.022944,96.280937,-0.000554,0.035843,32.000000,-235.671574,99.389407,-0.142022,539825.679613,0.992072,19.890602,12.753583,1.846332,-362.734177,29.223599,-40.001206,-0.281591,133.730984,32.000000,144.522883,32.000000,138.453382,120.559614,32.000000,118.474030,68.576150,58.082191,73.700804,100.000000,72.298032,34.012658,39.817321,22.042747,30.311697,0.000000,0.000000
55.025459,65.085390,101.365917,117.139433,115.847562,110.740519,29.477302,14.331834,99.616621,3.070752,62.197352,56.145646,116.123340,100.019446,115.168703,99.661507,64.013475,96.287900,-0.000555,0.035846,32.000000,-235.676854,99.340564,-0.141780,539859.084001,0.990453,19.865108,12.854956,1.843679,-362.734177,29.216266,-40.002203,-0.280885,133.191875,32.000000,144.984661,32.000000,135.671263,120.368216,32.000000,118.887770,68.567858,58.067902,73.681526,100.000000,72.239675,34.012658,39.836633,29.477302,30.269217,0.000000,0.000000
54.984445,65.092265,101.377692,117.147485,115.812057,110.737798,29.457241,14.333403,99.630776,3.070844,62.215067,56.125449,116.100959,99.850059,115.203458,99.674974,64.037538,96.271840,-0.000555,0.035864,32.000000,-235.674137,99.271486,-0.141768,539892.260496,1.329261,19.923983,12.836434,1.848014,-362.734177,29.243672,-40.001049,-0.282013,132.572086,32.000000,145.667098,32.000000,133.279978,120.526255,32.000000,119.009949,68.579975,58.093641,73.723083,100.000000,72.258008,34.012658,39.845143,29.457241,30.208763,0.000000,0.000000
54.994042,65.089240,101.477960,117.152206,115.781076,110.736703,29.454044,14.336543,99.664805,3.071150,62.030819,56.211431,116.024771,99.849609,115.191430,99.726844,64.034217,96.323299,-0.000555,0.035862,32.000000,-235.669358,99.337115,-0.141557,539782.864484,0.991475,19.820007,12.850270,1.842164,-362.734177,29.193568,-40.000892,-0.280422,132.496268,32.000000,145.871995,32.000000,133.433010,121.272065,32.000000,118.085004,68.571035,58.053862,73.685096,100.000000,72.290082,34.012658,39.864139,29.454044,30.260340,0.000000,0.000000
54.868877,65.089240,101.379321,117.152206,115.811389,110.735808,29.508157,14.343393,99.635045,3.070954,61.921416,56.219743,116.148296,99.947484,115.248102,99.771831,64.060552,96.341902,-0.000556,0.035872,32.000000,-235.661361,99.316391,-0.141559,539750.887651,0.992964,19.866230,12.816135,1.843752,-362.734177,29.215443,-40.001521,-0.280855,133.401682,32.000000,144.915466,32.000000,136.712312,121.624334,32.000000,117.940699,68.580489,58.062594,73.704113,100.000000,72.316827,34.012658,39.870068,29.508157,30.197684,0.000000,0.000000
55.151588,65.085115,101.508337,117.162202,115.862938,110.727857,22.134695,14.334830,99.742523,3.071105,61.805158,56.292562,116.158905,99.909396,115.269765,99.746319,64.005647,96.377415,-0.000556,0.035891,32.000000,-235.672546,99.375866,-0.141706,539743.887854,0.992862,19.853996,12.851726,1.845254,-362.734177,29.257024,-40.001547,-0.281219,133.844051,32.000000,144.449982,32.000000,138.531151,121.068624,32.000000,118.602550,68.602497,58.064256,73.728319,100.000000,72.202679,34.012658,39.874644,22.134695,30.298051,0.000000,0.000000
55.230250,65.009211,101.565393,117.156926,115.904786,110.725848,29.478169,14.341109,99.712029,3.071235,61.849830,56.335390,116.181498,100.077496,115.222610,99.807684,64.037133,96.318071,-0.000557,0.035872,32.000000,-235.663316,99.439087,-0.142166,539752.307090,0.993537,19.974200,12.837055,1.847665,-362.734177,29.236376,-40.001495,-0.281899,133.625850,32.000000,144.698770,32.000000,136.753838,120.424912,32.000000,118.963792,68.591853,58.068209,73.714834,100.000000,72.126337,34.012658,39.806532,29.478169,30.309423,0.000000,0.000000
55.116697,64.967135,101.487319,117.134712,115.889474,110.719547,29.485704,14.337542,99.759780,3.071425,61.808818,56.402807,116.090203,100.069035,115.239997,99.774455,64.012665,96.356456,-0.000558,0.035866,32.000000,-235.672621,99.384777,-0.142301,539669.888511,1.316876,19.698867,12.914221,1.840533,-362.734177,29.275909,-40.000997,-0.279902,132.797036,32.000000,145.284978,32.000000,134.032870,120.224098,32.000000,119.150118,68.590232,58.080037,73.719146,100.000000,72.136107,34.012658,39.764820,29.485704,30.184405,0.000000,0.000000
55.086418,64.951184,101.669482,117.104168,115.812547,110.732483,1.825005,14.342537,99.761833,3.071433,61.498169,56.418523,116.073994,100.054128,115.291969,99.987084,64.060543,96.310193,-0.000559,0.035874,32.000000,-235.664512,99.492236,-0.142262,539438.484242,0.987042,19.547692,12.845532,1.838945,-362.734177,29.353264,-40.001547,-0.279385,133.084629,32.000000,145.088844,32.000000,135.858970,121.494724,32.000000,117.846733,68.609281,58.061025,73.693363,100.000000,72.136913,34.012658,39.744294,1.825005,30.265035,0.000000,0.000000
55.200713,64.918458,101.604556,117.085286,115.795983,110.765760,29.503971,14.336257,99.875027,3.071410,61.469574,56.438721,116.102955,100.169215,115.270507,99.967115,64.008026,96.464053,-0.000559,0.035904,32.000000,-235.668988,99.603594,-0.142003,539461.861216,0.988874,19.614301,12.894066,1.841317,-362.734177,29.351666,-40.002151,-0.280012,133.679313,32.000000,144.571434,32.000000,138.115709,121.187607,32.000000,117.989252,68.597876,58.022957,73.680682,100.000000,72.045766,34.012658,39.739429,29.503971,30.311257,0.000000,0.000000
55.243313,64.868132,101.651292,117.059741,115.795767,110.790027,29.481920,14.337256,99.852818,3.071392,61.444299,56.395862,116.099545,100.251778,115.226486,100.019615,63.994775,96.438934,-0.000558,0.035939,32.000000,-235.668808,99.632983,-0.142206,539459.787335,20.846008,19.627361,12.855302,1.845636,-362.734177,29.431247,-40.000813,-0.281117,133.910501,32.000000,144.542606,32.000000,137.501008,120.434834,32.000000,118.996891,68.610070,58.055931,73.691129,100.000000,72.039806,34.012658,39.696526,29.481920,30.291081,0.000000,0.000000
55.149700,64.868132,101.607389,117.059741,115.759934,110.814674,29.547264,14.335401,99.879074,3.071400,61.558025,56.405052,116.040781,100.145848,115.196028,99.993802,64.057115,96.517883,-0.000557,0.035945,32.000000,-235.671975,99.512674,-0.142158,539581.263384,0.986878,19.485193,12.966122,1.840638,-362.734177,29.398984,-40.001285,-0.279861,132.957316,32.000000,145.415068,32.000000,134.465722,120.226726,32.000000,119.173157,68.614952,58.045301,73.699889,100.000000,72.058088,34.012658,39.634069,29.547264,30.155865,0.000000,0.000000
55.116379,64.816157,101.641858,117.041137,115.770510,110.825007,29.478557,14.334830,99.885694,3.071381,61.501181,56.443304,115.958429,100.153270,115.185717,99.971066,64.075264,96.452342,-0.000557,0.035970,32.000000,-235.669431,99.601025,-0.141904,539630.888483,0.986855,19.394121,12.963640,1.840065,-362.734177,29.463841,-40.002019,-0.279719,132.608182,32.000000,145.746684,32.000000,132.593669,120.869691,32.000000,118.548018,68.603251,58.067125,73.678174,100.000000,72.053874,34.012658,39.566544,29.478557,30.191595,0.000000,0.000000
55.196822,64.791957,101.783160,117.031418,115.812030,110.840370,29.466441,14.335972,99.929166,3.071541,61.455594,56.383044,116.028556,100.143482,115.257116,100.005455,64.070873,96.482867,-0.000556,0.035980,32.000000,-235.668781,99.632351,-0.141686,539670.206557,0.986744,19.483692,12.950740,1.842392,-362.734177,29.493351,-40.002360,-0.280420,132.903528,32.000000,145.499670,32.000000,134.992122,121.398756,32.000000,117.813277,68.621165,58.061275,73.684573,100.000000,72.048176,34.012658,39.516794,29.466441,30.315365,0.000000,0.000000
55.044165,64.801032,101.702370,117.028642,115.877742,110.842857,29.501678,14.338541,99.926178,3.071569,61.406117,56.342405,116.032847,100.144583,115.261413,100.058221,64.041273,96.550242,-0.000558,0.035978,32.000000,-235.666541,99.636551,-0.141686,539623.188604,0.989660,19.463627,12.891549,1.844132,-362.734177,29.514137,-40.001626,-0.280864,133.586778,32.000000,144.585105,32.000000,137.671983,121.320659,32.000000,117.767109,68.634007,58.023349,73.668524,100.000000,72.077780,34.012658,39.505256,29.501678,30.274426,0.000000,0.000000
55.225959,64.801857,101.724246,117.031418,115.970607,110.835163,1.251941,14.332262,99.945558,3.071729,61.611230,56.380146,116.053734,100.181043,115.185343,100.013479,64.007322,96.629665,-0.000558,0.036003,32.000000,-235.673311,99.588504,-0.141632,539628.873675,0.988541,19.362414,12.915057,1.844004,-362.734177,29.557505,-40.001862,-0.280797,133.039625,32.000000,144.989197,32.000000,135.328302,120.107475,32.000000,118.703971,68.616572,58.033473,73.690728,100.000000,71.953377,34.012658,39.479655,1.251941,30.313384,0.000000,0.000000
55.256511,64.791407,101.778890,117.038360,115.999944,110.860552,1.891998,14.341538,99.947643,3.072038,61.576704,56.419960,116.015923,100.203206,115.210956,100.127876,64.058735,96.595029,-0.000558,0.036044,32.000000,-235.664527,99.659780,-0.141494,539738.972653,23.252819,19.344441,13.070483,1.841964,-362.734177,29.578155,-40.001311,-0.280263,132.582429,32.000000,145.482579,32.000000,132.831249,120.434798,32.000000,118.403140,68.649807,58.075971,73.699838,100.000000,71.944183,34.012658,39.459910,1.891998,30.293062,0.000000,0.000000
55.123904,64.772157,101.720529,117.033640,116.049929,110.883759,1.469183,14.333831,99.994035,3.072177,61.432358,56.319990,116.011925,100.249168,115.161219,100.097842,64.065518,96.581609,-0.000556,0.036061,32.000000,-235.676003,99.620421,-0.141013,539738.972653,23.252819,19.344441,13.070483,1.841964,-362.734177,29.623168,-40.000525,-0.280263,132.587163,32.000000,145.594582,32.000000,133.865546,121.176194,32.000000,117.749846,68.605273,58.043917,73.657381,100.000000,71.913757,34.012658,39.421954,1.469183,30.282790,0.000000,0.000000
55.150103,64.772707,101.704412,117.027809,116.094575,110.903253,29.477212,14.339968,99.951303,3.072343,61.481480,56.296400,116.052693,100.284830,115.255660,100.125817,64.074292,96.613701,-0.000555,0.036041,32.000000,-235.666917,99.657721,-0.140651,539720.712530,15.380124,19.304775,12.997401,1.841935,-362.734177,29.679621,-40.000498,-0.280297,133.449959,32.000000,144.772938,32.000000,136.815519,121.536616,32.000000,117.770486,68.649969,58.091287,73.695804,100.000000,72.062534,34.012658,39.372817,29.477212,30.231947,0.000000,0.000000
55.170792,64.772707,101.786758,117.027809,116.145161,110.930167,29.502303,14.333546,100.021534,3.072692,61.512955,56.429025,116.003477,100.173518,115.236736,99.977278,64.018979,96.533657,-0.000556,0.036056,32.000000,-235.678911,99.619483,-0.140861,539864.318519,19.862297,19.412420,12.982222,1.845307,-362.734177,29.704010,-40.001338,-0.281281,133.807693,32.000000,144.512205,32.000000,138.378030,120.784158,32.000000,118.331076,68.647476,58.058036,73.695644,100.000000,71.932554,34.012658,39.350705,29.502303,30.252710,0.000000,0.000000
55.104998,64.791132,101.702809,117.030030,116.192473,110.931872,22.159991,14.340824,99.913588,3.072846,61.583772,56.416323,116.006767,100.316355,115.141070,100.027583,64.068754,96.663692,-0.000556,0.036022,32.000000,-235.665405,99.656293,-0.140709,539927.137414,0.989618,19.387881,12.993527,1.844138,-362.734177,29.708522,-40.001678,-0.281018,132.836972,32.000000,145.466330,32.000000,133.433487,120.260151,32.000000,119.006840,68.628921,58.064078,73.694459,100.000000,71.958828,34.012658,39.340396,22.159991,30.257552,0.000000,0.000000
55.170648,64.802957,101.769623,117.029475,116.197676,110.948348,22.276736,14.330549,99.980783,3.072860,61.542297,56.367875,115.964615,100.259589,115.181266,100.090974,64.027122,96.601507,-0.000557,0.036047,32.000000,-235.676827,99.662660,-0.140445,540130.207690,1.317988,19.449505,13.030333,1.845619,-362.734177,29.773878,-40.000000,-0.281500,132.446358,32.000000,145.799650,32.000000,133.288594,121.042741,32.000000,117.933492,68.622665,58.061952,73.665687,100.000000,72.002897,34.012658,39.331955,22.276736,30.183524,0.000000,0.000000
55.172506,64.770782,101.753679,117.017535,116.241936,110.945870,22.028948,14.330835,99.946420,3.073279,61.471532,56.486090,116.002535,100.310443,115.206619,100.036825,64.079766,96.685209,-0.000556,0.036062,32.000000,-235.675394,99.595724,-0.140422,540130.207690,1.317988,19.449505,13.030333,1.845619,-362.734177,29.767393,-40.000052,-0.281500,133.178598,32.000000,144.870085,32.000000,136.383336,121.368380,32.000000,117.538269,68.634014,58.062502,73.682626,100.000000,71.904422,34.012658,39.272107,22.028948,30.279269,0.000000,0.000000
55.114275,64.760332,101.728235,117.013092,116.280298,110.959881,29.497377,14.333546,99.972666,3.073760,61.517194,56.423827,116.043858,100.253777,115.255880,100.110595,64.041200,96.629969,-0.000558,0.036049,32.000000,-235.676125,99.514572,-0.140310,540279.715532,1.309589,19.398463,13.033068,1.844633,-362.734177,29.831647,-40.000525,-0.281272,133.760621,32.000000,144.418514,32.000000,138.331821,121.008564,32.000000,117.907454,68.653111,58.055746,73.689523,100.000000,71.834038,34.012658,39.230716,29.497377,30.141338,0.000000,0.000000
55.127674,64.778207,101.787871,117.009205,116.255453,110.965315,29.481918,14.336257,99.954294,3.074060,61.619524,56.453990,116.044785,100.263829,115.189392,100.073051,64.008546,96.573261,-0.000558,0.036033,32.000000,-235.673086,99.657273,-0.139883,540275.183926,0.990126,19.409818,13.036796,1.845769,-362.734177,29.868877,-39.999816,-0.281583,133.766744,32.000000,144.571145,32.000000,137.176723,120.258323,32.000000,118.643803,68.617516,58.053370,73.672520,100.000000,71.889982,34.012658,39.224942,29.481918,30.176628,0.000000,0.000000
55.201517,64.782332,101.782479,117.008649,116.262180,110.993223,29.491441,14.332833,99.925209,3.074528,61.664805,56.385753,115.972731,100.211140,115.156274,100.016984,64.038126,96.585997,-0.000560,0.036038,32.000000,-235.679297,99.581080,-0.139393,540275.183926,0.990126,19.409818,13.036796,1.845769,-362.734177,29.901357,-40.000918,-0.281583,132.452293,32.000000,145.752393,32.000000,132.624605,120.833633,32.000000,118.079746,68.634972,58.047898,73.678633,100.000000,71.832796,34.012658,39.199652,29.491441,30.308469,0.000000,0.000000
55.098692,64.762257,101.660717,117.007261,116.311985,111.023427,22.212417,14.333403,99.905350,3.074919,61.523727,56.272455,115.980819,100.190015,115.204588,100.031897,64.082017,96.597668,-0.000559,0.036030,32.000000,-235.672170,99.612977,-0.139373,540389.303031,0.990474,19.414859,13.033970,1.846402,-362.734177,29.896321,-39.999659,-0.281768,132.994290,32.000000,145.380896,32.000000,135.229406,121.291044,32.000000,117.709471,68.638938,58.058228,73.650147,100.000000,71.875864,34.012658,39.150391,22.212417,30.280589,0.000000,0.000000
55.054993,64.756757,101.634005,117.009482,116.272961,111.081903,29.493439,14.335829,99.898951,3.075120,61.611926,56.301033,116.031986,100.186568,115.213242,100.035952,64.065262,96.634865,-0.000559,0.036053,32.000000,-235.674333,99.626008,-0.139949,540427.874895,0.988946,19.348296,13.012360,1.843835,-362.734177,29.919407,-40.001416,-0.281139,133.679309,32.000000,144.651312,32.000000,137.737893,121.253803,32.000000,117.787259,68.634761,58.043475,73.690180,100.000000,71.890762,34.012658,39.113230,29.493439,30.163862,0.000000,0.000000
54.986464,64.777932,101.647327,117.017812,116.290392,111.110585,29.496824,14.335259,99.890862,3.075106,61.670270,56.258553,116.041515,100.170174,115.154576,99.979806,64.034839,96.401839,-0.000559,0.036069,32.000000,-235.673921,99.540595,-0.140085,540508.491861,1.316028,19.426672,12.975772,1.845066,-362.734177,29.964550,-40.001285,-0.281585,133.809996,32.000000,144.465612,32.000000,137.966476,120.309614,32.000000,118.518859,68.621130,58.029670,73.643157,100.000000,71.870288,34.012658,39.088990,29.496824,30.271565,0.000000,0.000000
55.117218,64.821932,101.772103,117.025865,116.313667,111.121843,29.497340,14.334260,99.851128,3.074937,61.812818,56.335200,115.973438,100.080271,115.156982,99.938551,64.088961,96.575671,-0.000558,0.036078,32.000000,-235.678362,99.486733,-0.140175,540845.450912,0.992520,19.463055,13.015795,1.846045,-362.734177,29.970674,-40.001311,-0.281996,132.560896,32.000000,145.539466,32.000000,132.948061,120.519848,32.000000,118.322618,68.631562,58.060440,73.682630,100.000000,71.895957,34.012658,39.080234,29.497340,30.283744,0.000000,0.000000
55.061758,64.840357,101.682679,117.024754,116.324260,111.139756,29.457276,14.338398,99.869159,3.074960,61.692616,56.210525,115.961445,100.145745,115.187555,99.908138,64.090279,96.410039,-0.000558,0.036077,32.000000,-235.669634,99.548956,-0.140084,541115.717239,0.994090,19.549960,12.900334,1.848588,-362.734177,29.981097,-40.000525,-0.282769,132.617830,32.000000,145.526693,32.000000,134.475521,121.164509,32.000000,117.493985,68.618904,58.049724,73.665341,100.000000,71.849035,34.012658,39.099690,29.457276,30.258652,0.000000,0.000000
54.986732,64.846407,101.565097,117.021422,116.305203,111.156675,29.478578,14.338969,99.771831,3.075025,61.715217,56.218081,116.052513,100.124294,115.202256,99.978627,64.069517,96.551813,-0.000558,0.036056,32.000000,-235.670046,99.575958,-0.140309,541049.165341,0.991678,19.468599,12.955063,1.846467,-362.734177,30.031810,-40.000498,-0.282210,133.427373,32.000000,144.621804,32.000000,137.224688,121.276819,32.000000,117.498229,68.667650,58.034272,73.679514,100.000000,71.849991,34.012658,39.096534,29.478578,30.143099,0.000000,0.000000
54.774889,64.846957,101.580775,117.023643,116.248980,111.175824,29.489879,14.338541,99.800004,3.075304,61.802372,56.221389,115.997457,100.062041,115.066688,99.983088,64.030008,96.411324,-0.000558,0.036046,32.000000,-235.668180,99.471924,-0.140341,541189.088853,0.994344,19.540170,12.850033,1.846702,-362.734177,30.049973,-39.999685,-0.282374,133.227281,32.000000,144.920739,32.000000,135.804176,120.075240,32.000000,118.939064,68.641953,58.038552,73.671433,100.000000,71.941327,34.012658,39.082054,29.489879,30.263348,0.000000,0.000000
55.089640,64.863182,101.617165,117.028642,116.116328,111.191607,29.466504,14.334973,99.824384,3.075504,61.889328,56.247385,115.987353,100.042487,115.126362,99.891838,64.068438,96.448730,-0.000557,0.036030,32.000000,-235.669289,99.511267,-0.140488,541367.585902,0.995296,19.618178,12.959577,1.847084,-362.734177,30.037641,-40.001915,-0.282566,132.559688,32.000000,145.608016,32.000000,133.129655,120.427187,32.000000,118.877349,68.663290,58.039958,73.713977,100.000000,71.882648,34.012658,39.062258,29.466504,30.152343,0.000000,0.000000
54.995512,64.885458,101.579763,117.038360,116.061436,111.220867,29.491701,14.340111,99.826090,3.075628,61.789090,56.249761,116.016824,100.050560,115.174404,99.895672,64.113602,96.497779,-0.000556,0.036025,32.000000,-235.668085,99.409536,-0.140045,541661.589902,0.999350,19.822317,12.911108,1.854514,-362.734177,30.042446,-40.001338,-0.284633,132.589906,32.000000,145.718712,32.000000,133.576172,121.176661,32.000000,118.153125,68.691902,58.047049,73.697081,100.000000,71.882327,34.012658,39.059979,29.491701,30.292035,0.000000,0.000000
55.011024,64.882433,101.488533,117.042247,116.070790,111.231135,1.665521,14.336543,99.775288,3.075617,61.723438,56.146131,116.023911,100.097725,115.172038,99.873361,64.035154,96.323135,-0.000556,0.036038,32.000000,-235.675095,99.286699,-0.139914,541506.912327,0.994000,19.536270,12.896113,1.844578,-362.734177,30.078500,-40.000498,-0.281961,133.710588,32.000000,144.416423,32.000000,138.447396,120.702026,32.000000,118.229476,68.662811,57.998221,73.686849,100.000000,71.977265,34.012658,39.066588,1.665521,30.170025,0.000000,0.000000
54.931621,64.890408,101.463759,117.047801,116.032953,111.198814,22.148621,14.340539,99.701325,3.075805,61.870863,56.203407,116.025740,99.997320,115.114332,99.810047,64.029006,96.379205,-0.000557,0.036027,32.000000,-235.669952,99.429380,-0.140316,541637.467283,0.995356,19.648803,12.881666,1.847056,-362.734177,30.100491,-40.000997,-0.282744,133.544124,32.000000,144.564605,32.000000,136.712959,120.087347,32.000000,118.662608,68.648532,58.015751,73.693578,100.000000,71.854702,34.012658,39.048002,22.148621,30.289320,0.000000,0.000000
55.013691,64.920933,101.521413,117.043913,115.949690,111.169965,29.528968,14.334260,99.597800,3.075991,61.929762,56.116884,116.019673,99.997403,115.137435,99.813058,64.096089,96.358397,-0.000559,0.036017,32.000000,-235.672953,99.310032,-0.140250,541840.151549,17.620934,19.630897,12.850686,1.844876,-362.734177,30.065347,-40.000918,-0.282213,132.651841,32.000000,145.382555,32.000000,133.830242,119.998872,32.000000,118.911283,68.672468,58.039994,73.729339,100.000000,71.816586,34.012658,39.041256,29.528968,30.186972,0.000000,0.000000
54.917846,64.915983,101.482123,117.037249,115.912210,111.143569,29.485919,14.331976,99.631310,3.076003,61.793799,56.074153,116.005279,99.921549,115.205029,99.806374,64.090756,96.313019,-0.000561,0.035999,32.000000,-235.675892,99.276259,-0.140570,541751.898141,1.326815,19.715085,12.891983,1.847092,-362.734177,30.042974,-40.000603,-0.282744,133.008567,32.000000,144.934308,32.000000,135.616567,121.202399,32.000000,117.453390,68.675976,58.054490,73.710845,100.000000,71.866413,34.012658,39.060663,29.485919,30.221308,0.000000,0.000000
54.889462,64.927259,101.413393,117.036416,115.895234,111.128564,29.452729,14.328409,99.635260,3.075926,61.829020,56.093489,116.019000,99.873774,115.166726,99.773470,64.050498,96.224403,-0.000562,0.035996,32.000000,-235.686835,99.372218,-0.140711,541466.655255,0.993375,19.666839,12.811859,1.845385,-362.734177,30.081340,-40.001836,-0.282210,133.558981,32.000000,144.495506,32.000000,137.956559,121.114886,32.000000,117.947719,68.681316,58.008545,73.704914,100.000000,71.899826,34.012658,39.044649,29.452729,30.281250,0.000000,0.000000
55.023493,64.959709,101.400891,117.045024,115.873899,111.103106,29.500727,14.336686,99.663803,3.075847,61.913965,56.121584,116.030264,99.894938,115.167755,99.743773,64.018390,96.254717,-0.000562,0.036019,32.000000,-235.669379,99.301689,-0.140972,541395.082269,0.996499,19.753890,12.788741,1.847890,-362.734177,30.105599,-40.001810,-0.282837,133.801739,32.000000,144.351529,32.000000,137.531046,120.428578,32.000000,118.763313,68.686140,58.030270,73.710761,100.000000,71.805909,34.012658,39.046032,29.500727,30.224977,0.000000,0.000000
54.947728,64.943484,101.435657,117.051133,115.737991,111.088373,21.574993,14.338255,99.642329,3.075680,61.928518,56.127214,115.941584,99.900423,115.183044,99.755122,64.083977,96.354231,-0.000562,0.035982,32.000000,-235.668629,99.332627,-0.140833,541439.269537,0.998089,19.792435,12.773413,1.847593,-362.734177,30.073791,-40.000052,-0.282739,132.444454,32.000000,145.639146,32.000000,132.457571,121.026873,32.000000,118.305381,68.686880,58.034807,73.732648,100.000000,71.846796,34.012658,39.054701,21.574993,30.284258,0.000000,0.000000
54.849880,64.927534,101.426181,117.042247,115.637450,111.041644,22.225875,14.339968,99.621977,3.075276,61.836064,56.057292,115.966825,99.925136,115.185844,99.655788,64.040858,96.178175,-0.000563,0.035940,32.000000,-235.666917,99.309540,-0.140871,541357.618622,0.993636,19.696213,12.824542,1.842865,-362.734177,30.076006,-40.001233,-0.281422,132.799542,32.000000,145.492321,32.000000,134.814481,121.285892,32.000000,117.837548,68.693572,58.044531,73.688359,100.000000,71.889184,34.012658,39.031032,22.225875,30.314999,0.000000,0.000000
54.820310,64.925609,101.374822,117.035861,115.562968,111.026399,29.540573,14.337542,99.492233,3.075220,61.874315,56.039922,116.012259,99.795145,115.145388,99.717901,64.014924,96.190277,-0.000563,0.035948,32.000000,-235.672293,99.356061,-0.141190,541165.050236,1.360491,19.752693,12.821359,1.846039,-362.734177,30.056655,-40.000000,-0.282236,133.689558,32.000000,144.297962,32.000000,138.288206,120.357971,32.000000,118.618361,68.672539,58.010179,73.682545,100.000000,71.899832,34.012658,39.019453,29.540573,30.252123,0.000000,0.000000
54.831934,64.933584,101.317359,117.032529,115.438552,111.008309,29.498406,14.334545,99.537777,3.074999,61.984632,56.064702,116.040842,99.912862,115.118416,99.622821,64.032954,96.188586,-0.000564,0.035956,32.000000,-235.676273,99.279643,-0.141428,541057.297780,1.322645,19.830755,12.754041,1.849160,-362.734177,30.036749,-40.001941,-0.282943,133.080750,32.000000,144.872115,32.000000,135.377103,120.098653,32.000000,118.852583,68.658655,58.057152,73.737967,100.000000,71.888303,34.012658,39.017648,29.498406,30.304654,0.000000,0.000000
54.807021,64.908558,101.367066,117.034195,115.328149,111.004064,29.499915,14.327695,99.521775,3.074732,62.010290,56.042908,115.983843,99.857237,115.130339,99.667147,64.081283,96.175043,-0.000565,0.035974,32.000000,-235.678206,99.237062,-0.141153,541052.708039,0.995590,19.857267,12.787571,1.849220,-362.734177,30.054419,-40.002780,-0.282946,132.581256,32.000000,145.540887,32.000000,132.767320,120.531104,32.000000,118.641037,68.655845,58.064828,73.726678,100.000000,71.899015,34.012658,38.983469,29.499915,30.322409,0.000000,0.000000
54.837984,64.915983,101.184225,117.046135,115.189406,110.989213,29.485994,14.331120,99.383663,3.074594,62.031294,55.985906,116.039060,99.773879,115.192333,99.531551,64.048063,96.129986,-0.000565,0.035939,32.000000,-235.677239,99.317497,-0.141081,540931.237782,0.996638,19.854062,12.768481,1.847780,-362.734177,30.033351,-40.001023,-0.282524,133.225043,32.000000,144.699303,32.000000,136.809461,121.544160,32.000000,117.842127,68.637657,58.035043,73.712008,100.000000,71.955615,34.012658,38.976051,29.485994,30.215659,0.000000,0.000000
54.689020,64.994636,101.228855,117.065016,115.059803,110.979097,29.486343,14.331120,99.419946,3.074246,62.091985,55.792605,116.034536,99.689543,115.179917,99.554205,64.029637,96.006086,-0.000566,0.035916,32.000000,-235.676748,99.061501,-0.140958,540784.372542,0.996984,19.853000,12.711651,1.849527,-362.734177,29.973841,-40.000970,-0.282945,133.682298,32.000000,144.389149,32.000000,138.382652,120.646637,32.000000,118.635079,68.637868,58.012527,73.719402,100.000000,71.962889,34.012658,39.047186,29.486343,30.300105,0.000000,0.000000
54.684434,65.026262,101.203400,117.080288,114.919000,110.941270,29.498756,14.331976,99.315876,3.073815,62.336553,55.834233,115.998345,99.690888,115.131455,99.531103,64.066417,95.990455,-0.000564,0.035923,32.000000,-235.675072,99.057463,-0.140882,540775.531265,0.996717,19.830644,12.716581,1.845149,-362.734177,29.919599,-40.002229,-0.281804,132.642160,32.000000,145.364289,32.000000,133.668388,120.169099,32.000000,119.031860,68.657021,58.042869,73.740897,100.000000,71.924218,34.012658,39.079566,29.498756,30.274646,0.000000,0.000000
54.620097,65.058438,101.100787,117.092228,114.802470,110.906724,29.519473,14.330549,99.327687,3.073219,62.347013,55.933680,116.001535,99.595990,115.164220,99.480294,64.079850,95.940872,-0.000563,0.035902,32.000000,-235.676007,99.066967,-0.141032,540746.216099,0.999247,20.088735,12.610561,1.850680,-362.734177,29.868994,-40.000813,-0.283249,132.374846,32.000000,145.688748,32.000000,133.154595,121.041736,32.000000,118.050768,68.685324,58.040387,73.731045,100.000000,72.009667,34.012658,39.116723,29.519473,30.070612,0.000000,0.000000
54.610322,65.107941,101.014111,117.110832,114.665975,110.859696,29.530429,14.334117,99.267351,3.072290,62.294076,55.845957,116.084232,99.620437,115.185919,99.454037,64.004938,95.983454,-0.000563,0.035890,32.000000,-235.672276,98.998908,-0.141189,540746.216099,0.999247,20.088735,12.610561,1.850680,-362.734177,29.812374,-40.000131,-0.283249,133.603799,32.000000,144.332928,32.000000,138.258006,120.855431,32.000000,118.031273,68.680351,58.006306,73.730923,100.000000,72.029847,34.012658,39.179870,29.530429,30.284771,0.000000,0.000000
54.597938,65.135442,101.003103,117.124993,114.599079,110.804123,29.514700,14.330977,99.190664,3.071689,62.429049,55.821701,116.112732,99.505556,115.145462,99.317744,64.001421,95.912080,-0.000564,0.035878,32.000000,-235.674268,98.923000,-0.140929,540631.260031,0.999622,20.182939,12.565951,1.850981,-362.734177,29.772069,-40.000813,-0.283314,133.576969,32.000000,144.340565,32.000000,137.238972,120.396562,32.000000,118.709251,68.664721,58.022045,73.738599,100.000000,72.046347,34.012658,39.223902,29.514700,29.983451,0.000000,0.000000
54.635752,65.195946,100.935005,117.161369,114.459419,110.729190,29.484514,14.331976,99.176463,3.071191,62.471230,55.783877,116.011700,99.485022,115.160599,99.373340,64.011636,95.800280,-0.000565,0.035858,32.000000,-235.678514,98.901646,-0.140676,540639.528381,0.999158,20.241870,12.667639,1.849726,-362.734177,29.703332,-40.000997,-0.282929,132.321336,32.000000,145.553710,32.000000,132.644141,121.001096,32.000000,118.202134,68.642440,58.012948,73.718542,100.000000,72.031632,34.012658,39.265984,29.484514,30.236642,0.000000,0.000000
54.593221,65.199522,100.962403,117.166089,114.359083,110.714058,29.508013,14.331834,99.161611,3.070638,62.326364,55.773826,116.030599,99.389124,115.213036,99.290405,64.043646,95.858250,-0.000567,0.035853,32.000000,-235.674067,98.801977,-0.141126,540421.677641,0.999513,20.281320,12.626273,1.849944,-362.734177,29.637868,-40.000997,-0.282869,132.879870,32.000000,145.156971,32.000000,135.203786,121.481563,32.000000,117.910945,68.674857,58.033153,73.733254,100.000000,72.017984,34.012658,39.334061,29.508013,30.120428,0.000000,0.000000
54.610218,65.206672,100.925222,117.172198,114.243610,110.684554,1.512886,14.337685,99.056815,3.070125,62.333052,55.866094,116.098432,99.399706,115.198956,99.193253,64.003151,95.741834,-0.000568,0.035847,32.000000,-235.670347,98.783680,-0.141289,539987.607795,0.999194,20.349950,12.550180,1.849358,-362.734177,29.548236,-39.999371,-0.282545,133.505904,32.000000,144.618866,32.000000,137.562812,121.542394,32.000000,118.223875,68.661262,58.004230,73.729570,100.000000,72.022336,34.012658,39.364075,1.512886,30.097171,0.000000,0.000000
54.574061,65.234449,100.901250,117.172754,114.162949,110.634981,29.527517,14.333261,99.174806,3.069524,62.444632,55.776877,116.079628,99.399197,115.150555,99.198934,64.012066,95.812174,-0.000567,0.035846,32.000000,-235.673952,98.790188,-0.141289,539987.607795,0.999194,20.349950,12.550180,1.849358,-362.734177,29.513619,-40.000603,-0.282545,132.928766,32.000000,145.078319,32.000000,134.805917,120.220907,32.000000,119.364331,68.636840,58.036742,73.748299,100.000000,72.087750,34.012658,39.433549,29.527517,30.036716,0.000000,0.000000
54.602694,65.221798,100.927361,117.170532,114.139104,110.581596,29.544793,14.336257,99.105727,3.069109,62.428768,55.732442,116.054643,99.437919,115.181128,99.199323,64.085537,95.669071,-0.000568,0.035843,32.000000,-235.671283,98.850780,-0.141013,539729.439905,0.998302,20.403369,12.552758,1.848887,-362.734177,29.465850,-40.001521,-0.282264,132.500072,32.000000,145.643040,32.000000,132.775289,120.669275,32.000000,118.561160,68.651612,58.037812,73.745344,100.000000,72.088861,34.012658,39.451884,29.544793,30.036056,0.000000,0.000000
54.593449,65.230049,100.836322,117.166645,114.188607,110.493713,29.531240,14.331405,99.133562,3.068067,62.247726,55.780383,116.117163,99.424095,115.222445,99.141992,64.049875,95.804769,-0.000568,0.035869,32.000000,-235.678265,98.796817,-0.140755,539729.439905,0.998302,20.403369,12.552758,1.848887,-362.734177,29.420346,-39.999921,-0.282264,133.428141,32.000000,144.674630,32.000000,137.189745,121.556462,32.000000,117.821857,68.656515,58.028887,73.721649,100.000000,72.091234,34.012658,39.497355,29.531240,30.169805,0.000000,0.000000
54.601641,65.204747,100.920078,117.155815,114.137915,110.440504,29.508020,14.337827,99.171691,3.067658,62.323780,55.855191,116.154457,99.345038,115.245204,99.205945,63.994253,95.793071,-0.000568,0.035882,32.000000,-235.670368,98.794428,-0.141027,539276.753927,0.996624,20.363088,12.389151,1.848395,-362.734177,29.350537,-40.002832,-0.281968,133.644159,32.000000,144.467973,32.000000,138.520797,120.817561,32.000000,118.776141,68.673858,58.000150,73.731100,100.000000,72.136363,34.012658,39.501447,29.508020,30.199592,0.000000,0.000000
54.595187,65.204747,100.866903,117.156093,114.041217,110.392873,29.490570,14.333831,99.049693,3.066901,62.353988,55.800839,116.057013,99.364206,115.194934,99.130891,64.002043,95.656687,-0.000567,0.035832,32.000000,-235.669939,98.640816,-0.141010,538942.630325,0.996498,20.380259,12.510288,1.847041,-362.734177,29.255828,-40.001390,-0.281428,132.604604,32.000000,145.572404,32.000000,133.262940,120.663381,32.000000,119.199105,68.652866,58.035715,73.699555,100.000000,72.119413,34.012658,39.535453,29.490570,30.136863,0.000000,0.000000
54.561517,65.208872,100.893032,117.174420,114.033510,110.319689,2.051926,14.333403,99.107286,3.066175,62.177857,55.796188,116.078153,99.378133,115.250797,99.122151,64.015618,95.860147,-0.000566,0.035831,32.000000,-235.674301,98.709893,-0.141249,538760.068219,0.996569,20.347052,12.558546,1.848298,-362.734177,29.167971,-40.000629,-0.281567,133.304823,32.000000,144.842366,32.000000,136.737601,121.571741,32.000000,117.831695,68.687650,58.025905,73.705954,100.000000,72.130383,34.012658,39.567010,2.051926,30.220355,0.000000,0.000000
54.566103,65.197046,100.867241,117.187193,114.030438,110.282216,22.378925,14.339825,99.063532,3.065642,62.175650,55.828924,116.129014,99.340022,115.246140,99.090924,63.988331,95.722917,-0.000565,0.035819,32.000000,-235.670337,98.757431,-0.141322,538512.906148,0.996859,20.353280,12.464841,1.847542,-362.734177,29.096166,-40.001416,-0.281268,133.763506,32.000000,144.411873,32.000000,138.594320,120.871707,32.000000,118.409431,68.681078,57.998623,73.691368,100.000000,72.194383,34.012658,39.600962,22.378925,30.113092,0.000000,0.000000
54.618855,65.198146,100.785914,117.193302,113.981549,110.239966,29.481120,14.331405,99.118853,3.064915,62.281047,55.824728,116.082811,99.318715,115.185679,99.100106,64.019425,95.717925,-0.000563,0.035780,32.000000,-235.676462,98.831896,-0.141469,538154.022534,14.327431,20.389900,12.579402,1.849161,-362.734177,29.019542,-40.000918,-0.281514,132.756102,32.000000,145.402536,32.000000,133.924648,120.304804,32.000000,119.049198,68.653501,58.027097,73.695672,100.000000,72.134946,34.012658,39.623215,29.481120,30.035029,0.000000,0.000000
54.585522,65.189071,100.872827,117.196078,113.941079,110.190767,29.432188,14.337542,99.128095,3.064221,62.191179,55.841261,116.024654,99.453884,115.216939,99.156766,64.056159,95.761117,-0.000562,0.035755,32.000000,-235.668687,98.766732,-0.141690,538008.182202,1.313074,20.373647,12.520285,1.848533,-362.734177,28.963878,-40.001521,-0.281246,132.503819,32.000000,145.783598,32.000000,132.788926,121.182929,32.000000,118.161378,68.649880,58.038583,73.679526,100.000000,72.121862,34.012658,39.646628,29.432188,30.246327,0.000000,0.000000
54.588601,65.152768,100.789286,117.189136,113.943963,110.165027,29.527741,14.337114,99.124398,3.063977,62.079132,55.879655,116.111212,99.401908,115.285871,99.214195,63.991656,95.685761,-0.000561,0.035737,32.000000,-235.670590,98.836462,-0.141873,537396.609383,0.997161,20.346929,12.476518,1.847978,-362.734177,28.917164,-40.000577,-0.280855,133.639052,32.000000,144.712089,32.000000,138.092284,121.588577,32.000000,118.371966,68.646908,57.988849,73.678130,100.000000,72.177970,34.012658,39.633765,29.527741,30.238476,0.000000,0.000000
54.543363,65.120042,100.874704,117.185804,113.976724,110.139150,29.510055,14.335116,99.133514,3.063437,62.143041,55.840946,116.142587,99.372505,115.268010,99.129893,63.991925,95.670215,-0.000561,0.035718,32.000000,-235.671605,98.831691,-0.141601,537396.609383,0.997161,20.346929,12.476518,1.847978,-362.734177,28.849554,-40.001023,-0.280855,133.733983,32.000000,144.596176,32.000000,137.917096,120.726461,32.000000,119.197923,68.653015,58.015240,73.700292,100.000000,72.206591,34.012658,39.623807,29.510055,30.089467,0.000000,0.000000
54.648265,65.135442,100.799368,117.197467,114.023577,110.092672,29.464648,14.337114,99.247956,3.062746,62.118916,55.879655,116.008664,99.449704,115.243508,99.287862,64.016995,95.655725,-0.000561,0.035717,32.000000,-235.673049,98.876436,-0.141629,537352.273968,0.993544,20.307655,12.493549,1.846343,-362.734177,28.794248,-40.002544,-0.280358,132.449749,32.000000,145.733767,32.000000,132.771688,120.955150,32.000000,118.528835,68.657108,58.009704,73.683354,100.000000,72.158633,34.012658,39.637012,29.464648,30.275967,0.000000,0.000000
54.514165,65.125542,100.944312,117.199966,114.083849,110.054952,29.522643,14.335259,99.220442,3.061880,61.891912,55.884785,116.110398,99.462857,115.280325,99.255693,63.979112,95.791972,-0.000558,0.035686,32.000000,-235.671134,98.844070,-0.141970,537202.776548,0.994730,20.318596,12.483483,1.849440,-362.734177,28.738073,-40.000341,-0.281065,133.493330,32.000000,144.726846,32.000000,137.531095,121.512094,32.000000,117.971854,68.695504,58.025863,73.666554,100.000000,72.243506,34.012658,39.670497,29.522643,30.000913,0.000000,0.000000
54.784523,65.085665,100.998229,117.191080,114.181182,110.021003,29.469100,14.330407,99.214119,3.061270,62.111794,55.840623,116.151241,99.356703,115.200982,99.306742,63.987695,95.883921,-0.000558,0.035699,32.000000,-235.674019,98.915903,-0.142544,536887.617493,0.993769,20.232780,12.449282,1.844512,-362.734177,28.680697,-40.001888,-0.279651,133.108856,32.000000,145.162823,32.000000,135.137542,120.356249,32.000000,119.295372,68.665061,58.014812,73.660167,100.000000,72.099958,34.012658,39.652468,29.469100,30.101133,0.000000,0.000000
54.749423,65.065039,100.970116,117.184416,114.309249,110.010825,29.481704,14.342251,99.319613,3.060928,62.072544,55.891127,116.126239,99.474091,115.235082,99.257144,63.980860,95.927761,-0.000557,0.035679,32.000000,-235.663486,98.914042,-0.142770,536457.020026,0.990107,20.051753,12.622284,1.843554,-362.734177,28.622675,-40.002282,-0.279106,132.527726,32.000000,145.709841,32.000000,133.097466,120.869876,32.000000,119.196377,68.683136,58.006600,73.675719,100.000000,72.132169,34.012658,39.641583,29.481704,30.045594,0.000000,0.000000
54.456472,65.078514,101.084288,117.199133,114.420138,110.009265,29.506531,14.331263,99.305192,3.060655,61.931676,55.796646,116.112814,99.475011,115.271311,99.352743,63.971830,95.975703,-0.000559,0.035682,32.000000,-235.674474,98.927038,-0.142605,536457.020026,0.990107,20.051753,12.622284,1.843554,-362.734177,28.605407,-40.002151,-0.279106,133.392659,32.000000,144.887198,32.000000,137.010829,121.623943,32.000000,117.988250,68.689743,57.998560,73.637042,100.000000,72.197059,34.012658,39.675643,29.506531,30.132534,0.000000,0.000000
54.697736,65.077139,101.072716,117.205519,114.539105,109.982562,29.553472,14.330264,99.336227,3.060531,61.973793,55.849739,116.183156,99.513488,115.309818,99.381081,63.949782,95.933404,-0.000560,0.035672,32.000000,-235.676293,99.089361,-0.142422,536411.924082,0.990240,20.064913,12.656697,1.844222,-362.734177,28.567213,-40.000288,-0.279252,133.812096,32.000000,144.448493,32.000000,138.688060,120.785446,32.000000,118.594344,68.689609,57.999687,73.664821,100.000000,72.165418,34.012658,39.680014,29.553472,30.067677,0.000000,0.000000
54.573658,65.065039,101.177061,117.208851,114.617522,109.982967,29.459211,14.333546,99.369255,3.060569,62.040559,55.937489,116.136802,99.611221,115.228707,99.377844,63.982161,96.001819,-0.000560,0.035677,32.000000,-235.678420,99.023301,-0.142794,536603.815420,0.995319,20.361019,12.695874,1.856240,-362.734177,28.529176,-40.000498,-0.282444,132.674018,32.000000,145.355884,32.000000,133.798227,120.287876,32.000000,119.044808,68.681403,57.996848,73.648497,100.000000,72.236020,34.012658,39.680165,29.459211,30.312064,0.000000,0.000000
54.790565,65.047988,101.187889,117.217182,114.715356,110.005841,29.526388,14.339825,99.392858,3.060574,61.869482,56.003220,116.108156,99.641480,115.312772,99.407266,63.972047,96.034053,-0.000558,0.035646,32.000000,-235.668043,99.131717,-0.143147,536385.767514,0.988647,20.126796,12.691324,1.847841,-362.734177,28.527863,-40.003095,-0.280136,133.182538,32.000000,144.941092,32.000000,136.256879,121.594225,32.000000,117.871563,68.645345,57.984740,73.604204,100.000000,72.134589,34.012658,39.672559,29.526388,30.193209,0.000000,0.000000
54.807679,65.043588,101.262332,117.199133,114.783356,110.002029,29.501886,14.340253,99.463074,3.060813,61.863635,55.934775,116.168170,99.731464,115.338175,99.497658,63.969101,96.087372,-0.000556,0.035610,32.000000,-235.668270,99.037350,-0.142710,536370.568451,0.994277,20.234347,12.701961,1.853954,-362.734177,28.482715,-40.000184,-0.281730,133.752678,32.000000,144.459381,32.000000,138.276411,121.261145,32.000000,118.352201,68.681269,57.997975,73.637649,100.000000,72.140469,34.012658,39.696137,29.501886,30.148014,0.000000,0.000000
54.773981,65.032037,101.224745,117.192191,114.927240,110.026572,21.710065,14.333403,99.532713,3.061280,62.037575,56.052352,116.102478,99.742069,115.229817,99.498794,63.962867,96.113660,-0.000555,0.035589,32.000000,-235.674137,99.120890,-0.142859,536360.413045,0.987830,20.008262,12.732333,1.846812,-362.734177,28.489138,-40.000629,-0.279842,132.877036,32.000000,145.474832,32.000000,134.331540,120.435075,32.000000,119.644992,68.641013,57.998874,73.620743,100.000000,72.138768,34.012658,39.673618,21.710065,30.251536,0.000000,0.000000
54.683221,65.028187,101.230047,117.186915,114.997115,110.073547,29.474814,14.334402,99.539923,3.061709,61.801967,56.000396,116.089559,99.792821,115.338302,99.649407,63.979880,96.193830,-0.000555,0.035627,32.000000,-235.671171,99.229574,-0.143255,536333.284751,0.988263,19.987396,12.768779,1.847594,-362.734177,28.507147,-40.000393,-0.280028,132.948865,32.000000,145.228551,32.000000,135.337834,121.484474,32.000000,118.025473,68.652312,58.009897,73.606164,100.000000,72.123716,34.012658,39.674911,29.474814,30.269804,0.000000,0.000000
54.981772,65.008386,101.347552,117.188581,115.075514,110.125835,29.462442,14.336828,99.649891,3.062407,61.824344,56.069421,116.151329,99.890840,115.339050,99.633091,63.961818,96.296486,-0.000555,0.035626,32.000000,-235.669728,99.375743,-0.143902,536468.222698,1.344126,20.008272,12.791525,1.848044,-362.734177,28.504094,-40.000839,-0.280212,133.765264,32.000000,144.577557,32.000000,137.951445,121.446047,32.000000,118.044274,68.668894,57.987966,73.631275,100.000000,72.022923,34.012658,39.658216,29.462442,30.249481,0.000000,0.000000
54.921664,65.008936,101.323035,117.201910,115.145207,110.165150,29.561180,14.342679,99.586607,3.062877,61.986257,56.167375,116.156934,99.872385,115.256753,99.644320,63.909231,96.178437,-0.000555,0.035612,32.000000,-235.666828,99.319267,-0.144187,536706.344733,0.992266,20.091830,12.824846,1.851209,-362.734177,28.511104,-40.000420,-0.281183,133.056737,32.000000,145.186875,32.000000,134.900578,120.309988,32.000000,119.123077,68.637822,58.003641,73.637949,100.000000,72.070188,34.012658,39.656548,29.561180,30.276921,0.000000,0.000000
54.861325,65.023512,101.453225,117.203576,115.254448,110.177817,29.522852,14.340824,99.700466,3.063372,61.837778,56.036544,116.087504,99.956987,115.329543,99.607261,63.993276,96.372634,-0.000554,0.035589,32.000000,-235.665241,99.353144,-0.143982,536809.184797,0.987133,19.784917,12.907313,1.843294,-362.734177,28.531619,-40.001521,-0.279123,132.682761,32.000000,145.746241,32.000000,134.258159,121.545936,32.000000,118.089129,68.626037,58.022433,73.612800,100.000000,72.082442,34.012658,39.676034,29.522852,30.293869,0.000000,0.000000
54.948012,64.999586,101.528562,117.195523,115.379624,110.257616,29.504762,14.330835,99.699302,3.064146,61.752121,56.179896,116.155473,99.968856,115.334527,99.708586,63.939437,96.416188,-0.000556,0.035639,32.000000,-235.675722,99.395365,-0.143492,537144.394929,0.985382,19.843176,12.885834,1.844865,-362.734177,28.569229,-40.000682,-0.279662,133.972923,32.000000,144.467614,32.000000,138.621944,120.808181,32.000000,118.798151,68.631292,58.009655,73.621953,100.000000,72.016751,34.012658,39.654890,29.504762,30.207589,0.000000,0.000000
54.862881,64.967685,101.518961,117.179140,115.393295,110.297776,22.028794,14.336971,99.725705,3.064781,61.824110,56.175473,116.157815,100.001256,115.245808,99.831741,63.936094,96.243249,-0.000555,0.035642,32.000000,-235.671552,99.413738,-0.143085,537085.014062,0.988015,19.915730,12.923595,1.849267,-362.734177,28.585362,-40.000839,-0.280835,133.465905,32.000000,144.912364,32.000000,135.857802,120.422593,32.000000,119.195404,68.636258,57.991533,73.599228,100.000000,72.025659,34.012658,39.635847,22.028794,30.251022,0.000000,0.000000
54.969569,64.963285,101.656003,117.174975,115.436436,110.328930,22.281240,14.337542,99.786257,3.065589,61.748227,56.203009,116.092442,100.173925,115.327392,99.967910,64.014500,96.360700,-0.000555,0.035661,32.000000,-235.668195,99.546141,-0.142940,537506.721519,0.987545,19.808523,13.004727,1.847720,-362.734177,28.640169,-40.000525,-0.280581,132.589443,32.000000,145.748737,32.000000,133.594596,121.227048,32.000000,117.955737,68.649537,58.020136,73.604039,100.000000,71.995690,34.012658,39.611470,22.281240,30.285652,0.000000,0.000000
54.976089,64.968510,101.625205,117.178862,115.574995,110.355803,29.525524,14.341538,99.907764,3.066295,61.697885,56.246152,116.182617,100.069116,115.355794,99.908344,63.991114,96.415954,-0.000557,0.035655,32.000000,-235.664199,99.509021,-0.142258,537707.744963,1.325333,19.858407,12.899643,1.850412,-362.734177,28.658927,-40.001416,-0.281390,133.905571,32.000000,144.453836,32.000000,138.619617,121.063173,32.000000,118.421919,68.649142,58.002478,73.637932,100.000000,72.082983,34.012658,39.610839,29.525524,30.261220,0.000000,0.000000
55.052945,64.935784,101.650095,117.176641,115.696149,110.392219,29.490536,14.334830,99.894193,3.066849,61.791709,56.229699,116.177812,100.049521,115.259920,99.825852,63.930300,96.548817,-0.000559,0.035689,32.000000,-235.671070,99.512919,-0.142084,537629.692278,1.307855,19.751528,12.894891,1.849314,-362.734177,28.695538,-40.000813,-0.281123,133.880634,32.000000,144.641476,32.000000,137.114747,120.436299,32.000000,119.005423,68.646980,58.018809,73.641014,100.000000,71.922793,34.012658,39.570279,29.490536,30.224830,0.000000,0.000000
55.027365,64.914608,101.685421,117.168588,115.819275,110.451834,1.751199,14.335116,99.901016,3.068240,61.833982,56.183527,116.061946,100.038877,115.282271,99.997265,63.970661,96.507803,-0.000557,0.035725,32.000000,-235.672588,99.571452,-0.142049,537814.897891,0.987089,19.750494,12.952902,1.848535,-362.734177,28.739401,-40.001495,-0.280992,132.603403,32.000000,145.759382,32.000000,132.920263,121.113433,32.000000,118.490782,68.638541,58.017839,73.626797,100.000000,71.923189,34.012658,39.534456,1.751199,30.215146,0.000000,0.000000
55.062448,64.946509,101.719196,117.166922,115.852141,110.500050,29.474788,14.333974,99.899711,3.069411,61.777081,56.200416,116.179954,100.023381,115.333418,99.977381,63.957397,96.542411,-0.000557,0.035687,32.000000,-235.672582,99.624479,-0.141768,538033.738269,0.986971,19.644044,13.096920,1.846406,-362.734177,28.753616,-40.001469,-0.280476,133.749968,32.000000,144.614865,32.000000,138.159045,121.319046,32.000000,118.222511,68.652981,58.003420,73.623184,100.000000,71.868994,34.012658,39.553653,29.474788,30.224757,0.000000,0.000000
54.813846,64.954759,101.629089,117.168588,115.913484,110.510426,29.466502,14.331405,99.936367,3.070408,61.954087,56.275980,116.158182,100.098297,115.229223,99.972530,63.985981,96.466221,-0.000558,0.035700,32.000000,-235.671381,99.563663,-0.141487,538221.370401,16.637369,19.647399,13.030883,1.847906,-362.734177,28.788374,-40.001154,-0.281000,132.972690,32.000000,145.258930,32.000000,134.929017,120.189516,32.000000,119.248148,68.664492,58.043280,73.663429,100.000000,72.016091,34.012658,39.553675,29.466502,30.192989,0.000000,0.000000
55.069135,64.961085,101.774556,117.169977,116.003933,110.512844,29.507272,14.331548,99.914282,3.071424,61.748410,56.334437,116.114703,100.198436,115.344556,99.939262,64.028472,96.687718,-0.000560,0.035688,32.000000,-235.675828,99.627764,-0.140709,538512.103707,0.988302,19.645659,13.065813,1.847342,-362.734177,28.886169,-40.000970,-0.280984,132.867757,32.000000,145.478369,32.000000,134.632059,121.316613,32.000000,117.753220,68.642697,58.041831,73.650908,100.000000,71.859787,34.012658,39.551322,29.507272,30.294822,0.000000,0.000000
