OSU 80 Ton Compressor Load Stand
55.128142,64.936334,101.821520,117.164979,116.066652,110.536904,22.548564,14.335972,100.088027,3.072073,61.657452,56.307673,116.154973,100.251798,115.333632,100.008552,63.962219,96.654596,-0.000561,0.035712,32.000000,-235.669601,99.671672,-0.140746,538442.489080,0.987234,19.653825,13.085637,1.848123,-362.734177,28.925907,-40.001049,-0.281224,133.681776,32.000000,144.673588,32.000000,137.539799,121.630945,32.000000,117.760648,68.653207,58.012488,73.649024,100.000000,71.810326,34.012658,39.518961,22.548564,30.239797,0.000000,0.000000
55.099583,64.911858,101.856907,117.154427,116.146575,110.596582,29.525727,14.332262,100.060618,3.073052,61.804736,56.392167,116.182496,100.332751,115.209417,100.194874,64.016922,96.734955,-0.000560,0.035757,32.000000,-235.676590,99.764063,-0.140820,538442.489080,0.987234,19.653825,13.085637,1.848123,-362.734177,28.986517,-40.000420,-0.281224,133.299844,32.000000,145.116265,32.000000,135.521447,120.265344,32.000000,119.236936,68.614935,58.032236,73.678737,100.000000,71.781411,34.012658,39.478730,29.525727,30.168117,0.000000,0.000000
55.154750,64.893983,101.908949,117.149706,116.188314,110.662195,1.827142,14.333403,100.143152,3.074048,61.675377,56.436679,116.133267,100.255102,115.329242,100.115179,64.040384,96.728261,-0.000563,0.035771,32.000000,-235.672006,99.747257,-0.140769,538632.111269,1.290567,19.572538,13.131179,1.846997,-362.734177,29.087140,-40.001757,-0.280940,132.722509,32.000000,145.783665,32.000000,133.758654,121.303216,32.000000,117.903277,68.622395,58.006958,73.674669,100.000000,71.775851,34.012658,39.442728,1.827142,30.365035,0.000000,0.000000
54.970005,64.870332,101.864762,117.148873,116.213249,110.695033,29.437353,14.334830,100.134936,3.075136,61.703720,56.281841,116.174369,100.325858,115.342805,100.146757,63.976081,96.795148,-0.000565,0.035802,32.000000,-235.671398,99.849842,-0.140503,539000.826503,15.934468,19.504708,13.099069,1.847691,-362.734177,29.160571,-40.000315,-0.281380,133.819800,32.000000,144.398555,32.000000,139.051431,120.703300,32.000000,118.269254,68.641267,57.994501,73.695368,100.000000,71.838293,34.012658,39.399588,29.437353,30.290420,0.000000,0.000000
55.176533,64.873907,101.852654,117.156371,116.267552,110.716742,29.461794,14.334402,100.159841,3.076434,61.841009,56.277027,116.180041,100.405688,115.275555,100.226188,64.027858,96.756684,-0.000566,0.035870,32.000000,-235.673629,99.707955,-0.140769,539000.826503,15.934468,19.504708,13.099069,1.847691,-362.734177,29.231603,-40.001915,-0.281380,132.866028,32.000000,145.456152,32.000000,133.847924,120.271653,32.000000,118.947699,68.621071,58.008143,73.733755,100.000000,71.709344,34.012658,39.377695,29.461794,30.285431,0.000000,0.000000
55.195987,64.900308,101.883437,117.162480,116.302024,110.761566,1.729488,14.337399,100.134073,3.077238,61.686134,56.345811,116.110539,100.408522,115.345117,100.190722,64.036977,96.722952,-0.000567,0.035921,32.000000,-235.671944,99.870195,-0.140439,539365.681344,0.992949,19.658156,13.205167,1.853097,-362.734177,29.318378,-40.000236,-0.282932,133.174958,32.000000,145.105802,32.000000,136.129767,121.544599,32.000000,117.646424,68.634976,57.992760,73.708483,100.000000,71.672526,34.012658,39.381065,1.729488,30.278755,0.000000,0.000000
55.171653,64.933584,101.836477,117.171365,116.352265,110.765365,29.516480,14.340111,100.080725,3.078050,61.779115,56.362980,116.169198,100.457561,115.287957,100.149266,64.002895,96.813487,-0.000566,0.035951,32.000000,-235.665954,99.809927,-0.140231,539252.575888,0.988215,19.463781,13.129358,1.845942,-362.734177,29.356830,-40.000708,-0.281052,133.901396,32.000000,144.648226,32.000000,137.809055,120.435776,32.000000,119.187804,68.644951,57.985604,73.736339,100.000000,71.763241,34.012658,39.402149,29.516480,30.232534,0.000000,0.000000
55.089202,64.938534,101.827386,117.166367,116.390559,110.795989,29.518863,14.334830,100.091952,3.079042,61.837286,56.301334,116.082673,100.278714,115.235216,100.202984,64.045845,96.753358,-0.000566,0.035970,32.000000,-235.672873,99.887695,-0.139982,539478.557956,16.835654,19.471565,13.099157,1.845849,-362.734177,29.442785,-40.001049,-0.281160,132.555790,32.000000,145.759557,32.000000,132.701504,120.738731,32.000000,118.357809,68.664160,57.998746,73.731710,100.000000,71.705075,34.012658,39.393552,29.518863,30.264082,0.000000,0.000000
55.155789,64.945684,101.845334,117.149984,116.426561,110.851416,21.606599,14.331263,100.146568,3.079459,61.821665,56.304913,116.125392,100.339419,115.322146,100.158672,64.013447,96.746852,-0.000568,0.036006,32.000000,-235.678244,99.816253,-0.140343,539632.540790,0.987072,19.528129,13.189808,1.845812,-362.734177,29.506979,-40.001705,-0.281197,133.670415,32.000000,144.597296,32.000000,137.716203,121.221551,32.000000,117.647964,68.700112,57.988015,73.738510,100.000000,71.636109,34.012658,39.389870,21.606599,30.250729,0.000000,0.000000
55.078079,64.945684,101.785533,117.161647,116.434727,110.836709,29.520204,14.332690,100.159599,3.079789,61.846172,56.270442,116.188381,100.337746,115.253157,100.174115,64.007137,96.788599,-0.000570,0.036005,32.000000,-235.675506,99.813928,-0.140601,539742.145741,0.988916,19.612041,13.109291,1.848409,-362.734177,29.554259,-40.001521,-0.281981,133.919614,32.000000,144.450892,32.000000,138.451699,120.339987,32.000000,118.394148,68.676839,57.991804,73.730206,100.000000,71.656273,34.012658,39.380310,29.520204,30.256085,0.000000,0.000000
55.060649,64.920658,101.816968,117.164423,116.510760,110.869516,29.440399,14.332404,100.104889,3.080397,61.897019,56.309629,116.138544,100.262912,115.257260,100.115157,64.112927,96.653314,-0.000571,0.036046,32.000000,-235.676119,99.765021,-0.140946,540054.855195,1.349947,19.555414,13.137625,1.846503,-362.734177,29.636274,-40.002019,-0.281601,132.680200,32.000000,145.722231,32.000000,132.782820,120.492724,32.000000,118.536602,68.695709,57.997868,73.776558,100.000000,71.653783,34.012658,39.342468,29.440399,30.152490,0.000000,0.000000
55.127207,64.918183,101.793134,117.159980,116.638935,110.957034,29.504880,14.336971,100.038851,3.080627,61.716030,56.324266,116.138704,100.292600,115.316948,100.011017,64.024792,96.593074,-0.000571,0.036061,32.000000,-235.674667,99.740545,-0.140750,540040.388685,0.989475,19.629851,13.170019,1.848023,-362.734177,29.696403,-40.000420,-0.282000,133.504279,32.000000,144.930981,32.000000,137.233640,121.647277,32.000000,117.929151,68.671359,58.005616,73.760468,100.000000,71.598612,34.012658,39.322978,29.504880,30.295116,0.000000,0.000000
55.051861,64.915433,101.744517,117.164423,116.706285,110.965887,29.526398,14.339254,99.996516,3.081127,61.815444,56.242732,116.179153,100.302550,115.226569,100.176605,64.070709,96.552915,-0.000570,0.036116,32.000000,-235.669761,99.642160,-0.141061,539944.933250,0.992732,19.621533,12.979669,1.849179,-362.734177,29.745677,-40.000000,-0.282359,133.548690,32.000000,144.940044,32.000000,136.348705,120.376132,32.000000,119.075485,68.657538,57.985304,73.782320,100.000000,71.620310,34.012658,39.303702,29.526398,30.184625,0.000000,0.000000
55.102940,64.892883,101.783151,117.159147,116.668172,110.947161,22.644504,14.337685,99.980890,3.081019,61.786647,56.286320,116.093196,100.231489,115.285177,100.071381,64.091096,96.529797,-0.000570,0.036093,32.000000,-235.668052,99.632269,-0.141302,540518.617890,0.990012,19.555282,13.030122,1.846514,-362.734177,29.819904,-40.001285,-0.281883,132.591117,32.000000,145.812799,32.000000,133.361451,121.120467,32.000000,117.862142,68.641604,57.981373,73.775213,100.000000,71.569521,34.012658,39.261297,22.644504,30.261881,0.000000,0.000000
54.985291,64.908283,101.873017,117.140821,116.623443,110.960497,29.494873,14.339397,100.004013,3.081036,61.768894,56.237027,116.180454,100.108246,115.319727,100.078798,64.069929,96.553547,-0.000571,0.036133,32.000000,-235.667979,99.631208,-0.141774,540500.570461,0.990862,19.624734,12.959074,1.848158,-362.734177,29.855340,-40.002177,-0.282367,133.756664,32.000000,144.533358,32.000000,138.548133,121.069472,32.000000,118.369317,68.649353,57.971962,73.797659,100.000000,71.620804,34.012658,39.259620,29.494873,30.260413,0.000000,0.000000
54.908960,64.921208,101.785900,117.145264,116.660431,110.996758,29.492539,14.329122,99.960561,3.080974,61.916642,56.153817,116.123410,100.131902,115.248807,99.983285,64.090853,96.456918,-0.000571,0.036184,32.000000,-235.678910,99.569538,-0.141881,540502.224654,0.993184,19.681437,12.960250,1.852732,-362.734177,29.898454,-40.001364,-0.283524,132.938269,32.000000,145.556405,32.000000,134.162244,120.386738,32.000000,119.244665,68.648564,57.980003,73.807607,100.000000,71.585630,34.012658,39.230936,29.492539,30.146400,0.000000,0.000000
55.108633,64.915983,101.676881,117.143875,116.640249,111.075461,29.531257,14.330264,99.880964,3.081131,61.768159,56.273701,116.113154,100.194053,115.345765,99.989805,64.123921,96.495605,-0.000570,0.036205,32.000000,-235.677440,99.579653,-0.141898,540694.067769,0.995152,19.767651,12.878826,1.853721,-362.734177,29.953583,-40.000393,-0.283932,133.061697,32.000000,145.400670,32.000000,135.569574,121.428393,32.000000,117.884296,68.656024,57.987979,73.791147,100.000000,71.615917,34.012658,39.231593,29.531257,30.252123,0.000000,0.000000
55.060165,64.903608,101.626637,117.137766,116.627679,111.103507,24.269906,14.334117,99.923879,3.081296,61.811661,56.215503,116.155833,100.203452,115.283245,100.000177,64.062732,96.480685,-0.000570,0.036240,32.000000,-235.673259,99.627396,-0.142233,540694.067769,0.995152,19.767651,12.878826,1.853721,-362.734177,30.006516,-39.999974,-0.283932,133.881773,32.000000,144.600138,32.000000,138.246152,120.328439,32.000000,118.920951,68.634165,57.946897,73.830200,100.000000,71.505048,34.012658,39.208421,24.269906,30.308982,0.000000,0.000000
55.062353,64.852457,101.646161,117.126937,116.554465,111.104576,29.491960,14.334830,99.870494,3.081267,61.828806,56.276968,116.064415,100.150334,115.277646,99.869693,64.124232,96.515353,-0.000571,0.036261,32.000000,-235.672710,99.604778,-0.142248,541165.140304,1.206723,19.604947,12.921831,1.845738,-362.734177,30.041297,-40.001888,-0.282090,132.635732,32.000000,145.690963,32.000000,132.773180,120.569175,32.000000,118.318639,68.641146,57.975436,73.853003,100.000000,71.510374,34.012658,39.129220,29.491960,30.248161,0.000000,0.000000
55.036935,64.812857,101.636461,117.119162,116.535697,111.118497,29.497802,14.332262,99.832787,3.081356,61.600517,56.149810,116.090360,100.099643,115.275635,99.892223,64.083473,96.468709,-0.000571,0.036239,32.000000,-235.673967,99.462382,-0.141722,540963.592913,0.992881,19.551697,12.882039,1.846019,-362.734177,30.089860,-40.000892,-0.282112,133.594124,32.000000,144.707286,32.000000,137.146029,121.528068,32.000000,117.557486,68.623648,57.921931,73.818899,100.000000,71.492840,34.012658,39.090022,29.497802,30.216026,0.000000,0.000000
55.006835,64.834857,101.600251,117.121106,116.507417,111.128777,29.473755,14.340681,99.836467,3.081017,61.853857,56.168138,116.139905,100.038244,115.234574,99.969420,64.045355,96.352413,-0.000570,0.036256,32.000000,-235.666367,99.569023,-0.141637,541074.442355,0.993211,19.536469,12.893591,1.846696,-362.734177,30.127263,-40.000184,-0.282310,133.252695,32.000000,145.098607,32.000000,135.694143,120.236243,32.000000,119.172873,68.616519,57.921446,73.860522,100.000000,71.562861,34.012658,39.045561,29.473755,30.262394,0.000000,0.000000
54.973204,64.868132,101.580206,117.131380,116.539177,111.126168,22.622698,14.341538,99.795646,3.080305,61.791870,56.177766,116.105868,100.013000,115.270270,99.822292,64.113886,96.521570,-0.000572,0.036226,32.000000,-235.666658,99.544916,-0.141935,541074.442355,0.993211,19.536469,12.893591,1.846696,-362.734177,30.124984,-40.000892,-0.282310,132.635823,32.000000,145.798833,32.000000,133.597786,121.402568,32.000000,118.248171,68.634201,57.948195,73.856817,100.000000,71.532938,34.012658,39.042884,22.622698,30.275820,0.000000,0.000000
55.060369,64.870607,101.596841,117.125549,116.496709,111.100551,23.461410,14.338255,99.827503,3.079715,61.745029,56.193814,116.134194,100.004661,115.302182,99.871325,64.045133,96.366474,-0.000572,0.036174,32.000000,-235.672071,99.508349,-0.141746,541252.772860,0.994775,19.587339,12.858842,1.847048,-362.734177,30.166038,-40.002046,-0.282469,133.764645,32.000000,144.559491,32.000000,138.728600,121.095081,32.000000,118.259476,68.623789,57.882922,73.859063,100.000000,71.471806,34.012658,39.019274,23.461410,30.144419,0.000000,0.000000
54.965622,64.829082,101.474822,117.097782,116.303380,111.128495,29.456545,14.336971,99.734367,3.078989,61.942943,56.125605,116.052890,99.954275,115.232597,99.789204,64.058354,96.410897,-0.000572,0.036154,32.000000,-235.668602,99.400196,-0.141719,541184.103467,0.995634,19.656584,12.893865,1.847873,-362.734177,30.154032,-40.000341,-0.282722,132.798720,32.000000,145.563973,32.000000,134.010361,120.229090,32.000000,119.050712,68.597393,57.910914,73.863046,100.000000,71.513946,34.012658,38.947249,29.456545,30.278535,0.000000,0.000000
54.814328,64.876658,101.510361,117.107778,116.175446,111.095452,29.502071,14.331691,99.612883,3.077991,61.800281,56.013766,116.113969,99.876567,115.324505,99.778219,64.038772,96.305387,-0.000574,0.036127,32.000000,-235.674866,99.402584,-0.141416,541138.663484,1.248158,19.571750,12.867876,1.845190,-362.734177,30.169061,-40.000551,-0.281904,133.665241,32.000000,144.713063,32.000000,138.194817,121.470176,32.000000,118.204831,68.613660,57.868872,73.877145,100.000000,71.622346,34.012658,38.925561,29.502071,30.283010,0.000000,0.000000
54.806435,64.912683,101.507156,117.108611,116.078349,111.085280,29.518794,14.333403,99.638294,3.077573,62.107438,56.019052,116.120775,99.840108,115.193339,99.692575,64.045994,96.248007,-0.000573,0.036143,32.000000,-235.675612,99.298896,-0.141242,541239.237521,0.996165,19.621114,12.882495,1.846151,-362.734177,30.169352,-40.001967,-0.282262,132.868893,32.000000,145.554324,32.000000,134.792638,120.289352,32.000000,119.056884,68.607129,57.889201,73.898741,100.000000,71.584367,34.012658,38.969395,29.518794,30.224757,0.000000,0.000000
54.701553,64.980610,101.422851,117.122772,115.963424,111.081567,29.469106,14.338113,99.523040,3.076855,62.006098,56.036269,116.049687,99.822469,115.262900,99.661592,64.055348,96.257940,-0.000574,0.036125,32.000000,-235.672050,99.232468,-0.141035,541271.409385,0.997499,19.814070,12.835941,1.851895,-362.734177,30.155761,-40.000970,-0.283756,132.755707,32.000000,145.493343,32.000000,135.142404,121.359771,32.000000,117.555179,68.602741,57.895702,73.852640,100.000000,71.643204,34.012658,39.003099,29.469106,30.219401,0.000000,0.000000
54.733211,64.997661,101.431865,117.125549,115.795530,111.005760,22.437397,14.338398,99.603246,3.076431,61.949816,56.167642,116.132439,99.842166,115.206597,99.640202,64.003837,96.159954,-0.000574,0.036152,32.000000,-235.671601,99.278601,-0.141275,541262.647807,0.997098,19.857688,12.792728,1.852103,-362.734177,30.141260,-40.001154,-0.283806,133.877538,32.000000,144.353465,32.000000,138.584777,120.511298,32.000000,118.488449,68.572893,57.835997,73.840130,100.000000,71.514082,34.012658,39.038634,22.437397,30.292475,0.000000,0.000000
54.865867,64.956684,101.490832,117.134990,115.584022,111.009773,29.530401,14.339825,99.552537,3.075657,62.082175,55.979991,116.071983,99.771981,115.213079,99.613596,64.033153,96.214434,-0.000574,0.036167,32.000000,-235.661978,99.360792,-0.141489,541381.388215,1.001048,20.026590,12.789605,1.854113,-362.734177,30.188227,-40.001574,-0.284434,132.571507,32.000000,145.799237,32.000000,132.749847,120.808065,32.000000,118.710475,68.599261,57.866075,73.885633,100.000000,71.561684,34.012658,38.996100,29.530401,30.291301,0.000000,0.000000
54.698500,64.986935,101.377307,117.148596,115.410633,111.008277,29.519291,14.332404,99.510304,3.074942,61.924420,55.872509,116.105148,99.648740,115.275462,99.560868,64.030143,96.167836,-0.000574,0.036175,32.000000,-235.674972,99.086117,-0.141552,541128.362211,1.313090,20.013147,12.779625,1.853205,-362.734177,30.150375,-40.002072,-0.284001,133.323675,32.000000,144.939520,32.000000,137.107477,121.778925,32.000000,117.982736,68.581072,57.842177,73.840113,100.000000,71.647802,34.012658,39.020126,29.519291,30.029893,0.000000,0.000000
54.761342,64.983360,101.199310,117.151928,115.392927,110.967515,29.495851,14.334402,99.408682,3.074438,62.137158,55.956213,116.136203,99.718436,115.169757,99.531248,64.011921,96.134247,-0.000574,0.036172,32.000000,-235.673466,99.172795,-0.141090,541088.022662,0.998765,20.035856,12.758267,1.853384,-362.734177,30.067952,-39.999607,-0.284063,133.567356,32.000000,144.879008,32.000000,136.509098,120.170025,32.000000,119.157602,68.556915,57.829497,73.830360,100.000000,71.615275,34.012658,39.012657,29.495851,30.238696,0.000000,0.000000
54.685470,65.017187,101.157765,117.158037,115.219422,110.929164,29.578848,14.336257,99.393867,3.073776,62.142353,55.872789,116.048467,99.596151,115.238418,99.445095,64.061010,96.025262,-0.000575,0.036157,32.000000,-235.670791,99.091602,-0.141089,541088.022662,0.998765,20.035856,12.758267,1.853384,-362.734177,30.015701,-40.001915,-0.284063,132.417377,32.000000,145.763100,32.000000,133.246542,121.098450,32.000000,118.139490,68.579008,57.837560,73.842128,100.000000,71.702573,34.012658,39.033882,29.578848,30.283010,0.000000,0.000000
54.655863,65.062013,101.120270,117.170254,115.041075,110.862999,29.521840,14.335401,99.290535,3.072755,62.163940,55.772683,116.164068,99.667234,115.278483,99.329664,63.980745,96.060972,-0.000575,0.036138,32.000000,-235.670827,99.011940,-0.141435,540887.949388,0.997913,19.971760,12.755401,1.848006,-362.734177,29.945382,-40.000420,-0.282576,133.726348,32.000000,144.501587,32.000000,138.484634,121.077252,32.000000,118.173624,68.586750,57.835299,73.847455,100.000000,71.694511,34.012658,39.095262,29.521840,30.253957,0.000000,0.000000
54.642929,65.103266,101.092565,117.184971,114.845736,110.828698,29.482695,14.331548,99.298450,3.071992,62.247882,55.851673,116.074953,99.535490,115.277554,99.274962,64.057970,95.888654,-0.000574,0.036091,32.000000,-235.672550,98.912313,-0.141593,540685.459366,0.996387,20.078662,12.637847,1.849811,-362.734177,29.897974,-40.001469,-0.282993,132.521748,32.000000,145.784886,32.000000,132.561978,120.908510,32.000000,118.317884,68.571224,57.868830,73.856058,100.000000,71.705067,34.012658,39.156993,29.482695,30.163568,0.000000,0.000000
54.471945,65.105191,100.997052,117.199966,114.758896,110.745189,1.252686,14.336115,99.253985,3.071129,62.211410,55.844057,116.152078,99.453273,115.248735,99.249052,63.968265,95.884896,-0.000574,0.036106,32.000000,-235.674048,98.974964,-0.141869,540616.661631,0.998434,20.152026,12.740550,1.850127,-362.734177,29.801490,-40.001180,-0.282970,133.587269,32.000000,144.565768,32.000000,137.926494,121.426922,32.000000,117.982639,68.544580,57.822896,73.802485,100.000000,71.820448,34.012658,39.179653,1.252686,30.161661,0.000000,0.000000
54.546547,65.162119,100.925723,117.220514,114.642710,110.651423,29.542012,14.335972,99.132735,3.069966,62.356881,55.702593,116.191992,99.369283,115.218927,99.168887,63.981968,95.778483,-0.000574,0.036086,32.000000,-235.672060,98.795347,-0.141842,540349.097190,0.999822,20.205747,12.554987,1.850058,-362.734177,29.686175,-40.001049,-0.282901,133.096982,32.000000,145.048650,32.000000,135.071964,120.282579,32.000000,118.986904,68.536013,57.868531,73.828012,100.000000,71.752893,34.012658,39.266127,29.542012,29.999152,0.000000,0.000000
54.548022,65.149193,100.939493,117.228011,114.570527,110.583368,29.477938,14.335972,99.126361,3.069251,62.225368,55.802817,116.132173,99.432576,115.250092,99.106955,64.020311,95.775871,-0.000575,0.036072,32.000000,-235.671896,98.846578,-0.141780,540230.098122,23.595463,20.372739,12.642327,1.854111,-362.734177,29.610142,-40.000734,-0.283819,132.625389,32.000000,145.618487,32.000000,134.194933,121.406291,32.000000,117.915166,68.577600,57.863500,73.841959,100.000000,71.817314,34.012658,39.291605,29.477938,30.036276,0.000000,0.000000
54.582214,65.153043,100.964730,117.230788,114.507534,110.558027,29.506561,14.333546,99.103342,3.068100,62.166342,55.784635,116.201954,99.394752,115.263596,99.186181,63.965608,95.811317,-0.000574,0.036077,32.000000,-235.669896,98.886084,-0.141909,539783.835230,0.998324,20.357599,12.561645,1.850268,-362.734177,29.544493,-40.001416,-0.282608,133.853779,32.000000,144.482919,32.000000,138.476618,120.843459,32.000000,118.911240,68.591006,57.839188,73.830427,100.000000,71.811686,34.012658,39.325497,29.506561,30.143392,0.000000,0.000000
54.553900,65.135992,100.817423,117.237175,114.487243,110.464496,29.511287,14.340539,99.080916,3.067072,62.154653,55.830450,116.127843,99.446441,115.287150,99.201811,64.004843,95.814555,-0.000574,0.036077,32.000000,-235.666837,98.914287,-0.142041,539350.818823,0.999814,20.343250,12.521657,1.850470,-362.734177,29.441402,-40.000656,-0.282479,132.510854,32.000000,145.797695,32.000000,133.471401,121.177421,32.000000,118.120883,68.619994,57.871499,73.818819,100.000000,71.827776,34.012658,39.338857,29.511287,30.083818,0.000000,0.000000
54.495113,65.118666,100.875005,117.227178,114.480134,110.387022,29.483803,14.336400,99.024641,3.065954,62.074148,55.794961,116.183372,99.255849,115.324226,99.142586,63.951551,95.724226,-0.000573,0.036080,32.000000,-235.672451,98.717622,-0.142823,539330.623469,0.997933,20.314093,12.598678,1.849773,-362.734177,29.321316,-40.001390,-0.282213,133.739152,32.000000,144.384108,32.000000,138.538319,120.857743,32.000000,118.199795,68.605053,57.848786,73.815291,100.000000,71.897335,34.012658,39.352486,29.483803,30.022043,0.000000,0.000000
54.497333,65.125817,100.872585,117.227178,114.386516,110.338732,21.453550,14.336686,98.997142,3.065482,62.246163,55.768769,116.163848,99.365103,115.240416,99.237399,63.977692,95.780176,-0.000575,0.036075,32.000000,-235.674952,98.858387,-0.142588,538523.178247,0.998830,20.363825,12.557890,1.851084,-362.734177,29.244238,-40.002360,-0.282137,132.877995,32.000000,145.396629,32.000000,133.941465,120.384581,32.000000,119.202868,68.616859,57.897373,73.845264,100.000000,71.908964,34.012658,39.383856,21.453550,30.046841,0.000000,0.000000
54.602418,65.125267,100.987091,117.240784,114.292992,110.275127,29.493328,14.340539,99.148743,3.065171,61.942751,55.800237,116.112569,99.426540,115.309700,99.270751,63.977939,95.807046,-0.000577,0.036049,32.000000,-235.666674,98.819166,-0.142301,538241.721738,1.372065,20.368832,12.566987,1.850964,-362.734177,29.185374,-40.000629,-0.281980,133.087066,32.000000,145.248572,32.000000,135.726414,121.725769,32.000000,118.119159,68.604700,57.901476,73.817006,100.000000,71.845138,34.012658,39.414582,29.493328,30.214045,0.000000,0.000000
54.568637,65.074939,100.929233,117.241895,114.329221,110.229190,29.453357,14.334688,99.156947,3.064460,62.054703,55.840356,116.201133,99.477131,115.282880,99.168091,63.970879,95.917912,-0.000579,0.035965,32.000000,-235.668591,98.856715,-0.142190,538241.721738,1.372065,20.368832,12.566987,1.850964,-362.734177,29.126246,-40.000603,-0.281980,132.987718,32.000000,145.204009,32.000000,134.908631,120.258583,32.000000,119.243118,68.629208,57.935140,73.843485,100.000000,71.892138,34.012658,39.390058,29.453357,30.246473,0.000000,0.000000
54.600526,65.063114,100.996339,117.235509,114.304298,110.165667,29.493501,14.335401,99.241668,3.064009,61.898649,55.790714,116.181957,99.496930,115.375237,99.298373,63.975850,95.822314,-0.000581,0.035938,32.000000,-235.673286,98.882229,-0.142276,537611.513650,0.996829,20.249095,12.660483,1.849583,-362.734177,29.051649,-40.000787,-0.281281,132.702993,32.000000,145.496853,32.000000,134.772355,121.514102,32.000000,117.926711,68.623509,57.951258,73.816180,100.000000,71.869955,34.012658,39.386020,29.493501,30.263201,0.000000,0.000000
54.593399,65.056238,101.077717,117.231343,114.334417,110.143931,29.548479,14.329978,99.200616,3.063112,61.913725,55.877068,116.173436,99.475684,115.328862,99.356674,63.914940,95.887411,-0.000581,0.035890,32.000000,-235.677725,98.846948,-0.142152,537255.217693,0.994224,20.206495,12.595358,1.849732,-362.734177,29.009849,-40.001442,-0.281129,133.828951,32.000000,144.418592,32.000000,138.539559,120.626666,32.000000,118.761924,68.599135,57.900048,73.797275,100.000000,71.913108,34.012658,39.398393,29.548479,30.271492,0.000000,0.000000
54.655684,65.047713,100.985225,117.227178,114.289638,110.113415,24.143646,14.336828,99.215801,3.062576,61.888205,55.975370,116.161212,99.552515,115.303219,99.396283,63.967033,95.911401,-0.000584,0.035876,32.000000,-235.668417,98.984325,-0.142357,537255.217693,0.994224,20.206495,12.595358,1.849732,-362.734177,28.957602,-40.000577,-0.281129,132.627900,32.000000,145.783835,32.000000,133.918409,121.485452,32.000000,118.268090,68.611583,57.934127,73.772764,100.000000,71.877963,34.012658,39.403353,24.143646,30.251903,0.000000,0.000000
54.685111,65.033962,101.110513,117.204686,114.426151,110.090518,29.490465,14.343964,99.392094,3.062141,61.810141,55.899175,116.217740,99.671229,115.349180,99.418738,63.909111,96.008645,-0.000586,0.035842,32.000000,-235.664232,99.076140,-0.142274,537272.898635,0.992303,20.206495,12.697234,1.851464,-362.734177,28.891682,-40.000367,-0.281496,133.859496,32.000000,144.445119,32.000000,138.883025,121.068340,32.000000,118.445168,68.622220,57.910381,73.795644,100.000000,71.888239,34.012658,39.400333,29.490465,30.244859,0.000000,0.000000
54.800037,64.970435,101.126725,117.197189,114.533029,110.065649,29.518435,14.339397,99.397824,3.061641,61.976344,55.844902,116.153632,99.611689,115.296417,99.356151,63.935629,95.992652,-0.000590,0.035831,32.000000,-235.670274,99.012346,-0.142548,536967.869331,1.212547,20.137899,12.660234,1.847662,-362.734177,28.839918,-39.999475,-0.280427,132.802311,32.000000,145.435277,32.000000,133.948892,120.523019,32.000000,119.027905,68.621036,57.959278,73.807813,100.000000,71.864192,34.012658,39.358348,29.518435,30.139797,0.000000,0.000000
54.623848,64.976760,101.146168,117.197189,114.632871,110.044960,29.480987,14.335972,99.400446,3.061516,61.805309,55.940402,116.171148,99.633222,115.376633,99.470560,63.882946,95.954620,-0.000591,0.035787,32.000000,-235.670421,99.021648,-0.142716,536944.357411,0.991870,20.095784,12.779301,1.848959,-362.734177,28.812521,-40.000000,-0.280665,133.817915,32.000000,144.725484,32.000000,138.494609,121.612870,32.000000,118.386916,68.656984,57.903495,73.778867,100.000000,71.929085,34.012658,39.339976,29.480987,30.208249,0.000000,0.000000
54.726178,64.961910,101.266771,117.190802,114.627758,110.118460,22.365587,14.329693,99.391388,3.061387,61.970244,55.952154,116.180596,99.641951,115.297399,99.479764,63.938277,96.006455,-0.000590,0.035767,32.000000,-235.680633,99.125827,-0.143026,536612.060060,0.988239,19.921596,12.742731,1.845377,-362.734177,28.779588,-40.000734,-0.279591,132.950582,32.000000,145.468847,32.000000,134.674935,120.457542,32.000000,119.443864,68.660308,57.953170,73.794320,100.000000,71.850380,34.012658,39.318047,22.365587,30.274720,0.000000,0.000000
54.777485,64.957234,101.266272,117.187193,114.623512,110.178213,29.458543,14.334973,99.447334,3.061549,61.818102,55.967342,116.134282,99.758809,115.385051,99.532470,63.993574,96.018428,-0.000591,0.035712,32.000000,-235.671747,99.163413,-0.143523,536727.997508,0.992857,20.097643,12.771502,1.851685,-362.734177,28.780734,-40.000865,-0.281226,132.998669,32.000000,145.546475,32.000000,135.446105,121.548935,32.000000,118.021410,68.680405,57.945322,73.785785,100.000000,71.849551,34.012658,39.303357,29.458543,30.172666,0.000000,0.000000
54.805994,64.938259,101.251868,117.194135,114.539608,110.200711,29.502274,14.334830,99.557675,3.061603,61.939673,55.946245,116.183432,99.670415,115.299845,99.611046,63.905900,96.135818,-0.000593,0.035678,32.000000,-235.673365,99.204712,-0.143451,536892.064522,1.306838,19.984169,12.748759,1.850427,-362.734177,28.766272,-40.000420,-0.281018,133.117848,32.000000,145.282366,32.000000,135.419976,120.353128,32.000000,119.105045,68.709017,57.948204,73.775533,100.000000,71.869232,34.012658,39.277194,29.502274,30.182424,0.000000,0.000000
54.737374,64.954759,101.352417,117.194968,114.467086,110.238374,29.512681,14.331120,99.509346,3.062222,61.899273,55.934900,116.123712,99.693294,115.315339,99.634227,63.951823,96.194792,-0.000593,0.035669,32.000000,-235.677239,99.255823,-0.143307,537031.501605,0.991677,19.930096,12.700987,1.848684,-362.734177,28.756182,-40.001626,-0.280698,132.685777,32.000000,145.795479,32.000000,134.316095,121.561989,32.000000,118.112315,68.706650,57.942018,73.742856,100.000000,71.866131,34.012658,39.260760,29.512681,30.284331,0.000000,0.000000
54.872542,64.955584,101.440068,117.206908,114.542686,110.289186,29.510992,14.337256,99.591154,3.063054,61.949616,56.082032,116.232499,99.864352,115.293003,99.693821,63.977730,96.226557,-0.000593,0.035620,32.000000,-235.669792,99.350065,-0.142934,537285.282781,0.989789,19.883689,12.862407,1.847460,-362.734177,28.786265,-40.000813,-0.280422,133.569742,32.000000,145.031645,32.000000,136.339768,120.368218,32.000000,119.193156,68.731725,57.931637,73.779209,100.000000,71.806607,34.012658,39.263527,29.510992,30.268630,0.000000,0.000000
54.681783,64.952834,101.419628,117.216349,114.701938,110.329757,29.527494,14.335259,99.668750,3.063466,61.857444,56.037476,116.147807,99.865453,115.361935,99.752125,63.982523,96.350092,-0.000592,0.035635,32.000000,-235.678018,99.341868,-0.142868,537433.961477,0.991195,19.966235,12.853507,1.851613,-362.734177,28.810343,-40.000970,-0.281600,132.572987,32.000000,145.892734,32.000000,133.287398,121.297260,32.000000,118.023447,68.749538,57.973676,73.773206,100.000000,71.817862,34.012658,39.251418,29.527494,30.280149,0.000000,0.000000
54.907605,64.966035,101.431716,117.220514,114.799247,110.357851,21.885737,14.343535,99.719194,3.063756,61.827668,56.073205,116.233606,99.956925,115.378076,99.812066,63.932981,96.273647,-0.000592,0.035641,32.000000,-235.661546,99.394850,-0.143257,537554.580679,0.989007,19.837021,12.847533,1.848649,-362.734177,28.798200,-40.002570,-0.280909,133.778398,32.000000,144.703417,32.000000,138.389720,121.233976,32.000000,118.361479,68.737050,57.961868,73.779997,100.000000,71.776927,34.012658,39.253386,21.885737,30.228572,0.000000,0.000000
54.893178,64.945409,101.601121,117.224679,114.911801,110.393372,29.521790,14.330977,99.786230,3.064595,61.764995,56.100769,116.147407,100.049094,115.338277,99.863070,63.999582,96.400823,-0.000591,0.035700,32.000000,-235.678693,99.529624,-0.143786,537844.194499,0.992630,20.017863,12.920218,1.854724,-362.734177,28.885942,-40.000734,-0.282651,132.702140,32.000000,145.958935,32.000000,132.717919,121.278261,32.000000,118.328125,68.722104,58.008187,73.778092,100.000000,71.767916,34.012658,39.223793,29.521790,30.248014,0.000000,0.000000
54.954878,64.887933,101.630968,117.203298,115.095610,110.465749,1.219722,14.324556,99.884081,3.065692,61.660764,56.140642,116.202401,100.068283,115.386248,99.965680,63.953844,96.521076,-0.000588,0.035744,32.000000,-235.683640,99.616203,-0.143636,537980.895723,1.333513,19.813780,12.921825,1.847316,-362.734177,28.943011,-40.000734,-0.280727,133.653548,32.000000,144.904477,32.000000,138.082888,121.614638,32.000000,118.026851,68.734860,57.995851,73.765096,100.000000,71.674735,34.012658,39.153872,1.219722,30.243979,0.000000,0.000000
54.938782,64.894533,101.662713,117.181917,115.271595,110.493759,1.201035,14.331834,99.930911,3.067010,61.804391,56.184955,116.107558,100.207041,115.300346,99.992679,63.960168,96.531129,-0.000588,0.035771,32.000000,-235.677018,99.606676,-0.143599,537991.650080,0.989140,19.807015,12.934954,1.850888,-362.734177,28.977609,-40.002124,-0.281713,132.606454,32.000000,145.719993,32.000000,132.731810,120.708303,32.000000,118.253842,68.687104,58.037559,73.764738,100.000000,71.703027,34.012658,39.121223,1.201035,30.162468,0.000000,0.000000
54.945077,64.875282,101.787562,117.188581,115.419312,110.535649,21.946625,14.336686,99.901768,3.068299,61.723682,56.230092,116.180783,100.166381,115.385887,99.962164,63.984006,96.515249,-0.000586,0.035778,32.000000,-235.671018,99.634370,-0.143992,538326.222349,23.923075,19.690279,13.056009,1.849353,-362.734177,29.087566,-40.000577,-0.281428,133.597578,32.000000,144.937449,32.000000,137.382996,121.697352,32.000000,117.508131,68.726584,58.050187,73.770955,100.000000,71.699127,34.012658,39.079690,21.946625,30.280076,0.000000,0.000000
54.991470,64.886008,101.684497,117.216349,115.463549,110.587146,29.563688,14.335544,99.948514,3.069278,61.864204,56.198899,116.125394,100.178452,115.286274,100.023444,64.016887,96.532391,-0.000586,0.035827,32.000000,-235.671832,99.677934,-0.143967,538467.546756,24.309784,19.712332,13.055978,1.850473,-362.734177,29.117703,-40.001311,-0.281784,132.729768,32.000000,145.846482,32.000000,133.131888,120.774682,32.000000,118.990320,68.683490,58.060417,73.799745,100.000000,71.663513,34.012658,39.058126,29.563688,30.283304,0.000000,0.000000
55.078390,64.904158,101.839055,117.214683,115.555886,110.663822,29.491217,14.340967,100.103809,3.070008,61.620299,56.327287,116.212116,100.259566,115.372325,100.037178,63.970465,96.730274,-0.000585,0.035830,32.000000,-235.666245,99.706851,-0.143986,538589.970036,1.330626,19.687039,13.022200,1.852533,-362.734177,29.194291,-40.000157,-0.282401,133.422322,32.000000,145.047215,32.000000,136.940315,121.751507,32.000000,117.825119,68.692338,58.051699,73.769960,100.000000,71.536017,34.012658,39.050064,29.491217,30.151096,0.000000,0.000000
55.210440,64.844757,101.763936,117.200521,115.731415,110.721123,29.467476,14.336543,100.132072,3.071017,61.792838,56.336346,116.161433,100.304896,115.290431,100.112940,64.014585,96.828202,-0.000586,0.035822,32.000000,-235.675423,99.664085,-0.143716,538760.598572,0.987356,19.653232,13.000049,1.849096,-362.734177,29.329180,-40.000787,-0.281643,132.897835,32.000000,145.520884,32.000000,134.010796,120.226397,32.000000,119.004836,68.643818,58.058962,73.758225,100.000000,71.494083,34.012658,38.955388,29.467476,30.200545,0.000000,0.000000
55.052251,64.871707,101.766283,117.192746,115.941946,110.745184,29.506037,14.338398,100.017397,3.071635,61.649798,56.172027,116.148028,100.341497,115.383442,100.127670,64.035595,96.666653,-0.000587,0.035854,32.000000,-235.670453,99.795325,-0.144061,539241.717053,0.987313,19.402186,13.187308,1.843201,-362.734177,29.382718,-40.000813,-0.280333,133.292766,32.000000,145.296354,32.000000,135.954735,121.583734,32.000000,117.703413,68.648369,58.046734,73.755038,100.000000,71.555005,34.012658,38.946741,29.506037,30.163495,0.000000,0.000000
55.083774,64.895633,101.859611,117.203020,116.102016,110.750216,29.479548,14.340253,100.092145,3.072857,61.878215,56.265335,116.187195,100.327039,115.279566,100.083403,64.044327,96.643370,-0.000584,0.035937,32.000000,-235.668434,99.736322,-0.143858,539241.717053,0.987313,19.402186,13.187308,1.843201,-362.734177,29.503643,-40.000918,-0.280333,132.913764,32.000000,145.533034,32.000000,134.835959,120.368622,32.000000,119.196700,68.640677,58.022948,73.762019,100.000000,71.514144,34.012658,38.939994,29.479548,30.351609,0.000000,0.000000
55.070287,64.926159,101.794067,117.201910,116.330252,110.780580,29.563792,14.334830,100.098490,3.073623,61.749500,56.262836,116.157997,100.320801,115.381598,100.191902,64.052547,96.595504,-0.000583,0.035968,32.000000,-235.673037,99.672489,-0.144025,539438.661562,0.989450,19.580633,13.065343,1.848540,-362.734177,29.567232,-40.000525,-0.281862,133.602232,32.000000,144.697361,32.000000,137.961269,121.422374,32.000000,117.621185,68.663049,58.010670,73.762710,100.000000,71.502959,34.012658,38.945452,29.563792,30.252269,0.000000,0.000000
55.034284,64.941284,101.823215,117.186637,116.462754,110.798997,1.463593,14.333118,100.036305,3.074813,61.879743,56.173895,116.195456,100.215177,115.249598,100.071541,63.999901,96.622522,-0.000584,0.035947,32.000000,-235.679012,99.794124,-0.144322,539461.386040,0.989819,19.574342,13.042050,1.849176,-362.734177,29.643303,-40.000105,-0.282032,133.109324,32.000000,145.072898,32.000000,135.576778,120.408593,32.000000,118.891702,68.652723,58.032202,73.786670,100.000000,71.495797,34.012658,38.935015,1.463593,30.397463,0.000000,0.000000
54.918353,64.956684,101.806105,117.181639,116.573836,110.832680,29.509932,14.332975,100.006580,3.075543,61.829239,56.183823,116.170842,100.249943,115.356618,100.013704,64.051136,96.598220,-0.000586,0.035931,32.000000,-235.674729,99.721865,-0.144628,539642.670383,0.987618,19.617796,13.003887,1.848439,-362.734177,29.708866,-40.002937,-0.281961,133.525557,32.000000,144.914786,32.000000,137.088705,121.727752,32.000000,117.859433,68.667466,58.015986,73.778665,100.000000,71.524768,34.012658,38.924632,29.509932,30.260487,0.000000,0.000000
54.944330,64.944309,101.788144,117.203853,116.690564,110.865646,24.124139,14.331120,100.033163,3.076244,61.927659,56.207146,116.238691,100.166035,115.261753,99.997995,64.031306,96.568940,-0.000585,0.035924,32.000000,-235.677076,99.706142,-0.144718,539887.158484,19.967943,19.667438,13.073436,1.850178,-362.734177,29.816656,-40.000262,-0.282477,133.620847,32.000000,144.884089,32.000000,136.601302,120.285398,32.000000,119.254657,68.645171,58.000982,73.793760,100.000000,71.593796,34.012658,38.943687,24.124139,30.242585,0.000000,0.000000
55.048033,65.010036,101.711624,117.225790,116.712422,110.913888,29.495201,14.336115,99.928165,3.076543,61.963931,56.102820,116.179896,100.188322,115.370809,99.967624,64.109512,96.546184,-0.000587,0.035933,32.000000,-235.672737,99.572778,-0.144681,540027.736938,0.993001,19.794105,13.006997,1.853772,-362.734177,29.865026,-40.001049,-0.283535,133.254071,32.000000,145.037786,32.000000,136.534016,121.475275,32.000000,117.796158,68.668297,58.029035,73.798793,100.000000,71.481679,34.012658,38.939951,29.495201,30.273106,0.000000,0.000000
54.845927,65.020762,101.663804,117.232454,116.621822,110.917651,29.570585,14.330835,99.923211,3.076950,62.081631,56.158941,116.211563,100.139976,115.299632,99.907094,64.036367,96.492095,-0.000590,0.035900,32.000000,-235.677853,99.576145,-0.144745,540304.507139,0.991774,19.723007,12.916059,1.847689,-362.734177,29.898118,-40.000105,-0.282183,133.967506,32.000000,144.714270,32.000000,137.354821,120.450610,32.000000,118.841529,68.672221,57.993441,73.772738,100.000000,71.540146,34.012658,38.988358,29.570585,30.200179,0.000000,0.000000
54.889416,65.052938,101.560293,117.235231,116.552036,110.915352,29.479680,14.332690,99.795624,3.076651,62.009154,56.155923,116.133002,100.063367,115.378252,99.841313,64.116908,96.529536,-0.000589,0.035885,32.000000,-235.676161,99.573432,-0.145057,540304.507139,0.991774,19.723007,12.916059,1.847689,-362.734177,29.899050,-39.999895,-0.282183,133.039350,32.000000,145.529516,32.000000,135.562432,121.510405,32.000000,117.827497,68.710223,58.019724,73.818911,100.000000,71.509772,34.012658,39.029013,29.479680,30.224096,0.000000,0.000000
54.841027,65.057338,101.585897,117.241340,116.399397,110.943500,29.498512,14.334688,99.769838,3.076344,62.291431,56.055423,116.203483,99.990327,115.209540,99.875092,64.042809,96.382495,-0.000589,0.035860,32.000000,-235.671541,99.355981,-0.145026,540605.381085,0.993345,19.927785,12.955342,1.853625,-362.734177,29.943923,-40.001547,-0.283836,132.982749,32.000000,145.161422,32.000000,135.268858,120.127441,32.000000,119.180909,68.631274,57.970068,73.793979,100.000000,71.529982,34.012658,39.045785,29.498512,30.257919,0.000000,0.000000
54.876359,65.099140,101.487761,117.253558,116.281524,110.897725,29.509119,14.335401,99.732307,3.076567,62.114412,55.963547,116.158992,99.962820,115.340022,99.857552,64.098538,96.464503,-0.000590,0.035840,32.000000,-235.670664,99.447900,-0.144856,540445.452180,0.995600,19.918158,12.898243,1.850271,-362.734177,29.934856,-40.000708,-0.282984,132.725678,32.000000,145.658243,32.000000,134.610896,121.328041,32.000000,117.855093,68.636670,57.995318,73.796204,100.000000,71.503941,34.012658,39.110353,29.509119,30.157552,0.000000,0.000000
54.843418,65.159644,101.441185,117.255224,116.146621,110.810597,29.512412,14.339112,99.709377,3.076142,62.307026,56.010303,116.240060,99.915145,115.280470,99.674326,64.050539,96.238697,-0.000589,0.035845,32.000000,-235.666298,99.427463,-0.144590,540772.060379,0.996200,19.969072,12.880243,1.852370,-362.734177,29.952460,-40.000184,-0.283608,133.361104,32.000000,145.034216,32.000000,136.227894,120.410052,32.000000,119.411625,68.613783,57.975084,73.790468,100.000000,71.531464,34.012658,39.170783,29.512412,30.272445,0.000000,0.000000
54.804879,65.135992,101.476091,117.264387,116.016707,110.781916,20.898299,14.337256,99.693303,3.075627,62.000779,55.954844,116.214500,99.957823,115.369193,99.641342,64.080087,96.291364,-0.000587,0.035847,32.000000,-235.669300,99.425934,-0.144564,540472.447400,0.994833,19.976910,12.875891,1.849389,-362.734177,29.924370,-40.000288,-0.282753,133.408547,32.000000,144.999539,32.000000,136.845633,121.545690,32.000000,117.900651,68.623371,57.946488,73.778787,100.000000,71.469290,34.012658,39.229449,20.898299,30.278241,0.000000,0.000000
54.822036,65.114816,101.389835,117.265498,115.907042,110.773745,29.519104,14.334973,99.663398,3.075023,62.204594,56.165516,116.199902,99.798939,115.314761,99.737660,64.056682,96.252352,-0.000587,0.035789,32.000000,-235.673386,99.401625,-0.144391,540253.207991,0.994763,20.069079,12.782342,1.849651,-362.734177,29.974954,-40.001810,-0.282674,132.826570,32.000000,145.472725,32.000000,134.060189,120.203994,32.000000,119.047172,68.578448,57.963291,73.783323,100.000000,71.520268,34.012658,39.239410,29.519104,30.246693,0.000000,0.000000
54.790270,65.098865,101.452817,117.253558,115.740368,110.723166,29.485530,14.332547,99.615047,3.074542,62.038844,55.939901,116.190788,99.824244,115.357275,99.766526,64.053975,96.162755,-0.000587,0.035778,32.000000,-235.673845,99.245503,-0.144065,540037.753992,1.405437,20.082493,12.785831,1.851589,-362.734177,29.942262,-40.000236,-0.283092,133.088991,32.000000,145.268707,32.000000,135.870142,121.683783,32.000000,117.805847,68.550121,57.966594,73.775276,100.000000,71.522433,34.012658,39.243612,29.485530,30.270978,0.000000,0.000000
54.794744,65.092265,101.341163,117.270774,115.628262,110.702432,29.527940,14.335972,99.571401,3.074005,62.170293,56.013661,116.203745,99.899771,115.289044,99.621967,64.033089,96.272939,-0.000590,0.035799,32.000000,-235.675010,99.335892,-0.143768,540007.359508,0.994517,20.044815,12.784765,1.849436,-362.734177,29.959054,-40.000184,-0.282490,133.029054,32.000000,145.385877,32.000000,134.717667,120.428025,32.000000,119.422947,68.518080,57.945090,73.794282,100.000000,71.452907,34.012658,39.278897,29.527940,30.230773,0.000000,0.000000
54.851274,65.052938,101.413748,117.258556,115.477078,110.724973,29.429139,14.338969,99.653992,3.072667,61.962101,55.983683,116.223182,99.872752,115.348717,99.633112,64.046258,96.281813,-0.000590,0.035811,32.000000,-235.669718,99.216030,-0.142982,539759.101498,0.995791,20.059424,12.731244,1.851658,-362.734177,29.931161,-40.001678,-0.282940,133.695353,32.000000,144.724706,32.000000,137.666345,121.547483,32.000000,117.964937,68.519067,57.942722,73.763928,100.000000,71.528391,34.012658,39.274959,29.429139,30.273106,0.000000,0.000000
54.848771,65.044138,101.393820,117.253280,115.293717,110.711190,29.465342,14.329122,99.631234,3.071944,62.064134,56.031177,116.176010,99.872857,115.304239,99.730832,64.074362,96.200956,-0.000590,0.035811,32.000000,-235.679565,99.318273,-0.142785,539692.386045,0.994067,20.048518,12.821273,1.849469,-362.734177,29.935475,-40.000892,-0.282331,132.740043,32.000000,145.686586,32.000000,132.996561,120.667348,32.000000,118.953836,68.516228,57.984048,73.808239,100.000000,71.489003,34.012658,39.259264,29.465342,30.189687,0.000000,0.000000
54.793492,65.043588,101.308437,117.249393,115.167052,110.652755,1.458636,14.332262,99.624241,3.070919,61.929314,56.044713,116.238101,99.870613,115.383760,99.624450,64.027120,96.171285,-0.000588,0.035805,32.000000,-235.678557,99.365629,-0.142441,539686.061536,0.996364,19.954819,12.813669,1.848886,-362.734177,29.899842,-40.001180,-0.282166,133.567889,32.000000,144.950740,32.000000,136.999405,121.779070,32.000000,118.012354,68.509049,57.980987,73.785903,100.000000,71.519968,34.012658,39.267805,1.458636,30.285798,0.000000,0.000000
54.908216,65.035612,101.354428,117.242451,115.039693,110.660528,29.499749,14.338541,99.676282,3.070413,62.179477,56.033773,116.220114,99.838883,115.300311,99.628610,64.026020,96.198622,-0.000590,0.035832,32.000000,-235.664574,99.294081,-0.142428,539546.663639,0.995043,19.948427,12.734836,1.848607,-362.734177,29.907487,-40.002491,-0.282058,132.891402,32.000000,145.571481,32.000000,133.987438,120.343423,32.000000,119.226805,68.524556,57.981537,73.829015,100.000000,71.459774,34.012658,39.270102,29.499749,30.183011,0.000000,0.000000
54.787510,65.101065,101.336577,117.239951,114.921457,110.640696,22.254219,14.331263,99.631577,3.069595,61.960879,55.964444,116.245355,99.790497,115.404425,99.545058,63.996563,96.135679,-0.000590,0.035868,32.000000,-235.678408,99.260208,-0.142538,539357.094679,0.992214,19.882771,12.781713,1.845888,-362.734177,29.889956,-40.000210,-0.281191,133.691899,32.000000,144.651100,32.000000,138.260525,121.245754,32.000000,118.248373,68.548715,57.985797,73.819721,100.000000,71.519446,34.012658,39.353735,22.254219,30.240824,0.000000,0.000000
54.778483,65.035887,101.260698,117.232454,114.943579,110.605121,22.142526,14.331120,99.538275,3.068545,62.002036,55.938149,116.132426,99.816292,115.324065,99.627545,64.036644,96.127864,-0.000589,0.035937,32.000000,-235.678715,99.253213,-0.142310,539357.094679,0.992214,19.882771,12.781713,1.845888,-362.734177,29.846780,-40.000420,-0.281191,132.850181,32.000000,145.811518,32.000000,133.130876,121.348629,32.000000,118.381041,68.488083,58.012795,73.822170,100.000000,71.501345,34.012658,39.311218,22.142526,30.284111,0.000000,0.000000
54.718825,65.033137,101.342726,117.238563,114.978033,110.592789,29.531328,14.334830,99.552609,3.068364,61.889237,55.920418,116.218927,99.721148,115.377963,99.501525,64.024894,96.173037,-0.000586,0.035940,32.000000,-235.671562,99.236365,-0.142541,539484.128172,1.318463,20.064279,12.771657,1.849629,-362.734177,29.798879,-40.000656,-0.282224,133.635786,32.000000,144.945848,32.000000,137.730175,121.603796,32.000000,118.280390,68.512080,58.015207,73.825424,100.000000,71.529292,34.012658,39.315977,29.531328,30.237302,0.000000,0.000000
54.716125,65.055688,101.278126,117.229677,114.928349,110.612210,29.462944,14.337114,99.561103,3.068231,61.995278,55.985564,116.187088,99.802710,115.366579,99.594913,64.047823,96.318483,-0.000586,0.035984,32.000000,-235.675999,99.224291,-0.142433,539135.551306,1.324697,20.007788,12.726668,1.848549,-362.734177,29.868219,-40.001442,-0.281813,132.855888,32.000000,145.754736,32.000000,133.416294,120.867770,32.000000,118.554732,68.493009,58.059875,73.851396,100.000000,71.499538,34.012658,39.349403,29.462944,30.181397,0.000000,0.000000
54.862309,64.982535,101.389907,117.217737,115.008615,110.592943,22.384815,14.340824,99.567755,3.068224,61.907518,56.074554,116.221557,99.805116,115.404641,99.643931,64.028211,96.241715,-0.000588,0.036021,32.000000,-235.668027,99.169101,-0.142899,539129.820465,0.994336,20.062478,12.766779,1.852063,-362.734177,29.829207,-40.001757,-0.282697,133.937942,32.000000,144.807773,32.000000,138.553972,120.743621,32.000000,118.766826,68.491579,58.047484,73.851422,100.000000,71.485042,34.012658,39.280610,22.384815,30.145813,0.000000,0.000000
54.858820,64.989410,101.264275,117.226901,115.055735,110.570943,29.529427,14.332975,99.610408,3.068475,61.865711,56.068005,116.102754,99.808686,115.334169,99.536014,64.058094,96.245783,-0.000590,0.036033,32.000000,-235.673909,99.204489,-0.142796,539211.526621,0.996933,20.087630,12.835101,1.850974,-362.734177,29.776306,-40.000629,-0.282491,132.752833,32.000000,145.922899,32.000000,133.848240,121.212304,32.000000,118.132700,68.451349,58.044630,73.830983,100.000000,71.478846,34.012658,39.282550,29.529427,30.275380,0.000000,0.000000
