OSU 80 Ton Compressor Load Stand
54.865876,64.986935,101.277511,117.225512,115.183965,110.578553,29.484633,14.337114,99.530867,3.068176,61.845709,56.013991,116.190359,99.842350,115.304023,99.651956,64.022132,96.253349,-0.000589,0.036045,32.000000,-235.670918,99.282701,-0.143015,538971.910887,1.307812,19.873808,12.806563,1.848079,-362.734177,29.810097,-39.999685,-0.281564,133.724822,32.000000,144.976843,32.000000,137.039202,120.638056,32.000000,118.617054,68.436187,58.049903,73.854499,100.000000,71.526185,34.012658,39.276210,29.484633,30.271712,0.000000,0.000000
54.843697,64.954759,101.374016,117.231343,115.277291,110.565552,29.495374,14.330835,99.553026,3.067848,61.791917,55.982047,116.211698,99.739990,115.383731,99.656433,64.059620,96.119090,-0.000586,0.036016,32.000000,-235.676705,99.174448,-0.142961,538813.440470,0.991279,19.884037,12.779233,1.845907,-362.734177,29.778296,-40.001128,-0.280975,133.169620,32.000000,145.396634,32.000000,136.024374,121.549141,32.000000,118.187429,68.446665,58.076928,73.816796,100.000000,71.483206,34.012658,39.235303,29.495374,30.284111,0.000000,0.000000
54.755746,64.927259,101.276203,117.218015,115.342198,110.512831,29.483979,14.336543,99.645846,3.068127,61.856180,55.977684,116.230607,99.778486,115.351422,99.690663,63.983759,96.211805,-0.000586,0.036032,32.000000,-235.671981,99.278052,-0.143178,538740.434390,0.992586,19.863926,12.698183,1.848417,-362.734177,29.729604,-40.001075,-0.281574,133.977973,32.000000,144.861129,32.000000,138.043082,120.732518,32.000000,119.011668,68.468711,58.067682,73.835565,100.000000,71.533910,34.012658,39.195199,29.483979,30.209790,0.000000,0.000000
54.786966,64.961085,101.304140,117.221902,115.314149,110.445851,1.257410,14.326982,99.587090,3.068149,61.911832,56.026925,116.150780,99.770230,115.346779,99.616888,64.042571,96.114094,-0.000585,0.036032,32.000000,-235.684984,99.257395,-0.143498,538740.434390,0.992586,19.863926,12.698183,1.848417,-362.734177,29.733725,-40.001600,-0.281574,132.922194,32.000000,145.690461,32.000000,134.948820,121.314496,32.000000,117.905166,68.461321,58.079982,73.802418,100.000000,71.543045,34.012658,39.210235,1.257410,30.281323,0.000000,0.000000
54.807851,64.986935,101.330298,117.243561,115.413148,110.459338,29.500401,14.324984,99.572671,3.068257,61.982220,55.956866,116.217691,99.764806,115.301038,99.613423,63.997523,96.219835,-0.000583,0.036020,32.000000,-235.681081,99.077391,-0.143869,538654.155668,0.994188,19.921045,12.832246,1.849600,-362.734177,29.719090,-40.001233,-0.281768,133.315529,32.000000,145.359356,32.000000,135.561396,120.560310,32.000000,118.874868,68.465880,58.090912,73.821083,100.000000,71.499415,34.012658,39.227605,29.500401,30.259239,0.000000,0.000000
54.891601,64.976760,101.332877,117.246893,115.444399,110.387536,29.516604,14.337399,99.549620,3.068352,61.900271,55.979027,116.194752,99.906092,115.336410,99.607911,64.022605,96.166628,-0.000582,0.035955,32.000000,-235.670141,99.259329,-0.143696,538233.421110,23.285180,19.924822,12.712094,1.849055,-362.734177,29.666323,-40.000577,-0.281467,133.508827,32.000000,145.078576,32.000000,136.958844,121.727284,32.000000,118.101035,68.463274,58.084063,73.813247,100.000000,71.527363,34.012658,39.205456,29.516604,30.205094,0.000000,0.000000
54.729084,64.969610,101.280177,117.255779,115.550500,110.362488,22.244569,14.336828,99.589255,3.068733,61.970478,56.015492,116.181988,99.780729,115.318504,99.493581,63.995758,96.233312,-0.000582,0.035950,32.000000,-235.671203,99.232326,-0.143731,538422.523955,0.992267,19.930578,12.823523,1.848828,-362.734177,29.649800,-40.000656,-0.281451,132.972844,32.000000,145.486282,32.000000,134.560912,120.360210,32.000000,119.075241,68.451458,58.133129,73.820577,100.000000,71.548345,34.012658,39.197855,22.244569,30.232460,0.000000,0.000000
54.740544,64.985835,101.383005,117.256057,115.646150,110.364668,29.535843,14.336257,99.588521,3.068990,61.835931,56.025967,116.205722,99.853239,115.387996,99.582159,64.025266,96.197808,-0.000584,0.035904,32.000000,-235.670299,99.223108,-0.144072,537957.599036,0.989376,19.839881,12.765045,1.846054,-362.734177,29.656775,-40.001390,-0.280518,133.703761,32.000000,144.961236,32.000000,137.946538,121.223349,32.000000,118.371245,68.504787,58.115574,73.790266,100.000000,71.535531,34.012658,39.207026,29.535843,30.254984,0.000000,0.000000
54.840776,64.983635,101.283621,117.249393,115.631764,110.436354,23.078724,14.332404,99.561296,3.068737,61.954567,56.000672,116.125346,99.786582,115.382017,99.568202,64.055404,96.240968,-0.000580,0.035842,32.000000,-235.671857,99.272118,-0.144054,537972.565526,1.316809,19.989068,12.833745,1.850573,-362.734177,29.621480,-40.001862,-0.281683,132.748408,32.000000,145.914286,32.000000,133.156508,121.010381,32.000000,118.592458,68.474787,58.164745,73.800235,100.000000,71.480800,34.012658,39.198005,23.078724,30.303260,0.000000,0.000000
54.859522,64.958059,101.304648,117.238008,115.663987,110.462390,29.511184,14.335972,99.558980,3.068155,61.924463,56.000504,116.250665,99.762908,115.368354,99.603224,63.987149,96.156222,-0.000579,0.035839,32.000000,-235.672224,99.233591,-0.143743,537936.581946,0.991572,19.994258,12.781956,1.852064,-362.734177,29.604947,-40.001154,-0.282058,133.839696,32.000000,144.664781,32.000000,138.327757,120.481367,32.000000,118.716467,68.438347,58.147632,73.795130,100.000000,71.473848,34.012658,39.165095,29.511184,30.271125,0.000000,0.000000
54.746239,65.010036,101.425617,117.245227,115.570739,110.460998,29.536083,14.334117,99.593408,3.067742,61.905816,56.010019,116.163007,99.748492,115.332216,99.694104,64.016892,96.316139,-0.000577,0.035798,32.000000,-235.668506,99.303199,-0.143542,538164.716676,1.267248,19.895610,12.778903,1.846867,-362.734177,29.588027,-40.001967,-0.280877,132.800176,32.000000,145.794815,32.000000,134.105690,121.353028,32.000000,118.244428,68.445964,58.148189,73.772073,100.000000,71.502476,34.012658,39.179268,29.536083,30.271712,0.000000,0.000000
54.783081,64.987210,101.300279,117.267164,115.431919,110.469767,29.512947,14.332833,99.504358,3.067895,61.953599,55.921019,116.224118,99.830402,115.327974,99.555918,63.983820,96.173325,-0.000576,0.035799,32.000000,-235.674707,99.121135,-0.143237,538387.956106,0.990821,19.852011,12.793969,1.846619,-362.734177,29.563198,-40.000262,-0.280849,133.554890,32.000000,145.147369,32.000000,136.393334,120.676248,32.000000,119.195117,68.421951,58.166386,73.761269,100.000000,71.514985,34.012658,39.184607,29.512947,30.247794,0.000000,0.000000
54.736389,65.006461,101.215673,117.274106,115.390625,110.445404,29.530567,14.328266,99.560590,3.067703,61.826871,55.884452,116.208526,99.848836,115.431009,99.575798,64.053353,96.184592,-0.000573,0.035774,32.000000,-235.681077,99.148711,-0.143313,538457.996120,0.992379,20.012976,12.864561,1.852650,-362.734177,29.561764,-39.999764,-0.282466,133.462671,32.000000,145.000938,32.000000,136.547706,121.483312,32.000000,117.965755,68.466179,58.143403,73.772183,100.000000,71.488824,34.012658,39.204726,29.530567,30.270391,0.000000,0.000000
54.768149,64.992986,101.265280,117.246060,115.271797,110.453284,29.542319,14.336686,99.551685,3.067447,61.974180,56.010639,116.200552,99.812233,115.313442,99.614857,63.993626,96.133919,-0.000570,0.035741,32.000000,-235.674460,99.200204,-0.143507,538515.305265,0.992436,19.954687,12.808036,1.849116,-362.734177,29.525492,-40.001311,-0.281575,132.999490,32.000000,145.495429,32.000000,134.601823,120.314332,32.000000,119.132137,68.451939,58.162656,73.759811,100.000000,71.516344,34.012658,39.218872,29.542319,30.181543,0.000000,0.000000
54.789410,65.028187,101.363926,117.237730,115.298348,110.482074,1.186671,14.340539,99.574497,3.067332,61.977457,55.980867,116.183539,99.795695,115.366966,99.567209,64.011542,96.181847,-0.000568,0.035752,32.000000,-235.665526,99.256595,-0.143722,538302.396860,0.992613,20.018887,12.745574,1.849148,-362.734177,29.508408,-40.000944,-0.281566,133.631937,32.000000,145.018205,32.000000,137.662222,121.397651,32.000000,118.013778,68.439377,58.119635,73.778350,100.000000,71.522817,34.012658,39.233008,1.186671,30.248528,0.000000,0.000000
54.738010,65.039737,101.332210,117.246893,115.225775,110.517456,1.478397,14.331691,99.529366,3.067391,62.120572,55.964385,116.210001,99.760095,115.385974,99.599758,64.056261,96.083870,-0.000567,0.035804,32.000000,-235.674046,99.285110,-0.143520,538430.763028,0.991616,19.974833,12.773488,1.848981,-362.734177,29.447393,-40.000472,-0.281503,132.838171,32.000000,145.611178,32.000000,133.650874,120.792511,32.000000,118.509527,68.454434,58.146664,73.781667,100.000000,71.535087,34.012658,39.255165,1.478397,30.280736,0.000000,0.000000
54.734699,65.029562,101.340168,117.257723,115.276655,110.507140,29.516436,14.334117,99.540945,3.067646,61.985196,56.066548,116.251368,99.745392,115.359992,99.574804,63.974188,96.133799,-0.000565,0.035835,32.000000,-235.673915,99.192251,-0.143111,538572.907954,24.684553,19.989572,12.785663,1.850064,-362.734177,29.456726,-40.000787,-0.281864,133.782114,32.000000,144.677289,32.000000,138.233039,120.620382,32.000000,118.652356,68.453223,58.109242,73.759183,100.000000,71.550449,34.012658,39.254890,29.516436,30.259606,0.000000,0.000000
54.857084,64.993536,101.388052,117.253558,115.130658,110.504025,21.726923,14.330977,99.556927,3.067646,61.969493,56.018575,116.200227,99.819901,115.383677,99.600348,64.035716,96.106989,-0.000565,0.035819,32.000000,-235.678202,99.273628,-0.143364,538693.715380,19.841213,20.050601,12.679420,1.851222,-362.734177,29.426896,-40.002177,-0.282289,132.693428,32.000000,145.957913,32.000000,133.822256,121.342604,32.000000,118.336108,68.461988,58.132427,73.752266,100.000000,71.485628,34.012658,39.252469,21.726923,30.242145,0.000000,0.000000
54.807006,64.974560,101.275880,117.256890,115.078665,110.450824,29.458820,14.331548,99.559623,3.067621,61.992473,56.101015,116.234962,99.741356,115.344352,99.565716,64.011580,96.183304,-0.000565,0.035881,32.000000,-235.676647,99.214157,-0.143170,538539.809110,1.346511,19.889831,12.714487,1.848222,-362.734177,29.396931,-40.000813,-0.281381,133.782303,32.000000,144.928077,32.000000,137.050115,120.449297,32.000000,118.929332,68.473311,58.117796,73.732946,100.000000,71.503676,34.012658,39.204454,29.458820,30.187413,0.000000,0.000000
54.836013,64.926984,101.279906,117.256612,115.128647,110.385213,22.530191,14.337542,99.659920,3.067307,61.885455,55.983393,116.214039,99.666602,115.390411,99.609683,64.010651,96.129062,-0.000568,0.035916,32.000000,-235.673113,99.247235,-0.143435,538539.809110,1.346511,19.889831,12.714487,1.848222,-362.734177,29.365971,-40.000629,-0.281381,133.719227,32.000000,144.961544,32.000000,137.851426,121.354450,32.000000,118.198318,68.457451,58.109314,73.748552,100.000000,71.499669,34.012658,39.140220,22.530191,30.155865,0.000000,0.000000
54.800586,65.015261,101.273173,117.253002,115.043926,110.354365,22.073829,14.327981,99.527127,3.067496,61.952270,56.021751,116.163677,99.682651,115.340377,99.576979,63.999617,96.184960,-0.000566,0.035906,32.000000,-235.678904,99.266226,-0.143551,538333.228077,0.993575,19.919016,12.786539,1.847864,-362.734177,29.369909,-40.001049,-0.281182,132.850328,32.000000,145.761626,32.000000,133.494011,121.041712,32.000000,118.480916,68.435032,58.090824,73.746318,100.000000,71.476582,34.012658,39.182812,22.073829,30.207735,0.000000,0.000000
54.809324,64.979235,101.349967,117.253002,115.062198,110.350275,29.530098,14.329408,99.545715,3.068023,62.005832,56.008234,116.259729,99.750634,115.369941,99.597312,64.032936,96.206139,-0.000568,0.035913,32.000000,-235.677477,99.285274,-0.144072,537929.436174,1.297428,19.843540,12.753414,1.846960,-362.734177,29.348936,-40.001049,-0.280736,133.899425,32.000000,144.678962,32.000000,138.569297,120.578209,32.000000,118.591243,68.438773,58.098400,73.778434,100.000000,71.505260,34.012658,39.180596,29.530098,30.184845,0.000000,0.000000
54.724043,64.962735,101.297725,117.250781,115.155886,110.404056,24.725287,14.331263,99.559174,3.067005,61.913471,56.027795,116.133731,99.809257,115.358089,99.553533,64.045889,96.151350,-0.000568,0.035956,32.000000,-235.675294,99.233777,-0.144435,537951.044090,1.325142,19.965893,12.799541,1.848031,-362.734177,29.302369,-40.000472,-0.281011,132.826247,32.000000,145.982946,32.000000,134.104523,121.342448,32.000000,118.130483,68.429600,58.101318,73.751170,100.000000,71.556681,34.012658,39.154972,24.725287,30.249555,0.000000,0.000000
54.762009,64.964935,101.340105,117.251892,115.167202,110.398440,29.454750,14.334545,99.548401,3.067405,62.023975,55.950021,116.238980,99.822001,115.360989,99.593648,64.037370,96.274614,-0.000568,0.035954,32.000000,-235.673159,99.262838,-0.144319,537803.186061,0.990240,19.921461,12.779514,1.849137,-362.734177,29.269874,-40.000865,-0.281247,133.686746,32.000000,145.049891,32.000000,136.865596,120.560170,32.000000,119.089844,68.406051,58.095996,73.754314,100.000000,71.507973,34.012658,39.145639,29.454750,30.258286,0.000000,0.000000
54.755775,65.024337,101.255921,117.278549,115.198241,110.373014,29.544759,14.335687,99.523392,3.067495,62.009406,55.981538,116.208315,99.733912,115.368913,99.497981,64.064519,96.082315,-0.000570,0.035943,32.000000,-235.673656,99.259411,-0.144369,538034.414840,0.994119,19.952691,12.818043,1.850555,-362.734177,29.236604,-40.001233,-0.281743,133.369401,32.000000,145.079016,32.000000,136.115454,121.237195,32.000000,117.913259,68.420228,58.117504,73.736955,100.000000,71.547088,34.012658,39.198134,29.544759,30.244933,0.000000,0.000000
54.753854,65.081814,101.311080,117.276050,115.182989,110.368726,29.445191,14.336257,99.493237,3.067211,62.175527,55.934515,116.259269,99.837253,115.316264,99.615733,64.064251,96.147040,-0.000573,0.035993,32.000000,-235.671774,99.284129,-0.144365,538034.414840,0.994119,19.952691,12.818043,1.850555,-362.734177,29.218030,-40.000656,-0.281743,132.996022,32.000000,145.496929,32.000000,134.656618,120.432676,32.000000,119.273000,68.448680,58.143784,73.760237,100.000000,71.551895,34.012658,39.273678,29.445191,30.310890,0.000000,0.000000
54.774094,65.007561,101.402297,117.269663,115.300834,110.385283,29.512977,14.334402,99.634553,3.066676,61.922047,56.008680,116.266514,99.785807,115.370429,99.548849,63.991827,96.222887,-0.000575,0.035926,32.000000,-235.676744,99.118789,-0.144277,537940.080996,0.991144,20.018097,12.670186,1.849228,-362.734177,29.228497,-40.001180,-0.281397,133.917821,32.000000,144.631074,32.000000,138.313829,120.556919,32.000000,118.840062,68.480026,58.146901,73.758858,100.000000,71.539719,34.012658,39.223543,29.512977,30.284111,0.000000,0.000000
54.633452,64.996011,101.355980,117.255779,115.364078,110.431061,29.521582,14.335544,99.578001,3.066426,61.942455,55.999426,116.187131,99.780913,115.411163,99.698464,64.045748,96.207868,-0.000574,0.035938,32.000000,-235.675274,99.156315,-0.144186,538121.898265,0.991910,19.983686,12.831134,1.851282,-362.734177,29.200642,-40.000656,-0.281912,132.717031,32.000000,145.730445,32.000000,134.339501,121.383313,32.000000,118.313705,68.473101,58.180292,73.750617,100.000000,71.615596,34.012658,39.213183,29.521582,30.294969,0.000000,0.000000
54.794568,64.989410,101.320308,117.267164,115.412958,110.422094,29.512474,14.330977,99.598441,3.066202,61.943308,56.063408,116.282633,99.851221,115.366467,99.698950,64.030310,96.345484,-0.000573,0.035913,32.000000,-235.674432,99.371523,-0.144136,538121.898265,0.991910,19.983686,12.831134,1.851282,-362.734177,29.212327,-40.000577,-0.281912,133.554606,32.000000,145.160700,32.000000,136.287701,120.660147,32.000000,119.253947,68.449244,58.151930,73.757248,100.000000,71.494645,34.012658,39.201837,29.512474,30.293722,0.000000,0.000000
54.708975,64.967410,101.341325,117.269108,115.335805,110.452298,29.516421,14.336257,99.717963,3.066467,61.805170,56.072262,116.255632,99.889290,115.421812,99.632031,64.044516,96.257554,-0.000575,0.035882,32.000000,-235.670299,99.299956,-0.144066,538302.644396,0.995504,20.104330,12.769937,1.855146,-362.734177,29.222443,-40.001285,-0.283088,133.405401,32.000000,145.005584,32.000000,136.382457,121.393329,32.000000,118.047948,68.495555,58.188716,73.751465,100.000000,71.524530,34.012658,39.178619,29.516421,30.234441,0.000000,0.000000
54.856951,64.982810,101.459147,117.290767,115.375240,110.494536,29.483592,14.332975,99.630838,3.067010,61.974180,56.060370,116.237645,99.917328,115.408531,99.782274,64.094737,96.243824,-0.000576,0.035869,32.000000,-235.672926,99.330774,-0.144149,538183.226642,0.991799,19.945833,12.869543,1.849094,-362.734177,29.227821,-40.000551,-0.281440,132.806102,32.000000,145.741627,32.000000,133.126962,121.106181,32.000000,118.201465,68.502332,58.164435,73.751549,100.000000,71.457059,34.012658,39.178326,29.483592,30.285578,0.000000,0.000000
54.953251,64.951459,101.556776,117.288268,115.511966,110.489821,29.499762,14.339254,99.730930,3.067103,61.742631,56.141858,116.281772,100.027682,115.421578,99.737867,64.033115,96.456766,-0.000577,0.035898,32.000000,-235.668941,99.354511,-0.143902,538354.295354,0.992154,19.879233,12.741360,1.849522,-362.734177,29.275498,-39.999187,-0.281682,133.913113,32.000000,144.815226,32.000000,138.179970,120.775556,32.000000,118.993159,68.477433,58.139647,73.745563,100.000000,71.427841,34.012658,39.148614,29.499762,30.185432,0.000000,0.000000
54.948453,64.922033,101.517692,117.262999,115.555231,110.501847,22.320366,14.336686,99.790304,3.067560,61.779357,56.151147,116.213832,100.007169,115.385869,99.832760,64.061215,96.456319,-0.000578,0.035919,32.000000,-235.673313,99.386532,-0.143881,538354.295354,0.992154,19.879233,12.741360,1.849522,-362.734177,29.292961,-39.999948,-0.281682,132.904644,32.000000,145.754728,32.000000,134.726246,121.389429,32.000000,118.026352,68.487579,58.136872,73.727904,100.000000,71.419977,34.012658,39.096849,22.320366,30.241558,0.000000,0.000000
54.748663,64.937159,101.507252,117.229955,115.634222,110.510616,29.491116,14.338541,99.714363,3.068237,61.916167,56.110119,116.260870,99.987818,115.360835,99.778550,63.995114,96.329541,-0.000582,0.035855,32.000000,-235.667360,99.351676,-0.144056,538367.178385,0.989560,19.755366,12.936468,1.848058,-362.734177,29.322463,-40.000839,-0.281226,133.461361,32.000000,145.169340,32.000000,136.127596,120.479343,32.000000,119.010459,68.452449,58.136237,73.751781,100.000000,71.521737,34.012658,39.090806,29.491116,30.279782,0.000000,0.000000
54.903825,64.970160,101.401240,117.237452,115.740513,110.540789,1.118686,14.336543,99.745379,3.068415,61.904305,56.079045,116.204125,99.959883,115.421084,99.778508,64.036266,96.192053,-0.000582,0.035826,32.000000,-235.674931,99.444637,-0.143944,538325.832570,1.308020,19.730546,12.908089,1.847508,-362.734177,29.317392,-40.001128,-0.281096,133.776925,32.000000,144.925832,32.000000,138.437475,121.028435,32.000000,118.560683,68.462363,58.117233,73.774291,100.000000,71.425540,34.012658,39.108153,1.118686,30.282717,0.000000,0.000000
54.692446,64.990235,101.431121,117.251892,115.803538,110.570815,2.126333,14.327695,99.708257,3.069152,62.000390,56.200310,116.205086,99.935375,115.351094,99.767379,64.066745,96.400968,-0.000581,0.035807,32.000000,-235.676731,99.302978,-0.144130,538639.240334,0.994096,19.937764,12.894744,1.854059,-362.734177,29.360268,-40.001888,-0.282893,132.762003,32.000000,145.810977,32.000000,133.196836,120.966235,32.000000,118.017070,68.454648,58.142671,73.773443,100.000000,71.529321,34.012658,39.117118,2.126333,30.266136,0.000000,0.000000
54.736360,65.002886,101.454982,117.267719,115.813447,110.505207,29.497903,14.333974,99.602091,3.069665,62.076454,56.119522,116.201103,99.967591,115.308474,99.768605,64.062503,96.295754,-0.000582,0.035798,32.000000,-235.672254,99.344825,-0.144154,538659.407638,26.134100,19.821536,12.767345,1.846888,-362.734177,29.374089,-40.000446,-0.281098,133.083736,32.000000,145.613390,32.000000,135.166507,120.482479,32.000000,119.241634,68.435060,58.138834,73.738266,100.000000,71.474128,34.012658,39.116862,29.497903,30.234441,0.000000,0.000000
54.833161,65.006736,101.433132,117.284380,115.765400,110.504029,29.484090,14.335116,99.686913,3.070378,61.900722,56.085740,116.256207,99.963023,115.420811,99.738944,64.068599,96.333951,-0.000584,0.035807,32.000000,-235.675047,99.403562,-0.144482,538888.713327,13.812758,20.044988,12.867883,1.854573,-362.734177,29.431966,-40.001810,-0.283247,133.732635,32.000000,145.043078,32.000000,137.450186,121.467389,32.000000,118.155280,68.452514,58.161975,73.768668,100.000000,71.378939,34.012658,39.129947,29.484090,30.216686,0.000000,0.000000
54.874837,65.002611,101.433405,117.271885,115.765494,110.544607,29.520920,14.329978,99.732114,3.070814,62.065180,56.102531,116.212826,99.931786,115.339924,99.728265,64.102568,96.274292,-0.000586,0.035807,32.000000,-235.676578,99.450309,-0.144471,538505.008699,0.992763,19.926035,12.824023,1.849850,-362.734177,29.457342,-40.000000,-0.281813,133.015635,32.000000,145.723368,32.000000,133.828604,120.594999,32.000000,118.911975,68.460743,58.130324,73.760945,100.000000,71.459153,34.012658,39.102071,29.520920,30.193942,0.000000,0.000000
