OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 4, 2019
1:14:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.607140,64.736957,118.095895,126.685414,119.242059,111.475818,22.159434,14.353097,116.939207,3.464276,60.320115,56.763867,125.660655,117.514669,124.942318,117.216156,71.944552,114.061756,-0.000551,0.036620,32.000000,-235.652640,116.653394,-0.137635,525531.188094,0.984643,18.806629,15.436431,2.118740,13.501434,43.041847,-40.000420,-0.346580,144.080117,32.000000,158.325062,146.376940,145.721423,131.384920,32.000000,127.424461,69.251884,60.556083,82.486182,80.152303,87.224520,34.012658,46.786583,22.159434,33.548812,0.000000,0.000000
55.559910,64.721007,118.084733,126.693201,119.280607,111.500051,1.176068,14.347959,116.882750,3.464483,60.147547,56.839461,125.672473,117.444281,124.972096,117.193091,71.906503,114.091062,-0.000552,0.036628,32.000000,-235.660072,116.649235,-0.137581,525514.983069,1.315273,18.742812,15.410721,2.117792,13.501434,43.007619,-39.999135,-0.346359,144.659198,32.000000,157.622939,146.144875,148.875827,131.913050,32.000000,127.140694,69.242052,60.551184,82.480079,80.152303,87.227467,34.012658,46.760370,1.176068,33.372143,0.000000,0.000000
55.691777,64.721007,118.106756,126.693201,119.293229,111.519001,29.294403,14.348958,116.827690,3.465017,60.212899,56.770936,125.780882,117.371220,124.982717,117.127758,71.946961,113.962285,-0.000552,0.036613,32.000000,-235.658582,116.608139,-0.137507,525760.894899,1.311038,18.915920,15.365252,2.123754,13.501434,42.911419,-40.001941,-0.347933,145.149212,32.000000,157.212958,146.551551,150.722459,131.308142,32.000000,127.718443,69.270386,60.564287,82.503692,80.152303,87.120592,34.012658,46.716938,29.294403,33.502810,0.000000,0.000000
55.656709,64.701482,118.066725,126.689586,119.402224,111.550762,29.380803,14.351099,116.900599,3.465522,60.324197,56.732305,125.700437,117.368793,124.904899,117.082472,71.908869,114.025641,-0.000552,0.036599,32.000000,-235.653655,116.573732,-0.137571,525885.223676,0.990389,18.819492,15.307917,2.120722,13.501434,42.870908,-40.000315,-0.347298,145.053338,32.000000,157.374815,149.795811,149.172993,130.638444,32.000000,128.036128,69.225342,60.541434,82.492640,80.152303,87.105379,34.012658,46.668706,29.380803,33.527902,0.000000,0.000000
55.463489,64.716882,118.120667,126.693757,119.516864,111.587803,29.362177,14.353525,116.859387,3.465739,60.379264,56.669594,125.702023,117.368935,124.908829,117.083268,71.994176,114.126991,-0.000552,0.036596,32.000000,-235.654507,116.554132,-0.137636,526109.245108,0.988397,18.833299,15.380996,2.121339,13.501434,42.778454,-40.002675,-0.347558,144.224968,32.000000,158.137289,147.594027,145.918283,130.569809,32.000000,128.374672,69.242400,60.593079,82.540115,80.152303,87.195838,34.012658,46.654560,29.362177,33.556075,0.000000,0.000000
55.429341,64.736957,118.047050,126.694036,119.552771,111.606988,1.450160,14.343964,116.901309,3.465826,60.329028,56.662144,125.663745,117.356764,124.930586,117.164160,72.013415,114.108288,-0.000552,0.036585,32.000000,-235.656200,116.645076,-0.137378,526238.745840,0.993218,19.032654,15.351632,2.129701,13.501434,42.725466,-40.000682,-0.349670,143.999206,32.000000,158.347683,145.013530,145.066621,131.343476,32.000000,127.346663,69.217383,60.571999,82.522731,80.152303,87.178851,34.012658,46.626346,1.450160,33.356369,0.000000,0.000000
55.621732,64.736957,118.197691,126.694036,119.611191,111.618425,1.215600,14.353953,116.946437,3.465939,60.226848,56.720540,125.683685,117.413244,124.979811,117.121507,71.985643,114.038289,-0.000551,0.036547,32.000000,-235.652112,116.583276,-0.137273,526336.677221,20.128509,19.085291,15.322073,2.129685,13.501434,42.666812,-40.000577,-0.349795,144.739513,32.000000,157.590329,124.687320,148.389296,131.709579,32.000000,126.982900,69.219532,60.585920,82.513284,80.152303,87.063200,34.012658,46.619805,1.215600,33.519391,0.000000,0.000000
55.440775,64.761707,118.087286,126.694314,119.656240,111.627387,29.244767,14.349529,116.868139,3.466057,60.339940,56.584704,125.729704,117.366244,124.985703,117.044232,71.931952,114.042027,-0.000548,0.036541,32.000000,-235.657519,116.518320,-0.137299,526336.872442,23.922801,18.902038,15.311207,2.125027,13.501434,42.588059,-40.002255,-0.348641,145.218999,32.000000,157.018175,146.679220,150.432584,131.292564,32.000000,127.305651,69.242832,60.549034,82.545293,80.152303,87.052788,34.012658,46.619489,29.244767,33.534798,0.000000,0.000000
55.460714,64.801307,118.171620,126.693757,119.608724,111.636371,29.375961,14.351242,116.842558,3.466194,60.497955,56.590153,125.723979,117.312494,124.892577,117.146665,71.894741,114.057615,-0.000547,0.036551,32.000000,-235.654987,116.574038,-0.137252,526636.145613,0.998133,19.099136,15.366962,2.129972,13.501434,42.524447,-40.000210,-0.349925,145.203381,32.000000,157.194527,147.522081,148.777777,130.517135,32.000000,128.078551,69.235483,60.568886,82.527343,80.152303,87.105545,34.012658,46.635863,29.375961,33.534138,0.000000,0.000000
55.489196,64.842282,118.114796,126.694592,119.591924,111.645383,22.190646,14.347531,116.710222,3.466503,60.603713,56.713956,125.677307,117.339778,124.852867,116.988777,71.923620,113.967714,-0.000547,0.036556,32.000000,-235.657878,116.616502,-0.137280,526804.914428,0.993465,19.119725,15.412779,2.130727,13.501434,42.470876,-40.000813,-0.350155,144.293978,32.000000,157.955136,147.662528,145.878144,130.570514,32.000000,128.008055,69.213980,60.564364,82.536244,80.152303,87.124732,34.012658,46.616062,22.190646,33.536999,0.000000,0.000000
55.491287,64.842282,118.069953,126.694592,119.573655,111.634061,29.249507,14.353097,116.775769,3.466552,60.541276,56.746161,125.578076,117.231644,124.905679,116.993202,71.980399,113.944876,-0.000547,0.036536,32.000000,-235.656410,116.525151,-0.137238,526827.862277,1.314651,19.133552,15.334256,2.128609,13.501434,42.355334,-40.000210,-0.349730,144.032557,32.000000,158.309888,146.614062,144.953452,131.311598,32.000000,127.253564,69.241539,60.556960,82.548584,80.152303,87.046889,34.012658,46.640498,29.249507,33.463559,0.000000,0.000000
55.621977,64.870882,118.038801,126.693757,119.544914,111.621537,29.331894,14.350100,116.823928,3.466563,60.340752,56.676727,125.664826,117.391611,124.966391,117.067457,71.977045,113.972078,-0.000547,0.036556,32.000000,-235.659735,116.586276,-0.137494,526651.223899,0.997240,19.131560,15.264861,2.127721,13.501434,42.323371,-39.999213,-0.349502,144.617331,32.000000,157.587465,146.266551,148.325880,131.705090,32.000000,126.753013,69.255914,60.574842,82.561217,80.152303,86.995804,34.012658,46.654707,29.331894,33.542429,0.000000,0.000000
55.377726,64.826882,118.104229,126.688751,119.570667,111.622777,1.799270,14.350243,116.872612,3.466854,60.239995,56.790739,125.714532,117.327155,124.935009,117.094980,71.916742,114.016296,-0.000547,0.036561,32.000000,-235.657297,116.580708,-0.137519,526564.882347,0.991813,19.035731,15.283241,2.122161,13.501434,42.226529,-40.001049,-0.348164,145.140044,32.000000,156.995764,146.628738,150.557785,131.347816,32.000000,127.596478,69.233720,60.528916,82.558890,80.152303,87.063209,34.012658,46.597261,1.799270,33.386450,0.000000,0.000000
55.465178,64.749882,118.010490,126.675402,119.616703,111.624098,1.354205,14.352526,116.879798,3.466850,60.316712,56.611417,125.746411,117.233357,124.908797,116.986601,71.975527,113.990992,-0.000547,0.036554,32.000000,-235.653703,116.477427,-0.137487,526779.209726,16.246002,19.224462,15.367965,2.132703,13.501434,42.181738,-40.000708,-0.350636,145.244691,32.000000,157.130634,147.255988,149.186605,130.730631,32.000000,128.164719,69.231982,60.541429,82.579343,80.152303,87.045989,34.012658,46.580010,1.354205,33.563925,0.000000,0.000000
55.457779,64.739432,118.135980,126.660662,119.709454,111.634236,29.323303,14.352240,116.808254,3.466779,60.215931,56.702746,125.638145,117.305010,124.839796,116.976211,71.976461,113.954630,-0.000547,0.036541,32.000000,-235.655463,116.475673,-0.137509,526779.209726,16.246002,19.224462,15.367965,2.132703,13.501434,42.060925,-39.999580,-0.350636,144.305316,32.000000,157.994007,147.578758,145.844599,130.612426,32.000000,128.410005,69.215848,60.544850,82.570862,80.152303,86.940323,34.012658,46.471323,29.323303,33.427829,0.000000,0.000000
55.643785,64.739432,118.037964,126.660662,119.723578,111.638046,29.370331,14.349386,116.794286,3.466658,60.219191,56.771202,125.595187,117.272793,124.889647,117.040504,71.997908,113.975609,-0.000545,0.036551,32.000000,-235.658481,116.652947,-0.137419,526495.287411,21.543361,19.064044,15.295205,2.127650,13.501434,41.969529,-40.001626,-0.349385,144.031909,32.000000,158.200381,146.653896,144.992207,131.495010,32.000000,127.555239,69.207029,60.533421,82.575286,80.152303,86.840309,34.012658,46.435116,29.370331,33.401710,0.000000,0.000000
55.545062,64.720457,118.138421,126.650093,119.755777,111.635502,29.359126,14.355665,116.858259,3.466439,60.122151,56.771146,125.587063,117.394729,124.921309,117.119797,71.996359,113.998865,-0.000547,0.036548,32.000000,-235.651055,116.661836,-0.137472,526529.691713,0.995122,19.060649,15.274188,2.130197,13.501434,41.906148,-40.000079,-0.349983,144.572876,32.000000,157.662729,145.903917,148.020744,131.917891,32.000000,127.236224,69.220383,60.552789,82.574981,80.152303,86.842459,34.012658,46.389295,29.359126,33.429883,0.000000,0.000000
55.470115,64.721007,118.031033,126.642862,119.790845,111.620266,22.373169,14.354381,116.956998,3.466238,60.123722,56.660216,125.691287,117.445972,124.959333,117.214996,71.959840,114.100749,-0.000547,0.036542,32.000000,-235.652995,116.672952,-0.137474,526392.637930,0.989879,18.883539,15.264329,2.121314,13.501434,41.822743,-40.002885,-0.347862,145.184392,32.000000,157.177082,146.426042,150.475175,131.780264,32.000000,127.467927,69.257952,60.524446,82.587971,80.152303,86.890027,34.012658,46.361995,22.373169,33.423867,0.000000,0.000000
55.406351,64.693507,118.161332,126.627844,119.888335,111.612717,1.186324,14.351527,116.992879,3.466339,60.179080,56.684002,125.717323,117.465140,124.877719,117.309440,71.989545,114.187840,-0.000547,0.036539,32.000000,-235.657488,116.632245,-0.137329,526414.665900,0.992136,18.958508,15.278722,2.126893,13.501434,41.741453,-40.001941,-0.349159,145.195378,32.000000,157.159145,147.401006,149.309663,130.742090,32.000000,128.191369,69.238356,60.529824,82.602595,80.152303,86.839862,34.012658,46.334193,1.186324,33.553947,0.000000,0.000000
55.520558,64.693507,118.173233,126.627844,119.982565,111.595042,22.108542,14.352240,117.058967,3.466365,60.246161,56.692188,125.633842,117.535182,124.892844,117.288804,72.002333,114.209449,-0.000548,0.036545,32.000000,-235.654316,116.868723,-0.137387,526365.953320,24.614751,19.063772,15.389833,2.132632,13.501434,41.729060,-40.000761,-0.350422,144.328828,32.000000,157.883344,147.455120,145.908134,130.675808,32.000000,128.059600,69.240335,60.549030,82.626267,80.152303,86.817708,34.012658,46.276703,22.108542,33.444703,0.000000,0.000000
55.555886,64.683882,118.223778,126.627010,119.998584,111.591105,1.855778,14.349672,117.001320,3.466212,60.260389,56.801538,125.599867,117.534408,124.897844,117.295851,72.025562,114.146807,-0.000548,0.036548,32.000000,-235.665080,116.749985,-0.137485,526188.202805,1.317583,18.954897,15.388963,2.128459,13.501434,41.651965,-40.002701,-0.349364,143.943131,32.000000,158.198814,146.777377,144.974194,131.369827,32.000000,127.075852,69.216170,60.505308,82.589521,80.152303,86.782840,34.012658,46.236089,1.855778,33.417117,0.000000,0.000000
55.635879,64.689657,118.149021,126.623672,119.992094,111.575683,22.127134,14.350528,117.042546,3.466050,60.188198,56.744729,125.613296,117.608997,124.919872,117.328977,71.995698,114.171497,-0.000548,0.036556,32.000000,-235.657832,116.809905,-0.137515,526188.202805,1.317583,18.954897,15.388963,2.128459,13.501434,41.591271,-40.000105,-0.349364,144.453415,32.000000,157.620421,146.254489,147.908715,131.618873,32.000000,126.657000,69.230482,60.539913,82.607856,80.152303,86.702032,34.012658,46.210437,22.127134,33.567300,0.000000,0.000000
55.543853,64.667383,118.276151,126.620613,119.929008,111.560443,29.360243,14.354096,117.044969,3.466084,60.126490,56.759180,125.653982,117.668680,124.937588,117.332055,71.986593,114.366383,-0.000547,0.036538,32.000000,-235.657050,116.857036,-0.137615,526037.472275,1.313207,18.841283,15.374663,2.123612,13.501434,41.547273,-40.000551,-0.348146,145.064331,32.000000,157.031196,146.479966,150.408844,131.336539,32.000000,127.293398,69.253909,60.504832,82.626664,80.152303,86.672995,34.012658,46.179511,29.360243,33.534138,0.000000,0.000000
55.454995,64.667383,118.168342,126.620613,119.872377,111.540252,29.380001,14.355095,117.147790,3.465895,60.144462,56.860566,125.688130,117.544561,124.890236,117.405743,71.982083,114.332938,-0.000546,0.036545,32.000000,-235.648839,116.954298,-0.137733,526009.449915,0.991314,18.906586,15.491203,2.129419,13.501434,41.471167,-40.000603,-0.349427,145.266396,32.000000,156.972200,147.158099,149.737629,130.631442,32.000000,128.041546,69.259155,60.550421,82.657778,80.152303,86.756710,34.012658,46.124537,29.380001,33.526214,0.000000,0.000000
55.605734,64.637408,118.328786,126.624229,119.892200,111.516307,29.363102,14.351527,117.124446,3.466030,60.133588,56.894034,125.618787,117.724021,124.837582,117.380173,72.006469,114.222937,-0.000547,0.036541,32.000000,-235.656669,116.938657,-0.137950,525975.176840,0.992228,18.991253,15.477287,2.130887,13.501434,41.438620,-40.000210,-0.349761,144.287926,32.000000,157.844854,147.382314,146.264847,130.523018,32.000000,128.205730,69.261668,60.551282,82.657746,80.152303,86.668361,34.012658,46.060027,29.363102,33.533991,0.000000,0.000000
55.698145,64.643733,118.263104,126.626453,119.879365,111.501047,29.402380,14.353097,117.084830,3.466256,60.011774,56.826893,125.572961,117.650553,124.868565,117.324211,72.039526,114.179289,-0.000548,0.036548,32.000000,-235.652312,116.885405,-0.138164,525676.789858,0.989521,18.817708,15.392264,2.127996,13.501434,41.389928,-40.000865,-0.348893,143.921235,32.000000,158.189400,146.558890,144.996357,131.247797,32.000000,127.510065,69.290493,60.509487,82.663825,80.152303,86.561468,34.012658,46.030302,29.402380,33.458570,0.000000,0.000000
55.557890,64.563985,118.335893,126.610879,119.929099,111.506496,29.419022,14.360232,117.060585,3.466426,59.816382,56.777175,125.596912,117.683789,124.897617,117.423266,72.060430,114.292041,-0.000549,0.036538,32.000000,-235.649603,116.928599,-0.138136,525488.193159,0.986262,18.736166,15.335134,2.123286,13.501434,41.320059,-40.000420,-0.347736,144.376367,32.000000,157.680132,146.179461,148.088199,131.754546,32.000000,127.009411,69.278225,60.538637,82.634598,80.152303,86.561104,34.012658,45.994799,29.419022,33.389751,0.000000,0.000000
55.446781,64.563985,118.199439,126.610879,120.014288,111.524687,21.655048,14.348816,117.080712,3.466277,59.886027,56.811566,125.617284,117.552474,124.929717,117.231107,72.010756,114.275728,-0.000549,0.036534,32.000000,-235.659216,116.888793,-0.138235,525436.332697,0.988301,18.789824,15.376400,2.129957,13.501434,41.251779,-40.000551,-0.349260,145.154228,32.000000,157.155447,146.364504,150.232292,131.735987,32.000000,127.262769,69.286646,60.514831,82.646035,80.152303,86.650797,34.012658,45.873202,21.655048,33.534652,0.000000,0.000000
55.507095,64.548036,118.320643,126.596417,120.055208,111.538839,29.342847,14.345105,116.988909,3.466323,60.123922,56.645418,125.647707,117.499336,124.859906,117.355986,72.013430,114.148771,-0.000550,0.036529,32.000000,-235.667516,116.740850,-0.138063,525692.924024,1.345841,18.895687,15.417084,2.131764,13.501434,41.217353,-40.000184,-0.349806,145.249495,32.000000,157.228876,147.045747,149.743797,130.850169,32.000000,128.021419,69.302871,60.533746,82.691604,80.152303,86.617540,34.012658,45.813064,29.342847,33.469721,0.000000,0.000000
55.485363,64.599459,118.193107,126.587240,120.077228,111.535035,29.393971,14.352811,117.043194,3.466580,60.284672,56.681225,125.612953,117.457126,124.785307,117.166000,72.000833,114.352855,-0.000551,0.036527,32.000000,-235.654401,116.768298,-0.138017,525693.624229,0.992118,18.822251,15.344395,2.131631,13.501434,41.131840,-40.001259,-0.349757,144.240673,32.000000,157.917565,147.424549,146.312852,130.619889,32.000000,128.295453,69.268326,60.521079,82.674664,80.152303,86.585240,34.012658,45.820123,29.393971,33.495327,0.000000,0.000000
55.441357,64.667933,118.256348,126.592524,120.122686,111.515845,29.356534,14.347817,116.985736,3.466509,60.320886,56.619053,125.575629,117.454741,124.848996,117.231575,72.017334,114.093368,-0.000552,0.036523,32.000000,-235.659396,116.830688,-0.138057,525693.624229,0.992118,18.822251,15.344395,2.131631,13.501434,41.074480,-40.000839,-0.349757,144.264323,32.000000,157.847676,146.057487,147.607287,131.838692,32.000000,126.816472,69.275064,60.550969,82.665616,80.152303,86.579211,34.012658,45.836276,29.356534,33.571262,0.000000,0.000000
55.370003,64.694882,118.213084,126.602258,120.068452,111.499295,29.413544,14.353239,117.012079,3.466659,60.339013,56.777492,125.609442,117.389204,124.859440,117.239442,72.012155,114.094220,-0.000553,0.036535,32.000000,-235.653973,116.635589,-0.137907,525793.675283,0.990927,18.894382,15.469512,2.130167,13.501434,40.981819,-40.002255,-0.349484,144.985938,32.000000,157.206741,146.228301,150.188577,131.639923,32.000000,127.166250,69.292409,60.530307,82.702609,80.152303,86.641342,34.012658,45.803184,29.413544,33.568034,0.000000,0.000000
55.424568,64.694882,118.219870,126.602258,120.046112,111.487877,29.373363,14.344534,116.998471,3.466530,60.395180,56.640948,125.624799,117.432210,124.796388,117.214765,71.957416,114.163381,-0.000553,0.036544,32.000000,-235.664973,116.704874,-0.137994,525790.603374,0.993076,19.004808,15.309919,2.132999,13.501434,40.937935,-40.000393,-0.350152,145.135944,32.000000,157.013815,146.962666,150.045974,130.791268,32.000000,127.938237,69.260600,60.519567,82.709863,80.152303,86.549466,34.012658,45.799187,29.373363,33.489017,0.000000,0.000000
55.420750,64.743557,118.205773,126.616998,120.010934,111.478947,29.328070,14.348387,116.943813,3.466584,60.488287,56.563583,125.614556,117.415346,124.735402,117.124906,72.005585,114.056720,-0.000554,0.036533,32.000000,-235.659808,116.556826,-0.137958,525804.337589,0.992493,19.099833,15.315570,2.134966,13.501434,40.853899,-40.002098,-0.350611,144.143375,32.000000,157.776408,147.260937,146.572832,130.613157,32.000000,128.147999,69.250929,60.542948,82.693667,80.152303,86.580380,34.012658,45.819712,29.328070,33.549619,0.000000,0.000000
55.436229,64.761982,118.206499,126.623394,120.012193,111.467542,21.927448,14.354524,116.930828,3.466846,60.451598,56.663770,125.571716,117.367977,124.781867,117.062428,72.049444,114.048165,-0.000555,0.036537,32.000000,-235.660064,116.676847,-0.138144,525837.121195,0.992664,19.047768,15.408469,2.132987,13.501434,40.802861,-40.000551,-0.350107,143.844360,32.000000,158.006472,146.617899,144.868671,131.127577,32.000000,127.251643,69.255112,60.546336,82.702650,80.152303,86.509353,34.012658,45.812824,21.927448,33.496941,0.000000,0.000000
55.607470,64.765557,118.193182,126.629235,119.966494,111.455051,29.370612,14.346247,116.914869,3.466531,60.349476,56.690093,125.575092,117.505861,124.842606,117.185838,72.067240,114.179785,-0.000555,0.036540,32.000000,-235.660801,116.658128,-0.138076,525763.664984,0.994324,19.100084,15.301440,2.132879,13.501434,40.708168,-39.999948,-0.350096,144.222880,32.000000,157.787953,146.068786,147.573615,131.493863,32.000000,126.860697,69.274492,60.547034,82.691612,80.152303,86.413898,34.012658,45.789105,29.370612,33.522106,0.000000,0.000000
55.572391,64.765557,118.233539,126.629235,119.897212,111.437296,2.003695,14.348245,117.031437,3.466823,60.368576,56.691441,125.630629,117.473276,124.858803,117.233795,72.043162,114.286747,-0.000556,0.036557,32.000000,-235.661590,116.736321,-0.138313,525634.237691,1.329431,19.103745,15.252858,2.132297,13.501434,40.685362,-40.000577,-0.349951,144.988964,32.000000,157.071106,146.181581,150.215377,131.617280,32.000000,126.964870,69.259753,60.525426,82.693582,80.152303,86.378407,34.012658,45.769245,2.003695,33.525627,0.000000,0.000000
55.446882,64.739432,118.268898,126.631181,119.830578,111.410572,29.379375,14.354096,117.037451,3.466893,60.462199,56.622733,125.640049,117.491688,124.837800,117.256922,72.046727,114.154496,-0.000557,0.036542,32.000000,-235.656723,116.773499,-0.138355,525444.077821,0.989033,18.944206,15.307694,2.125491,13.501434,40.586974,-40.000708,-0.348279,145.248141,32.000000,157.018033,146.957778,150.037681,130.737841,32.000000,127.917698,69.252764,60.525079,82.722450,80.152303,86.393864,34.012658,45.718546,29.379375,33.396794,0.000000,0.000000
55.379639,64.763082,118.237623,126.632016,119.827903,111.396531,29.273571,14.343107,116.996063,3.466971,60.508012,56.668110,125.642295,117.439102,124.771765,117.284397,72.064490,114.100576,-0.000557,0.036562,32.000000,-235.662302,116.748968,-0.138512,525433.319371,14.505312,18.977589,15.390751,2.127559,13.501434,40.564011,-40.002124,-0.348706,144.263919,32.000000,157.817431,147.056192,146.834709,130.619668,32.000000,128.674487,69.236885,60.540507,82.741632,80.152303,86.440427,34.012658,45.716540,29.273571,33.527902,0.000000,0.000000
55.522004,64.776282,118.233383,126.629513,119.872500,111.381299,29.342862,14.350671,117.006405,3.467075,60.417815,56.650658,125.558557,117.431821,124.791323,117.281041,72.075081,114.162988,-0.000559,0.036568,32.000000,-235.654083,116.690942,-0.138436,525301.862792,0.996310,19.158836,15.266741,2.135038,13.501434,40.468519,-40.001154,-0.350363,143.920437,32.000000,158.171409,146.534205,144.746622,131.177384,32.000000,127.864468,69.234444,60.516219,82.746370,80.152303,86.422703,34.012658,45.692931,29.342862,33.553727,0.000000,0.000000
55.554212,64.776282,118.185482,126.629513,119.934810,111.376057,29.375277,14.349244,116.959869,3.467098,60.226303,56.742633,125.589034,117.468729,124.861637,117.184108,72.126225,114.183598,-0.000560,0.036576,32.000000,-235.656493,116.780068,-0.138389,525301.862792,0.996310,19.158836,15.266741,2.135038,13.501434,40.418361,-40.001626,-0.350363,144.235700,32.000000,158.091524,145.980329,147.187686,131.966768,32.000000,127.081834,69.272737,60.554073,82.725762,80.152303,86.301481,34.012658,45.683571,29.375277,33.452774,0.000000,0.000000
55.457048,64.746032,118.250886,126.630625,120.004128,111.384856,21.846381,14.350100,117.086245,3.467372,60.253733,56.705479,125.610416,117.422441,124.847929,117.286174,72.075239,114.098263,-0.000561,0.036545,32.000000,-235.661702,116.770319,-0.138509,524991.940800,0.989255,19.005621,15.250812,2.127390,13.501434,40.353942,-40.001652,-0.348494,144.879909,32.000000,157.283298,146.024533,149.913796,131.912117,32.000000,127.238203,69.275174,60.501560,82.742030,80.152303,86.263170,34.012658,45.629625,21.846381,33.544776,0.000000,0.000000
55.399023,64.710282,118.154282,126.621169,120.011872,111.391091,29.393041,14.347674,116.979383,3.467527,60.323928,56.674464,125.616838,117.453130,124.797391,117.192480,72.051808,114.185620,-0.000562,0.036539,32.000000,-235.661013,116.581565,-0.138524,525153.992003,1.332762,19.067945,15.254716,2.132297,13.501434,40.283008,-40.000656,-0.349644,145.164614,32.000000,157.099541,146.872002,149.929748,130.858007,32.000000,127.900978,69.262083,60.530299,82.753224,80.152303,86.340996,34.012658,45.568097,29.393041,33.430470,0.000000,0.000000
55.380916,64.702032,118.240415,126.614216,120.051312,111.400563,29.322452,14.349957,117.073682,3.467609,60.323308,56.674310,125.617188,117.499295,124.779011,117.242679,72.073127,114.094203,-0.000561,0.036511,32.000000,-235.657091,116.770665,-0.138585,525216.609105,0.991686,19.087538,15.326344,2.132786,13.501434,40.222500,-40.001101,-0.349799,144.332290,32.000000,157.799553,147.153609,146.596239,130.639668,32.000000,128.272140,69.260380,60.522702,82.761200,80.152303,86.271581,34.012658,45.539226,29.322452,33.265467,0.000000,0.000000
55.480156,64.702032,118.170326,126.614216,120.092211,111.397315,29.358189,14.351670,117.025872,3.467649,60.258799,56.643373,125.541970,117.465935,124.788763,117.216685,72.079027,114.160232,-0.000561,0.036506,32.000000,-235.653903,116.778415,-0.138526,525216.609105,0.991686,19.087538,15.326344,2.132786,13.501434,40.175802,-40.000420,-0.349799,143.865576,32.000000,158.120665,146.794411,144.836549,130.984160,32.000000,127.641787,69.265774,60.516403,82.763758,80.152303,86.254599,34.012658,45.501448,29.358189,33.562531,0.000000,0.000000
55.507680,64.683057,118.201878,126.625063,120.120725,111.397164,29.368682,14.348673,117.028596,3.467822,60.146582,56.687970,125.563186,117.495726,124.826003,117.121605,72.082273,114.237387,-0.000562,0.036508,32.000000,-235.657556,116.784555,-0.138299,525127.547273,0.991287,19.001917,15.285121,2.129957,13.501434,40.096450,-40.000393,-0.349123,144.118639,32.000000,158.003425,146.138409,146.926703,131.667179,32.000000,126.922773,69.248929,60.535891,82.737940,80.152303,86.215904,34.012658,45.451901,29.368682,33.540521,0.000000,0.000000
55.483432,64.680032,118.198791,126.629235,120.117283,111.412400,22.432182,14.351242,116.988834,3.468022,60.177468,56.672508,125.604074,117.403029,124.815436,117.181706,72.069476,114.145276,-0.000561,0.036526,32.000000,-235.659085,116.701791,-0.138200,525077.306236,0.990336,18.956715,15.324427,2.129469,13.501434,40.039274,-40.001521,-0.348976,144.866184,32.000000,157.163047,146.224180,149.851189,131.617536,32.000000,127.042187,69.279212,60.515713,82.742878,80.152303,86.206442,34.012658,45.417252,22.432182,33.489164,0.000000,0.000000
55.438922,64.671783,118.280264,126.617832,120.186540,111.411192,22.250611,14.355380,117.036611,3.468345,60.275559,56.631327,125.612933,117.490362,124.785287,117.174762,72.028620,114.146313,-0.000560,0.036531,32.000000,-235.647079,116.658451,-0.138238,525184.689751,1.297363,18.976794,15.286421,2.130344,13.501434,39.959847,-39.999135,-0.349219,145.095858,32.000000,156.915372,146.870847,150.400900,130.870012,32.000000,127.743481,69.238402,60.478251,82.756074,80.152303,86.116896,34.012658,45.385366,22.250611,33.529369,0.000000,0.000000
55.500917,64.671783,118.213597,126.617832,120.234065,111.402326,2.082973,14.348958,117.081672,3.468715,60.385556,56.629941,125.613363,117.480515,124.738890,117.167036,72.067056,114.083736,-0.000562,0.036534,32.000000,-235.658582,116.824977,-0.138341,525280.850650,1.309072,19.010980,15.327849,2.133524,13.501434,39.902825,-40.001390,-0.349964,144.382486,32.000000,157.648923,147.247195,146.939224,130.470059,32.000000,128.292180,69.230969,60.503894,82.775643,80.152303,86.152330,34.012658,45.344574,2.082973,33.523426,0.000000,0.000000
55.466733,64.678932,118.279120,126.614216,120.314174,111.392068,29.319060,14.350671,117.030104,3.469378,60.393507,56.640750,125.540165,117.438999,124.740129,117.304998,72.043497,114.207716,-0.000561,0.036539,32.000000,-235.656869,116.747884,-0.138351,525280.850650,1.309072,19.010980,15.327849,2.133524,13.501434,39.830752,-40.000603,-0.349964,143.895461,32.000000,158.126889,146.819769,144.911238,131.062254,32.000000,127.828264,69.261358,60.516976,82.792025,80.152303,86.142892,34.012658,45.308683,29.319060,33.528709,0.000000,0.000000
55.498794,64.698457,118.133829,126.611992,120.275526,111.393367,21.642063,14.348245,117.132441,3.469420,60.215674,56.801411,125.537174,117.509653,124.776156,117.332072,72.055255,114.227817,-0.000563,0.036567,32.000000,-235.659459,116.804848,-0.138546,525118.919119,13.965252,18.951884,15.254882,2.129940,13.501434,39.726537,-40.000865,-0.349081,144.062711,32.000000,158.012955,146.133937,146.693476,131.630495,32.000000,127.115139,69.217886,60.492353,82.744364,80.152303,86.267266,34.012658,45.297117,21.642063,33.565686,0.000000,0.000000
55.698827,64.698182,118.264557,126.614216,120.218354,111.389530,21.648620,14.349386,117.202226,3.469376,60.017305,56.913335,125.586596,117.573599,124.824080,117.282038,72.022252,114.284460,-0.000564,0.036585,32.000000,-235.660448,116.794895,-0.138585,525153.435357,0.992768,18.991614,15.346842,2.132434,13.501434,39.682569,-40.002046,-0.349636,144.889446,32.000000,157.193202,146.078409,149.696830,131.893610,32.000000,127.103255,69.238991,60.469193,82.755915,80.152303,85.968615,34.012658,45.266789,21.648620,33.425554,0.000000,0.000000
55.631002,64.623934,118.288738,126.597808,120.242029,111.395434,29.396708,14.357092,117.255695,3.469190,59.943853,56.721730,125.638374,117.608221,124.804518,117.427298,72.026751,114.291350,-0.000564,0.036596,32.000000,-235.653726,116.768501,-0.138430,525144.390863,1.344152,18.980582,15.346169,2.128584,13.501434,39.590618,-40.001390,-0.348784,145.172807,32.000000,157.047939,146.779833,150.488754,130.963141,32.000000,128.019270,69.241428,60.480469,82.760768,80.152303,85.948682,34.012658,45.236712,29.396708,33.555268,0.000000,0.000000
55.511805,64.623934,118.363343,126.597808,120.341659,111.401406,29.321575,14.349815,117.122407,3.469119,59.962341,56.701945,125.643639,117.705344,124.753599,117.386935,72.079448,114.338595,-0.000566,0.036619,32.000000,-235.653464,116.989971,-0.138423,525080.691446,1.338345,18.789967,15.410400,2.123286,13.501434,39.582610,-40.002124,-0.347430,144.351888,32.000000,157.744419,147.180970,146.970951,130.757440,32.000000,128.488134,69.217551,60.506283,82.781343,80.152303,86.020256,34.012658,45.126478,29.321575,33.555708,0.000000,0.000000
55.430267,64.542811,118.333476,126.579731,120.406070,111.415630,29.359700,14.348102,117.299331,3.469316,60.027879,56.647440,125.497055,117.740498,124.758230,117.515606,72.066682,114.525752,-0.000567,0.036632,32.000000,-235.659602,116.943553,-0.138552,525029.751728,0.986785,18.780197,15.409699,2.126310,13.501434,39.490973,-40.002046,-0.348103,143.887057,32.000000,158.299268,146.791301,144.607626,131.149571,32.000000,127.905771,69.213758,60.514201,82.788355,80.152303,85.909015,34.012658,45.004119,29.359700,33.521445,0.000000,0.000000
55.518407,64.537586,118.390627,126.579452,120.396308,111.416496,29.375317,14.347959,117.360641,3.469407,60.022756,56.584596,125.555491,117.769718,124.787863,117.482052,72.095948,114.541444,-0.000568,0.036620,32.000000,-235.660072,116.949284,-0.138563,525041.441178,0.991962,18.890263,15.498868,2.134817,13.501434,39.470152,-40.000157,-0.350110,144.053662,32.000000,158.147311,146.098611,146.724517,131.808405,32.000000,127.117633,69.216225,60.511658,82.775567,80.152303,85.966272,34.012658,44.953266,29.375317,33.518071,0.000000,0.000000
55.350703,64.582135,118.462571,126.595305,120.404226,111.409314,29.329999,14.348102,117.306849,3.469636,60.114623,56.560048,125.600928,117.775896,124.849354,117.526851,72.091523,114.487880,-0.000568,0.036630,32.000000,-235.658291,117.039327,-0.138309,525041.441178,0.991962,18.890263,15.498868,2.134817,13.501434,39.389875,-40.001810,-0.350110,144.708502,32.000000,157.250521,146.063498,149.396437,131.748760,32.000000,127.118790,69.235990,60.489244,82.807577,80.152303,86.002355,34.012658,44.907185,29.329999,33.447711,0.000000,0.000000
55.467450,64.582135,118.421375,126.595305,120.415520,111.404766,21.977968,14.349815,117.267866,3.469627,60.259725,56.667995,125.607020,117.813986,124.778195,117.553336,72.065461,114.494000,-0.000569,0.036644,32.000000,-235.656906,116.994540,-0.138186,525062.670775,0.994599,19.005511,15.453181,2.140218,13.501434,39.366686,-40.001075,-0.351381,145.079060,32.000000,156.952839,146.917844,150.402904,130.875158,32.000000,127.720644,69.237915,60.497903,82.812901,80.152303,85.958601,34.012658,44.909197,21.977968,33.534725,0.000000,0.000000
55.541668,64.639883,118.416643,126.606151,120.363776,111.398424,29.387625,14.349386,117.276917,3.469879,60.403882,56.620623,125.603322,117.623026,124.718299,117.477938,72.055040,114.416196,-0.000569,0.036661,32.000000,-235.656514,116.953974,-0.138194,525028.447804,1.324158,18.894132,15.482613,2.134971,13.501434,39.279509,-40.000761,-0.350129,144.393558,32.000000,157.491421,147.267548,147.301083,130.569867,32.000000,128.007406,69.229820,60.483848,82.803834,80.152303,85.910326,34.012658,44.927981,29.387625,33.528269,0.000000,0.000000
55.545496,64.680857,118.378260,126.608654,120.264262,111.388514,1.054725,14.350100,117.364906,3.470243,60.471500,56.718474,125.544464,117.613463,124.742092,117.492342,72.082863,114.418542,-0.000570,0.036652,32.000000,-235.659899,117.071347,-0.138310,525060.612821,0.988921,18.881167,15.450195,2.132033,13.501434,39.240752,-40.000315,-0.349465,143.922275,32.000000,158.088930,146.863729,144.808208,130.720899,32.000000,127.722997,69.267601,60.513212,82.841125,80.152303,85.862876,34.012658,44.933607,1.054725,33.425041,0.000000,0.000000
55.467608,64.693782,118.427467,126.612826,120.283295,111.363983,29.378868,14.348530,117.235855,3.471068,60.351360,56.680193,125.550966,117.682364,124.802452,117.432752,72.095596,114.516386,-0.000570,0.036632,32.000000,-235.657535,116.971229,-0.138312,525011.990390,27.552633,18.918497,15.423665,2.131195,13.501434,39.190735,-40.000865,-0.349288,143.943217,32.000000,158.119416,146.268380,146.417143,131.483469,32.000000,127.184952,69.265393,60.538259,82.800563,80.152303,85.895735,34.012658,44.901804,29.378868,33.518951,0.000000,0.000000
55.431925,64.693782,118.370830,126.612826,120.286556,111.351271,29.364194,14.352383,117.226797,3.471295,60.372683,56.650909,125.603656,117.668273,124.807604,117.505545,72.066277,114.504567,-0.000571,0.036614,32.000000,-235.651223,117.006572,-0.138303,524935.065770,0.990519,19.005628,15.464799,2.135074,13.501434,39.124707,-40.002832,-0.350134,144.744416,32.000000,157.198937,146.085353,149.527726,131.709369,32.000000,127.028224,69.261325,60.514004,82.818203,80.152303,85.886443,34.012658,44.883953,29.364194,33.492832,0.000000,0.000000
55.489059,64.719082,118.421520,126.624507,120.245800,111.339752,29.396920,14.353525,117.311455,3.471206,60.464703,56.736843,125.628863,117.618682,124.798896,117.414440,72.047144,114.368424,-0.000572,0.036607,32.000000,-235.656310,116.979813,-0.138106,524958.878199,0.991608,19.039652,15.487613,2.135427,13.501434,39.046831,-40.001023,-0.350188,145.004098,32.000000,157.057352,144.315210,150.609896,130.958856,32.000000,127.939547,69.252056,60.500442,82.833641,80.152303,85.864543,34.012658,44.879910,29.396920,33.557836,0.000000,0.000000
55.504299,64.742732,118.282470,126.632850,120.223033,111.339096,29.343498,14.352669,117.153209,3.471330,60.547041,56.687255,125.620528,117.600208,124.695335,117.400220,72.112764,114.321044,-0.000571,0.036598,32.000000,-235.653396,116.945020,-0.137912,524946.838481,0.989339,19.010482,15.431777,2.134142,13.501434,38.975171,-40.000577,-0.349862,144.430433,32.000000,157.628322,147.035810,147.700356,130.700899,32.000000,128.488580,69.231960,60.506155,82.834689,80.152303,85.803354,34.012658,44.875877,29.343498,33.460257,0.000000,0.000000
55.388758,64.754557,118.386747,126.647312,120.284038,111.340399,29.309333,14.349244,117.254710,3.471460,60.451611,56.639972,125.585014,117.663502,124.732356,117.373000,72.123534,114.395158,-0.000571,0.036575,32.000000,-235.660263,116.793447,-0.137964,524828.432203,0.990895,19.019609,15.340052,2.131051,13.501434,38.958852,-40.002491,-0.349194,143.861962,32.000000,158.211611,146.789940,145.015046,131.152451,32.000000,128.300509,69.269283,60.544708,82.874347,80.152303,85.842237,34.012658,44.850239,29.309333,33.659963,0.000000,0.000000
55.423058,64.717982,118.473140,126.645643,120.310407,111.333988,29.343246,14.348958,117.229909,3.471730,60.345416,56.659017,125.541624,117.574149,124.761882,117.419001,72.101282,114.411850,-0.000570,0.036565,32.000000,-235.657107,116.902804,-0.137882,524828.432203,0.990895,19.019609,15.340052,2.131051,13.501434,38.839042,-40.000997,-0.349194,144.012708,32.000000,158.273511,146.236648,146.074885,131.797104,32.000000,127.202002,69.246301,60.526522,82.839289,80.152303,85.793046,34.012658,44.829215,29.343246,33.560404,0.000000,0.000000
55.364058,64.717982,118.333766,126.645643,120.311984,111.331402,29.365386,14.355523,117.210814,3.472123,60.372511,56.627409,125.610631,117.606488,124.784932,117.367545,72.089281,114.417435,-0.000570,0.036552,32.000000,-235.650706,116.838394,-0.137853,524897.714369,0.994389,19.141608,15.370115,2.137379,13.501434,38.797842,-39.999738,-0.350680,144.757248,32.000000,157.427411,146.120689,149.218036,132.001944,32.000000,127.042473,69.276648,60.504309,82.829479,80.152303,85.816756,34.012658,44.765270,29.365386,33.413375,0.000000,0.000000
55.360795,64.757307,118.428361,126.647312,120.301667,111.322051,2.028296,14.354096,117.197947,3.472151,60.477932,56.568154,125.644092,117.616480,124.771613,117.353079,72.061107,114.339938,-0.000569,0.036538,32.000000,-235.649347,116.850346,-0.137762,524841.455677,0.992403,19.072308,15.401560,2.137615,13.501434,38.722556,-40.002518,-0.350658,145.062820,32.000000,157.016247,146.725317,150.527125,131.012755,32.000000,127.730375,69.267041,60.492922,82.873183,80.152303,85.787869,34.012658,44.778314,2.028296,33.696207,0.000000,0.000000
55.247865,64.795807,118.322869,126.658715,120.319164,111.309324,29.391263,14.350528,117.168719,3.472275,60.583371,56.564911,125.649166,117.674085,124.688892,117.407043,72.078075,114.360856,-0.000568,0.036538,32.000000,-235.656192,116.747904,-0.137849,524964.495521,14.374930,19.171049,15.402120,2.139210,13.501434,38.676882,-39.999974,-0.351042,144.627690,32.000000,157.473788,147.256211,147.325186,130.621143,32.000000,128.298265,69.256252,60.513915,82.849476,80.152303,85.842392,34.012658,44.793135,29.391263,33.467447,0.000000,0.000000
55.404174,64.824682,118.422729,126.667615,120.324819,111.314266,29.302133,14.353382,117.167978,3.472144,60.623483,56.598791,125.636764,117.651491,124.718618,117.401259,72.102183,114.368281,-0.000568,0.036521,32.000000,-235.652847,116.798075,-0.137752,524964.495521,14.374930,19.171049,15.402120,2.139210,13.501434,38.639502,-40.000393,-0.351042,143.892710,32.000000,158.123425,147.181827,145.075030,130.780019,32.000000,128.055253,69.280411,60.530354,82.882280,80.152303,85.823033,34.012658,44.772786,29.302133,33.521592,0.000000,0.000000
55.340177,64.824682,118.339808,126.667615,120.342147,111.308380,29.362277,14.352098,117.109490,3.472200,60.451107,56.714299,125.585463,117.588218,124.767536,117.369661,72.151173,114.372057,-0.000569,0.036503,32.000000,-235.653639,116.761385,-0.137789,524913.157235,0.994281,19.197024,15.376659,2.137433,13.501434,38.567296,-40.001941,-0.350680,143.916565,32.000000,158.245272,146.469736,145.926480,131.633322,32.000000,127.219930,69.305062,60.537219,82.864043,80.152303,85.756689,34.012658,44.783611,29.362277,33.534065,0.000000,0.000000
55.428448,64.796632,118.383647,126.670118,120.331023,111.310933,21.973571,14.354381,117.123704,3.472190,60.389482,56.672724,125.620306,117.637972,124.799302,117.324192,72.126821,114.400949,-0.000568,0.036511,32.000000,-235.658240,116.824526,-0.137815,524913.157235,0.994281,19.197024,15.376659,2.137433,13.501434,38.512927,-39.999974,-0.350680,144.747205,32.000000,157.234256,146.335466,149.069694,131.918704,32.000000,127.015229,69.306062,60.546622,82.880455,80.152303,85.682823,34.012658,44.736789,21.973571,33.531644,0.000000,0.000000
55.335089,64.786732,118.326810,126.663721,120.276340,111.303315,29.362280,14.353239,117.178949,3.472407,60.390700,56.641856,125.631145,117.630631,124.797670,117.392968,72.067197,114.315901,-0.000569,0.036505,32.000000,-235.653809,116.907901,-0.137973,524789.871355,1.325107,19.145817,15.370016,2.135792,13.501434,38.443534,-40.000813,-0.350267,145.018786,32.000000,156.871887,146.910031,150.710750,130.978838,32.000000,127.642281,69.286882,60.482336,82.862439,80.152303,85.721671,34.012658,44.706493,29.362280,33.559303,0.000000,0.000000
55.302374,64.766932,118.413122,126.669839,120.261138,111.301947,29.425947,14.348816,117.128109,3.472510,60.416821,56.596336,125.661878,117.591461,124.694989,117.316344,72.072025,114.322904,-0.000567,0.036498,32.000000,-235.658724,116.785840,-0.137974,524789.871355,1.325107,19.145817,15.370016,2.135792,13.501434,38.407483,-40.000026,-0.350267,144.714572,32.000000,157.285111,147.357135,147.838285,130.476845,32.000000,128.288099,69.299701,60.475985,82.869251,80.152303,85.722342,34.012658,44.685240,29.425947,33.491145,0.000000,0.000000
55.283862,64.766932,118.267176,126.669839,120.242270,111.295618,29.354854,14.346104,117.161844,3.472535,60.430436,56.573645,125.585487,117.567707,124.727757,117.438964,72.140169,114.309909,-0.000567,0.036493,32.000000,-235.660944,116.939597,-0.138134,524893.774811,0.991854,19.236467,15.381815,2.141194,13.501434,38.309352,-40.000970,-0.351496,143.992432,32.000000,158.015773,147.290605,145.065266,130.817400,32.000000,128.039871,69.346200,60.508288,82.901813,80.152303,85.712506,34.012658,44.642612,29.354854,33.359670,0.000000,0.000000
55.396067,64.754832,118.369688,126.669839,120.236129,111.284190,29.333149,14.351242,117.177931,3.472694,60.383197,56.618417,125.558176,117.677408,124.781966,117.382984,72.173135,114.398299,-0.000567,0.036458,32.000000,-235.657610,116.821550,-0.138002,524729.031480,0.994569,19.254157,15.306509,2.139271,13.501434,38.292106,-40.000865,-0.351064,143.954832,32.000000,158.224270,146.374108,145.815914,131.729861,32.000000,127.395897,69.378971,60.549380,82.892276,80.152303,85.654134,34.012658,44.606725,29.333149,33.447271,0.000000,0.000000
55.453209,64.738882,118.320781,126.650093,120.199556,111.265129,21.440358,14.354096,117.153655,3.473103,60.336168,56.627281,125.611044,117.682383,124.791980,117.427235,72.164105,114.491425,-0.000568,0.036448,32.000000,-235.658690,116.877268,-0.138221,524522.566740,0.992936,19.134908,15.322244,2.136789,13.501434,38.205611,-40.000079,-0.350378,144.675030,32.000000,157.332791,146.127623,149.010419,131.926129,32.000000,127.482985,69.375924,60.533712,82.902976,80.152303,85.583769,34.012658,44.566134,21.440358,33.529809,0.000000,0.000000
55.275942,64.721282,118.470143,126.648425,120.140817,111.256281,21.798490,14.353953,117.253209,3.473362,60.357320,56.519930,125.675819,117.735583,124.794799,117.574587,72.115583,114.451452,-0.000568,0.036433,32.000000,-235.649817,117.015320,-0.138112,524396.917295,1.356620,19.064455,15.382551,2.133705,13.501434,38.194719,-40.002255,-0.349587,145.028687,32.000000,157.091910,146.710640,150.583531,131.326425,32.000000,128.180025,69.363145,60.532967,82.902871,80.152303,85.678282,34.012658,44.540113,21.798490,33.359670,0.000000,0.000000
55.315931,64.721282,118.339182,126.648425,120.102238,111.238083,29.374045,14.350243,117.385642,3.473482,60.466975,56.680119,125.644685,117.740355,124.730063,117.460541,72.142099,114.445129,-0.000568,0.036442,32.000000,-235.658773,116.856609,-0.138457,524536.228144,1.338907,19.216076,15.409066,2.143250,13.501434,38.103481,-40.000761,-0.351756,144.718519,32.000000,157.387423,147.258897,148.125493,130.920423,32.000000,128.497256,69.353636,60.532590,82.915981,80.152303,85.626717,34.012658,44.495091,29.374045,33.500169,0.000000,0.000000
55.441193,64.715507,118.473039,126.664833,120.093490,111.212702,29.292595,14.352669,117.273335,3.473556,60.514241,56.607499,125.584481,117.791393,124.760309,117.536959,72.148062,114.480040,-0.000570,0.036427,32.000000,-235.656838,117.140321,-0.138536,524370.702717,0.992645,19.177866,15.379071,2.139333,13.501434,38.071175,-40.000184,-0.350823,143.969900,32.000000,158.088975,85.455212,145.080229,130.955841,32.000000,128.230804,69.324779,60.527768,82.914922,80.152303,85.592030,34.012658,44.461274,29.292595,33.541255,0.000000,0.000000
55.587266,64.758957,118.407363,126.688473,120.071833,111.199212,22.031325,14.348958,117.421131,3.473593,60.465136,56.691342,125.588796,117.788661,124.779848,117.617671,72.177929,114.668628,-0.000570,0.036430,32.000000,-235.659729,117.112300,-0.138349,524370.702717,0.992645,19.177866,15.379071,2.139333,13.501434,38.018170,-40.000551,-0.350823,143.819303,32.000000,158.162413,146.418695,145.827705,131.741438,32.000000,127.398579,69.306952,60.529477,82.880662,80.152303,85.432745,34.012658,44.476944,22.031325,33.528929,0.000000,0.000000
55.394742,64.790032,118.481369,126.699320,120.071043,111.199227,29.372243,14.350671,117.453406,3.473441,60.342408,56.694354,125.690941,117.776508,124.850911,117.658662,72.152507,114.655812,-0.000569,0.036413,32.000000,-235.656378,117.117112,-0.138249,524156.495237,0.992669,19.052537,15.392328,2.136914,13.501434,37.978062,-39.999790,-0.350110,145.068114,32.000000,156.975023,146.794238,150.689589,131.263372,32.000000,127.685170,69.339394,60.529108,82.941791,80.152303,85.510344,34.012658,44.476399,29.372243,33.513082,0.000000,0.000000
55.477040,64.777107,118.538250,126.696817,120.036760,111.201758,29.332766,14.351242,117.348560,3.473815,60.458990,56.626864,125.697553,117.828463,124.767787,117.625496,72.137481,114.534931,-0.000568,0.036389,32.000000,-235.657282,117.001025,-0.138081,524009.896433,1.315990,18.956832,15.466214,2.130117,13.501434,37.915724,-40.000629,-0.348499,144.799455,32.000000,157.201942,147.387451,148.456068,130.529796,32.000000,128.352444,69.310313,60.529515,82.945343,80.152303,85.451953,34.012658,44.455476,29.332766,33.540814,0.000000,0.000000
55.360110,64.777107,118.484732,126.696817,120.025464,111.211909,1.995630,14.350100,117.520335,3.474195,60.467710,56.652524,125.607036,117.810520,124.765334,117.595181,72.169312,114.648548,-0.000566,0.036348,32.000000,-235.656948,117.147542,-0.138253,524197.313966,0.990667,19.079962,15.433119,2.136708,13.501434,37.882548,-40.001547,-0.350057,144.026625,32.000000,157.940524,147.365067,145.292268,130.726849,32.000000,128.283364,69.329712,60.526038,82.950216,80.152303,85.486870,34.012658,44.420598,1.995630,33.507799,0.000000,0.000000
55.415497,64.788107,118.584092,126.696261,119.990582,111.211917,29.354544,14.346675,117.507921,3.474642,60.459823,56.593545,125.610711,117.908070,124.806474,117.620440,72.156516,114.683811,-0.000566,0.036320,32.000000,-235.661193,117.106753,-0.138310,524247.519185,14.596751,19.191502,15.463790,2.140255,13.501434,37.846438,-40.000708,-0.350952,143.827813,32.000000,158.270434,146.433031,145.652739,131.589851,32.000000,127.513175,69.331551,60.546361,82.929812,80.152303,85.487844,34.012658,44.409896,29.354544,33.519611,0.000000,0.000000
55.501154,64.809282,118.509032,126.706829,119.967825,111.210206,29.411742,14.350671,117.543134,3.474822,60.368059,56.721968,125.630955,117.843390,124.855618,117.736239,72.152728,114.551990,-0.000566,0.036283,32.000000,-235.657853,117.102265,-0.138224,524259.409961,0.991271,19.149645,15.495974,2.139908,13.501434,37.801109,-40.002229,-0.350851,144.528870,32.000000,157.352609,146.276993,149.000350,131.938725,32.000000,127.274280,69.361014,60.542563,82.934245,80.152303,85.367414,34.012658,44.410234,29.411742,33.445290,0.000000,0.000000
55.523053,64.808457,118.614890,126.703492,119.865977,111.200069,29.325739,14.350671,117.503909,3.475032,60.381387,56.771025,125.664157,117.859539,124.829165,117.744225,72.141130,114.697928,-0.000565,0.036271,32.000000,-235.655394,117.163449,-0.137991,524259.409961,0.991271,19.149645,15.495974,2.139908,13.501434,37.790525,-40.000997,-0.350851,145.024766,32.000000,157.002939,146.835404,150.814134,131.423750,32.000000,127.929363,69.382276,60.482217,82.942408,80.152303,85.340299,34.012658,44.391228,29.325739,33.542282,0.000000,0.000000
55.534434,64.808457,118.531160,126.703492,119.855066,111.186614,29.375305,14.347103,117.553622,3.475028,60.360887,56.758848,125.677144,118.000012,124.738373,117.719959,72.102157,114.666609,-0.000565,0.036262,32.000000,-235.662404,117.246356,-0.137934,524203.459148,0.990062,19.067469,15.519121,2.136318,13.501434,37.725493,-40.002413,-0.349955,144.946011,32.000000,157.293631,147.223980,148.609077,130.835686,32.000000,128.476809,69.375353,60.505016,82.955004,80.152303,85.301673,34.012658,44.371332,29.375305,33.457322,0.000000,0.000000
