OSU 80 Ton Compressor Load Stand
55.349818,64.801307,118.689286,126.693201,119.919006,111.185796,21.082213,14.348102,117.572272,3.475455,60.338302,56.757248,125.620199,117.940654,124.762515,117.762192,72.175327,114.614228,-0.000565,0.036255,32.000000,-235.659766,117.286350,-0.137809,524216.273566,0.988047,19.056630,15.540876,2.134372,13.501434,37.698487,-40.002229,-0.349463,144.051300,32.000000,158.044577,147.269799,145.554183,130.939263,32.000000,128.454360,69.373637,60.508318,82.979043,80.152303,85.297818,34.012658,44.344762,21.082213,33.514255,0.000000,0.000000
55.518049,64.729532,118.668392,126.687917,119.914829,111.195962,29.398740,14.350813,117.625812,3.475504,60.226310,56.807066,125.586235,118.035043,124.809281,117.787557,72.163889,114.786547,-0.000566,0.036229,32.000000,-235.659349,117.372109,-0.138202,524152.107970,1.381771,19.225529,15.438901,2.144348,13.501434,37.693886,-40.000288,-0.351787,143.882047,32.000000,158.320067,146.225022,145.373549,131.662156,32.000000,127.713748,69.377310,60.506995,82.970198,80.152303,85.270603,34.012658,44.252244,29.398740,33.553214,0.000000,0.000000
55.542530,64.683607,118.757628,126.683189,119.915812,111.195963,29.401324,14.351527,117.636986,3.475790,60.160627,56.668246,125.612973,118.080779,124.863366,117.793160,72.166562,114.694703,-0.000565,0.036208,32.000000,-235.658636,117.283575,-0.137979,524152.107970,1.381771,19.225529,15.438901,2.144348,13.501434,37.653112,-40.001810,-0.351787,144.574511,32.000000,157.520652,968.492438,148.724694,132.095316,32.000000,127.518390,69.382547,60.522779,82.988369,80.152303,85.189700,34.012658,44.225291,29.401324,33.698041,0.000000,0.000000
55.495438,64.683607,118.640689,126.683189,119.961613,111.193521,22.057756,14.350528,117.671780,3.475589,60.173745,56.748141,125.657056,117.948464,124.824395,117.858657,72.101371,114.686358,-0.000566,0.036193,32.000000,-235.657340,117.361871,-0.137972,523935.543901,0.986764,18.924071,15.491916,2.138139,13.501434,37.618986,-40.000656,-0.350194,145.055292,32.000000,157.120237,143.690306,150.741546,131.562361,32.000000,127.931246,69.375539,60.457781,82.979566,80.152303,85.233597,34.012658,44.148760,22.057756,33.650499,0.000000,0.000000
55.568796,64.688282,118.746251,126.693479,119.967194,111.190484,22.220869,14.348387,117.686146,3.475476,60.169832,56.796031,125.696512,118.116464,124.777670,117.827180,72.127282,114.836195,-0.000566,0.036196,32.000000,-235.661775,117.415204,-0.137734,524090.779107,1.316491,18.968929,15.552520,2.137846,13.501434,37.608978,-40.000315,-0.350173,145.048270,32.000000,157.272300,147.538896,148.980235,130.909508,32.000000,128.398878,69.338687,60.490204,83.001069,80.152303,85.186809,34.012658,44.122122,22.220869,33.463118,0.000000,0.000000
55.537689,64.654183,118.741820,126.682077,119.939839,111.195124,24.514133,14.349244,117.776566,3.475410,60.089208,56.817354,125.616537,118.177351,124.763141,117.922727,72.173479,114.806851,-0.000567,0.036234,32.000000,-235.659444,117.472024,-0.137743,523987.325364,1.304894,18.903736,15.608942,2.136923,13.501434,37.593247,-40.001521,-0.349904,144.137144,32.000000,158.056659,147.830615,145.819101,130.967187,32.000000,128.413575,69.343573,60.520741,82.992748,80.152303,85.158604,34.012658,44.056511,24.514133,33.695986,0.000000,0.000000
55.573970,64.606334,118.887151,126.660662,120.028026,111.202843,29.348452,14.351955,117.725834,3.475944,60.067343,56.838096,125.558637,118.172232,124.823400,117.949559,72.174540,114.831927,-0.000565,0.036247,32.000000,-235.654274,117.505409,-0.138005,523987.325364,1.304894,18.903736,15.608942,2.136923,13.501434,37.607964,-39.999921,-0.349904,143.919804,32.000000,158.224720,146.958363,145.228073,131.570375,32.000000,127.389359,69.349565,60.517564,82.990118,80.152303,85.106817,34.012658,43.962085,29.348452,33.496427,0.000000,0.000000
55.466177,64.609359,118.590606,126.655377,120.056979,111.208677,29.319217,14.351099,117.682810,3.476396,60.038409,56.761382,125.601764,118.148864,124.824049,117.823861,72.200449,114.969499,-0.000565,0.036245,32.000000,-235.656605,117.428684,-0.138000,523878.544673,1.183498,18.899256,15.546628,2.138040,13.501434,37.554607,-40.000892,-0.350143,144.543135,32.000000,157.533175,146.561027,148.660841,131.944411,32.000000,127.088159,69.353162,60.517842,82.980560,80.152303,85.106568,34.012658,43.922855,29.319217,33.505231,0.000000,0.000000
55.443337,64.609359,118.846297,126.655377,120.048846,111.201804,29.395149,14.350813,117.700013,3.476690,60.165715,56.796020,125.654650,118.212362,124.848519,117.896753,72.212576,114.875350,-0.000566,0.036258,32.000000,-235.656071,117.393483,-0.138272,523821.342336,0.987776,18.816863,15.559341,2.139260,13.501434,37.540043,-40.001154,-0.350370,145.148001,32.000000,157.126196,147.082286,150.562209,131.503405,32.000000,127.676850,69.367578,60.490024,83.000711,80.152303,85.131579,34.012658,43.886891,29.395149,33.457543,0.000000,0.000000
55.507743,64.616784,118.894875,126.645922,120.077561,111.197997,29.395977,14.348245,117.767068,3.476978,60.309579,56.699563,125.645887,118.128230,124.766776,118.008432,72.182401,114.878005,-0.000566,0.036258,32.000000,-235.663065,117.438067,-0.138212,523863.177073,0.990953,18.922569,15.608956,2.138071,13.501434,37.480537,-40.001574,-0.350217,145.125497,32.000000,157.286190,147.768912,149.030381,130.890446,32.000000,128.443886,69.320034,60.503248,83.004420,80.152303,85.155067,34.012658,43.855731,29.395977,33.677718,0.000000,0.000000
55.399979,64.640433,118.868081,126.650928,120.104472,111.189202,29.350197,14.346532,117.808667,3.477371,60.459873,56.600875,125.585782,118.218520,124.737808,117.972005,72.208289,114.940119,-0.000566,0.036270,32.000000,-235.661827,117.510755,-0.138468,523816.808286,0.988783,18.944346,15.545151,2.143563,13.501434,37.507344,-40.002911,-0.351405,144.192624,32.000000,158.126281,147.520041,146.175377,130.864357,32.000000,128.617842,69.329073,60.503989,82.986669,80.152303,85.110497,34.012658,43.841503,29.350197,33.562605,0.000000,0.000000
55.389113,64.728432,118.894155,126.679295,120.103719,111.185044,29.412845,14.352811,117.758070,3.477530,60.494327,56.681875,125.580764,118.186791,124.772196,117.942755,72.230909,114.912934,-0.000567,0.036261,32.000000,-235.656860,117.500881,-0.138402,523836.420028,0.987469,18.890382,15.576782,2.141951,13.501434,37.468866,-40.001731,-0.350990,143.975336,32.000000,158.463155,644.099679,145.072126,131.799510,32.000000,127.808902,69.334522,60.504040,83.001654,80.152303,85.074529,34.012658,43.805671,29.412845,33.667520,0.000000,0.000000
55.480062,64.728432,118.915319,126.679295,120.093689,111.185940,29.346935,14.357378,117.774731,3.477958,60.413393,56.732899,125.636650,118.188584,124.808644,117.960360,72.226283,114.924194,-0.000568,0.036254,32.000000,-235.651965,117.473306,-0.138672,523838.677865,0.991128,19.016777,15.584993,2.145634,13.501434,37.483203,-40.001128,-0.351871,144.526868,32.000000,157.767684,145.927697,148.368087,132.099582,32.000000,127.413757,69.323895,60.509248,82.983598,80.152303,85.030099,34.012658,43.864840,29.346935,33.595473,0.000000,0.000000
55.372834,64.750982,118.940741,126.699598,120.110283,111.187799,21.705650,14.350956,117.726796,3.478405,60.463666,56.695127,125.641954,118.178574,124.787032,118.016359,72.218675,114.844640,-0.000567,0.036238,32.000000,-235.657403,117.446815,-0.138489,523904.912657,0.989430,19.115143,15.547452,2.146526,13.501434,37.447251,-40.001915,-0.352155,145.099780,32.000000,157.212919,146.477906,150.719382,131.853829,32.000000,127.744847,69.336607,60.481386,83.000605,80.152303,85.087048,34.012658,43.861373,21.705650,33.677058,0.000000,0.000000
55.556645,64.755107,118.866022,126.707663,120.129796,111.187861,29.269229,14.348530,117.749866,3.478812,60.600746,56.773920,125.698075,118.222965,124.752310,118.027297,72.180989,114.961217,-0.000566,0.036234,32.000000,-235.658354,117.557295,-0.138637,523985.296683,1.341307,19.153231,15.522187,2.147998,13.501434,37.436671,-40.000262,-0.352516,145.205921,32.000000,157.304888,147.147314,149.256530,130.981744,32.000000,128.417290,69.332048,60.491467,82.996895,80.152303,84.942574,34.012658,43.840736,29.269229,33.533111,0.000000,0.000000
55.566249,64.758132,118.920518,126.716563,120.120257,111.191136,22.329646,14.350528,117.803837,3.479670,60.609273,56.670008,125.615002,118.220232,124.720630,117.977794,72.248625,114.991292,-0.000566,0.036249,32.000000,-235.659143,117.435129,-0.138440,523966.250996,0.991057,18.982129,15.623871,2.139546,13.501434,37.393926,-40.000157,-0.350544,144.290287,32.000000,158.033293,147.549884,145.901541,130.879214,32.000000,128.514617,69.348997,60.517830,83.008118,80.152303,84.935592,34.012658,43.816332,22.329646,33.601196,0.000000,0.000000
55.516379,64.758132,118.933895,126.716563,120.116283,111.198694,22.479109,14.351242,117.855870,3.480431,60.445743,56.813829,125.600611,118.306261,124.784655,118.055270,72.274532,114.916588,-0.000566,0.036237,32.000000,-235.652856,117.480385,-0.138432,523836.437987,1.298856,18.976010,15.572737,2.140157,13.501434,37.424013,-40.000210,-0.350681,144.007620,32.000000,158.339933,147.220098,144.800921,131.625251,32.000000,127.441367,69.451175,60.530450,83.022264,80.152303,84.916468,34.012658,43.795193,22.479109,33.624673,0.000000,0.000000
55.533618,64.759232,118.937252,126.724629,120.129759,111.206407,29.370449,14.347959,117.757467,3.480932,60.305440,56.740211,125.634005,118.180308,124.823555,118.011895,72.256910,114.921794,-0.000566,0.036244,32.000000,-235.658105,117.552972,-0.138527,523836.437987,1.298856,18.976010,15.572737,2.140157,13.501434,37.374677,-39.999895,-0.350681,144.535666,32.000000,157.716687,146.782033,148.083604,131.880366,32.000000,127.045190,69.438592,60.505561,83.000363,80.152303,84.837534,34.012658,43.772242,29.370449,33.650645,0.000000,0.000000
55.671438,64.724032,118.874887,126.720735,120.191270,111.208967,29.355222,14.345961,117.799107,3.481306,60.253714,56.796854,125.699828,118.234099,124.848105,118.069222,72.210123,115.041411,-0.000567,0.036251,32.000000,-235.662398,117.574306,-0.138316,523910.544744,0.988271,19.008180,15.526314,2.141716,13.501434,37.372151,-40.001731,-0.351103,145.163304,32.000000,157.258870,146.730276,150.478508,131.727512,32.000000,127.663485,69.460979,60.485382,83.015044,80.152303,84.776595,34.012658,43.712586,29.355222,33.616676,0.000000,0.000000
55.636070,64.697632,119.011469,126.728244,120.253612,111.212245,22.376479,14.356522,117.944667,3.481918,60.237209,56.809850,125.672500,118.223290,124.780940,118.085649,72.186293,115.023730,-0.000565,0.036280,32.000000,-235.650199,117.494476,-0.138403,523892.844342,0.985997,18.841847,15.638735,2.135294,13.501434,37.356722,-39.999869,-0.349543,145.168426,32.000000,157.254197,147.384212,149.459081,130.956800,32.000000,128.214274,69.401132,60.492461,83.007038,80.152303,84.760568,34.012658,43.685085,22.376479,33.702589,0.000000,0.000000
55.500117,64.697632,118.905033,126.728244,120.259324,111.230110,29.369160,14.353239,117.856724,3.482391,60.298598,56.814852,125.662667,118.316905,124.749631,117.970726,72.225294,115.076603,-0.000565,0.036297,32.000000,-235.653481,117.491030,-0.138360,523940.267078,1.294367,18.849077,15.652866,2.139106,13.501434,37.351587,-40.001705,-0.350407,144.288992,32.000000,157.927759,147.583437,146.440264,130.733107,32.000000,128.588471,69.408094,60.515025,83.047191,80.152303,84.824944,34.012658,43.629084,29.369160,33.674857,0.000000,0.000000
55.476909,64.632183,119.003820,126.717676,120.395069,111.247963,29.366591,14.353668,117.813351,3.482630,60.269256,56.759889,125.574954,118.242947,124.795254,118.023308,72.266925,114.952478,-0.000564,0.036305,32.000000,-235.653872,117.463232,-0.138417,524021.799829,0.989023,18.978495,15.642863,2.142429,13.501434,37.345310,-40.001600,-0.351281,144.002502,32.000000,158.387408,146.885421,144.961738,131.646542,32.000000,127.618728,69.415534,60.513732,83.051938,80.152303,84.781612,34.012658,43.530469,29.366591,33.709706,0.000000,0.000000
55.553545,64.606609,118.894469,126.698485,120.520279,111.255597,29.351838,14.351527,117.820363,3.482906,60.137433,56.762297,125.605550,118.304263,124.784918,117.991179,72.244093,114.969764,-0.000563,0.036295,32.000000,-235.653718,117.491928,-0.138433,523932.828643,0.989552,18.935164,15.533140,2.145105,13.501434,37.323421,-40.000839,-0.351879,144.531089,32.000000,157.762403,146.430141,148.013627,132.094161,32.000000,127.269417,69.394154,60.502615,83.006094,80.152303,84.746958,34.012658,43.467905,29.351838,33.481093,0.000000,0.000000
55.500414,64.612659,118.982616,126.683745,120.618079,111.264970,29.260942,14.348816,117.831053,3.483172,60.175824,56.677392,125.640161,118.261259,124.814111,117.999224,72.194886,114.962155,-0.000564,0.036285,32.000000,-235.657413,117.383490,-0.138257,523935.638434,0.988534,18.836584,15.565457,2.140178,13.501434,37.325913,-40.001678,-0.350746,145.131673,32.000000,157.281342,146.577580,150.471504,131.891137,32.000000,127.670316,69.389925,60.455953,83.040453,80.152303,84.728418,34.012658,43.428703,29.260942,33.511321,0.000000,0.000000
55.485658,64.642358,118.919269,126.678739,120.655971,111.300897,29.364747,14.350385,117.770026,3.483708,60.279303,56.587510,125.663121,118.173762,124.721598,118.001935,72.223935,114.949196,-0.000562,0.036261,32.000000,-235.656499,117.429439,-0.138371,523935.638434,0.988534,18.836584,15.565457,2.140178,13.501434,37.293321,-40.001311,-0.350746,145.337583,32.000000,157.252485,147.083320,149.709803,131.102693,32.000000,128.556052,69.365807,60.478162,83.065464,80.152303,84.644232,34.012658,43.383165,29.364747,33.604204,0.000000,0.000000
55.386920,64.642358,118.965313,126.678739,120.565766,111.314057,22.054215,14.346390,117.689051,3.484228,60.448658,56.668956,125.614450,118.214952,124.736467,117.911072,72.265014,114.880394,-0.000563,0.036271,32.000000,-235.655413,117.397870,-0.138468,524125.217728,0.992758,18.893239,15.610489,2.143815,13.501434,37.305587,-39.999974,-0.351610,144.326832,32.000000,158.013843,147.251307,146.432762,130.884023,32.000000,128.787900,69.343010,60.484500,83.069257,80.152303,84.757653,34.012658,43.376628,22.054215,33.534505,0.000000,0.000000
55.465766,64.693507,118.935030,126.693201,120.525113,111.313136,29.332027,14.349672,117.687431,3.484545,60.465619,56.674350,125.572819,118.129167,124.756436,117.903271,72.275644,114.811197,-0.000563,0.036274,32.000000,-235.656721,117.448305,-0.138459,524283.706592,0.989939,18.937000,15.574328,2.143243,13.501434,37.272906,-40.002282,-0.351646,143.908466,32.000000,158.415449,146.552322,144.959220,131.578148,32.000000,127.730895,69.360523,60.493806,83.075261,80.152303,84.686443,34.012658,43.394508,29.332027,33.563925,0.000000,0.000000
55.436409,64.723757,118.906555,126.705995,120.504184,111.302076,29.405294,14.348245,117.678812,3.484781,60.376784,56.623704,125.610020,118.113385,124.771054,117.884894,72.308690,114.901185,-0.000564,0.036304,32.000000,-235.659459,117.321409,-0.138286,524314.938278,1.320847,19.031163,15.495482,2.147895,13.501434,37.259744,-40.000656,-0.352796,144.432155,32.000000,157.911400,146.374512,147.882301,131.934332,32.000000,127.279203,69.378985,60.502393,83.050689,80.152303,84.684909,34.012658,43.394612,29.405294,33.724013,0.000000,0.000000
55.451276,64.754007,118.879089,126.718510,120.502464,111.299904,1.446268,14.349672,117.648696,3.484907,60.359159,56.634390,125.653025,118.142054,124.794215,117.840525,72.251890,114.830623,-0.000564,0.036329,32.000000,-235.658524,117.264262,-0.138105,524315.859389,0.991684,19.007108,15.446850,2.144296,13.501434,37.211712,-40.001652,-0.351972,145.126619,32.000000,157.147178,146.578117,150.310969,131.909880,32.000000,127.361624,69.355879,60.424480,83.049756,80.152303,84.656808,34.012658,43.367083,1.446268,33.702516,0.000000,0.000000
55.491468,64.754007,118.924400,126.718510,120.533778,111.305279,22.165858,14.344820,117.705133,3.485141,60.362996,56.627914,125.668389,118.065753,124.743655,117.901842,72.248251,114.751986,-0.000563,0.036321,32.000000,-235.661081,117.368400,-0.137947,524255.128224,0.989776,19.065350,15.463221,2.144918,13.501434,37.228616,-40.001075,-0.352145,145.307328,32.000000,157.097728,147.259339,149.963648,130.962732,32.000000,128.144037,69.317853,60.428017,83.060874,80.152303,84.612781,34.012658,43.372212,22.165858,33.425701,0.000000,0.000000
55.359154,64.742457,118.832406,126.729357,120.571234,111.302743,29.376681,14.346390,117.600141,3.485472,60.473291,56.582052,125.649275,118.008434,124.707733,117.772214,72.302292,114.773961,-0.000565,0.036354,32.000000,-235.660659,117.301116,-0.138109,524409.481581,1.311740,19.043111,15.441712,2.143111,13.501434,37.161256,-40.001442,-0.351736,144.277562,32.000000,157.858150,147.485289,146.719178,130.622765,32.000000,128.406766,69.340256,60.480038,83.073793,80.152303,84.630298,34.012658,43.335613,29.376681,33.526361,0.000000,0.000000
55.288046,64.731182,118.853518,126.726853,120.613499,111.305191,29.368206,14.353239,117.567766,3.485822,60.484213,56.615379,125.615440,117.964878,124.755799,117.788354,72.318099,114.860309,-0.000565,0.036346,32.000000,-235.655612,117.279577,-0.138193,524409.481581,1.311740,19.043111,15.441712,2.143111,13.501434,37.160173,-40.001338,-0.351736,143.899905,32.000000,158.296136,146.739709,144.818797,131.187037,32.000000,127.756721,69.331608,60.453671,83.099212,80.152303,84.693177,34.012658,43.298525,29.368206,33.472363,0.000000,0.000000
55.464488,64.733382,118.886130,126.731860,120.594566,111.300956,24.108579,14.347246,117.708540,3.485989,60.375190,56.731538,125.620506,118.081718,124.774920,117.889763,72.317037,114.885168,-0.000565,0.036354,32.000000,-235.662589,117.398563,-0.138297,524342.944531,0.992329,19.157765,15.399745,2.146572,13.501434,37.110564,-40.000839,-0.352578,144.345844,32.000000,157.957542,146.256026,147.862643,131.834198,32.000000,127.405016,69.324963,60.480951,83.059343,80.152303,84.692346,34.012658,43.271736,24.108579,33.593199,0.000000,0.000000
55.454751,64.733382,118.832156,126.731860,120.570606,111.298518,29.354057,14.347246,117.684187,3.485950,60.371599,56.604350,125.681634,118.225922,124.798671,117.948272,72.259687,114.901655,-0.000566,0.036360,32.000000,-235.657508,117.406884,-0.138434,524229.763589,1.206574,19.048201,15.446079,2.143464,13.501434,37.112877,-40.002098,-0.351804,145.090277,32.000000,157.329814,146.290945,150.488402,131.947466,32.000000,127.731951,69.326570,60.430112,83.063178,80.152303,84.558170,34.012658,43.247323,29.354057,33.535092,0.000000,0.000000
55.391088,64.742182,118.926481,126.748547,120.541045,111.297245,29.349310,14.354524,117.766647,3.486065,60.450260,56.637293,125.696040,118.110366,124.770564,117.902908,72.255432,114.904526,-0.000566,0.036349,32.000000,-235.655639,117.475183,-0.138301,524346.398899,0.991134,19.057484,15.512481,2.142867,13.501434,37.070675,-40.000184,-0.351668,145.373903,32.000000,157.159020,147.156225,150.211953,131.073350,32.000000,128.534402,69.290427,60.421705,83.089216,80.152303,84.531359,34.012658,43.229961,29.349310,33.704864,0.000000,0.000000
55.396628,64.750707,118.850991,126.750215,120.478579,111.280736,29.366107,14.354524,117.730363,3.486378,60.602120,56.559323,125.661427,118.149842,124.754633,117.844073,72.320134,114.869429,-0.000564,0.036339,32.000000,-235.654328,117.364398,-0.138344,524400.210044,0.992570,19.127009,15.518313,2.147033,13.501434,37.077469,-40.001101,-0.352651,144.375460,32.000000,157.966591,147.342638,146.920717,130.987764,32.000000,128.950519,69.276380,60.448219,83.093050,80.152303,84.552467,34.012658,43.212906,29.366107,33.521592,0.000000,0.000000
55.339376,64.751257,118.877346,126.742150,120.432806,111.265461,1.279894,14.353953,117.662293,3.486647,60.558235,56.554691,125.597280,118.103270,124.769222,117.971277,72.298080,114.906077,-0.000563,0.036363,32.000000,-235.654407,117.353875,-0.138478,524192.348715,0.991768,19.130247,15.434340,2.145455,13.501434,37.043992,-40.000734,-0.352248,144.051557,32.000000,158.386614,146.637928,144.718345,131.513264,32.000000,127.929787,69.262420,60.442086,83.098236,80.152303,84.554293,34.012658,43.188063,1.279894,33.487623,0.000000,0.000000
55.291628,64.751257,118.858640,126.742150,120.402504,111.260429,29.331929,14.357378,117.715239,3.486648,60.507893,56.511497,125.654274,118.014691,124.784930,117.738220,72.310990,114.958964,-0.000563,0.036379,32.000000,-235.648687,117.296768,-0.138632,524192.348715,0.991768,19.130247,15.434340,2.145455,13.501434,37.038411,-40.001390,-0.352248,144.397207,32.000000,158.109334,146.266189,147.284579,131.968025,32.000000,127.374532,69.252144,60.449748,83.062360,80.152303,84.577810,34.012658,43.163814,29.331929,33.706551,0.000000,0.000000
55.121692,64.785907,118.803373,126.747434,120.367319,111.259160,29.382201,14.349815,117.659135,3.486625,60.514732,56.546492,125.679472,118.086897,124.844499,117.815243,72.264821,114.789955,-0.000562,0.036360,32.000000,-235.659201,117.316289,-0.138807,524179.922654,0.994834,19.231061,15.492633,2.149668,13.501434,36.988195,-39.999869,-0.353188,145.080885,32.000000,157.332387,146.443451,149.926763,131.950880,32.000000,127.593426,69.261141,60.429041,83.089498,80.152303,84.520425,34.012658,43.175282,29.382201,33.517484,0.000000,0.000000
55.254226,64.821382,118.810047,126.758559,120.316008,111.255843,29.391666,14.350956,117.549139,3.486470,60.604118,56.581908,125.638715,118.029802,124.781837,117.811169,72.245990,114.775752,-0.000562,0.036342,32.000000,-235.654453,117.344025,-0.138990,524420.698764,0.996608,19.428288,15.446004,2.155293,13.501434,36.976558,-40.001495,-0.354598,145.254454,32.000000,157.299943,-1874.082485,149.982250,131.279688,32.000000,128.368282,69.239714,60.413264,83.087245,80.152303,84.566183,34.012658,43.189889,29.391666,33.650939,0.000000,0.000000
55.347144,64.826057,118.761569,126.759950,120.277609,111.243373,29.397198,14.346247,117.598201,3.486337,60.778631,56.483310,125.716708,117.998340,124.713217,117.828136,72.295565,114.667549,-0.000563,0.036361,32.000000,-235.663260,117.120031,-0.138988,524419.497078,0.993704,19.336936,15.457032,2.150244,13.501434,36.929170,-40.000839,-0.353396,144.461689,32.000000,157.950118,-1987.856153,146.992120,130.927422,32.000000,128.521370,69.258882,60.442288,83.114141,80.152303,84.458887,34.012658,43.172089,29.397198,33.705818,0.000000,0.000000
55.354233,64.835132,118.702110,126.771074,120.181490,111.236730,29.315019,14.352811,117.484149,3.486172,60.593817,56.591722,125.646067,117.880439,124.775932,117.650046,72.258105,114.675092,-0.000563,0.036345,32.000000,-235.656532,117.266912,-0.138959,524205.329174,0.991570,19.252831,15.347984,2.145758,13.501434,36.905564,-39.999344,-0.352312,144.336886,32.000000,158.146740,146.291454,147.091440,131.876353,32.000000,127.182028,69.234675,60.436292,83.062025,80.152303,84.469483,34.012658,43.153558,29.315019,33.642795,0.000000,0.000000
55.191664,64.835132,118.731159,126.771074,120.097007,111.227868,29.355826,14.350385,117.543829,3.485931,60.553169,56.650048,125.679018,117.846204,124.801124,117.739540,72.280225,114.600841,-0.000563,0.036351,32.000000,-235.655843,117.185843,-0.139026,524205.329174,0.991570,19.252831,15.347984,2.145758,13.501434,36.859822,-40.001128,-0.352312,145.106944,32.000000,157.433215,146.342481,149.984258,132.022612,32.000000,127.324734,69.244045,60.419739,83.103894,80.152303,84.538812,34.012658,43.146021,29.355826,33.513082,0.000000,0.000000
55.318706,64.846682,118.683539,126.780809,120.097956,111.215072,29.351394,14.350100,117.555965,3.485723,60.538893,56.659509,125.716346,117.943305,124.783095,117.793200,72.247018,114.736371,-0.000562,0.036355,32.000000,-235.655801,117.213132,-0.139039,524220.212767,0.994425,19.251503,15.379988,2.146031,13.501434,36.830207,-40.001233,-0.352351,145.386757,32.000000,157.113325,147.115404,150.390095,131.104699,32.000000,128.294589,69.269710,60.434763,83.106649,80.152303,84.427358,34.012658,43.141677,29.351394,33.504571,0.000000,0.000000
55.444772,64.828532,118.784062,126.790821,120.121683,111.215012,1.628014,14.351527,117.592040,3.485664,60.525397,56.733058,125.699690,117.980946,124.725051,117.776373,72.240239,114.663197,-0.000561,0.036375,32.000000,-235.656669,117.259917,-0.139017,524268.710927,0.995954,19.410525,15.326639,2.151252,13.501434,36.816273,-40.000787,-0.353599,144.484727,32.000000,157.805824,147.384787,147.137842,130.895759,32.000000,128.783735,69.231192,60.451239,83.117525,80.152303,84.363457,34.012658,43.108010,1.628014,33.674050,0.000000,0.000000
55.419935,64.772432,118.734992,126.793046,120.102987,111.221682,1.301898,14.354096,117.531522,3.485379,60.481700,56.574489,125.617858,118.038325,124.763684,117.767371,72.251474,114.714902,-0.000560,0.036405,32.000000,-235.654428,117.261180,-0.138943,524223.333056,0.993486,19.300616,15.434363,2.145450,13.501434,36.782282,-40.001390,-0.352198,144.065457,32.000000,158.384160,146.894716,144.805641,131.469295,32.000000,128.345911,69.264001,60.447881,83.152728,80.152303,84.312352,34.012658,43.090923,1.301898,33.440081,0.000000,0.000000
55.363063,64.772432,118.791234,126.793046,120.082009,111.205594,29.376806,14.355380,117.552092,3.485277,60.434121,56.559042,125.686740,117.999970,124.824074,117.704442,72.287407,114.796337,-0.000561,0.036406,32.000000,-235.655930,117.275680,-0.139087,524136.499226,17.865471,19.162149,15.400918,2.142385,13.501434,36.762763,-39.999843,-0.351411,144.278334,32.000000,158.312216,146.300237,146.816981,132.121426,32.000000,127.681534,69.230264,60.449881,83.103223,80.152303,84.370381,34.012658,43.013271,29.376806,33.647857,0.000000,0.000000
55.278948,64.755657,118.708086,126.778028,120.073568,111.199258,29.400394,14.354238,117.580042,3.484838,60.488421,56.455890,125.705174,117.976806,124.816390,117.766536,72.230011,114.686967,-0.000561,0.036412,32.000000,-235.655105,117.218575,-0.139186,524077.138861,22.349704,19.129737,15.418107,2.142460,13.501434,36.704183,-40.001495,-0.351410,145.010556,32.000000,157.533868,146.339370,149.842054,132.275706,32.000000,127.819039,69.225822,60.409298,83.133984,80.152303,84.383187,34.012658,42.973041,29.400394,33.575297,0.000000,0.000000
55.298059,64.811207,118.741592,126.777749,120.056661,111.192944,29.340553,14.353810,117.492339,3.484233,60.490719,56.478853,125.700657,117.914390,124.833718,117.634747,72.217396,114.695680,-0.000561,0.036412,32.000000,-235.654877,117.137057,-0.139484,524074.501184,0.992236,19.247578,15.424214,2.147437,13.501434,36.685540,-40.000682,-0.352527,145.272362,32.000000,157.340851,147.169163,150.501794,131.417775,32.000000,128.538268,69.232637,60.445145,83.168516,80.152303,84.374411,34.012658,43.004971,29.340553,33.715649,0.000000,0.000000
55.361956,64.790582,118.700679,126.774968,120.056857,111.172381,29.364353,14.352240,117.531955,3.483840,60.517595,56.546319,125.732219,117.905153,124.708459,117.700324,72.210150,114.666849,-0.000562,0.036405,32.000000,-235.656611,117.187372,-0.139318,524074.501184,0.992236,19.247578,15.424214,2.147437,13.501434,36.635467,-40.001023,-0.352527,144.674371,32.000000,157.811326,147.613610,147.394538,131.056826,32.000000,128.666643,69.207717,60.430455,83.143382,80.152303,84.361672,34.012658,42.986158,29.364353,33.495473,0.000000,0.000000
55.311716,64.790582,118.742373,126.774968,120.005091,111.159386,29.372530,14.353239,117.502555,3.483485,60.518493,56.522627,125.636110,117.881357,124.744890,117.769774,72.276415,114.667195,-0.000562,0.036396,32.000000,-235.655120,117.266524,-0.139489,523992.912786,0.991656,19.203215,15.433014,2.144084,13.501434,36.624873,-40.000787,-0.351675,144.147380,32.000000,158.254454,147.353552,145.159672,131.444832,32.000000,128.100588,69.233616,60.430605,83.168370,80.152303,84.329725,34.012658,42.945078,29.372530,33.486816,0.000000,0.000000
55.318995,64.754282,118.626133,126.769406,119.941190,111.133648,29.229224,14.343964,117.476445,3.483143,60.392235,56.405493,125.632142,117.899160,124.785791,117.649184,72.293410,114.695465,-0.000563,0.036415,32.000000,-235.664560,117.219232,-0.139626,523819.503244,0.992263,19.251192,15.366940,2.146785,13.501434,36.568370,-40.000184,-0.352271,144.232659,32.000000,158.273889,172.671927,146.560095,132.097545,32.000000,127.373974,69.221080,60.448156,83.167175,80.152303,84.324447,34.012658,42.886226,29.229224,33.530323,0.000000,0.000000
55.203707,64.761157,118.714581,126.775246,119.864937,111.107867,29.351670,14.350528,117.426623,3.482864,60.381366,56.466149,125.695428,117.874241,124.809753,117.693885,72.198214,114.659097,-0.000564,0.036419,32.000000,-235.657668,117.155149,-0.139411,523604.788740,0.996654,19.207939,15.365488,2.144401,13.501434,36.547825,-40.001678,-0.351631,145.049956,32.000000,157.400774,146.691059,149.659271,132.135649,32.000000,127.148474,69.198822,60.423144,83.149983,80.152303,84.358181,34.012658,42.868705,29.351670,33.519391,0.000000,0.000000
55.228862,64.746582,118.619037,126.782477,119.818765,111.084897,29.299233,14.353097,117.437527,3.482274,60.477927,56.374017,125.708227,117.813027,124.810083,117.572753,72.225385,114.520626,-0.000565,0.036431,32.000000,-235.656574,117.077770,-0.139212,523604.788740,0.996654,19.207939,15.365488,2.144401,13.501434,36.466130,-40.000629,-0.351631,145.319828,32.000000,157.165734,147.198832,150.813535,131.296070,32.000000,128.354401,69.196266,60.420562,83.160061,80.152303,84.361856,34.012658,42.844903,29.299233,33.425334,0.000000,0.000000
55.190156,64.746582,118.601137,126.782477,119.632947,111.067148,29.360890,14.355237,117.434111,3.481925,60.616202,56.445031,125.706549,117.759215,124.714360,117.656709,72.260884,114.575819,-0.000566,0.036434,32.000000,-235.651811,117.067510,-0.139247,523559.610354,0.995614,19.286389,15.337344,2.147773,13.501434,36.432230,-40.001993,-0.352278,144.615762,32.000000,157.754358,147.605581,147.720623,131.010292,32.000000,128.708571,69.189078,60.395670,83.146494,80.152303,84.340628,34.012658,42.805367,29.360890,33.494006,0.000000,0.000000
55.355972,64.771882,118.617459,126.788596,119.450392,111.056996,29.347567,14.353239,117.425412,3.481688,60.564303,56.572496,125.689385,117.764721,124.748681,117.587727,72.268108,114.628997,-0.000565,0.036436,32.000000,-235.655284,117.027170,-0.139209,523423.877734,0.994136,19.323418,15.332215,2.148955,13.501434,36.353083,-40.001311,-0.352496,144.076623,32.000000,158.339603,147.486882,145.061106,131.390956,32.000000,128.356703,69.213977,60.428386,83.174875,80.152303,84.303293,34.012658,42.806586,29.347567,33.607139,0.000000,0.000000
55.361267,64.787282,118.545552,126.774412,119.321219,111.036671,1.542170,14.349815,117.387012,3.481449,60.468105,56.447405,125.639145,117.696372,124.782267,117.515525,72.283077,114.583456,-0.000564,0.036416,32.000000,-235.655431,117.127840,-0.139199,523300.735505,0.991263,19.190228,15.354243,2.142812,13.501434,36.327253,-40.000970,-0.351021,144.050310,32.000000,158.448070,146.608214,146.672277,132.206385,32.000000,127.749003,69.203624,60.433453,83.138174,80.152303,84.212301,34.012658,42.799456,1.542170,33.466713,0.000000,0.000000
55.143302,64.781232,118.643596,126.765234,119.218456,110.999831,29.404676,14.351099,117.416898,3.481067,60.418730,56.404019,125.670438,117.833704,124.797605,117.672617,72.240270,114.720067,-0.000566,0.036419,32.000000,-235.657261,117.072182,-0.139378,523192.202191,18.859100,19.200572,15.314223,2.141308,13.501434,36.296141,-40.001941,-0.350644,144.855388,32.000000,157.594960,146.424420,149.556554,132.400699,32.000000,127.589966,69.221195,60.394128,83.110200,80.152303,84.318427,34.012658,42.778258,29.404676,33.507359,0.000000,0.000000
55.153842,64.777657,118.579369,126.766625,119.185891,110.971802,29.336015,14.352526,117.452156,3.480545,60.520501,56.390664,125.713221,117.885211,124.790501,117.643078,72.210553,114.681337,-0.000567,0.036429,32.000000,-235.655506,117.123373,-0.139582,523192.202191,18.859100,19.200572,15.314223,2.141308,13.501434,36.257306,-40.001259,-0.350644,145.216021,32.000000,157.229208,147.062472,151.072939,131.586688,32.000000,128.378586,69.211557,60.396981,83.148683,80.152303,84.287462,34.012658,42.743261,29.336015,33.733917,0.000000,0.000000
55.193045,64.777657,118.634518,126.766625,119.169932,110.962255,21.424938,14.351242,117.410993,3.480327,60.665351,56.337562,125.720625,117.841024,124.744846,117.715623,72.268723,114.616715,-0.000570,0.036455,32.000000,-235.652365,117.183110,-0.139684,523230.279805,0.993081,19.402917,15.432150,2.151550,13.501434,36.223730,-39.999843,-0.352923,144.711266,32.000000,157.745085,147.673926,148.005659,131.115083,32.000000,128.715723,69.206989,60.427200,83.155870,80.152303,84.266023,34.012658,42.717601,21.424938,33.721372,0.000000,0.000000
55.222975,64.795257,118.651763,126.779140,119.169865,110.954566,29.371400,14.348816,117.446485,3.480297,60.733728,56.496112,125.655221,117.872365,124.756222,117.667237,72.228217,114.712723,-0.000569,0.036416,32.000000,-235.659216,117.123578,-0.139679,523149.387861,0.994934,19.389251,15.440578,2.149975,13.501434,36.143333,-40.002019,-0.352481,144.051996,32.000000,158.352465,147.367289,145.322751,131.374347,32.000000,128.571255,69.208714,60.406279,83.160406,80.152303,84.234076,34.012658,42.713860,29.371400,33.458643,0.000000,0.000000
55.404739,64.843657,118.671935,126.804171,119.141057,110.938574,21.359142,14.355095,117.508659,3.480142,60.548466,56.523670,125.676522,117.888921,124.798624,117.678243,72.239558,114.670193,-0.000568,0.036405,32.000000,-235.653757,117.185658,-0.139572,522956.284096,1.361120,19.351728,15.346872,2.149447,13.501434,36.157575,-40.000603,-0.352318,144.145056,32.000000,158.476255,146.683638,146.392273,132.070824,32.000000,127.706922,69.235155,60.409915,83.143413,80.152303,84.117357,34.012658,42.742493,21.359142,33.716089,0.000000,0.000000
55.317065,64.827982,118.662791,126.823918,119.042803,110.918287,29.310352,14.352098,117.477061,3.479901,60.369694,56.514176,125.685643,117.957374,124.806978,117.727725,72.204420,114.778037,-0.000569,0.036414,32.000000,-235.652820,117.310088,-0.139567,522880.694903,1.359483,19.215459,15.405445,2.141909,13.501434,36.094684,-40.001311,-0.350484,144.876536,32.000000,157.558781,146.663565,149.487003,132.199090,32.000000,127.529706,69.217050,60.374409,83.137724,80.152303,84.164096,34.012658,42.726913,29.310352,33.572656,0.000000,0.000000
55.330031,64.827982,118.650112,126.823918,118.904161,110.892977,29.363736,14.351099,117.419513,3.479742,60.354901,56.520324,125.698593,118.003192,124.803167,117.715317,72.158701,114.743247,-0.000568,0.036426,32.000000,-235.654310,117.240725,-0.139650,522889.602588,0.992204,19.283484,15.499856,2.145139,13.501434,36.078874,-40.000839,-0.351177,145.264019,32.000000,157.262961,147.215484,150.693799,131.416434,32.000000,128.229522,69.197627,60.359397,83.138750,80.152303,84.121708,34.012658,42.694410,29.363736,33.554534,0.000000,0.000000
55.168402,64.799382,118.645052,126.826977,118.920283,110.882803,29.366816,14.350956,117.485726,3.479517,60.479165,56.530253,125.766829,117.986411,124.793070,117.704092,72.188547,114.616919,-0.000568,0.036420,32.000000,-235.654945,117.162103,-0.139690,522859.797346,0.989917,19.271098,15.526459,2.144407,13.501434,36.007155,-40.000000,-0.350928,144.842781,32.000000,157.672911,147.670351,148.325713,131.097883,32.000000,128.665069,69.205984,60.377917,83.170265,80.152303,84.201983,34.012658,42.647342,29.366816,33.481900,0.000000,0.000000
55.250989,64.784257,118.650731,126.814461,118.904291,110.870096,29.363883,14.350243,117.518026,3.479529,60.498936,56.449620,125.657627,117.976888,124.787117,117.721632,72.246656,114.679706,-0.000567,0.036431,32.000000,-235.661559,117.259611,-0.139702,522859.797346,0.989917,19.271098,15.526459,2.144407,13.501434,36.003308,-40.000236,-0.350928,144.140910,32.000000,158.308235,147.674228,145.513898,131.246358,32.000000,128.419959,69.214185,60.405093,83.172077,80.152303,84.137381,34.012658,42.612026,29.363883,33.543162,0.000000,0.000000
55.106188,64.780132,118.678452,126.807787,118.870083,110.870048,21.337429,14.355095,117.466656,3.479519,60.462782,56.432218,125.661523,117.939001,124.801555,117.683784,72.241797,114.792460,-0.000567,0.036440,32.000000,-235.649823,117.186473,-0.139811,522545.852993,0.991161,19.302905,15.403579,2.147486,13.501434,35.932023,-40.000787,-0.351557,144.105835,32.000000,158.380479,146.841812,146.202246,131.974368,32.000000,127.482829,69.241181,60.408870,83.143989,80.152303,84.195075,34.012658,42.590527,21.337429,33.650499,0.000000,0.000000
55.146486,64.780132,118.583347,126.807787,118.842228,110.857806,1.017875,14.351955,117.503559,3.479506,60.526795,56.429078,125.702089,117.929826,124.821105,117.596547,72.191147,114.711292,-0.000567,0.036473,32.000000,-235.653290,117.218087,-0.140130,522636.173185,1.367961,19.437365,15.470405,2.153632,13.501434,35.902364,-40.001521,-0.352997,144.875360,32.000000,157.524420,146.614716,149.426506,132.262914,32.000000,127.417246,69.217965,60.395062,83.142187,80.152303,84.175902,34.012658,42.564574,1.017875,33.427609,0.000000,0.000000
55.157477,64.814782,118.699895,126.813071,118.828765,110.847612,2.174652,14.349244,117.517191,3.479231,60.544427,56.467464,125.754580,117.780953,124.819432,117.669458,72.181757,114.664995,-0.000569,0.036468,32.000000,-235.658460,117.134285,-0.140124,522661.566740,28.649799,19.398770,15.476451,2.150334,13.501434,35.845311,-40.001915,-0.352208,145.237180,32.000000,157.283179,147.099083,151.058912,131.591356,32.000000,128.276781,69.221585,60.358845,83.160291,80.152303,84.088090,34.012658,42.578920,2.174652,33.634505,0.000000,0.000000
55.326173,64.829357,118.638762,126.823640,118.821700,110.837869,29.377043,14.350813,117.512714,3.479002,60.693695,56.497298,125.734549,117.942387,124.754108,117.630120,72.163221,114.594086,-0.000569,0.036460,32.000000,-235.657054,117.112034,-0.140099,522676.763459,13.406975,19.422895,15.460389,2.152018,13.501434,35.842506,-40.000761,-0.352556,144.939351,32.000000,157.720080,147.354157,148.262548,130.998705,32.000000,128.995661,69.209786,60.377142,83.175901,80.152303,84.048628,34.012658,42.575229,29.377043,33.466934,0.000000,0.000000
55.201192,64.866757,118.698837,126.843943,118.856098,110.818797,29.359236,14.347817,117.527368,3.479006,60.617462,56.449306,125.694216,117.951951,124.726593,117.723933,72.203793,114.813586,-0.000569,0.036433,32.000000,-235.658248,117.288838,-0.139943,522676.763459,13.406975,19.422895,15.460389,2.152018,13.501434,35.800982,-40.001206,-0.352556,144.188471,32.000000,158.429383,147.328461,145.609129,131.364703,32.000000,128.795459,69.208743,60.392458,83.199620,80.152303,84.000014,34.012658,42.558224,29.359236,33.460110,0.000000,0.000000
55.304731,64.866757,118.553434,126.843943,118.881076,110.804839,29.419411,14.355237,117.511907,3.478770,60.373231,56.543468,125.688729,117.955620,124.809287,117.724834,72.185587,114.812682,-0.000569,0.036422,32.000000,-235.650008,117.264117,-0.139605,522546.148067,0.992070,19.433033,15.520013,2.150295,13.501434,35.740881,-39.999869,-0.352113,144.009163,32.000000,158.646121,146.450561,145.601573,132.250747,32.000000,127.848014,69.215770,60.384449,83.164890,80.152303,84.026745,34.012658,42.581595,29.419411,33.696573,0.000000,0.000000
55.233342,64.818082,118.704466,126.852008,118.887439,110.786109,29.372532,14.352954,117.604745,3.478790,60.251271,56.498788,125.749077,118.053659,124.862305,117.724670,72.180388,114.838639,-0.000570,0.036418,32.000000,-235.654750,117.275049,-0.139650,522459.279563,0.987863,19.334042,15.537722,2.143640,13.501434,35.739524,-39.999974,-0.350553,144.809270,32.000000,157.781779,146.298692,149.097308,132.462763,32.000000,127.532549,69.238977,60.408741,83.176509,80.152303,83.996393,34.012658,42.517386,29.372532,33.577645,0.000000,0.000000
55.401630,64.713307,118.623549,126.840049,118.875767,110.773161,29.340650,14.356379,117.666680,3.479033,60.285670,56.538112,125.802806,118.055616,124.895430,117.805020,72.138806,114.893322,-0.000570,0.036394,32.000000,-235.652800,117.236053,-0.139455,522352.954423,0.990560,19.353605,15.557179,2.149145,13.501434,35.691533,-40.001285,-0.351696,145.202125,32.000000,157.375103,146.850033,150.797188,131.731423,32.000000,128.097459,69.250564,60.371762,83.211448,80.152303,83.940674,34.012658,42.393106,29.340650,33.689310,0.000000,0.000000
55.272484,64.675632,118.700352,126.823083,118.923488,110.765530,29.404948,14.348102,117.663470,3.479074,60.384336,56.368047,125.752604,118.031679,124.784286,117.871062,72.172197,114.858926,-0.000571,0.036415,32.000000,-235.656815,117.302013,-0.139566,522352.954423,0.990560,19.353605,15.557179,2.149145,13.501434,35.800912,-40.001705,-0.351696,144.916696,32.000000,157.671452,147.481441,148.497433,131.137846,32.000000,128.506206,69.187082,60.349160,83.178636,80.152303,83.887997,34.012658,42.364536,29.404948,33.441182,0.000000,0.000000
55.436358,64.675632,118.674511,126.823083,118.971235,110.768062,1.007178,14.344392,117.611219,3.479335,60.428370,56.448804,125.711321,118.044118,124.811230,117.901740,72.234943,114.850482,-0.000572,0.036433,32.000000,-235.664624,117.313966,-0.139240,522043.526318,0.988128,19.173732,15.576510,2.147549,13.501434,35.660566,-40.000813,-0.351098,144.146909,32.000000,158.360283,147.549696,145.907841,131.050328,32.000000,128.526860,69.194580,60.386119,83.211176,80.152303,83.878459,34.012658,42.295294,1.007178,33.698628,0.000000,0.000000
55.248492,64.674807,118.677470,126.815018,118.958056,110.778724,24.489473,14.358662,117.728291,3.479507,60.315353,56.466811,125.661826,117.965896,124.824489,117.781227,72.222891,114.884668,-0.000571,0.036421,32.000000,-235.651009,117.313389,-0.139020,522043.526318,0.988128,19.173732,15.576510,2.147549,13.501434,35.614969,-40.000420,-0.351098,144.037133,32.000000,158.478931,146.691685,145.598627,131.800620,32.000000,127.682462,69.236104,60.378135,83.184565,80.152303,83.966932,34.012658,42.251304,24.489473,33.511688,0.000000,0.000000
55.271449,64.677007,118.711250,126.820858,118.975135,110.768374,29.332515,14.348673,117.558624,3.479492,60.236391,56.412151,125.740437,118.002561,124.843508,117.799107,72.234720,114.791915,-0.000573,0.036397,32.000000,-235.659687,117.237973,-0.138746,521826.099436,28.754878,19.017274,15.509127,2.140734,13.501434,35.613945,-40.000629,-0.349495,144.765451,32.000000,157.674227,146.308150,149.031803,132.092295,32.000000,127.549195,69.227276,60.383065,83.180720,80.152303,83.917147,34.012658,42.221200,29.332515,33.688063,0.000000,0.000000
55.254757,64.682507,118.660631,126.823640,118.974126,110.773318,1.528301,14.349815,117.539989,3.479677,60.337318,56.459588,125.791189,117.983638,124.871701,117.722345,72.191730,114.740004,-0.000573,0.036383,32.000000,-235.655595,117.316126,-0.138513,522011.121269,1.187173,19.195844,15.539952,2.148067,13.501434,35.549003,-40.002439,-0.351283,145.241420,32.000000,157.402225,146.851138,150.950927,131.640762,32.000000,128.278944,69.221983,60.367222,83.232243,80.152303,83.928583,34.012658,42.194585,1.528301,33.692098,0.000000,0.000000
55.185636,64.708357,118.734228,126.832539,118.971983,110.778343,29.335586,14.351242,117.514122,3.479557,60.465550,56.320831,125.794047,118.004151,124.796916,117.804609,72.188271,114.854230,-0.000575,0.036391,32.000000,-235.653676,117.148031,-0.138195,522057.299902,19.020316,19.197554,15.491648,2.147519,13.501434,35.529786,-40.001128,-0.351128,145.114111,32.000000,157.666191,147.394207,148.965873,131.160341,32.000000,128.868307,69.190973,60.342179,83.186745,80.152303,83.937445,34.012658,42.162946,29.335586,33.669281,0.000000,0.000000
55.349760,64.708357,118.642926,126.832539,118.936462,110.773281,29.410714,14.349815,117.561726,3.479692,60.550250,56.534634,125.746373,117.860640,124.760877,117.759830,72.233054,114.844315,-0.000576,0.036397,32.000000,-235.659365,117.225409,-0.137827,522167.715329,0.992395,19.289519,15.557858,2.151542,13.501434,35.479939,-40.001626,-0.352114,144.257936,32.000000,158.422155,147.415271,145.902186,131.385165,32.000000,128.845111,69.188332,60.355041,83.204816,80.152303,83.843721,34.012658,42.159214,29.410714,33.550646,0.000000,0.000000
55.316582,64.748232,118.796249,126.840883,118.946040,110.766900,29.390347,14.344534,117.640126,3.479939,60.419841,56.588319,125.648938,118.105760,124.808463,117.845329,72.228959,114.895189,-0.000575,0.036382,32.000000,-235.663497,117.367298,-0.137515,521952.792012,0.986561,19.132633,15.507630,2.143513,13.501434,35.494578,-40.002859,-0.350218,144.090915,32.000000,158.670369,180.664976,145.835303,132.118508,32.000000,127.756771,69.205755,60.338229,83.176666,80.152303,83.872974,34.012658,42.171874,29.390347,33.622986,0.000000,0.000000
55.458676,64.721282,118.672511,126.848393,118.942440,110.763662,1.056820,14.354809,117.643210,3.480039,60.261832,56.494796,125.728509,118.135120,124.847171,117.890644,72.246730,114.822211,-0.000576,0.036383,32.000000,-235.654206,117.373005,-0.137218,522009.698655,0.987951,19.204195,15.539660,2.147570,13.501434,35.431282,-40.000105,-0.351128,144.710825,32.000000,157.861041,146.356751,148.670127,132.217094,32.000000,127.573081,69.202933,60.349649,83.176236,80.152303,83.749905,34.012658,42.119480,1.056820,33.712641,0.000000,0.000000
55.224470,64.698457,118.778623,126.843943,118.966146,110.754746,29.336008,14.353097,117.680069,3.480175,60.266824,56.434768,125.736883,118.138791,124.850484,117.860247,72.158998,114.865880,-0.000578,0.036382,32.000000,-235.656410,117.295587,-0.137245,521833.158521,27.394233,19.041644,15.481814,2.139837,13.501434,35.413061,-40.001233,-0.349321,145.267347,32.000000,157.437723,146.834021,150.670731,131.763952,32.000000,128.033703,69.193168,60.330965,83.159474,80.152303,83.778629,34.012658,42.091705,29.336008,33.715135,0.000000,0.000000
55.229306,64.698457,118.713668,126.843943,118.962841,110.758474,29.364533,14.344820,117.659861,3.480493,60.423068,56.357943,125.785666,118.105066,124.818568,117.749783,72.188303,114.817772,-0.000577,0.036373,32.000000,-235.664031,117.364973,-0.137059,522081.929718,0.991369,19.242465,15.593529,2.150833,13.501434,35.389927,-40.000393,-0.351841,145.176391,32.000000,157.664712,147.356893,149.032095,131.260336,32.000000,128.594458,69.183285,60.357075,83.185959,80.152303,83.838764,34.012658,42.039289,29.364533,33.722692,0.000000,0.000000
55.172106,64.725682,118.779703,126.846168,119.002746,110.750799,24.773778,14.358234,117.484668,3.480623,60.526474,56.329286,125.768503,118.022888,124.807623,117.730765,72.214414,114.736507,-0.000577,0.036363,32.000000,-235.647175,117.213760,-0.137138,522033.394152,0.990343,19.237841,15.537804,2.149469,13.501434,35.361880,-39.999869,-0.351563,144.419598,32.000000,158.378546,147.982186,146.003798,131.209381,32.000000,128.679733,69.186586,60.386436,83.203978,80.152303,83.832736,34.012658,42.037726,24.773778,33.458350,0.000000,0.000000
55.228139,64.773807,118.656633,126.852843,119.055642,110.745625,29.347081,14.350243,117.556598,3.480744,60.503787,56.414858,125.687416,117.961881,124.830214,117.701586,72.248576,114.678074,-0.000578,0.036368,32.000000,-235.658117,117.257001,-0.137331,522014.092631,1.175215,19.319793,15.467042,2.152894,13.501434,35.309568,-40.001233,-0.352358,144.122804,32.000000,158.584562,147.178242,145.321194,131.947883,32.000000,127.826089,69.196927,60.370863,83.153952,80.152303,83.815814,34.012658,42.059147,29.347081,33.561284,0.000000,0.000000
55.232843,64.800757,118.717507,126.858127,119.141105,110.736671,20.583539,14.351242,117.481271,3.480871,60.509889,56.299877,125.714673,117.920793,124.820049,117.650269,72.209533,114.650179,-0.000578,0.036381,32.000000,-235.657774,117.129267,-0.137317,521953.322099,0.991042,19.314305,15.400761,2.148481,13.501434,35.301817,-40.000236,-0.351377,144.657753,32.000000,157.792434,146.633656,148.763756,132.337867,32.000000,127.398443,69.191091,60.384693,83.151354,80.152303,83.772614,34.012658,42.036606,20.583539,33.455635,0.000000,0.000000
55.114775,64.800757,118.636599,126.858127,119.225169,110.727719,23.085540,14.344963,117.514544,3.480920,60.537000,56.287425,125.781492,117.942572,124.851845,117.645130,72.215761,114.754904,-0.000578,0.036385,32.000000,-235.661594,117.142894,-0.137530,522030.068080,1.412837,19.336757,15.424466,2.149401,13.501434,35.241305,-40.001311,-0.351578,145.245267,32.000000,157.406365,147.031441,150.880296,131.815016,32.000000,127.810086,69.214138,60.358874,83.175482,80.152303,83.847192,34.012658,42.043160,23.085540,33.525848,0.000000,0.000000
