OSU 80 Ton Compressor Load Stand
55.101230,64.817257,118.680305,126.862855,119.234441,110.717654,29.329125,14.353382,117.539798,3.481073,60.610121,56.346363,125.732907,117.942835,124.755975,117.703422,72.184090,114.763487,-0.000579,0.036405,32.000000,-235.652355,117.216087,-0.137397,522044.666009,1.262603,19.449764,15.475805,2.152537,13.501434,35.225440,-40.001731,-0.352318,145.300431,32.000000,157.509265,147.698198,149.529101,131.111874,32.000000,128.580799,69.161932,60.352287,83.163821,80.152303,83.854229,34.012658,42.040570,29.329125,33.599949,0.000000,0.000000
55.255937,64.804882,118.689802,126.858683,119.263291,110.713902,29.324714,14.347389,117.618138,3.481075,60.678235,56.416065,125.704212,118.018731,124.801770,117.665321,72.230211,114.703134,-0.000579,0.036413,32.000000,-235.661135,117.181052,-0.137005,522044.666009,1.262603,19.449764,15.475805,2.152537,13.501434,35.153545,-40.001364,-0.352318,144.145595,32.000000,158.520545,146.845126,145.486939,131.911141,32.000000,127.994875,69.256361,60.366288,83.182396,80.152303,83.823662,34.012658,42.003340,29.324714,33.509340,0.000000,0.000000
55.116682,64.826882,118.767158,126.851174,119.244054,110.710110,29.366772,14.351099,117.568241,3.481167,60.631191,56.316140,125.731757,117.966489,124.846132,117.753128,72.231494,114.791077,-0.000578,0.036403,32.000000,-235.653819,117.249862,-0.136943,522097.143913,0.994045,19.479241,15.512192,2.153859,13.501434,35.172613,-40.001915,-0.352591,144.607726,32.000000,158.152964,146.563596,148.616215,132.361970,32.000000,127.726447,69.236714,60.371617,83.147707,80.152303,83.810316,34.012658,42.006185,29.366772,33.713668,0.000000,0.000000
55.110556,64.855757,118.763867,126.863689,119.153982,110.699966,21.665439,14.349529,117.629594,3.481174,60.728695,56.330327,125.742628,118.024297,124.825022,117.783013,72.216599,114.644712,-0.000578,0.036381,32.000000,-235.661945,117.247314,-0.136756,521872.032695,0.991043,19.318799,15.432903,2.148001,13.501434,35.114681,-40.001049,-0.351175,145.320503,32.000000,157.469592,146.751470,150.863443,132.088205,32.000000,128.225924,69.251207,60.342611,83.146073,80.152303,83.801814,34.012658,41.988933,21.665439,33.644703,0.000000,0.000000
55.010837,64.855757,118.761898,126.863689,119.076501,110.692357,29.333211,14.345961,117.542347,3.481210,60.806317,56.306292,125.787225,117.970323,124.770963,117.685081,72.194382,114.777614,-0.000579,0.036406,32.000000,-235.660431,117.186151,-0.137044,521965.673745,0.992420,19.474062,15.479946,2.154831,13.501434,35.112088,-40.000787,-0.352775,145.337039,32.000000,157.613769,147.446026,149.894828,131.397840,32.000000,128.860538,69.232294,60.362112,83.164586,80.152303,83.852341,34.012658,42.002854,29.333211,33.583881,0.000000,0.000000
55.173053,64.892058,118.724882,126.877596,119.043001,110.686068,29.348487,14.347674,117.564652,3.481467,60.890588,56.365670,125.732135,117.935822,124.760666,117.695595,72.207326,114.718601,-0.000578,0.036411,32.000000,-235.661997,117.249048,-0.137202,522064.849658,0.995591,19.604400,15.509662,2.158882,13.501434,35.048879,-40.001364,-0.353723,144.345018,32.000000,158.420618,147.600023,146.499966,131.275496,32.000000,129.092480,69.235040,60.390492,83.193711,80.152303,83.774580,34.012658,42.026463,29.348487,33.682413,0.000000,0.000000
55.354925,64.904983,118.737080,126.902349,119.073989,110.689821,1.224425,14.358520,117.585141,3.481595,60.732551,56.554385,125.651897,117.871303,124.779818,117.673030,72.226635,114.712143,-0.000578,0.036419,32.000000,-235.652299,117.197404,-0.137298,521964.633518,0.991873,19.485262,15.464289,2.151864,13.501434,35.038107,-39.999607,-0.352080,144.103678,32.000000,158.592445,146.920160,145.068353,131.834794,32.000000,127.917046,69.219707,60.344774,83.164565,80.152303,83.640613,34.012658,42.028802,1.224425,33.708312,0.000000,0.000000
55.279054,64.863182,118.720807,126.915699,119.139940,110.698637,21.938804,14.351099,117.541600,3.481805,60.494286,56.543553,125.738871,118.044137,124.866911,117.736016,72.232524,114.809523,-0.000578,0.036403,32.000000,-235.658736,117.342210,-0.137225,521854.441252,23.689459,19.324329,15.441430,2.145014,13.501434,34.990997,-40.001101,-0.350485,144.672106,32.000000,158.110146,146.571761,148.224312,132.367934,32.000000,127.225578,69.242219,60.380958,83.178143,80.152303,83.665457,34.012658,42.019333,21.938804,33.452554,0.000000,0.000000
55.383361,64.863182,118.760192,126.915699,119.121486,110.694827,29.368246,14.346960,117.617873,3.482077,60.391154,56.508551,125.808515,118.054843,124.882419,117.803425,72.183103,114.756575,-0.000577,0.036402,32.000000,-235.660416,117.257961,-0.137453,521868.168322,1.324099,19.355003,15.489050,2.147663,13.501434,34.990508,-40.001390,-0.351092,145.251024,32.000000,157.565705,146.827275,150.578937,132.135361,32.000000,127.933126,69.216778,60.327543,83.193491,80.152303,83.581880,34.012658,41.964737,29.368246,33.528049,0.000000,0.000000
55.289921,64.793882,118.745847,126.915977,119.154096,110.687130,2.338535,14.347246,117.622735,3.482048,60.429566,56.426481,125.845356,118.006843,124.838547,117.738356,72.165374,114.812036,-0.000577,0.036399,32.000000,-235.659475,117.335910,-0.137226,521893.626180,0.987036,19.255384,15.509381,2.144330,13.501434,34.931462,-39.999712,-0.350271,145.385492,32.000000,157.479331,147.567396,149.927728,131.316315,32.000000,128.697603,69.215350,60.337433,83.202542,80.152303,83.557875,34.012658,41.878590,2.338535,33.673389,0.000000,0.000000
55.264919,64.709732,118.774816,126.902627,119.222994,110.682222,29.355862,14.352240,117.686894,3.482102,60.474857,56.470460,125.766873,117.965347,124.769701,117.788821,72.204132,114.753857,-0.000577,0.036381,32.000000,-235.651366,117.349878,-0.137232,521849.385029,12.415630,19.275316,15.557581,2.147694,13.501434,34.931200,-40.001495,-0.351002,144.434561,32.000000,158.244935,147.924105,146.899134,131.077822,32.000000,128.924646,69.185679,60.358236,83.201180,80.152303,83.622464,34.012658,41.772795,29.355862,33.528415,0.000000,0.000000
55.074246,64.701482,118.774487,126.895952,119.240911,110.700762,29.416564,14.352526,117.690121,3.482084,60.453430,56.403009,125.704200,118.044096,124.828681,117.730761,72.219272,114.824988,-0.000576,0.036373,32.000000,-235.655670,117.400416,-0.137246,521635.208856,0.989277,19.215064,15.486858,2.149190,13.501434,34.863593,-40.001285,-0.351231,144.114461,32.000000,158.510062,147.027033,145.181538,131.889141,32.000000,128.013995,69.180343,60.339412,83.214087,80.152303,83.749712,34.012658,41.743869,29.416564,33.556882,0.000000,0.000000
55.129209,64.701482,118.741212,126.895952,119.287712,110.720307,29.307108,14.351955,117.645259,3.482061,60.381364,56.347860,125.734254,117.984473,124.882968,117.841667,72.230073,114.838130,-0.000576,0.036360,32.000000,-235.656077,117.320387,-0.137438,521790.534392,0.991168,19.389323,15.510798,2.156625,13.501434,34.864459,-40.000970,-0.353046,144.521579,32.000000,158.225132,148.075841,148.147043,132.383046,32.000000,127.539161,69.182475,60.352060,83.173679,80.152303,83.673190,34.012658,41.706036,29.307108,33.703983,0.000000,0.000000
55.170664,64.730632,118.743098,126.889555,119.325866,110.733772,21.949452,14.355808,117.642084,3.482275,60.525159,56.360972,125.834607,118.026335,124.918302,117.812598,72.204419,114.887854,-0.000577,0.036395,32.000000,-235.649273,117.348061,-0.137155,521828.177060,0.993946,19.336664,15.507215,2.153871,13.501434,34.802597,-40.001862,-0.352474,145.282151,32.000000,157.607908,146.919877,150.736887,132.366773,32.000000,127.937363,69.218012,60.355654,83.228429,80.152303,83.651958,34.012658,41.706789,21.949452,33.702369,0.000000,0.000000
55.178792,64.779307,118.745687,126.891502,119.295762,110.727398,29.347615,14.350528,117.655109,3.482331,60.633413,56.392890,125.827582,118.039488,124.850400,117.812208,72.208461,114.894490,-0.000576,0.036406,32.000000,-235.653078,117.332176,-0.137143,521965.098148,1.326287,19.326124,15.560174,2.152287,13.501434,34.804562,-40.000787,-0.352159,145.432503,32.000000,157.433515,147.584745,150.334893,131.519512,32.000000,128.836495,69.206785,60.348925,83.239774,80.152303,83.621053,34.012658,41.729260,29.347615,33.544996,0.000000,0.000000
55.138246,64.787007,118.781519,126.905686,119.259938,110.710944,29.363366,14.351812,117.729613,3.482606,60.642580,56.492286,125.805656,118.071277,124.827272,117.818544,72.234115,114.861820,-0.000576,0.036412,32.000000,-235.656711,117.297076,-0.137041,521992.272171,0.991857,19.367019,15.559775,2.152017,13.501434,34.749265,-40.001180,-0.352133,144.552062,32.000000,158.204972,147.935901,146.858332,131.213434,32.000000,129.222104,69.192965,60.356365,83.252031,80.152303,83.661089,34.012658,41.707267,29.363366,33.458276,0.000000,0.000000
55.190686,64.779857,118.700198,126.903183,119.310406,110.706036,29.337229,14.354096,117.703622,3.482495,60.558916,56.418386,125.733404,118.074376,124.840367,117.853749,72.190764,114.882387,-0.000576,0.036410,32.000000,-235.656231,117.232464,-0.136946,521992.272171,0.991857,19.367019,15.559775,2.152017,13.501434,34.725850,-40.001678,-0.352133,144.187519,32.000000,158.595256,147.041557,145.178522,131.978617,32.000000,128.236388,69.169939,60.339810,83.230472,80.152303,83.534969,34.012658,41.686512,29.337229,33.727094,0.000000,0.000000
55.206698,64.779857,118.768792,126.903183,119.389148,110.712331,22.075436,14.352240,117.631652,3.482511,60.468734,56.382419,125.776013,118.120806,124.902544,117.772850,72.239430,114.874655,-0.000576,0.036405,32.000000,-235.655299,117.339599,-0.136926,521895.082007,0.992006,19.413534,15.516182,2.154249,13.501434,34.711962,-40.000026,-0.352598,144.560028,32.000000,158.335931,146.680832,147.702983,132.386519,32.000000,127.686560,69.214944,60.373540,83.244205,80.152303,83.565052,34.012658,41.657568,22.075436,33.553214,0.000000,0.000000
55.006315,64.767207,118.802464,126.898733,119.405714,110.711084,22.237025,14.351242,117.665302,3.482460,60.463711,56.334313,125.787801,118.168745,124.901083,117.913968,72.186445,114.829581,-0.000575,0.036363,32.000000,-235.657446,117.291610,-0.137111,521923.069889,0.991782,19.356186,15.570826,2.150729,13.501434,34.668737,-40.002728,-0.351767,145.245707,32.000000,157.535580,151.751529,150.458199,132.419105,32.000000,127.805250,69.208820,60.335450,83.215176,80.152303,83.617347,34.012658,41.622394,22.237025,33.675884,0.000000,0.000000
55.058029,64.784257,118.823381,126.905686,119.431244,110.692047,22.789154,14.352240,117.752432,3.482621,60.617739,56.351231,125.798452,118.078557,124.870001,117.888890,72.194965,114.872859,-0.000577,0.036351,32.000000,-235.654644,117.330952,-0.137238,521840.119714,1.317683,19.340866,15.517916,2.151348,13.501434,34.678603,-40.001101,-0.351924,145.474265,32.000000,157.377250,148.062680,150.445381,131.488077,32.000000,128.527189,69.213113,60.335591,83.228492,80.152303,83.629949,34.012658,41.616469,22.789154,33.475591,0.000000,0.000000
55.074898,64.826607,118.711722,126.908746,119.398442,110.686461,29.411815,14.356522,117.699837,3.482617,60.713812,56.343492,125.781866,118.051844,124.790179,117.863998,72.212991,114.963658,-0.000577,0.036367,32.000000,-235.654297,117.347470,-0.137424,522044.761054,1.313330,19.520188,15.546147,2.159797,13.501434,34.618738,-40.000708,-0.353872,144.530260,32.000000,158.043683,150.674109,147.160280,131.149938,32.000000,128.682681,69.204984,60.342067,83.225453,80.152303,83.543204,34.012658,41.594970,29.411815,33.468328,0.000000,0.000000
55.220544,64.826607,118.807351,126.908746,119.366020,110.666549,29.348717,14.357235,117.751216,3.482931,60.803721,56.349079,125.734950,118.143093,124.841526,117.933489,72.228216,114.907890,-0.000577,0.036374,32.000000,-235.651780,117.315715,-0.137642,521932.007195,1.280016,19.487644,15.561394,2.158148,13.501434,34.616136,-40.000498,-0.353447,144.144898,32.000000,158.482631,147.235594,145.321762,131.583291,32.000000,128.114762,69.252161,60.347773,83.256012,80.152303,83.517638,34.012658,41.619190,29.348717,33.710440,0.000000,0.000000
55.272897,64.880508,118.713149,126.926268,119.388120,110.635980,2.195167,14.349957,117.714356,3.483057,60.704004,56.521782,125.779269,118.055393,124.897221,117.860856,72.266144,114.835642,-0.000577,0.036371,32.000000,-235.659222,117.386753,-0.137635,521708.207376,0.990571,19.374372,15.547376,2.151506,13.501434,34.563178,-40.001757,-0.351839,144.426486,32.000000,158.207881,146.681693,147.941887,132.196202,32.000000,127.664102,69.245826,60.371591,83.208890,80.152303,83.418827,34.012658,41.658311,2.195167,33.533918,0.000000,0.000000
55.255347,64.908833,118.817233,126.956584,119.427861,110.625401,29.351880,14.352240,117.741809,3.483189,60.584069,56.552329,125.797761,118.193724,124.920810,117.926701,72.208705,114.884612,-0.000576,0.036360,32.000000,-235.655299,117.475837,-0.137833,521530.308200,13.227988,19.378213,15.469776,2.147764,13.501434,34.565251,-40.001862,-0.350932,145.205150,32.000000,157.479399,146.653094,150.446823,132.369591,32.000000,127.800214,69.228988,60.325611,83.237972,80.152303,83.463009,34.012658,41.675100,29.351880,33.606845,0.000000,0.000000
55.341846,64.835407,118.773607,126.971047,119.447081,110.629137,29.333624,14.344392,117.808488,3.483367,60.583471,56.559424,125.842287,118.135143,124.890489,117.926675,72.202318,114.889333,-0.000576,0.036367,32.000000,-235.660198,117.352798,-0.137953,521530.308200,13.227988,19.378213,15.469776,2.147764,13.501434,34.516387,-40.000918,-0.350932,145.478376,32.000000,157.471033,147.356698,150.756294,131.494513,32.000000,128.746941,69.222046,60.301804,83.235343,80.152303,83.395886,34.012658,41.666015,29.333624,33.706918,0.000000,0.000000
55.084432,64.835407,118.866033,126.971047,119.489532,110.625277,22.181614,14.350385,117.718053,3.483191,60.647100,56.440828,125.870966,118.170336,124.856002,117.884264,72.228672,114.984293,-0.000576,0.036366,32.000000,-235.659122,117.456034,-0.138316,521529.268425,0.988362,19.267241,15.563086,2.146181,13.501434,34.530858,-40.001783,-0.350476,144.626900,32.000000,158.167936,147.602905,147.513376,131.502340,32.000000,129.206086,69.220639,60.343618,83.236851,80.152303,83.529633,34.012658,41.577662,22.181614,33.639640,0.000000,0.000000
55.137622,64.782882,118.819117,126.964928,119.420869,110.623952,29.341658,14.344534,117.730017,3.483240,60.646790,56.555994,125.776172,118.137406,124.885926,117.929263,72.251121,114.897311,-0.000574,0.036357,32.000000,-235.663825,117.361425,-0.138325,521605.672328,1.313764,19.513486,15.588851,2.157888,13.501434,34.484252,-40.001416,-0.353198,144.229903,32.000000,158.665017,147.114036,145.320636,131.980613,32.000000,128.520145,69.237125,60.359440,83.250847,80.152303,83.454031,34.012658,41.506299,29.341658,33.597894,0.000000,0.000000
55.292889,64.780407,118.869082,126.947406,119.375523,110.627406,29.333641,14.351099,117.641134,3.483230,60.504737,56.324749,125.776971,118.118360,124.966317,117.859227,72.266070,114.855230,-0.000573,0.036348,32.000000,-235.656113,117.423626,-0.138330,521443.371356,0.991962,19.410007,15.518662,2.154955,13.501434,34.491037,-40.000813,-0.352467,144.328572,32.000000,158.519985,146.489170,147.506186,132.472586,32.000000,127.732221,69.223856,60.349807,83.201872,80.152303,83.382754,34.012658,41.482155,29.333641,33.645290,0.000000,0.000000
55.089434,64.777107,118.777308,126.939618,119.349167,110.641583,21.501025,14.349815,117.641157,3.483147,60.497930,56.382105,125.822358,118.146275,124.931396,117.833333,72.190212,114.923976,-0.000573,0.036345,32.000000,-235.655922,117.312047,-0.138293,521333.621279,0.989169,19.259006,15.480609,2.149808,13.501434,34.435303,-39.999948,-0.351238,145.122776,32.000000,157.696922,146.612575,150.167868,132.483262,32.000000,127.864276,69.222398,60.345395,83.211132,80.152303,83.400183,34.012658,41.460272,21.501025,33.652700,0.000000,0.000000
55.145695,64.777107,118.826632,126.939618,119.348284,110.645679,29.379191,14.353525,117.708935,3.483249,60.548614,56.326038,125.818931,118.063528,124.883486,117.869313,72.149086,115.047015,-0.000572,0.036355,32.000000,-235.659096,117.377105,-0.138299,521333.621279,0.989169,19.259006,15.480609,2.149808,13.501434,34.427592,-40.000708,-0.351238,145.390318,32.000000,157.512012,147.351989,150.949048,131.677186,32.000000,128.515243,69.202547,60.327432,83.238349,80.152303,83.442626,34.012658,41.434827,29.379191,33.680506,0.000000,0.000000
55.128474,64.791682,118.821172,126.945459,119.361412,110.643198,29.396409,14.351384,117.652206,3.483772,60.701291,56.391634,125.891686,118.195152,124.833053,117.934483,72.186074,114.908569,-0.000571,0.036344,32.000000,-235.660581,117.448386,-0.138283,521751.944885,0.990713,19.396501,15.702845,2.154776,13.501434,34.371272,-40.000315,-0.352494,144.666659,32.000000,158.171107,147.667060,147.684582,131.362657,32.000000,128.962371,69.209917,60.344534,83.246269,80.152303,83.463243,34.012658,41.427865,29.396409,33.438687,0.000000,0.000000
55.211734,64.819182,118.814509,126.970212,119.325409,110.650783,29.361144,14.352098,117.658640,3.483881,60.811114,56.370581,125.804106,118.185425,124.860446,117.937315,72.231834,114.889693,-0.000572,0.036354,32.000000,-235.656917,117.407494,-0.138215,521751.944885,0.990713,19.396501,15.702845,2.154776,13.501434,34.372143,-40.000052,-0.352494,144.189911,32.000000,158.515541,147.376718,145.317690,131.603174,32.000000,128.446425,69.219554,60.347978,83.259992,80.152303,83.386929,34.012658,41.434967,29.361144,33.693492,0.000000,0.000000
55.290349,64.899758,118.863780,126.999416,119.265388,110.648251,29.324480,14.350100,117.715153,3.484238,60.728139,56.437294,125.801748,118.125191,124.906075,117.908752,72.228874,114.972254,-0.000572,0.036367,32.000000,-235.657768,117.405169,-0.137895,521620.225190,0.990165,19.375372,15.533768,2.151979,13.501434,34.343309,-40.000393,-0.351897,144.340460,32.000000,158.369560,146.663380,147.320557,132.294889,32.000000,127.900915,69.195444,60.350056,83.218665,80.152303,83.374208,34.012658,41.416948,29.324480,33.708606,0.000000,0.000000
55.289036,64.921208,118.802526,127.009151,119.270225,110.642990,29.376775,14.347246,117.752831,3.484479,60.694784,56.294094,125.888879,118.238157,124.924273,117.938819,72.211060,115.062121,-0.000571,0.036356,32.000000,-235.657999,117.388284,-0.138055,521620.225190,0.990165,19.375372,15.533768,2.151979,13.501434,34.331833,-39.999974,-0.351897,145.101154,32.000000,157.615743,146.675778,150.194369,132.499028,32.000000,127.696573,69.209832,60.344029,83.245609,80.152303,83.305141,34.012658,41.482587,29.376775,33.699141,0.000000,0.000000
55.195571,64.921208,118.877645,127.009151,119.308322,110.630316,29.436503,14.351670,117.757092,3.484806,60.797654,56.429443,125.847034,118.174720,124.919432,117.969809,72.172536,115.040753,-0.000571,0.036330,32.000000,-235.654887,117.541835,-0.137954,521687.618412,0.990033,19.380784,15.582043,2.149811,13.501434,34.322978,-40.001416,-0.351432,145.516182,32.000000,157.361688,147.437527,151.110580,131.613473,32.000000,128.534861,69.180589,60.340500,83.242708,80.152303,83.343192,34.012658,41.495755,29.436503,33.523647,0.000000,0.000000
55.231178,64.927259,118.824439,127.006369,119.386718,110.625224,29.405899,14.345676,117.766298,3.484837,60.847337,56.467145,125.900988,118.203146,124.882558,117.930567,72.211124,115.010763,-0.000570,0.036322,32.000000,-235.662028,117.300240,-0.137906,521733.167560,0.988307,19.403489,15.649155,2.148754,13.501434,34.286029,-39.999764,-0.351213,144.832298,32.000000,157.935077,147.729873,148.095095,131.285521,32.000000,129.024083,69.169163,60.329791,83.250166,80.152303,83.335012,34.012658,41.494234,29.405899,33.658349,0.000000,0.000000
55.176096,64.944584,118.894093,127.012488,119.457311,110.625236,29.347032,14.348816,117.769601,3.484852,60.866907,56.366974,125.818672,118.140545,124.910538,117.893125,72.249594,114.953503,-0.000571,0.036307,32.000000,-235.656757,117.406985,-0.137683,521809.374191,0.988040,19.492863,15.675960,2.153753,13.501434,34.289074,-40.002859,-0.352317,144.306853,32.000000,158.534594,147.343782,145.477503,131.856270,32.000000,128.568267,69.172367,60.338906,83.259553,80.152303,83.325954,34.012658,41.504538,29.347032,33.671995,0.000000,0.000000
55.267195,64.929184,118.847009,127.005813,119.522275,110.628095,21.916481,14.347959,117.759101,3.484914,60.729111,56.403803,125.839453,118.149314,124.940711,117.907589,72.214116,115.001456,-0.000570,0.036276,32.000000,-235.658761,117.542530,-0.137826,521665.869275,0.991456,19.534876,15.551034,2.154812,13.501434,34.259646,-40.000551,-0.352557,144.378427,32.000000,158.690028,146.673862,146.976199,132.447167,32.000000,127.973423,69.188290,60.357936,83.243724,80.152303,83.284903,34.012658,41.499016,21.916481,33.723206,0.000000,0.000000
55.305074,64.929184,118.914399,127.005813,119.518238,110.635772,29.371512,14.348958,117.749477,3.485038,60.609052,56.378325,125.884546,118.117361,124.955827,117.988773,72.185099,115.031022,-0.000570,0.036260,32.000000,-235.655631,117.450854,-0.137705,521680.017810,1.325153,19.432339,15.612823,2.150408,13.501434,34.257371,-40.000000,-0.351542,145.181072,32.000000,157.777400,146.515105,149.899351,132.651342,32.000000,128.104318,69.144157,60.319631,83.226921,80.152303,83.227112,34.012658,41.476867,29.371512,33.673022,0.000000,0.000000
55.216428,64.873357,118.802515,126.992463,119.498002,110.628236,29.381887,14.353382,117.834149,3.485212,60.733566,56.437328,125.910019,118.139566,124.943884,117.892803,72.204886,114.975210,-0.000570,0.036249,32.000000,-235.658092,117.418894,-0.137732,521756.621760,0.988123,19.396139,15.658060,2.150154,13.501434,34.211720,-40.001915,-0.351482,145.499453,32.000000,157.460743,147.202635,151.232651,131.913813,32.000000,128.750718,69.187514,60.340782,83.260349,80.152303,83.295012,34.012658,41.411396,29.381887,33.491218,0.000000,0.000000
55.116414,64.859332,118.952362,126.989125,119.436014,110.623085,29.347564,14.342537,117.689775,3.485061,60.745019,56.512412,125.873689,118.208000,124.862241,117.840723,72.208398,114.957998,-0.000569,0.036230,32.000000,-235.666479,117.481306,-0.137762,521648.308520,0.989316,19.425057,15.607653,2.151579,13.501434,34.234643,-39.999239,-0.351774,145.000917,32.000000,157.990161,147.687631,148.060103,131.369243,32.000000,129.065676,69.134243,60.339416,83.281793,80.152303,83.301755,34.012658,41.384567,29.347564,33.590044,0.000000,0.000000
55.177413,64.809282,118.837133,126.993575,119.358326,110.630661,29.419098,14.347674,117.817000,3.485075,60.696227,56.497082,125.816088,118.226024,124.897026,117.943322,72.258007,115.057162,-0.000569,0.036211,32.000000,-235.663800,117.478449,-0.137770,521654.656041,0.992381,19.506770,15.594697,2.158202,13.501434,34.177059,-40.000656,-0.353277,144.384190,32.000000,158.406416,147.647379,145.720227,131.693959,32.000000,128.711183,69.160474,60.334023,83.282159,80.152303,83.278551,34.012658,41.370549,29.419098,33.540668,0.000000,0.000000
55.283793,64.809282,118.950269,126.993575,119.340621,110.638352,23.638798,14.354952,117.798291,3.485087,60.450812,56.540259,125.807648,118.290560,124.947097,117.909040,72.244396,114.990329,-0.000568,0.036208,32.000000,-235.654555,117.440043,-0.137798,521478.157507,0.988690,19.398313,15.599488,2.153728,13.501434,34.194405,-40.000603,-0.352226,144.402957,32.000000,158.474179,146.870651,146.551883,132.366725,32.000000,127.697391,69.150645,60.324090,83.259323,80.152303,83.188759,34.012658,41.302498,23.638798,33.663778,0.000000,0.000000
55.275217,64.775732,118.867146,126.985509,119.340973,110.630575,29.334624,14.353097,117.737599,3.485067,60.431629,56.321549,125.842355,118.242866,124.960783,118.038872,72.251006,115.060626,-0.000568,0.036221,32.000000,-235.652640,117.360524,-0.137409,521480.482228,1.227912,19.296574,15.576439,2.151630,13.501434,34.140494,-40.000420,-0.351705,145.204093,32.000000,157.624718,146.700868,149.848089,132.601870,32.000000,127.656825,69.164386,60.325384,83.269118,80.152303,83.134425,34.012658,41.248387,29.334624,33.690337,0.000000,0.000000
55.203631,64.788107,118.920165,126.979947,119.366516,110.625470,1.927372,14.343535,117.702051,3.485292,60.619609,56.375176,125.889316,118.174579,124.951631,117.894038,72.203857,115.024456,-0.000567,0.036186,32.000000,-235.661874,117.477900,-0.137106,521386.467904,0.989503,19.271219,15.608391,2.150460,13.501434,34.154962,-40.000944,-0.351407,145.554241,32.000000,157.303621,147.346871,151.475725,131.704515,32.000000,128.451737,69.195761,60.315117,83.299370,80.152303,83.192636,34.012658,41.238575,1.927372,33.636192,0.000000,0.000000
55.073722,64.850532,118.853362,126.991072,119.322711,110.624117,29.335067,14.347674,117.669416,3.485288,60.719134,56.384025,125.863444,118.142830,124.883585,117.909096,72.177725,114.849520,-0.000567,0.036182,32.000000,-235.662161,117.409759,-0.136877,521522.085232,15.081696,19.352050,15.635700,2.154209,13.501434,34.094263,-40.000708,-0.352265,145.113924,32.000000,157.762694,147.727139,148.483333,131.425694,32.000000,128.954883,69.161118,60.271708,83.278881,80.152303,83.190340,34.012658,41.217460,29.335067,33.547418,0.000000,0.000000
55.299711,64.850532,118.931814,126.991072,119.246358,110.625360,22.574263,14.349529,117.769007,3.485267,60.782079,56.452967,125.837791,118.099009,124.906274,117.855702,72.210860,114.937566,-0.000568,0.036159,32.000000,-235.659978,117.436904,-0.136744,521734.795559,0.993642,19.538877,15.565818,2.158078,13.501434,34.117335,-40.002308,-0.353271,144.469821,32.000000,158.495716,147.600514,145.668308,131.750490,32.000000,128.818778,69.180703,60.330960,83.322625,80.152303,83.119786,34.012658,41.263737,22.574263,33.707725,0.000000,0.000000
55.309612,64.892058,118.905650,127.003588,119.229482,110.626618,29.370057,14.356807,117.876472,3.485388,60.696580,56.342478,125.855386,118.316231,124.894243,118.073222,72.229395,115.069886,-0.000569,0.036152,32.000000,-235.647782,117.673910,-0.137008,521734.795559,0.993642,19.538877,15.565818,2.158078,13.501434,34.069204,-40.001547,-0.353271,144.304247,32.000000,158.598032,146.674939,146.522782,132.458707,32.000000,128.177060,69.187832,60.324313,83.294353,80.152303,83.140505,34.012658,41.292292,29.370057,33.595400,0.000000,0.000000
55.312764,64.871432,118.946778,127.006925,119.237642,110.615089,22.115844,14.348387,117.979353,3.485878,60.541499,56.464496,125.879151,118.403241,125.005043,118.171553,72.195401,115.272374,-0.000570,0.036180,32.000000,-235.656530,117.607079,-0.136814,521540.341249,1.285398,19.322612,15.581020,2.150677,13.501434,34.106659,-40.001469,-0.351471,145.493756,32.000000,157.551830,147.073235,151.243464,132.046796,32.000000,128.619595,69.170803,60.297867,83.306955,80.152303,83.074726,34.012658,41.256369,22.115844,33.577498,0.000000,0.000000
55.354202,64.825782,119.051128,127.011654,119.232709,110.607381,29.373717,14.350813,118.051076,3.486229,60.682905,56.425987,125.968672,118.476953,124.961269,118.234607,72.232366,115.179467,-0.000568,0.036167,32.000000,-235.654432,117.616684,-0.137077,521563.231646,0.987902,19.354679,15.635079,2.149819,13.501434,34.115661,-40.001547,-0.351330,145.125784,32.000000,157.827688,147.666329,148.733122,131.521123,32.000000,129.032309,69.186916,60.332622,83.340998,80.152303,83.031313,34.012658,41.197306,29.373717,33.639200,0.000000,0.000000
55.139609,64.799382,119.003451,127.018885,119.172383,110.592339,29.382135,14.353668,117.997871,3.486505,60.693963,56.511197,125.874388,118.375243,124.939413,118.156298,72.209004,115.246149,-0.000568,0.036184,32.000000,-235.652561,117.704870,-0.137202,521473.751134,15.131283,19.332876,15.706966,2.151462,13.501434,34.104358,-40.001810,-0.351649,144.543774,32.000000,158.536896,147.682905,145.778341,131.669274,32.000000,128.923763,69.186077,60.315823,83.323652,80.152303,83.127030,34.012658,41.179945,29.382135,33.718363,0.000000,0.000000
55.223594,64.799382,119.095387,127.018885,119.062239,110.587367,29.399759,14.355237,117.921318,3.486826,60.689316,56.343507,125.842533,118.324775,124.984760,118.149230,72.235835,115.220457,-0.000568,0.036211,32.000000,-235.653450,117.613766,-0.137296,521345.521219,0.986549,19.245819,15.692178,2.150715,13.501434,34.117477,-40.000184,-0.351361,144.323575,32.000000,158.585395,146.937044,146.305551,132.298285,32.000000,128.059454,69.207772,60.322218,83.283145,80.152303,83.083404,34.012658,41.134083,29.399759,33.708752,0.000000,0.000000
55.225052,64.817257,119.075740,127.018885,118.996198,110.583587,29.372407,14.346532,117.987631,3.486853,60.614888,56.339513,125.915095,118.356689,124.977447,118.059851,72.196686,115.184328,-0.000566,0.036189,32.000000,-235.656418,117.645850,-0.137184,521411.526720,0.990316,19.424604,15.752073,2.158221,13.501434,34.083422,-40.001390,-0.353079,145.078719,32.000000,157.694749,146.698845,149.239260,132.481032,32.000000,127.698709,69.189188,60.309732,83.299644,80.152303,83.086033,34.012658,41.132794,29.372407,33.702589,0.000000,0.000000
55.071095,64.853832,119.100615,127.031957,118.934425,110.587331,2.149012,14.346818,117.961603,3.487052,60.743995,56.439697,125.938322,118.377854,125.031916,118.102836,72.196209,115.071977,-0.000566,0.036159,32.000000,-235.658428,117.551830,-0.137376,521281.617891,0.988010,19.344227,15.711167,2.156603,13.501434,34.116328,-40.000603,-0.352660,145.538786,32.000000,157.384634,147.364302,151.171249,131.939457,32.000000,128.399953,69.207306,60.305376,83.342884,80.152303,83.138192,34.012658,41.151639,2.149012,33.655708,0.000000,0.000000
55.070299,64.876383,119.040155,127.045030,118.855909,110.594982,29.350172,14.356807,117.886768,3.487191,60.828720,56.388935,125.943386,118.283606,124.936335,118.102558,72.222839,115.089639,-0.000566,0.036133,32.000000,-235.648274,117.571283,-0.137115,521531.636736,13.560033,19.544693,15.669412,2.162670,13.501434,34.088785,-40.000577,-0.354147,145.243016,32.000000,157.737111,147.743197,149.119197,131.428466,32.000000,128.899403,69.201076,60.328883,83.345073,80.152303,83.133164,34.012658,41.137073,29.350172,33.570235,0.000000,0.000000
55.179596,64.876383,119.054237,127.045030,118.781608,110.610259,29.273368,14.351955,117.904144,3.487470,60.917122,56.392855,125.882235,118.338948,124.939078,118.110256,72.249405,115.148614,-0.000567,0.036129,32.000000,-235.657060,117.585520,-0.137015,521544.935029,0.993007,19.568007,15.652466,2.161604,13.501434,34.091933,-40.001469,-0.353967,144.468352,32.000000,158.335074,147.830859,146.389743,131.437435,32.000000,128.876935,69.223516,60.345686,83.343523,80.152303,83.059164,34.012658,41.146852,29.273368,33.716236,0.000000,0.000000
55.107675,64.892883,118.950096,127.059771,118.772676,110.603882,22.858582,14.352811,117.835212,3.487553,60.782465,56.402970,125.863177,118.334584,124.943011,118.053254,72.221587,115.123678,-0.000566,0.036114,32.000000,-235.652926,117.564024,-0.137052,521497.365958,0.993564,19.463324,15.658230,2.157577,13.501434,34.054974,-40.001311,-0.353045,144.413611,32.000000,158.660305,147.044091,146.156321,132.294733,32.000000,127.977742,69.198630,60.335226,83.323003,80.152303,83.005521,34.012658,41.151798,22.858582,33.715576,0.000000,0.000000
55.067090,64.913508,119.046454,127.088697,118.732010,110.597862,24.562678,14.355237,117.808873,3.487832,60.692414,56.444056,125.903575,118.219722,124.979565,118.008091,72.240981,114.969719,-0.000565,0.036122,32.000000,-235.657548,117.525986,-0.137140,521592.304730,1.274211,19.548691,15.672380,2.158503,13.501434,34.069247,-40.001338,-0.353301,145.078739,32.000000,157.882226,146.700057,149.456470,132.706279,32.000000,127.831386,69.211378,60.335517,83.324585,80.152303,83.102739,34.012658,41.162020,24.562678,33.716969,0.000000,0.000000
55.128353,64.919008,118.913187,127.096763,118.697684,110.617097,1.106898,14.353525,117.739825,3.488006,60.760277,56.335622,125.969013,118.118665,124.999843,118.016483,72.206999,114.977312,-0.000566,0.036126,32.000000,-235.652212,117.464231,-0.137167,521573.492153,1.186779,19.608209,15.568545,2.161844,13.501434,34.020916,-40.000839,-0.354061,145.499112,32.000000,157.595572,147.225679,151.410067,132.050271,32.000000,128.626191,69.196833,60.332150,83.323716,80.152303,83.039477,34.012658,41.153401,1.106898,33.587770,0.000000,0.000000
55.305153,64.919008,118.932117,127.096763,118.674201,110.623641,21.794987,14.354381,117.724500,3.488012,60.849978,56.346387,125.986483,118.207283,124.926048,117.984906,72.192230,115.024528,-0.000566,0.036119,32.000000,-235.651356,117.423809,-0.136975,521709.326577,26.307816,19.555011,15.606694,2.157024,13.501434,34.007603,-40.001259,-0.353042,145.433944,32.000000,157.885281,147.833828,149.441300,131.704606,32.000000,129.382055,69.198015,60.345518,83.347127,80.152303,82.941212,34.012658,41.150720,21.794987,33.661944,0.000000,0.000000
55.176242,64.960810,118.871642,127.087584,118.732216,110.599787,22.727864,14.347389,117.698386,3.488190,60.883828,56.470157,125.906115,118.129983,124.918906,117.930976,72.203094,114.921060,-0.000566,0.036112,32.000000,-235.658185,117.406700,-0.136976,521669.377581,1.331437,19.385888,15.647366,2.150471,13.501434,33.994433,-40.001810,-0.351497,144.534495,32.000000,158.559494,147.890859,146.358289,131.628600,32.000000,129.213068,69.199134,60.365957,83.362346,80.152303,83.087796,34.012658,41.186387,22.727864,33.699581,0.000000,0.000000
55.118555,64.953659,118.924437,127.077571,118.760793,110.583223,29.342560,14.349529,117.715726,3.488400,60.819117,56.372236,125.870174,118.151862,124.948847,117.924968,72.241852,114.900347,-0.000566,0.036105,32.000000,-235.659486,117.384693,-0.136973,521667.725178,1.279961,19.550961,15.579726,2.154399,13.501434,33.975814,-40.001390,-0.352412,144.469019,32.000000,158.771221,147.126959,145.767254,132.464780,32.000000,128.121355,69.200274,60.362492,83.362210,80.152303,83.022565,34.012658,41.175238,29.342560,33.664952,0.000000,0.000000
55.036301,64.941284,118.862691,127.075068,118.632231,110.584809,29.307623,14.346675,117.786255,3.488116,60.671100,56.385625,125.914208,118.185059,125.009719,117.950472,72.210299,114.863049,-0.000567,0.036108,32.000000,-235.661848,117.346597,-0.137117,521530.393046,0.992402,19.599045,15.529599,2.157612,13.501434,33.948650,-40.001862,-0.353097,145.061494,32.000000,158.082631,146.907681,149.049363,132.554838,32.000000,127.845604,69.211501,60.350752,83.330242,80.152303,83.043979,34.012658,41.170620,29.307623,33.534211,0.000000,0.000000
55.101568,64.941284,118.944882,127.075068,118.604723,110.575905,29.321061,14.350671,117.691208,3.487993,60.703184,56.453784,125.989742,118.112385,124.998366,118.048017,72.203265,114.908018,-0.000567,0.036089,32.000000,-235.657853,117.342271,-0.137025,521634.135117,0.995211,19.665503,15.540673,2.159714,13.501434,33.948598,-40.000367,-0.353611,145.513992,32.000000,157.698724,147.341342,151.263387,132.129053,32.000000,128.249059,69.221011,60.344413,83.369867,80.152303,83.016899,34.012658,41.152642,29.321061,33.632157,0.000000,0.000000
55.220549,64.935509,118.820505,127.071452,118.636631,110.571013,29.365350,14.353668,117.631118,3.488031,60.714638,56.346161,125.936445,118.111141,124.912997,117.897814,72.186915,114.872980,-0.000567,0.036068,32.000000,-235.655512,117.341026,-0.137451,521569.359073,0.993370,19.602944,15.572397,2.158648,13.501434,33.925245,-40.000315,-0.353310,145.546627,32.000000,157.801487,147.855449,149.687582,131.452374,32.000000,128.862394,69.196583,60.330638,83.370475,80.152303,82.953852,34.012658,41.140748,29.365350,33.662751,0.000000,0.000000
55.089837,64.914608,118.906487,127.058658,118.693118,110.573767,29.322879,14.349529,117.668002,3.488037,60.802218,56.290042,125.958201,118.044362,124.974190,117.874281,72.244515,114.851212,-0.000567,0.036053,32.000000,-235.658339,117.529089,-0.137479,521569.359073,0.993370,19.602944,15.572397,2.158648,13.501434,33.900713,-40.000787,-0.353310,144.622043,32.000000,158.571069,147.971868,146.657947,131.357733,32.000000,129.094525,69.208564,60.370031,83.406914,80.152303,83.000398,34.012658,41.113146,29.322879,33.477352,0.000000,0.000000
55.130202,64.916258,118.781565,127.065890,118.807074,110.574188,29.334177,14.346818,117.586677,3.488038,60.732405,56.374885,125.901666,118.040182,124.936299,117.832292,72.215731,114.842950,-0.000568,0.036056,32.000000,-235.660558,117.298281,-0.137738,521503.118937,0.989445,19.483268,15.569510,2.151744,13.501434,33.836987,-40.000997,-0.351700,144.428841,32.000000,158.761832,147.112124,145.812701,132.246156,32.000000,128.179693,69.205190,60.352350,83.368286,80.152303,82.957803,34.012658,41.103471,29.334177,33.692098,0.000000,0.000000
54.951852,64.906358,118.854385,127.063943,118.802623,110.583055,2.032749,14.355951,117.670992,3.488015,60.744552,56.286068,125.916470,118.094338,124.979994,117.881192,72.257585,114.844248,-0.000569,0.036036,32.000000,-235.653228,117.216372,-0.137914,521439.425152,0.993452,19.587507,15.499957,2.158411,13.501434,33.867661,-40.001049,-0.353228,145.074588,32.000000,158.120889,146.847632,149.011127,132.453648,32.000000,128.025423,69.200206,60.352769,83.351600,80.152303,82.983517,34.012658,41.095126,2.032749,33.485422,0.000000,0.000000
54.983396,64.906358,118.758486,127.063943,118.804614,110.584366,29.349224,14.347959,117.556112,3.488010,60.826393,56.247376,125.990795,118.007230,124.986937,117.782911,72.234595,114.818790,-0.000569,0.036034,32.000000,-235.658433,117.208217,-0.138035,521481.096510,0.992272,19.550490,15.524203,2.154564,13.501434,33.787674,-40.001469,-0.352365,145.617719,32.000000,157.548978,147.095891,151.183279,132.296242,32.000000,128.261477,69.219642,60.349326,83.378739,80.152303,83.028461,34.012658,41.076093,29.349224,33.607285,0.000000,0.000000
55.040588,64.948434,118.756956,127.067558,118.819049,110.581617,29.363729,14.354666,117.493032,3.487903,60.973592,56.207626,125.983048,118.017363,124.953819,117.860513,72.219434,114.655400,-0.000569,0.036041,32.000000,-235.650743,117.215740,-0.137914,521523.600731,14.371533,19.711609,15.483062,2.162882,13.501434,33.804259,-40.000079,-0.354327,145.589226,32.000000,157.778717,147.710947,149.783610,131.580048,32.000000,129.141094,69.216366,60.346854,83.387056,80.152303,82.991891,34.012658,41.110788,29.363729,33.678378,0.000000,0.000000
55.161870,65.009486,118.793884,127.096763,118.822492,110.566234,29.318985,14.354096,117.578265,3.487603,61.004618,56.229634,125.945421,118.051049,124.921987,117.728093,72.227498,114.773831,-0.000569,0.036057,32.000000,-235.651477,117.274885,-0.137785,521604.569311,0.993214,19.668542,15.417435,2.157625,13.501434,33.750353,-40.001390,-0.353169,144.720957,32.000000,158.543515,148.079965,146.656373,131.488617,32.000000,129.383350,69.199922,60.323939,83.368873,80.152303,82.913602,34.012658,41.167503,29.318985,33.666713,0.000000,0.000000
55.010154,65.022412,118.672603,127.116232,118.852375,110.554345,29.360049,14.344820,117.691404,3.487509,60.973122,56.244724,125.915436,117.984189,125.000416,117.842681,72.273170,114.893353,-0.000570,0.036056,32.000000,-235.665015,117.358610,-0.138034,521534.900380,0.992332,19.613395,15.474469,2.153551,13.501434,33.709511,-40.002019,-0.352185,144.407370,32.000000,158.979020,147.130263,145.481979,132.377970,32.000000,128.510654,69.209487,60.338224,83.380876,80.152303,82.914122,34.012658,41.168449,29.360049,33.687843,0.000000,0.000000
54.965013,65.022412,118.789796,127.116232,118.804512,110.539952,29.360758,14.352098,117.623664,3.487422,60.900493,56.147717,125.969525,118.104188,125.006208,117.830890,72.275918,114.881042,-0.000571,0.036052,32.000000,-235.656098,117.315798,-0.138273,521490.651028,0.993900,19.771710,15.494440,2.157285,13.501434,33.694015,-40.000997,-0.353091,144.943310,32.000000,158.319835,146.698103,148.720381,132.857866,32.000000,128.176962,69.222299,60.321789,83.334977,80.152303,83.002219,34.012658,41.183348,29.360758,33.615136,0.000000,0.000000
55.162647,65.017737,118.771949,127.128748,118.843037,110.513539,29.382839,14.351955,117.629079,3.487619,60.951623,56.238864,126.013424,118.031617,125.091910,117.854705,72.220782,114.901631,-0.000571,0.036052,32.000000,-235.657060,117.317777,-0.137880,521442.625058,0.994650,19.815027,15.484934,2.161189,13.501434,33.689587,-40.001495,-0.353932,145.478996,32.000000,157.828182,147.036185,151.035749,132.593956,32.000000,128.521992,69.217188,60.315783,83.374089,80.152303,82.935535,34.012658,41.180690,29.382839,33.686889,0.000000,0.000000
55.144476,65.013336,118.786832,127.145993,118.822728,110.499765,29.384940,14.354666,117.620840,3.487605,60.993735,56.197392,126.011158,118.028619,124.995237,117.802493,72.186067,114.857165,-0.000573,0.036086,32.000000,-235.652546,117.311514,-0.137974,521313.844414,0.989710,19.620902,15.551374,2.153123,13.501434,33.643236,-39.999921,-0.351932,145.487053,32.000000,157.808739,147.704326,150.055970,131.682532,32.000000,128.996094,69.182376,60.299070,83.361059,80.152303,82.884717,34.012658,41.177999,29.384940,33.432964,0.000000,0.000000
55.095468,65.030937,118.687034,127.164072,118.772860,110.481023,29.401675,14.347817,117.670703,3.487512,60.988588,56.358178,126.019199,118.095502,124.977152,117.757343,72.223986,114.840848,-0.000574,0.036064,32.000000,-235.657920,117.233201,-0.137884,521325.766781,0.989866,19.633899,15.561674,2.154102,13.501434,33.627137,-39.999502,-0.352125,144.711984,32.000000,158.532105,148.042541,146.906001,131.475338,32.000000,129.119996,69.211717,60.333341,83.377253,80.152303,82.856101,34.012658,41.179328,29.401675,33.636852,0.000000,0.000000
55.051223,65.030937,118.758519,127.164072,118.711636,110.461985,29.371651,14.345533,117.612524,3.487394,60.926961,56.359468,125.951769,117.969895,124.970870,117.804768,72.197526,114.797591,-0.000575,0.036067,32.000000,-235.662498,117.269423,-0.138254,521210.629557,0.990156,19.698441,15.514794,2.154207,13.501434,33.582575,-40.001075,-0.352153,144.473557,32.000000,158.701372,147.304018,145.731984,132.107783,32.000000,128.114198,69.210428,60.319446,83.357666,80.152303,82.909824,34.012658,41.199658,29.371651,33.713374,0.000000,0.000000
55.185599,65.004261,118.718585,127.159900,118.683207,110.435111,29.371341,14.352811,117.612447,3.487225,60.734606,56.316228,125.998685,118.085489,125.062717,117.887505,72.239848,114.879633,-0.000576,0.036089,32.000000,-235.658335,117.362196,-0.138573,521202.425936,0.991880,19.740848,15.517494,2.157237,13.501434,33.565051,-40.000105,-0.352767,144.872953,32.000000,158.367505,147.106964,148.406964,132.488206,32.000000,127.868078,69.206457,60.332223,83.346343,80.152303,82.880887,34.012658,41.174829,29.371341,33.715282,0.000000,0.000000
55.257530,64.980610,118.809531,127.146549,118.743581,110.410811,29.392932,14.351670,117.591693,3.487080,60.694126,56.344001,126.011571,118.062652,125.111900,117.870392,72.196752,114.890571,-0.000576,0.036074,32.000000,-235.654067,117.378023,-0.138723,520870.292543,0.988903,19.585457,15.520230,2.151260,13.501434,33.542550,-40.001101,-0.351261,145.551503,32.000000,157.815053,147.294276,150.814465,132.397072,32.000000,128.313379,69.235148,60.317985,83.379369,80.152303,82.776374,34.012658,41.151292,29.392932,33.672582,0.000000,0.000000
55.070571,64.925059,118.751008,127.137927,118.754965,110.399432,29.349832,14.351670,117.685669,3.487068,60.750407,56.294782,125.989749,118.080759,124.999544,117.840730,72.177336,114.866085,-0.000576,0.036083,32.000000,-235.656526,117.288123,-0.139013,520770.700887,0.986471,19.493005,15.569333,2.150106,13.501434,33.499031,-40.000708,-0.350839,145.594288,32.000000,157.840481,147.970238,150.457629,131.755407,32.000000,129.087815,69.191530,60.300346,83.351622,80.152303,82.802412,34.012658,41.149360,29.349832,33.579846,0.000000,0.000000
55.078166,64.925059,118.839669,127.137927,118.705105,110.405771,21.893951,14.344677,117.543677,3.486869,60.848271,56.246855,125.987762,118.115853,124.985460,117.852480,72.178121,114.751843,-0.000575,0.036062,32.000000,-235.658109,117.296467,-0.139238,520785.736566,0.991387,19.616422,15.575303,2.156342,13.501434,33.502868,-40.002623,-0.352256,144.671160,32.000000,158.612979,148.082386,147.138765,131.573196,32.000000,129.395136,69.172382,60.308698,83.358525,80.152303,82.852139,34.012658,41.087455,21.893951,33.667740,0.000000,0.000000
55.173502,64.906908,118.695717,127.138205,118.676943,110.431153,29.365104,14.352811,117.627320,3.486271,60.778119,56.227537,125.928602,118.008657,125.008528,117.809113,72.207340,114.839313,-0.000577,0.036031,32.000000,-235.654073,117.330707,-0.139501,520785.736566,0.991387,19.616422,15.575303,2.156342,13.501434,33.414392,-40.001836,-0.352256,144.319804,32.000000,159.076257,147.323169,145.546949,132.297543,32.000000,128.668471,69.190712,60.290284,83.358368,80.152303,82.787897,34.012658,41.057903,29.365104,33.697380,0.000000,0.000000
55.020232,64.923408,118.805645,127.129305,118.642825,110.434961,1.537111,14.350243,117.599418,3.485990,60.770930,56.326817,125.973881,118.030231,125.078448,117.837510,72.241991,114.758552,-0.000578,0.036019,32.000000,-235.660084,117.263038,-0.139122,520808.037194,1.328872,19.609143,15.511764,2.157655,13.501434,33.401684,-40.000970,-0.352537,144.813044,32.000000,158.686544,146.945228,148.480690,132.837436,32.000000,128.264876,69.219468,60.330261,83.374195,80.152303,82.828036,34.012658,41.065892,1.537111,33.411908,0.000000,0.000000
54.955248,64.959434,118.777251,127.139874,118.662058,110.435851,29.376947,14.352954,117.561597,3.485711,60.773280,56.220533,126.022005,117.993302,125.065396,117.823597,72.210396,114.861819,-0.000578,0.036018,32.000000,-235.654914,117.299849,-0.138748,520785.388928,0.989059,19.499682,15.530596,2.151317,13.501434,33.388000,-40.000761,-0.351161,145.345708,32.000000,158.115051,147.084936,150.733094,132.825643,32.000000,128.404598,69.208894,60.295227,83.364653,80.152303,82.893627,34.012658,41.094758,29.376947,33.588797,0.000000,0.000000
54.987947,64.965485,118.822979,127.152390,118.722323,110.438413,29.356962,14.346675,117.501057,3.485432,60.873074,56.243330,126.021107,118.048685,125.028607,117.799717,72.188689,114.846072,-0.000580,0.036008,32.000000,-235.663160,117.358344,-0.138505,521004.896353,0.993193,19.761426,15.539900,2.161345,13.501434,33.362281,-40.001757,-0.353577,145.523067,32.000000,157.937729,147.879571,150.699160,131.915295,32.000000,129.017494,69.180523,60.295098,83.360379,80.152303,82.825216,34.012658,41.090716,29.356962,33.711907,0.000000,0.000000
55.068959,64.965485,118.814026,127.152390,118.750945,110.440974,21.650400,14.350385,117.629633,3.485195,60.828574,56.290574,126.003240,118.051091,124.951414,117.791204,72.180901,114.789873,-0.000581,0.036018,32.000000,-235.656171,117.395828,-0.138494,521052.261922,0.993254,19.736089,15.552961,2.160891,13.501434,33.353564,-39.999423,-0.353461,144.645070,32.000000,158.568712,148.025846,147.262441,131.694230,32.000000,129.300996,69.181409,60.294315,83.352283,80.152303,82.812443,34.012658,41.093205,21.650400,33.463852,0.000000,0.000000
54.918955,64.959984,118.738439,127.162125,118.834402,110.432058,29.357229,14.345248,117.663394,3.485002,60.751209,56.292746,125.942041,118.059819,125.005212,117.807905,72.195511,114.818690,-0.000580,0.036033,32.000000,-235.661964,117.319391,-0.138416,521033.257031,1.344644,19.658394,15.529878,2.157550,13.501434,33.285456,-40.001678,-0.352702,144.398698,32.000000,158.912335,147.416819,145.623209,132.146503,32.000000,128.490040,69.195073,60.306025,83.360170,80.152303,82.761184,34.012658,41.084010,29.357229,33.518364,0.000000,0.000000
54.972780,64.925609,118.786909,127.160734,118.857354,110.433379,1.437385,14.351670,117.650040,3.484799,60.669852,56.300467,126.040145,118.033452,125.037532,117.750929,72.215266,114.752143,-0.000580,0.036027,32.000000,-235.659149,117.302154,-0.138560,521033.257031,1.344644,19.658394,15.529878,2.157550,13.501434,33.287030,-40.000026,-0.352702,144.773468,32.000000,158.683830,147.310282,148.164269,132.671403,32.000000,128.089101,69.199994,60.316875,83.373546,80.152303,82.852853,34.012658,41.045195,1.437385,33.710880,0.000000,0.000000
55.047856,64.931934,118.752356,127.157675,118.870653,110.434884,20.384443,14.352526,117.593530,3.484412,60.645321,56.206785,126.048858,117.990101,125.087607,117.779817,72.187596,114.813888,-0.000580,0.036038,32.000000,-235.652228,117.188636,-0.138500,520922.053329,20.289196,19.710768,15.474782,2.160831,13.501434,33.232462,-40.001023,-0.353419,145.398361,32.000000,157.969486,147.125289,150.609619,132.570653,32.000000,128.278629,69.197654,60.277990,83.371148,80.152303,82.801297,34.012658,41.037782,20.384443,33.399802,0.000000,0.000000
