OSU 80 Ton Compressor Load Stand
55.034957,64.931934,118.767742,127.157675,118.863019,110.434177,29.383892,14.349101,117.549736,3.484214,60.753923,56.309107,126.035924,117.973463,125.049689,117.803121,72.152275,114.731455,-0.000581,0.036064,32.000000,-235.659259,117.228612,-0.138329,520953.777398,1.428551,19.645073,15.536375,2.157257,13.501434,33.224412,-40.001993,-0.352588,145.691793,32.000000,157.817722,147.739683,151.009272,131.815676,32.000000,128.872514,69.183448,60.306030,83.377537,80.152303,82.801384,34.012658,41.037197,29.383892,33.697821,0.000000,0.000000
54.995576,64.952009,118.645941,127.156562,118.866635,110.415119,29.384738,14.349386,117.514392,3.484011,60.891906,56.309879,126.017068,117.816657,125.016370,117.691603,72.211118,114.690603,-0.000581,0.036044,32.000000,-235.662251,117.227918,-0.138312,521032.197882,0.991278,19.657441,15.526405,2.158042,13.501434,33.159008,-39.999528,-0.352760,144.846811,32.000000,158.484685,148.127513,147.683454,131.478498,32.000000,129.357679,69.194077,60.317612,83.404172,80.152303,82.825345,34.012658,41.051420,29.384738,33.544483,0.000000,0.000000
55.044472,64.972910,118.733464,127.150721,118.829312,110.396016,29.356725,14.348387,117.577951,3.483959,60.835806,56.331947,125.963093,117.999992,125.027465,117.770952,72.212498,114.718335,-0.000581,0.036026,32.000000,-235.659644,117.212072,-0.138346,520868.905091,0.991918,19.715293,15.445107,2.157372,13.501434,33.147144,-40.002439,-0.352631,144.454136,32.000000,158.914354,147.477919,145.572958,132.127287,32.000000,128.654146,69.154386,60.308141,83.369996,80.152303,82.782142,34.012658,41.067813,29.356725,33.427829,0.000000,0.000000
55.102007,64.935784,118.713081,127.138483,118.795365,110.383590,29.387008,14.351242,117.686058,3.483875,60.734084,56.219308,125.987765,118.006435,125.069727,117.831664,72.220296,114.790893,-0.000581,0.036038,32.000000,-235.656790,117.343005,-0.138374,520778.279603,0.991771,19.689295,15.458971,2.157046,13.501434,33.130007,-40.000341,-0.352449,144.757099,32.000000,158.869830,146.921036,147.885431,132.716955,32.000000,128.214946,69.175293,60.322555,83.365031,80.152303,82.806072,34.012658,41.065113,29.387008,33.647931,0.000000,0.000000
55.098392,64.935784,118.772717,127.138483,118.715437,110.383933,29.347528,14.353953,117.626500,3.483781,60.691649,56.305025,126.043659,118.057431,125.052363,117.786459,72.203809,114.848453,-0.000581,0.036030,32.000000,-235.655226,117.396786,-0.138663,520616.496704,0.989393,19.597022,15.491043,2.154424,13.501434,33.103350,-40.001521,-0.351780,145.446536,32.000000,158.146987,146.918631,150.532839,132.808515,32.000000,128.223378,69.135622,60.289598,83.356924,80.152303,82.734415,34.012658,41.022333,29.347528,33.694299,0.000000,0.000000
54.934153,64.911308,118.841357,127.132642,118.616500,110.368058,22.896598,14.347103,117.597913,3.483759,60.830871,56.127290,126.034652,118.025786,125.050365,117.738376,72.171597,114.794590,-0.000580,0.036032,32.000000,-235.660437,117.248314,-0.138589,520656.135671,0.990799,19.600487,15.539148,2.155648,13.501434,33.076349,-40.002596,-0.352037,145.611134,32.000000,157.989391,147.602285,150.767146,132.045776,32.000000,129.238457,69.133079,60.309696,83.355761,80.152303,82.758338,34.012658,40.990324,22.896598,33.539861,0.000000,0.000000
55.003266,64.933584,118.751417,127.144602,118.602268,110.355848,29.331846,14.343964,117.601801,3.483717,60.942503,56.182791,126.055316,117.978439,125.022297,117.726273,72.192276,114.904413,-0.000581,0.036026,32.000000,-235.665543,117.254964,-0.138616,520708.219794,1.273888,19.733553,15.541775,2.163342,13.501434,33.048269,-40.000262,-0.353741,144.956623,32.000000,158.629722,147.951941,147.551616,131.734089,32.000000,129.376672,69.124378,60.316014,83.383937,80.152303,82.771959,34.012658,41.004054,29.331846,33.654387,0.000000,0.000000
54.908958,64.975660,118.851946,127.158509,118.578376,110.352668,29.411963,14.348102,117.608228,3.483928,60.840122,56.204960,125.963920,118.026948,125.070033,117.789409,72.209337,114.880474,-0.000581,0.036058,32.000000,-235.658454,117.274929,-0.138862,520708.219794,1.273888,19.733553,15.541775,2.163342,13.501434,33.045145,-40.000288,-0.353741,144.669799,32.000000,158.886037,147.056751,147.357446,132.712322,32.000000,128.009316,69.107084,60.306513,83.345224,80.152303,82.819862,34.012658,41.037858,29.411963,33.659890,0.000000,0.000000
55.036907,64.985285,118.704161,127.166019,118.565467,110.348500,29.312160,14.352526,117.595164,3.483736,60.876868,56.146683,126.020911,118.015549,125.065861,117.848268,72.175077,114.936972,-0.000580,0.036086,32.000000,-235.654686,117.303011,-0.139023,520600.443599,0.992970,19.689490,15.581406,2.158988,13.501434,32.999763,-40.001862,-0.352756,145.392918,32.000000,158.106305,147.005194,150.119908,132.850321,32.000000,127.956341,69.091011,60.280616,83.358380,80.152303,82.875974,34.012658,41.035432,29.312160,33.724967,0.000000,0.000000
54.943374,64.985285,118.749443,127.166019,118.464948,110.349737,22.047320,14.349244,117.564097,3.483734,60.941532,56.240213,126.051346,118.007047,125.062402,117.802448,72.169380,114.750860,-0.000579,0.036110,32.000000,-235.657641,117.256002,-0.138927,520665.236153,0.992232,19.822104,15.551204,2.164527,13.501434,32.957831,-39.999554,-0.354056,145.666347,32.000000,157.902889,148.123891,151.130324,131.942627,32.000000,128.679788,69.115159,60.317612,83.382168,80.152303,82.790401,34.012658,41.043398,22.047320,33.685642,0.000000,0.000000
55.067613,65.007011,118.687453,127.171025,118.371661,110.353130,29.347587,14.349957,117.574944,3.483752,61.006554,56.213962,126.081449,118.067628,125.023894,117.778226,72.159905,114.809034,-0.000579,0.036107,32.000000,-235.656763,117.315616,-0.138868,520658.621665,0.993036,19.708925,15.616477,2.156810,13.501434,32.927960,-40.001574,-0.352271,144.984420,32.000000,158.397481,157.388892,148.051584,131.565491,32.000000,129.231728,69.115277,60.314793,83.384252,80.152303,82.760212,34.012658,41.064665,29.347587,33.529809,0.000000,0.000000
55.096438,65.013611,118.690119,127.180760,118.341854,110.341143,29.313816,14.349672,117.595088,3.483768,60.997722,56.226834,125.985198,118.058533,125.037898,117.802225,72.189613,114.880411,-0.000579,0.036129,32.000000,-235.657704,117.254635,-0.138604,520728.324214,1.322757,19.798676,15.519963,2.161306,13.501434,32.874072,-40.000944,-0.353341,144.521281,32.000000,158.916798,147.730298,145.728883,132.003986,32.000000,128.925479,69.118973,60.323985,83.408677,80.152303,82.693229,34.012658,41.072050,29.313816,33.671262,0.000000,0.000000
54.869826,64.995736,118.743770,127.176588,118.345536,110.327143,29.394169,14.352669,117.591711,3.483766,60.904031,56.134968,126.027986,118.063814,125.094011,117.862264,72.198335,114.778934,-0.000578,0.036122,32.000000,-235.655855,117.322896,-0.138639,520724.441669,0.991324,19.701211,15.561401,2.155304,13.501434,32.895536,-40.000603,-0.351962,144.561818,32.000000,159.034387,146.963312,147.357397,132.733550,32.000000,128.272043,69.140924,60.330217,83.389102,80.152303,82.725182,34.012658,41.073407,29.394169,33.668474,0.000000,0.000000
54.972769,64.995736,118.660901,127.176588,118.329296,110.325863,2.032597,14.349101,117.671987,3.483809,60.873023,56.253391,126.065082,117.995648,125.066407,117.739396,72.137740,114.805729,-0.000578,0.036107,32.000000,-235.656472,117.222575,-0.138630,520598.479865,0.991801,19.680185,15.570893,2.154225,13.501434,32.810901,-39.999816,-0.351681,145.359994,32.000000,158.239935,146.854047,150.226494,132.982022,32.000000,128.423373,69.126484,60.293796,83.365231,80.152303,82.746274,34.012658,41.055465,2.032597,33.705304,0.000000,0.000000
55.061976,65.013611,118.737765,127.182707,118.316641,110.326679,1.910775,14.352811,117.647749,3.483820,60.907716,56.300634,126.056823,118.050743,125.087392,117.807320,72.148202,114.764385,-0.000578,0.036107,32.000000,-235.650795,117.193653,-0.138389,520681.531405,14.336573,19.780908,15.581750,2.158540,13.501434,32.821153,-40.000787,-0.352652,145.663607,32.000000,157.925724,147.477754,151.429239,132.080667,32.000000,129.029983,69.107292,60.272721,83.393124,80.152303,82.698409,34.012658,41.073744,1.910775,33.631276,0.000000,0.000000
54.857743,65.017187,118.662736,127.190773,118.338172,110.324631,1.895858,14.350813,117.641339,3.483807,60.945516,56.208484,126.073702,118.071583,125.005602,117.858290,72.161752,114.773977,-0.000578,0.036098,32.000000,-235.658038,117.353183,-0.138410,520636.389384,15.224089,19.713213,15.548573,2.156439,13.501434,32.749587,-40.001993,-0.352138,145.007133,32.000000,158.418866,147.850794,148.275362,131.825636,32.000000,129.473105,69.102863,60.298049,83.390160,80.152303,82.800852,34.012658,41.078723,1.895858,33.567960,0.000000,0.000000
55.048631,65.021587,118.732149,127.203846,118.384601,110.332851,22.169104,14.345105,117.660146,3.483798,61.026365,56.221456,126.031806,117.946466,125.059998,117.797006,72.192829,114.831933,-0.000578,0.036115,32.000000,-235.661451,117.272585,-0.138410,520721.679099,15.407013,19.912850,15.540294,2.163099,13.501434,32.767737,-40.000787,-0.353731,144.567432,32.000000,159.040674,147.791964,145.800980,132.054661,32.000000,129.032632,69.132121,60.310407,83.381623,80.152303,82.730710,34.012658,41.080435,22.169104,33.687109,0.000000,0.000000
54.975899,65.021587,118.719194,127.203846,118.447729,110.343499,22.308147,14.350100,117.610062,3.483811,60.877862,56.161800,125.996498,118.025194,125.091734,117.799230,72.158272,114.772611,-0.000578,0.036138,32.000000,-235.657932,117.153089,-0.138353,520591.457516,1.312632,19.733983,15.541056,2.156859,13.501434,32.712986,-40.000210,-0.352266,144.599335,32.000000,159.092529,147.128887,147.084674,132.677992,32.000000,128.292404,69.118562,60.307199,83.357721,80.152303,82.719224,34.012658,41.086898,22.308147,33.598628,0.000000,0.000000
55.102861,65.017187,118.674421,127.214137,118.489867,110.352234,29.354507,14.341966,117.531487,3.483831,60.807553,56.219616,126.045511,118.026521,125.120142,117.715963,72.187747,114.714851,-0.000577,0.036133,32.000000,-235.665410,117.229797,-0.138494,520755.700085,1.306488,19.803755,15.543023,2.159477,13.501434,32.704278,-40.001941,-0.352934,145.373681,32.000000,158.257234,146.959989,149.928533,132.849320,32.000000,128.004711,69.138428,60.280680,83.355773,80.152303,82.663846,34.012658,41.084445,29.354507,33.673096,0.000000,0.000000
54.977536,64.975385,118.674930,127.213859,118.569798,110.358480,29.400908,14.354524,117.590624,3.484031,60.838147,56.158265,126.058245,118.041200,125.103640,117.824352,72.137444,114.917095,-0.000577,0.036118,32.000000,-235.649246,117.245619,-0.138592,520653.858166,0.990407,19.677606,15.481807,2.153689,13.501434,32.633800,-40.000157,-0.351590,145.718954,32.000000,157.900860,147.625592,151.395863,131.967645,32.000000,128.616312,69.141208,60.288527,83.369841,80.152303,82.706701,34.012658,41.043807,29.400908,33.533698,0.000000,0.000000
54.968829,64.973460,118.695796,127.221091,118.673647,110.355927,29.320730,14.345391,117.570214,3.483927,60.966013,56.196888,126.104377,118.100743,125.020331,117.683696,72.171355,114.832871,-0.000578,0.036130,32.000000,-235.662313,117.267649,-0.138466,520804.825959,0.991286,19.755982,15.643201,2.158608,13.501434,32.650688,-40.001364,-0.352748,145.250493,32.000000,158.368783,148.088081,148.747352,131.546066,32.000000,129.321356,69.131422,60.305922,83.366960,80.152303,82.745038,34.012658,41.041355,29.320730,33.709413,0.000000,0.000000
54.889397,64.973460,118.705476,127.221091,118.689224,110.355949,29.333631,14.347817,117.592416,3.483813,60.927082,56.234238,126.036365,118.069728,125.054031,117.909402,72.181509,114.717601,-0.000578,0.036141,32.000000,-235.665624,117.257348,-0.138113,520722.442713,0.994143,19.762414,15.563044,2.159329,13.501434,32.588602,-40.001075,-0.352888,144.634932,32.000000,158.973558,147.988403,146.186298,131.898947,32.000000,129.052359,69.131583,60.316579,83.373308,80.152303,82.741078,34.012658,41.036823,29.333631,33.655928,0.000000,0.000000
55.098075,64.978135,118.697961,127.225263,118.633862,110.353762,1.558632,14.346818,117.621490,3.483838,60.859576,56.191980,126.041309,118.013103,125.142460,117.740046,72.193074,114.813240,-0.000577,0.036143,32.000000,-235.658919,117.186518,-0.138381,520745.536183,0.995298,19.838700,15.489555,2.162630,13.501434,32.596935,-40.000420,-0.353666,144.609310,32.000000,159.169352,147.312580,147.011109,132.591717,32.000000,128.294736,69.158454,60.319809,83.343466,80.152303,82.681939,34.012658,41.039070,1.558632,33.569208,0.000000,0.000000
55.136024,64.996836,118.752348,127.226097,118.708234,110.338598,29.343709,14.346247,117.635301,3.483869,60.741106,56.331106,126.067558,117.997525,125.158603,117.818357,72.179270,114.932488,-0.000576,0.036149,32.000000,-235.661621,117.334748,-0.138416,520597.700747,18.652934,19.643141,15.530543,2.154303,13.501434,32.547169,-40.001311,-0.351707,145.278418,32.000000,158.374475,147.072087,149.999632,132.885709,32.000000,128.178899,69.135770,60.319971,83.361294,80.152303,82.587550,34.012658,41.055838,29.343709,33.658276,0.000000,0.000000
54.987465,64.972635,118.681787,127.232216,118.764989,110.303781,29.321127,14.356094,117.612297,3.484066,60.733125,56.218149,126.106937,118.069523,125.146551,117.878890,72.142378,114.850430,-0.000576,0.036151,32.000000,-235.656856,117.439879,-0.138447,520597.700747,18.652934,19.643141,15.530543,2.154303,13.501434,32.483011,-40.000708,-0.351707,145.684572,32.000000,158.124111,147.498417,151.390240,132.294033,32.000000,128.910841,69.122105,60.286432,83.351835,80.152303,82.665800,34.012658,41.030899,29.321127,33.589384,0.000000,0.000000
55.029130,64.941559,118.755775,127.226375,118.761441,110.275865,2.040242,14.353239,117.649158,3.484097,60.804370,56.221143,126.117544,118.093421,125.076820,117.803348,72.163896,114.943888,-0.000575,0.036170,32.000000,-235.654628,117.348430,-0.138572,520562.357971,0.989935,19.625491,15.609824,2.153807,13.501434,32.481348,-40.000787,-0.351525,145.315399,32.000000,158.570058,147.976940,149.016008,131.734340,32.000000,129.229390,69.112649,60.295766,83.337537,80.152303,82.676070,34.012658,41.028172,2.040242,33.526288,0.000000,0.000000
54.963989,64.941559,118.691792,127.226375,118.769164,110.255561,29.369216,14.343107,117.662071,3.484067,60.882200,56.252270,126.075320,118.065345,125.085242,117.836079,72.213891,114.894905,-0.000575,0.036170,32.000000,-235.666891,117.402256,-0.138951,520571.191209,1.318342,19.752330,15.596726,2.158532,13.501434,32.432039,-40.001941,-0.352573,144.641526,32.000000,159.253024,148.013956,146.222199,132.032169,32.000000,129.491519,69.152355,60.328337,83.364426,80.152303,82.659264,34.012658,40.991896,29.369216,33.583954,0.000000,0.000000
54.844949,64.943759,118.800881,127.223872,118.769105,110.235263,29.308367,14.344249,117.638697,3.484064,60.930169,56.166995,126.041055,118.101559,125.146495,117.841132,72.220575,114.879070,-0.000574,0.036180,32.000000,-235.662144,117.352166,-0.139028,520281.054078,14.258114,19.672656,15.631455,2.158053,13.501434,32.427791,-40.000577,-0.352282,144.520067,32.000000,159.459036,147.183156,146.617794,132.762089,32.000000,128.539710,69.134092,60.314917,83.340387,80.152303,82.716127,34.012658,40.988374,29.308367,33.710000,0.000000,0.000000
54.963206,64.978135,118.676419,127.231938,118.747696,110.219988,23.057972,14.343964,117.630076,3.484266,60.867011,56.126750,126.073714,118.136835,125.149556,117.865782,72.210803,114.854298,-0.000573,0.036169,32.000000,-235.663413,117.326591,-0.139143,520078.415976,0.995881,19.851722,15.539194,2.166123,13.501434,32.370406,-40.001338,-0.354040,145.178063,32.000000,158.517258,146.876112,149.709966,132.999764,32.000000,128.148540,69.117829,60.284629,83.331557,80.152303,82.654716,34.012658,41.017597,23.057972,33.406259,0.000000,0.000000
55.163220,64.989685,118.711081,127.258918,118.724829,110.207283,29.377611,14.345676,117.602697,3.484415,60.881421,56.275468,126.105824,118.073787,125.154798,117.768893,72.163462,114.760515,-0.000572,0.036189,32.000000,-235.664650,117.390303,-0.139146,520007.358329,1.262763,19.772485,15.535362,2.159198,13.501434,32.384240,-40.000944,-0.352436,145.592559,32.000000,158.172825,147.468406,151.588787,132.293349,32.000000,128.726420,69.118426,60.278097,83.358760,80.152303,82.640775,34.012658,41.015418,29.377611,33.659596,0.000000,0.000000
55.206599,64.989685,118.662934,127.258918,118.723877,110.194480,29.377920,14.352240,117.606973,3.484192,60.961497,56.263840,126.143683,118.067301,125.079984,117.826469,72.133350,114.916281,-0.000573,0.036201,32.000000,-235.655791,117.271562,-0.139136,519947.021887,0.987057,19.592302,15.531188,2.151997,13.501434,32.306192,-39.998426,-0.350692,145.446432,32.000000,158.425284,148.056068,149.227797,131.731937,32.000000,129.153982,69.129311,60.300011,83.368250,80.152303,82.499087,34.012658,41.025709,29.377920,33.686742,0.000000,0.000000
55.065436,65.000686,118.715709,127.267819,118.769931,110.183032,29.372002,14.354238,117.599165,3.484311,60.933748,56.280944,126.084811,118.108612,125.097478,117.784463,72.210061,114.899343,-0.000573,0.036209,32.000000,-235.651826,117.379287,-0.139296,519927.658096,0.986073,19.550788,15.646849,2.149434,13.501434,32.344964,-40.001390,-0.350087,144.690719,32.000000,159.093989,148.187839,146.574507,131.684334,32.000000,129.230506,69.110140,60.300786,83.369633,80.152303,82.500042,34.012658,41.036191,29.372002,33.630543,0.000000,0.000000
55.051381,64.984460,118.759751,127.264203,118.758302,110.169074,29.305860,14.349101,117.681139,3.484273,60.844996,56.158365,126.064688,118.123866,125.146758,117.802143,72.221212,114.824175,-0.000573,0.036209,32.000000,-235.658275,117.412492,-0.139413,519808.744608,0.989000,19.696972,15.560838,2.155902,13.501434,32.282215,-40.001180,-0.351545,144.458745,32.000000,159.247754,147.372486,146.258822,132.533760,32.000000,128.482910,69.127310,60.296730,83.367569,80.152303,82.568562,34.012658,41.019821,29.305860,33.679479,0.000000,0.000000
55.010978,64.993536,118.694294,127.249461,118.709076,110.172548,29.298796,14.350528,117.663281,3.484387,60.728832,56.250919,126.107485,118.030353,125.196637,117.928248,72.201012,114.962398,-0.000575,0.036201,32.000000,-235.657504,117.222044,-0.139334,519702.877525,0.991343,19.694220,15.508412,2.157253,13.501434,32.291632,-40.000577,-0.351785,145.255713,32.000000,158.445953,147.118081,149.534998,132.824854,32.000000,128.120074,69.139305,60.301716,83.357022,80.152303,82.523871,34.012658,41.018272,29.298796,33.635018,0.000000,0.000000
55.111806,64.993536,118.764076,127.249461,118.712153,110.173316,29.383189,14.352811,117.688936,3.484499,60.752004,56.235334,126.123394,118.106533,125.161473,117.902336,72.171473,114.857596,-0.000575,0.036199,32.000000,-235.658990,117.417507,-0.138962,519800.414825,0.992445,19.742044,15.604498,2.157647,13.501434,32.229852,-40.001338,-0.351932,145.705303,32.000000,158.083081,147.705717,151.575858,132.387362,32.000000,128.754750,69.142980,60.267229,83.350737,80.152303,82.517613,34.012658,41.026521,29.383189,33.694886,0.000000,0.000000
55.106967,64.967135,118.672535,127.243342,118.689604,110.166829,29.319401,14.346104,117.677652,3.484499,60.881165,56.216932,126.136919,118.177474,125.095444,117.825874,72.185553,114.936590,-0.000575,0.036209,32.000000,-235.660616,117.434295,-0.138956,519806.968620,0.987596,19.645387,15.576503,2.154966,13.501434,32.211622,-40.001154,-0.351264,145.653401,32.000000,158.403476,148.100668,149.559819,131.761031,32.000000,129.571759,69.134143,60.288942,83.378934,80.152303,82.556388,34.012658,40.998252,29.319401,33.685055,0.000000,0.000000
54.950623,64.958059,118.835067,127.240282,118.683374,110.170408,29.371577,14.354952,117.664109,3.484479,60.850669,56.328115,126.085157,118.102148,125.086122,117.913115,72.182572,114.929113,-0.000574,0.036202,32.000000,-235.649802,117.336437,-0.138713,519712.307313,0.989712,19.623621,15.605793,2.153494,13.501434,32.198438,-40.001442,-0.350906,144.769642,32.000000,159.107895,148.269664,146.525283,131.889150,32.000000,129.607417,69.125878,60.302418,83.361694,80.152303,82.590880,34.012658,40.985783,29.371577,33.639347,0.000000,0.000000
55.115520,64.953384,118.722480,127.238057,118.748712,110.176753,29.385114,14.352526,117.803547,3.484469,60.776341,56.272572,126.073293,118.156001,125.149134,117.949152,72.184885,114.938767,-0.000574,0.036212,32.000000,-235.654031,117.442022,-0.138495,519813.044783,0.991076,19.764490,15.604670,2.162579,13.501434,32.149328,-40.001259,-0.352991,144.552835,32.000000,159.494453,147.483081,145.974680,132.745100,32.000000,128.671843,69.143548,60.297608,83.360301,80.152303,82.504848,34.012658,40.981603,29.385114,33.569428,0.000000,0.000000
55.376181,64.940184,118.875541,127.235276,118.905192,110.196760,29.353140,14.354238,117.854944,3.484490,60.591677,56.408945,126.103666,118.213340,125.176820,118.043599,72.164535,115.023896,-0.000572,0.036200,32.000000,-235.653138,117.552724,-0.138415,519813.044783,0.991076,19.764490,15.604670,2.162579,13.501434,32.154388,-40.000236,-0.352991,145.136124,32.000000,158.670475,146.984242,149.209055,133.050289,32.000000,128.120414,69.155169,60.298439,83.352875,80.152303,82.446017,34.012658,40.970828,29.353140,33.692905,0.000000,0.000000
55.175994,64.940184,118.782551,127.235276,118.997085,110.202794,29.382744,14.350385,117.897834,3.484485,60.519826,56.352300,126.167461,118.236239,125.185321,118.041865,72.111811,115.017431,-0.000572,0.036175,32.000000,-235.658466,117.409534,-0.138057,519735.874492,0.987381,19.601679,15.607656,2.154066,13.501434,32.104437,-40.002019,-0.351041,145.663248,32.000000,158.207514,147.286279,151.323166,132.490723,32.000000,128.650286,69.123517,60.251337,83.365779,80.152303,82.420836,34.012658,40.951932,29.382744,33.625554,0.000000,0.000000
54.821435,64.888758,118.926327,127.228879,119.035378,110.208482,29.253047,14.344534,117.825791,3.484411,60.633947,56.201717,126.161968,118.227452,125.177091,118.018412,72.170095,115.005214,-0.000571,0.036150,32.000000,-235.663333,117.553952,-0.137787,519704.065264,0.983446,19.339238,15.674714,2.146691,13.501434,32.117242,-40.000865,-0.349294,145.610131,32.000000,158.266748,147.960616,149.918743,131.840106,32.000000,129.062857,69.128459,60.265567,83.373070,80.152303,82.585307,34.012658,40.892161,29.253047,33.705891,0.000000,0.000000
54.974175,64.881333,118.794427,127.231938,119.027636,110.211037,29.324967,14.348245,117.810379,3.484532,60.754847,56.084574,126.108582,118.251390,125.163801,117.956768,72.196641,115.076506,-0.000572,0.036133,32.000000,-235.663065,117.490767,-0.137803,519994.542824,0.997848,19.819334,15.658906,2.169340,13.501434,32.071817,-40.000629,-0.354605,144.889984,32.000000,159.045854,148.160877,146.760661,131.642579,32.000000,129.347053,69.150859,60.302058,83.396008,80.152303,82.524875,34.012658,40.873553,29.324967,33.586155,0.000000,0.000000
55.013853,64.897833,118.900091,127.252799,118.999741,110.204722,29.286963,14.345961,117.826074,3.484742,60.786106,56.127123,126.080141,118.210446,125.186416,118.065799,72.209480,115.117971,-0.000571,0.036119,32.000000,-235.665512,117.506758,-0.137664,519852.235903,0.992342,19.665155,15.671462,2.160913,13.501434,32.120390,-40.003147,-0.352675,144.595420,32.000000,159.316814,147.338349,146.036173,132.378750,32.000000,128.382812,69.141712,60.271406,83.385807,80.152303,82.600884,34.012658,40.861727,29.286963,33.564072,0.000000,0.000000
55.033453,64.897833,118.846122,127.252799,118.936720,110.195814,21.584587,14.345105,117.743172,3.484792,60.749186,56.246471,126.110851,118.196539,125.184016,117.958518,72.193088,115.032882,-0.000570,0.036102,32.000000,-235.667352,117.473433,-0.137575,519796.998373,0.992823,19.643583,15.681359,2.161275,13.501434,32.058261,-40.000000,-0.352690,145.124667,32.000000,158.598852,146.878989,149.287363,132.921851,32.000000,128.074115,69.144972,60.274700,83.335718,80.152303,82.479874,34.012658,40.867715,21.584587,33.711100,0.000000,0.000000
55.016512,64.954209,118.926824,127.281726,118.921576,110.200199,29.373282,14.351670,117.741892,3.484936,60.865187,56.193746,126.148234,118.252368,125.189468,117.938517,72.136578,115.034876,-0.000570,0.036086,32.000000,-235.655051,117.471840,-0.137515,519777.081018,1.346467,19.624784,15.651092,2.159525,13.501434,32.073002,-40.000603,-0.352299,145.660137,32.000000,158.099796,147.228823,151.486437,132.577872,32.000000,128.410245,69.143717,60.249923,83.359181,80.152303,82.497730,34.012658,40.916524,29.373282,33.690337,0.000000,0.000000
54.953597,65.024887,118.847590,127.304256,118.889909,110.199852,29.339980,14.350385,117.744367,3.484941,61.009325,56.247528,126.194170,118.202146,125.154734,118.031271,72.146934,115.084686,-0.000570,0.036113,32.000000,-235.654040,117.427971,-0.137541,520008.638755,0.989961,19.697407,15.708696,2.161657,13.501434,32.026531,-39.999607,-0.352837,145.822742,32.000000,158.210067,147.834412,150.373810,131.824857,32.000000,129.304616,69.122097,60.244024,83.347346,80.152303,82.512790,34.012658,40.983566,29.339980,33.714548,0.000000,0.000000
55.122255,65.046063,118.856664,127.308706,118.868613,110.200842,29.401514,14.351099,117.858506,3.485339,61.039549,56.346191,126.153678,118.333524,125.145385,118.099947,72.203857,115.102213,-0.000571,0.036116,32.000000,-235.656113,117.509122,-0.137773,520124.150631,0.992527,19.828462,15.725655,2.162690,13.501434,32.045776,-39.999633,-0.353189,144.936755,32.000000,158.983171,148.103980,147.052515,131.645897,32.000000,129.629472,69.127094,60.268386,83.386383,80.152303,82.452303,34.012658,40.986046,29.401514,33.670088,0.000000,0.000000
55.213360,65.046063,118.912485,127.308706,118.831786,110.191577,29.323404,14.346675,117.959172,3.485341,60.928870,56.333808,126.095256,118.330079,125.167228,118.060156,72.193216,115.101218,-0.000571,0.036118,32.000000,-235.662504,117.546629,-0.137485,519941.423909,0.987159,19.687905,15.678342,2.156237,13.501434,32.017283,-40.001521,-0.351682,144.677456,32.000000,159.477611,147.203104,145.618694,132.547504,32.000000,128.642418,69.146201,60.252014,83.363623,80.152303,82.344879,34.012658,41.011387,29.323404,33.667887,0.000000,0.000000
55.246887,65.015811,118.900296,127.302308,118.790316,110.196125,22.382573,14.342108,117.887923,3.485559,60.715138,56.331840,126.109079,118.297128,125.202523,118.154355,72.186171,115.190188,-0.000571,0.036130,32.000000,-235.667071,117.630821,-0.137065,519867.279232,0.987896,19.600698,15.688438,2.153690,13.501434,32.019659,-40.000656,-0.351017,145.098041,32.000000,158.901525,146.882968,148.795291,132.918153,32.000000,128.132985,69.130205,60.260615,83.334609,80.152303,82.300362,34.012658,40.984324,22.382573,33.690851,0.000000,0.000000
55.040827,64.972085,118.960494,127.293686,118.812758,110.198367,29.337995,14.347103,117.920375,3.485633,60.680010,56.183981,126.206828,118.363458,125.270379,118.068244,72.166595,115.322347,-0.000571,0.036112,32.000000,-235.656175,117.677748,-0.136910,519842.297948,1.293320,19.538382,15.744248,2.152163,13.501434,32.005507,-40.001836,-0.350649,145.756529,32.000000,158.330318,147.166928,151.075997,132.857408,32.000000,128.627295,69.175886,60.255569,83.382278,80.152303,82.417103,34.012658,40.941599,29.337995,33.563412,0.000000,0.000000
55.112471,64.944309,118.936475,127.295077,118.814430,110.189966,29.324187,14.347674,117.910486,3.485752,60.806309,56.147029,126.206279,118.335971,125.196115,118.151282,72.181959,115.147434,-0.000571,0.036102,32.000000,-235.660030,117.540286,-0.136902,519951.991224,0.990698,19.691964,15.836209,2.161314,13.501434,32.018634,-40.001626,-0.352743,145.930606,32.000000,158.307077,148.128164,150.535776,131.995753,32.000000,129.176637,69.142488,60.250360,83.353327,80.152303,82.335559,34.012658,40.938817,29.324187,33.671335,0.000000,0.000000
55.041282,64.944309,118.974424,127.295077,118.792260,110.179739,29.416504,14.343821,117.802196,3.486124,60.899049,56.261755,126.159405,118.383830,125.131227,118.028781,72.196696,115.058206,-0.000572,0.036122,32.000000,-235.664867,117.563518,-0.136660,519795.611175,0.989588,19.595523,15.725029,2.158068,13.501434,31.993228,-40.000026,-0.351932,145.003867,32.000000,158.998160,148.242491,147.144295,131.653177,32.000000,129.346418,69.132786,60.245172,83.315995,80.152303,82.392034,34.012658,40.906049,29.416504,33.499729,0.000000,0.000000
55.185279,64.980335,118.894458,127.295911,118.798744,110.179655,29.345081,14.349672,117.888622,3.486130,60.919578,56.258672,126.116384,118.268804,125.210228,118.081244,72.218744,115.137842,-0.000572,0.036124,32.000000,-235.659671,117.576874,-0.136541,519795.611175,0.989588,19.595523,15.725029,2.158068,13.501434,31.987648,-40.001731,-0.351932,144.726628,32.000000,159.348809,147.461035,145.662925,132.480516,32.000000,128.566605,69.173716,60.278143,83.354511,80.152303,82.422795,34.012658,40.938195,29.345081,33.666860,0.000000,0.000000
55.033978,64.980060,118.953209,127.302030,118.730747,110.174908,29.369264,14.345105,117.878825,3.486504,60.797079,56.280908,126.167854,118.322147,125.250070,118.147899,72.158723,115.064878,-0.000571,0.036129,32.000000,-235.663582,117.612607,-0.136528,519755.957779,0.987804,19.663752,15.661372,2.161549,13.501434,31.971907,-40.001206,-0.352718,145.754993,32.000000,158.284503,147.167476,151.039339,132.746561,32.000000,128.282006,69.143043,60.211039,83.309553,80.152303,82.314028,34.012658,40.935295,29.369264,33.688650,0.000000,0.000000
55.082851,64.988585,118.878738,127.300918,118.729459,110.170616,29.377705,14.346247,117.813285,3.486518,60.846090,56.306578,126.200390,118.287727,125.219469,118.049135,72.182989,115.113196,-0.000571,0.036144,32.000000,-235.661129,117.536575,-0.136642,519678.816079,0.987441,19.561839,15.682987,2.154460,13.501434,31.920037,-40.000525,-0.351099,145.977346,32.000000,158.284049,147.878319,150.658415,131.979454,32.000000,129.121846,69.151575,60.228479,83.341271,80.152303,82.340071,34.012658,40.941945,29.377705,33.624380,0.000000,0.000000
55.055514,65.002061,118.984001,127.300918,118.737795,110.187372,29.358447,14.354381,117.838416,3.486993,60.822236,56.264843,126.181596,118.345452,125.162424,118.098991,72.207710,115.160018,-0.000572,0.036161,32.000000,-235.653815,117.564288,-0.136280,519783.131058,0.988318,19.668180,15.705231,2.158181,13.501434,31.959778,-40.002124,-0.351975,145.153439,32.000000,159.077182,148.039103,147.712333,131.686026,32.000000,129.570329,69.136931,60.234669,83.330954,80.152303,82.347582,34.012658,40.940808,29.358447,33.584835,0.000000,0.000000
55.019145,65.002061,118.925342,127.300918,118.711552,110.212019,2.215456,14.348958,117.920433,3.486994,60.806523,56.282812,126.086754,118.236444,125.168466,118.077434,72.184241,115.208791,-0.000572,0.036157,32.000000,-235.657270,117.501760,-0.135903,519845.718642,0.989696,19.707859,15.706176,2.161164,13.501434,31.913030,-40.000052,-0.352687,144.739854,32.000000,159.465315,147.424252,145.737913,132.435808,32.000000,128.888836,69.116782,60.233195,83.318405,80.152303,82.362187,34.012658,40.954218,2.215456,33.708312,0.000000,0.000000
55.076842,64.979785,118.969423,127.296467,118.685826,110.230319,2.092167,14.344106,117.823075,3.487127,60.726550,56.118283,126.102354,118.348227,125.201639,118.039008,72.206193,115.008703,-0.000572,0.036168,32.000000,-235.664909,117.493318,-0.136106,519845.718642,0.989696,19.707859,15.706176,2.161164,13.501434,31.961135,-39.999213,-0.352687,145.088258,32.000000,159.275602,146.923497,148.189854,132.970099,32.000000,128.318121,69.145048,60.219783,83.300042,80.152303,82.326893,34.012658,40.931115,2.092167,33.697821,0.000000,0.000000
54.981854,65.000136,118.943029,127.300361,118.662822,110.246826,29.355414,14.352383,117.820565,3.487373,60.822621,56.234906,126.201888,118.264337,125.240471,118.034736,72.196920,115.157367,-0.000572,0.036163,32.000000,-235.655976,117.460316,-0.135820,520004.542993,13.886591,19.665138,15.624722,2.160063,13.501434,31.903202,-40.000288,-0.352577,145.795568,32.000000,158.606611,146.976426,150.921558,133.123954,32.000000,128.534903,69.167295,60.206584,83.344812,80.152303,82.365164,34.012658,40.949718,29.355414,33.689603,0.000000,0.000000
54.993266,65.037812,118.904116,127.299249,118.671195,110.256070,29.237343,14.348387,117.782738,3.487546,60.936060,56.122077,126.163951,118.224291,125.146702,118.045571,72.161461,115.047755,-0.000572,0.036182,32.000000,-235.660136,117.434620,-0.135970,520189.254016,0.991797,19.776589,15.715513,2.163314,13.501434,31.917281,-40.000970,-0.353418,146.141787,32.000000,158.345974,147.789314,150.858277,132.108486,32.000000,129.167010,69.138050,60.202214,83.332682,80.152303,82.415462,34.012658,40.949732,29.237343,33.635825,0.000000,0.000000
55.187495,65.037812,118.958434,127.299249,118.694231,110.258739,29.415152,14.349101,117.797017,3.487654,60.984560,56.224964,126.200302,118.217827,125.132401,118.010429,72.214193,114.986600,-0.000572,0.036189,32.000000,-235.658767,117.397318,-0.135837,520354.103104,0.995758,19.803314,15.690876,2.162158,13.501434,31.884986,-40.001574,-0.353221,145.114357,32.000000,159.141087,148.197001,147.463067,131.815635,32.000000,129.508107,69.129467,60.209073,83.325099,80.152303,82.236440,34.012658,40.990420,29.415152,33.670748,0.000000,0.000000
54.989754,65.052388,118.952406,127.310097,118.713891,110.263825,29.318519,14.349957,117.792970,3.487585,60.898398,56.210226,126.118005,118.190788,125.150225,118.078107,72.222532,114.990395,-0.000572,0.036184,32.000000,-235.653157,117.301910,-0.135796,520141.722097,0.985905,19.617196,15.604596,2.155532,13.501434,31.883616,-40.001285,-0.351636,144.704909,32.000000,159.426250,148.348655,145.721971,132.320187,32.000000,128.750251,69.138063,60.210204,83.319851,80.152303,82.220501,34.012658,41.009439,29.318519,33.670748,0.000000,0.000000
55.035656,65.051013,118.943452,127.304812,118.688588,110.274024,29.456207,14.353668,117.745034,3.487829,60.774785,56.110139,126.164182,118.317496,125.183208,118.020374,72.244578,115.048301,-0.000572,0.036156,32.000000,-235.654036,117.444306,-0.135795,520283.882252,0.993180,19.821259,15.598339,2.163174,13.501434,31.856491,-40.001495,-0.353477,145.036227,32.000000,159.190958,147.225073,147.907772,132.868458,32.000000,128.116471,69.171109,60.225973,83.330588,80.152303,82.304459,34.012658,41.013267,29.456207,33.695179,0.000000,0.000000
55.029806,65.017462,118.953800,127.294799,118.695338,110.282979,29.401161,14.345819,117.827076,3.487965,60.744573,56.226555,126.184196,118.198558,125.238744,117.944237,72.227402,115.072937,-0.000572,0.036160,32.000000,-235.658607,117.533699,-0.135495,520257.154272,0.987712,19.775851,15.608057,2.161207,13.501434,31.872446,-40.002990,-0.353043,145.787808,32.000000,158.422409,147.338938,150.726063,132.855228,32.000000,128.170035,69.194114,60.218159,83.361834,80.152303,82.279862,34.012658,41.018350,29.401161,33.712054,0.000000,0.000000
55.069848,65.017462,118.977788,127.294799,118.662519,110.291815,29.318382,14.351242,117.882347,3.488119,60.825410,56.116485,126.202639,118.319311,125.180378,118.009799,72.182310,115.087991,-0.000572,0.036169,32.000000,-235.660232,117.501759,-0.135199,520290.916579,0.989669,19.747910,15.638744,2.161625,13.501434,31.849132,-40.000315,-0.353123,146.114082,32.000000,158.300700,148.020816,151.245071,132.028304,32.000000,129.102112,69.175157,60.189761,83.353265,80.152303,82.266943,34.012658,40.987213,29.318382,33.642575,0.000000,0.000000
54.947725,64.966585,118.908946,127.285342,118.707725,110.295625,29.275954,14.349529,117.863964,3.488504,60.942159,56.157818,126.192923,118.265072,125.124620,117.948274,72.197727,114.975764,-0.000572,0.036172,32.000000,-235.655880,117.502983,-0.135209,520405.079445,0.991743,19.709518,15.692091,2.160489,13.501434,31.840614,-40.002439,-0.352898,145.161411,32.000000,158.985548,148.139129,147.941119,131.816409,32.000000,129.619114,69.153164,60.180546,83.327226,80.152303,82.200679,34.012658,40.935718,29.275954,33.672142,0.000000,0.000000
54.960178,64.998211,118.979645,127.293408,118.767832,110.291776,29.341398,14.348673,117.768641,3.488401,60.977608,56.153388,126.136621,118.191951,125.145074,118.016194,72.232527,115.044775,-0.000571,0.036166,32.000000,-235.657064,117.375026,-0.135208,520405.079445,0.991743,19.709518,15.692091,2.160489,13.501434,31.829008,-40.000603,-0.352898,144.752346,32.000000,159.482063,147.558931,145.754131,132.328027,32.000000,128.957385,69.182006,60.197104,83.364034,80.152303,82.308689,34.012658,40.964429,29.341398,33.722105,0.000000,0.000000
55.079625,65.010586,118.895929,127.306203,118.805745,110.287923,22.333683,14.350528,117.765920,3.488446,60.881106,56.260178,126.137169,118.286136,125.189309,117.970460,72.255422,115.078952,-0.000571,0.036176,32.000000,-235.659307,117.493377,-0.135448,520333.794847,0.993104,19.795468,15.618176,2.164834,13.501434,31.798341,-40.000262,-0.353902,144.891917,32.000000,159.383129,146.844425,147.712910,133.065850,32.000000,128.471078,69.198374,60.231280,83.333532,80.152303,82.274752,34.012658,40.964251,22.333683,33.589164,0.000000,0.000000
54.979622,65.034237,118.875750,127.309540,118.821309,110.277839,29.345523,14.349529,117.837814,3.488719,60.898143,56.150021,126.221464,118.163934,125.196111,117.973046,72.174279,115.055263,-0.000571,0.036179,32.000000,-235.656700,117.471983,-0.135465,520333.794847,0.993104,19.795468,15.618176,2.164834,13.501434,31.809539,-40.000918,-0.353902,145.705601,32.000000,158.536433,146.872637,150.512082,132.995853,32.000000,128.408125,69.174466,60.170590,83.324911,80.152303,82.283958,34.012658,40.977785,29.345523,33.429736,0.000000,0.000000
54.965900,65.034237,118.944982,127.309540,118.806222,110.276399,21.417733,14.354952,117.829671,3.489087,60.926715,56.147647,126.215511,118.302305,125.186249,117.973254,72.222523,115.161568,-0.000572,0.036178,32.000000,-235.650293,117.337905,-0.135695,520216.378777,1.301578,19.693274,15.614024,2.158619,13.501434,31.769063,-40.000551,-0.352467,145.947789,32.000000,158.268056,147.585618,151.372740,132.179423,32.000000,129.161286,69.192207,60.162493,83.321476,80.152303,82.289161,34.012658,41.004372,21.417733,33.630176,0.000000,0.000000
54.997969,65.028462,118.917631,127.317328,118.749606,110.267616,29.387703,14.342108,117.782179,3.489287,61.020639,56.108976,126.215872,118.211813,125.109379,118.022668,72.183415,114.990218,-0.000572,0.036167,32.000000,-235.668054,117.465052,-0.135579,520432.472222,0.992546,19.812830,15.682174,2.162178,13.501434,31.782115,-40.000892,-0.353306,145.227636,32.000000,158.877729,147.968441,148.112760,131.793852,32.000000,129.491705,69.181794,60.189332,83.357624,80.152303,82.272377,34.012658,41.001741,29.387703,33.677571,0.000000,0.000000
55.039273,65.037812,118.993734,127.338467,118.714824,110.246111,29.375219,14.346532,117.762414,3.489369,61.023938,56.169928,126.150312,118.196498,125.143574,118.006068,72.222278,114.952689,-0.000573,0.036192,32.000000,-235.661827,117.520708,-0.135437,520333.178343,1.360296,19.826001,15.692213,2.163978,13.501434,31.768770,-40.000813,-0.353701,144.738298,32.000000,159.392310,147.754195,145.782599,132.242335,32.000000,128.968489,69.182070,60.206824,83.348197,80.152303,82.226695,34.012658,41.014051,29.375219,33.558496,0.000000,0.000000
55.045434,65.013336,118.867440,127.353766,118.674634,110.237240,1.176862,14.343678,117.770510,3.489591,60.858248,56.212881,126.164075,118.209794,125.191681,118.039721,72.237270,115.065409,-0.000573,0.036197,32.000000,-235.666812,117.503332,-0.135678,520345.301798,0.990648,19.789451,15.637359,2.162219,13.501434,31.764754,-40.000839,-0.353260,144.840011,32.000000,159.323730,147.087721,147.599480,132.823441,32.000000,128.355751,69.177641,60.196889,83.322555,80.152303,82.247624,34.012658,41.017819,1.176862,33.581680,0.000000,0.000000
54.890238,65.013336,118.965892,127.353766,118.701125,110.228389,1.467898,14.345248,117.819477,3.489604,60.802583,56.155486,126.195772,118.364703,125.250337,118.059381,72.208879,115.193001,-0.000574,0.036210,32.000000,-235.663767,117.554502,-0.135476,520150.500631,0.990077,19.759182,15.577902,2.161979,13.501434,31.736047,-40.002282,-0.353115,145.637130,32.000000,158.401364,146.996748,150.306404,132.977121,32.000000,128.014598,69.198569,60.176480,83.359070,80.152303,82.297218,34.012658,40.995164,1.467898,33.696427,0.000000,0.000000
55.085845,64.993811,118.907650,127.353209,118.763180,110.220739,1.386244,14.346390,117.878149,3.489428,60.881107,56.265136,126.225370,118.258833,125.213675,117.974470,72.151564,115.061918,-0.000574,0.036203,32.000000,-235.659511,117.535902,-0.134254,520149.785520,19.868271,19.877768,15.723081,2.167342,13.501434,31.711821,-40.000210,-0.354292,145.996829,32.000000,158.186197,147.744399,151.465268,132.067871,32.000000,128.930536,69.192754,60.163465,83.342520,80.152303,82.279280,34.012658,40.976062,1.386244,33.673316,0.000000,0.000000
55.051810,64.994911,119.025959,127.347090,118.835347,110.220733,21.372069,14.351955,117.872110,3.489362,60.951175,56.115574,126.234875,118.230468,125.181851,118.014424,72.191373,115.074829,-0.000574,0.036232,32.000000,-235.656896,117.474246,-0.133607,520090.791674,20.953301,19.670536,15.708540,2.158588,13.501434,31.727215,-40.001259,-0.352225,145.457206,32.000000,158.685356,148.122786,148.644664,131.759905,32.000000,129.385470,69.187524,60.158179,83.356085,80.152303,82.200417,34.012658,40.976559,21.372069,33.676984,0.000000,0.000000
55.100021,64.979235,119.053758,127.350428,118.885291,110.224618,29.334087,14.349386,117.838325,3.489494,60.886469,56.283565,126.151953,118.228715,125.195534,117.995395,72.234268,115.202526,-0.000574,0.036238,32.000000,-235.659629,117.522746,-0.133986,520090.791674,20.953301,19.670536,15.708540,2.158588,13.501434,31.692481,-40.002518,-0.352225,144.826161,32.000000,159.299875,147.806944,146.156744,132.118662,32.000000,129.206727,69.204171,60.176686,83.373106,80.152303,82.205896,34.012658,40.976052,29.334087,33.599655,0.000000,0.000000
55.052153,64.979235,119.130456,127.350428,118.920667,110.236072,29.340485,14.345676,117.823828,3.489477,60.740846,56.209844,126.169348,118.377691,125.204373,118.038948,72.223287,115.197673,-0.000574,0.036222,32.000000,-235.662520,117.480856,-0.134407,519906.820952,0.989906,19.642376,15.702912,2.160684,13.501434,31.754711,-40.000420,-0.352642,144.789661,32.000000,159.441928,147.012611,147.169266,132.898847,32.000000,128.427626,69.202370,60.157652,83.365942,80.152303,82.176158,34.012658,40.958622,29.340485,33.670234,0.000000,0.000000
55.158021,64.947334,118.936457,127.346812,118.989191,110.232799,29.377478,14.351099,117.963923,3.489465,60.682844,56.280404,126.251184,118.319658,125.281259,118.070773,72.212444,115.224970,-0.000574,0.036225,32.000000,-235.659228,117.507164,-0.134502,520011.716630,0.990746,19.688255,15.711232,2.163956,13.501434,31.728171,-39.999948,-0.353439,145.555292,32.000000,158.654375,146.818892,150.289104,133.265770,32.000000,128.540255,69.237728,60.165265,83.400171,80.152303,82.169110,34.012658,40.923173,29.377478,33.647637,0.000000,0.000000
55.203598,64.939909,119.127299,127.343474,119.080437,110.230269,29.329887,14.345961,117.908447,3.489555,60.667481,56.346414,126.253950,118.319414,125.264528,118.169290,72.185602,115.107850,-0.000572,0.036194,32.000000,-235.664857,117.516384,-0.134625,519912.659768,0.987281,19.554927,15.737031,2.156286,13.501434,31.747218,-40.001180,-0.351666,145.929767,32.000000,158.410728,147.450583,151.621122,132.378963,32.000000,129.146362,69.217835,60.143475,83.388378,80.152303,82.065299,34.012658,40.910402,29.329887,33.574637,0.000000,0.000000
55.040768,64.929734,118.968048,127.341249,119.164823,110.244423,29.372364,14.348387,117.878675,3.489742,60.730142,56.237408,126.235066,118.381382,125.200374,118.086968,72.170451,115.126110,-0.000574,0.036186,32.000000,-235.660464,117.587174,-0.134895,519918.581359,0.987936,19.503883,15.699688,2.157963,13.501434,31.682697,-39.999974,-0.351963,145.433702,32.000000,158.804276,147.836672,148.988499,132.094295,32.000000,129.580593,69.190635,60.149148,83.370561,80.152303,82.162894,34.012658,40.904414,29.372364,33.697527,0.000000,0.000000
55.102996,64.929734,119.022538,127.341249,119.199284,110.249776,29.356498,14.347674,117.927320,3.489509,60.683828,56.212979,126.190602,118.319496,125.190165,118.136940,72.208870,115.148577,-0.000574,0.036177,32.000000,-235.658227,117.660861,-0.134900,520096.898940,0.989841,19.649670,15.724850,2.161453,13.501434,31.692405,-40.001836,-0.352894,144.813026,32.000000,159.358727,147.890470,146.236595,132.078135,32.000000,129.339632,69.212576,60.164609,83.392966,80.152303,82.110743,34.012658,40.887441,29.356498,33.687989,0.000000,0.000000
55.072277,64.901408,119.034987,127.337355,119.144202,110.251760,29.353099,14.349672,117.911667,3.489717,60.604335,56.304317,126.187176,118.321494,125.256159,118.127856,72.209379,115.247376,-0.000574,0.036198,32.000000,-235.656557,117.706585,-0.134953,520096.898940,0.989841,19.649670,15.724850,2.161453,13.501434,31.637013,-40.000734,-0.352894,144.784843,32.000000,159.411058,147.133821,146.974493,132.872933,32.000000,128.277613,69.230104,60.150420,83.382848,80.152303,82.158808,34.012658,40.850800,29.353099,33.656001,0.000000,0.000000
55.152149,64.896183,119.006518,127.336242,119.168347,110.258647,29.384278,14.342965,117.885510,3.489712,60.517546,56.252777,126.203505,118.310382,125.243651,118.119193,72.188998,115.190391,-0.000572,0.036193,32.000000,-235.666870,117.637878,-0.134968,520005.543767,0.989185,19.590025,15.698745,2.160001,13.501434,31.671382,-40.001442,-0.352532,145.516099,32.000000,158.507140,146.954700,150.126193,132.978551,32.000000,128.024199,69.233397,60.134855,83.394590,80.152303,82.059904,34.012658,40.835681,29.384278,33.560257,0.000000,0.000000
55.078261,64.874457,119.100593,127.329289,119.209349,110.266319,29.345334,14.351099,117.952155,3.489855,60.630940,56.271632,126.282282,118.270557,125.268333,118.048771,72.193178,115.178937,-0.000571,0.036189,32.000000,-235.655294,117.604080,-0.134919,519991.730367,0.989854,19.591137,15.752371,2.161432,13.501434,31.651584,-40.001521,-0.352853,146.011545,32.000000,158.116976,147.607404,151.739347,132.110206,32.000000,128.919802,69.242237,60.153449,83.404435,80.152303,82.067038,34.012658,40.825335,29.345334,33.692758,0.000000,0.000000
55.173064,64.887933,119.045516,127.327898,119.240104,110.271896,29.367961,14.350243,117.995917,3.490271,60.798162,56.331690,126.240383,118.392209,125.176446,118.057694,72.185868,115.261823,-0.000570,0.036210,32.000000,-235.651724,117.737014,-0.135160,520012.582023,0.987265,19.509397,15.741533,2.157786,13.501434,31.663988,-40.002229,-0.352013,145.746825,32.000000,158.490039,148.089896,149.469977,131.666815,32.000000,129.479266,69.213334,60.159918,83.429897,80.152303,82.054924,34.012658,40.787365,29.367961,33.716309,0.000000,0.000000
55.128363,64.887933,119.143249,127.327898,119.259933,110.287599,22.145638,14.348387,118.032307,3.490448,60.844758,56.281266,126.206971,118.327713,125.168724,118.176932,72.236285,115.200385,-0.000570,0.036174,32.000000,-235.658005,117.627963,-0.135171,520051.405632,0.990055,19.558450,15.731076,2.162388,13.501434,31.700411,-40.001416,-0.353062,145.006799,32.000000,159.277710,148.064053,146.454713,132.021934,32.000000,129.341504,69.220480,60.165882,83.422482,80.152303,82.041295,34.012658,40.789402,22.145638,33.705157,0.000000,0.000000
55.233924,64.942109,119.081343,127.339858,119.278880,110.290360,29.335626,14.348816,118.040743,3.490669,60.775985,56.311745,126.180520,118.418513,125.237793,118.237336,72.263562,115.343322,-0.000570,0.036166,32.000000,-235.662167,117.639160,-0.135258,520058.963196,0.987495,19.481126,15.783795,2.157675,13.501434,31.649594,-40.002675,-0.351999,144.748146,32.000000,159.545153,147.131233,146.747351,132.825824,32.000000,128.632869,69.232558,60.148282,83.420000,80.152303,82.055528,34.012658,40.834922,29.335626,33.580506,0.000000,0.000000
55.235486,64.967685,119.133666,127.356825,119.238902,110.281736,29.324394,14.351099,118.042863,3.490599,60.571168,56.381765,126.212455,118.513942,125.258073,118.252983,72.203757,115.303979,-0.000570,0.036166,32.000000,-235.657589,117.678480,-0.135350,520051.282000,1.310908,19.523926,15.699721,2.161197,13.501434,31.692305,-40.000761,-0.352844,145.501465,32.000000,158.613145,146.878202,149.919207,133.175128,32.000000,128.519494,69.257477,60.143244,83.398130,80.152303,81.957623,34.012658,40.855065,29.324394,33.645656,0.000000,0.000000
