OSU 80 Ton Compressor Load Stand
55.278995,64.911583,119.228300,127.360163,119.208078,110.269181,29.404655,14.349957,118.097944,3.490623,60.548045,56.386471,126.246547,118.535475,125.295725,118.264717,72.188659,115.385274,-0.000570,0.036157,32.000000,-235.655288,117.780455,-0.135218,520025.667328,0.987686,19.477076,15.750724,2.155946,13.501434,31.688093,-40.001075,-0.351683,146.010049,32.000000,158.295147,147.368019,151.763130,132.603125,32.000000,129.002410,69.248149,60.150189,83.435103,80.152303,82.003931,34.012658,40.851844,29.404655,33.661944,0.000000,0.000000
55.356633,64.911583,119.179729,127.360163,119.185830,110.271757,1.563171,14.347246,118.117950,3.490973,60.558902,56.332267,126.262565,118.503401,125.209193,118.282541,72.186198,115.484751,-0.000569,0.036160,32.000000,-235.663409,117.782475,-0.135103,520147.175361,0.988024,19.501158,15.788991,2.156832,13.501434,31.718113,-40.001285,-0.351888,145.868495,32.000000,158.544542,147.967526,149.397213,131.976450,32.000000,129.475633,69.218301,60.154863,83.430223,80.152303,81.860797,34.012658,40.788058,1.563171,33.794592,0.000000,0.000000
55.200046,64.839807,119.133270,127.340971,119.188127,110.278648,1.731414,14.348245,118.177950,3.490912,60.529366,56.332779,126.181871,118.556763,125.212624,118.262027,72.236732,115.381276,-0.000569,0.036150,32.000000,-235.655361,117.834053,-0.135000,519988.559788,18.485468,19.329298,15.905470,2.152944,13.501434,31.710471,-40.000813,-0.350855,145.057248,32.000000,159.270026,148.088267,146.576980,132.124748,32.000000,129.487309,69.199111,60.163594,83.421289,80.152303,81.994485,34.012658,40.704144,1.731414,33.606038,0.000000,0.000000
54.981948,64.834857,119.252681,127.329845,119.192811,110.295615,29.367303,14.346675,118.160690,3.491260,60.507737,56.410316,126.164866,118.505603,125.269698,118.354984,72.253325,115.397826,-0.000569,0.036123,32.000000,-235.660373,117.905579,-0.134613,519988.559788,18.485468,19.329298,15.905470,2.152944,13.501434,31.754131,-40.000603,-0.350855,144.836498,32.000000,159.442684,147.206237,146.378118,132.829226,32.000000,128.401980,69.228739,60.124689,83.422556,80.152303,82.046602,34.012658,40.683165,29.367303,33.627094,0.000000,0.000000
55.208028,64.829082,119.243783,127.325673,119.222092,110.310861,29.348265,14.351670,118.129565,3.491515,60.385604,56.380062,126.220828,118.530988,125.262559,118.385241,72.247936,115.396454,-0.000568,0.036104,32.000000,-235.653412,117.866684,-0.134756,520063.772854,0.991393,19.611218,15.790791,2.168942,13.501434,31.713948,-40.001049,-0.354609,145.521230,32.000000,158.700554,147.016964,149.561504,133.039399,32.000000,128.102082,69.217398,60.147652,83.416419,80.152303,81.988253,34.012658,40.666708,29.348265,33.635385,0.000000,0.000000
55.171599,64.829082,119.270225,127.325673,119.288723,110.328630,29.335074,14.349957,118.154166,3.491791,60.334472,56.468989,126.217553,118.559781,125.288140,118.361037,72.235247,115.346912,-0.000567,0.036102,32.000000,-235.658075,117.848655,-0.134897,520007.155914,0.987657,19.388818,15.795429,2.159899,13.501434,31.777659,-40.000944,-0.352517,146.059497,32.000000,158.167093,147.580338,151.746537,132.500305,32.000000,128.704973,69.226781,60.137405,83.424317,80.152303,81.917673,34.012658,40.644017,29.335074,33.716749,0.000000,0.000000
55.143117,64.784532,119.232256,127.315381,119.348424,110.336238,21.945908,14.353668,118.176018,3.491845,60.492948,56.334953,126.264647,118.581598,125.216739,118.417879,72.207196,115.348011,-0.000566,0.036109,32.000000,-235.653381,117.843881,-0.134968,520138.404625,0.988983,19.423677,15.781005,2.161805,13.501434,31.773488,-40.000682,-0.353020,145.991275,32.000000,158.391290,148.111582,149.785505,131.968827,32.000000,129.224960,69.181480,60.125619,83.449317,80.152303,81.874973,34.012658,40.580369,21.945908,33.708679,0.000000,0.000000
54.912613,64.785357,119.287688,127.299249,119.354608,110.345208,29.350788,14.349101,118.195967,3.491844,60.664076,56.182405,126.199142,118.585840,125.207689,118.294827,72.246769,115.429309,-0.000565,0.036075,32.000000,-235.657292,117.801625,-0.135162,520186.125943,1.322662,19.406395,15.809657,2.162233,13.501434,31.805033,-40.002046,-0.353117,145.048944,32.000000,159.104650,148.144171,146.860598,131.790172,32.000000,129.383205,69.176827,60.152404,83.426705,80.152303,82.044256,34.012658,40.559733,29.350788,33.596500,0.000000,0.000000
55.062967,64.841457,119.224449,127.297858,119.336973,110.344070,1.417638,14.349672,118.113348,3.492117,60.729814,56.217900,126.165998,118.512841,125.251332,118.353418,72.223090,115.408495,-0.000566,0.036049,32.000000,-235.658524,117.752269,-0.135174,520280.624323,0.993652,19.628291,15.814573,2.172319,13.501434,31.779105,-40.002937,-0.355483,144.739047,32.000000,159.418427,147.284577,146.113586,132.657688,32.000000,128.511395,69.200044,60.157399,83.432329,80.152303,82.018877,34.012658,40.538343,1.417638,33.688650,0.000000,0.000000
55.137067,64.841457,119.288648,127.297858,119.253551,110.345438,29.366057,14.349815,118.093062,3.492236,60.717817,56.227952,126.227913,118.553276,125.281745,118.249254,72.281928,115.353462,-0.000565,0.036036,32.000000,-235.659201,117.761875,-0.135183,520319.344321,20.513240,19.540110,15.826866,2.165238,13.501434,31.829604,-40.001049,-0.353886,145.484640,32.000000,158.718397,147.006810,149.264279,132.998932,32.000000,128.128267,69.184252,60.154871,83.438540,80.152303,81.897836,34.012658,40.577518,29.366057,33.697821,0.000000,0.000000
55.192682,64.891783,119.232263,127.315659,119.260720,110.350548,29.330069,14.348387,118.154068,3.492574,60.754557,56.258038,126.266018,118.515798,125.262965,118.352948,72.246834,115.365911,-0.000564,0.036047,32.000000,-235.663578,117.697469,-0.135150,520319.344321,20.513240,19.540110,15.826866,2.165238,13.501434,31.810522,-40.000315,-0.353886,145.992724,32.000000,158.289921,147.334537,151.600423,132.655020,32.000000,128.831176,69.214924,60.141372,83.461488,80.152303,81.862847,34.012658,40.614377,29.330069,33.709779,0.000000,0.000000
55.010785,64.914058,119.288808,127.331236,119.310968,110.365751,1.909103,14.346532,118.130802,3.492895,60.843288,56.232304,126.267457,118.625521,125.198101,118.332188,72.219101,115.341855,-0.000563,0.036049,32.000000,-235.657402,117.763488,-0.135334,520156.669372,0.988809,19.469113,15.737910,2.163493,13.501434,31.851040,-40.000472,-0.353475,145.970201,32.000000,158.430445,147.916957,150.093313,132.127510,32.000000,129.664738,69.184477,60.132006,83.424307,80.152303,81.948219,34.012658,40.626161,1.909103,33.585055,0.000000,0.000000
55.063738,64.947884,119.229352,127.343752,119.339880,110.371917,1.050557,14.348673,118.090776,3.493228,60.950453,56.196597,126.211080,118.526034,125.195462,118.318519,72.221690,115.336323,-0.000565,0.036037,32.000000,-235.657392,117.908066,-0.135498,520296.391015,0.989096,19.466202,15.779817,2.160291,13.501434,31.821894,-40.000288,-0.352811,145.066661,32.000000,159.218220,147.947150,146.956131,132.014195,32.000000,129.595376,69.159238,60.151418,83.436666,80.152303,81.904668,34.012658,40.617597,1.050557,33.700975,0.000000,0.000000
55.185352,64.983910,119.183253,127.354878,119.283478,110.373370,29.352736,14.351384,118.118330,3.493394,60.810568,56.236019,126.199070,118.541959,125.254420,118.292058,72.304526,115.353073,-0.000565,0.036044,32.000000,-235.660745,117.806845,-0.135337,520564.245557,15.254448,19.662752,15.794382,2.168462,13.501434,31.867743,-39.999974,-0.354783,145.352390,32.000000,158.782451,147.059804,148.780791,133.072808,32.000000,128.136830,69.199179,60.154846,83.419186,80.152303,81.810623,34.012658,40.643819,29.352736,33.635532,0.000000,0.000000
55.071926,64.983910,119.230803,127.354878,119.320099,110.379489,2.040654,14.349386,118.090182,3.493633,60.856267,56.332133,126.252134,118.510109,125.265440,118.347754,72.248543,115.333609,-0.000565,0.036048,32.000000,-235.657662,117.791142,-0.135468,520605.981000,27.695365,19.645798,15.788766,2.165297,13.501434,31.863112,-40.001888,-0.354120,145.961102,32.000000,158.303075,147.320781,151.307051,132.771812,32.000000,128.352459,69.196378,60.131861,83.435400,80.152303,81.880192,34.012658,40.677518,2.040654,33.671335,0.000000,0.000000
55.113103,64.990786,119.209223,127.367117,119.367456,110.383325,1.186522,14.349815,118.143564,3.493675,60.904388,56.260927,126.259815,118.519509,125.225161,118.187648,72.221034,115.334526,-0.000564,0.036047,32.000000,-235.660676,117.777865,-0.135291,520418.819627,0.988927,19.565344,15.715098,2.159690,13.501434,31.892696,-40.000288,-0.352857,146.002128,32.000000,158.308332,148.058990,150.432583,131.907607,32.000000,129.078132,69.172589,60.152738,83.449906,80.152303,81.772583,34.012658,40.683108,1.186522,33.695033,0.000000,0.000000
55.075866,64.996286,119.227415,127.376574,119.346847,110.392099,29.332726,14.350671,118.139680,3.493497,60.916767,56.305154,126.254455,118.616773,125.199900,118.307479,72.271395,115.322650,-0.000564,0.036064,32.000000,-235.657361,117.809885,-0.135386,520632.464435,14.257971,19.673976,15.760426,2.165001,13.501434,31.883078,-40.001757,-0.354093,145.158373,32.000000,159.110523,148.286787,147.174540,131.752842,32.000000,129.411388,69.188054,60.143180,83.440804,80.152303,81.857028,34.012658,40.687763,29.332726,33.755194,0.000000,0.000000
55.186179,65.009211,119.178605,127.382693,119.291355,110.402249,22.286821,14.350671,118.067931,3.493538,60.873946,56.251062,126.194691,118.474363,125.232094,118.321984,72.279756,115.302408,-0.000563,0.036062,32.000000,-235.657033,117.657984,-0.135325,520694.883788,24.502747,19.641393,15.788438,2.162992,13.501434,31.930699,-40.001049,-0.353662,144.788316,32.000000,159.477235,147.421075,145.944633,132.485594,32.000000,128.694088,69.214445,60.152644,83.453143,80.152303,81.759667,34.012658,40.687392,22.286821,33.629149,0.000000,0.000000
55.119708,65.009211,119.207796,127.382693,119.268593,110.406056,29.329065,14.348387,118.081665,3.493677,60.769185,56.265185,126.193455,118.512535,125.243337,118.299328,72.290736,115.280209,-0.000562,0.036055,32.000000,-235.658661,117.696816,-0.137419,520658.892504,0.991983,19.682575,15.731575,2.164785,13.501434,31.898973,-40.001469,-0.354096,145.317517,32.000000,158.907812,147.059728,149.066810,132.988037,32.000000,128.401437,69.196513,60.165166,83.408023,80.152303,81.806698,34.012658,40.700976,29.329065,33.613375,0.000000,0.000000
55.004076,64.996836,119.145897,127.393819,119.255008,110.408561,22.069876,14.351527,118.032831,3.493510,60.779719,56.289766,126.263916,118.478319,125.285040,118.298719,72.250306,115.298204,-0.000562,0.036035,32.000000,-235.655685,117.653945,-0.137043,520676.471009,0.991393,19.653494,15.688996,2.162707,13.501434,31.945646,-40.001915,-0.353678,145.937161,32.000000,158.400000,147.173749,151.225138,133.034118,32.000000,128.604721,69.213928,60.140785,83.438365,80.152303,81.819494,34.012658,40.688945,22.069876,33.673022,0.000000,0.000000
54.998814,64.990235,119.244705,127.389369,119.242650,110.413426,29.336647,14.347674,118.006424,3.493369,60.857348,56.283152,126.267361,118.484906,125.242079,118.277754,72.244651,115.237217,-0.000563,0.036055,32.000000,-235.661341,117.768545,-0.136916,520822.938951,1.320534,19.751964,15.739279,2.166128,13.501434,31.931872,-40.000288,-0.354502,146.178050,32.000000,158.356100,147.860487,150.776587,132.165725,32.000000,129.302855,69.217602,60.159194,83.451573,80.152303,81.857188,34.012658,40.681943,29.336647,33.664732,0.000000,0.000000
55.072407,64.982810,119.171301,127.381859,119.247494,110.410804,22.573163,14.356522,118.101730,3.493476,60.931199,56.131511,126.209268,118.497832,125.175706,118.234774,72.272904,115.370780,-0.000562,0.036051,32.000000,-235.655772,117.693530,-0.136524,520850.561090,0.993566,19.750413,15.711533,2.168132,13.501434,31.936354,-40.002570,-0.354955,145.195281,32.000000,159.136779,148.083371,147.433562,131.941303,32.000000,129.520746,69.201748,60.183052,83.421462,80.152303,81.791366,34.012658,40.680970,22.573163,33.566126,0.000000,0.000000
55.000904,64.982810,119.243361,127.381859,119.226816,110.413409,29.332882,14.345961,118.026775,3.493462,61.015489,56.192748,126.205874,118.393637,125.248363,118.182981,72.317323,115.319900,-0.000562,0.036058,32.000000,-235.662070,117.765528,-0.136623,520727.197973,1.289295,19.672415,15.756413,2.163902,13.501434,31.951764,-40.000288,-0.353949,144.892533,32.000000,159.485740,147.530269,145.862812,132.473055,32.000000,128.939816,69.225125,60.167638,83.458779,80.152303,81.835043,34.012658,40.671981,29.332882,33.653433,0.000000,0.000000
54.895842,65.013336,119.133009,127.379633,119.116683,110.403215,29.360426,14.347246,117.964319,3.493452,60.946933,56.169342,126.248725,118.453158,125.271386,118.193229,72.316665,115.278252,-0.000562,0.036078,32.000000,-235.664392,117.672180,-0.136274,520686.032979,0.993631,19.740982,15.684140,2.168025,13.501434,31.937192,-40.000656,-0.354923,145.291425,32.000000,159.153243,147.066082,148.541986,133.077242,32.000000,128.317364,69.228460,60.181506,83.444651,80.152303,81.980635,34.012658,40.702209,29.360426,33.672729,0.000000,0.000000
54.891999,65.039737,119.265457,127.387143,118.996351,110.376542,15.560872,14.352811,117.992439,3.493335,60.894606,56.231923,126.241007,118.454319,125.265217,118.280772,72.240695,115.264391,-0.000560,0.036095,32.000000,-235.653745,117.594698,-0.136406,520744.057397,0.994793,19.872382,15.661994,2.170165,13.501434,31.970497,-40.001101,-0.355471,145.863040,32.000000,158.473678,147.147648,150.836585,133.065642,32.000000,128.398589,69.204447,60.154293,83.443991,80.152303,81.896638,34.012658,40.730286,15.560872,33.548078,0.000000,0.000000
55.050107,65.040287,119.123582,127.394375,118.895451,110.369947,29.409961,14.347531,118.021317,3.493362,61.011763,56.146561,126.284933,118.372206,125.277228,118.203293,72.255284,115.223035,-0.000560,0.036113,32.000000,-235.659845,117.611118,-0.136756,520819.079506,1.876811,19.902477,15.730373,2.172729,13.501434,31.932055,-40.000393,-0.355955,146.120706,32.000000,158.306866,148.021714,150.913420,132.153478,32.000000,129.236604,69.196887,60.164284,83.472280,80.152303,81.789418,34.012658,40.734246,29.409961,33.667887,0.000000,0.000000
54.867305,65.040287,119.186107,127.394375,118.787432,110.378804,1.956027,14.346247,117.996171,3.493131,61.089295,56.154374,126.261143,118.397185,125.183976,118.164686,72.253692,115.186654,-0.000558,0.036101,32.000000,-235.661785,117.777234,-0.137116,520665.825792,0.989809,19.751269,15.693132,2.163912,13.501434,31.956388,-40.002334,-0.353918,145.165710,32.000000,158.949614,148.219689,147.759674,132.010228,32.000000,129.283176,69.186880,60.152910,83.444568,80.152303,81.892367,34.012658,40.738799,1.956027,33.564145,0.000000,0.000000
54.921514,65.029287,119.170168,127.408005,118.614253,110.378812,21.790037,14.345676,117.927610,3.492861,61.057696,56.209031,126.236668,118.379323,125.220700,118.220832,72.298430,115.240606,-0.000559,0.036133,32.000000,-235.665634,117.666368,-0.137007,520816.170574,14.938451,19.926758,15.674790,2.172261,13.501434,31.911293,-40.001180,-0.355874,144.826954,32.000000,159.392059,147.669378,145.801428,132.415071,32.000000,128.734783,69.192343,60.176905,83.472804,80.152303,81.828112,34.012658,40.731304,21.790037,33.682267,0.000000,0.000000
55.033826,65.061738,119.168870,127.441105,118.442211,110.372395,21.961688,14.354952,117.978072,3.492475,60.860127,56.305049,126.261115,118.386641,125.322014,118.192460,72.278030,115.227191,-0.000558,0.036132,32.000000,-235.651932,117.662917,-0.136866,520675.429718,1.339476,19.863671,15.659610,2.169827,13.501434,31.951002,-40.000761,-0.355309,145.056030,32.000000,159.217559,147.135374,148.353116,132.949543,32.000000,128.268703,69.213017,60.186887,83.453890,80.152303,81.796367,34.012658,40.767100,21.961688,33.556075,0.000000,0.000000
55.243227,65.020487,119.197414,127.457237,118.395785,110.364735,29.363483,14.347103,117.985587,3.492340,60.777532,56.280307,126.299040,118.468349,125.322555,118.281583,72.275028,115.168574,-0.000559,0.036160,32.000000,-235.660765,117.760959,-0.136847,520670.014585,1.326042,19.788331,15.672663,2.165375,13.501434,31.969119,-40.001836,-0.354275,145.721437,32.000000,158.500405,147.049664,150.990708,133.114724,32.000000,128.485218,69.203625,60.139187,83.455419,80.152303,81.658692,34.012658,40.733510,29.363483,33.647197,0.000000,0.000000
55.006076,64.996836,119.151216,127.459741,118.398159,110.364679,29.377343,14.349101,117.998698,3.492423,60.803342,56.316092,126.340797,118.417657,125.293007,118.214641,72.276249,115.266884,-0.000559,0.036184,32.000000,-235.656636,117.659188,-0.136704,520670.014585,1.326042,19.788331,15.672663,2.165375,13.501434,31.971554,-40.001521,-0.354275,146.024048,32.000000,158.337279,147.785478,151.403354,132.150651,32.000000,129.518718,69.200816,60.146004,83.453356,80.152303,81.659066,34.012658,40.735551,29.377343,33.679332,0.000000,0.000000
55.029724,64.996836,119.190759,127.459741,118.356172,110.367202,29.402527,14.354096,117.923445,3.492237,60.862201,56.193573,126.327899,118.464738,125.244209,118.203827,72.270573,115.194176,-0.000558,0.036169,32.000000,-235.655083,117.669893,-0.136554,520463.181152,1.296894,19.544920,15.644485,2.157648,13.501434,31.977615,-39.999607,-0.352364,145.281725,32.000000,159.065172,148.092073,148.113395,132.051196,32.000000,129.834655,69.195781,60.159807,83.449796,80.152303,81.760064,34.012658,40.712060,29.402527,33.707945,0.000000,0.000000
55.052727,64.992436,119.103170,127.452509,118.362956,110.368480,29.363052,14.351955,117.921141,3.492106,60.909563,56.191432,126.235738,118.430625,125.266571,118.121338,72.303131,115.180119,-0.000558,0.036184,32.000000,-235.655749,117.635936,-0.136610,520559.721229,0.991624,19.750047,15.696186,2.166146,13.501434,31.972282,-40.002518,-0.354365,144.858801,32.000000,159.430934,147.698047,145.928992,132.564532,32.000000,129.281704,69.210042,60.156590,83.471727,80.152303,81.752035,34.012658,40.707140,29.363052,33.656588,0.000000,0.000000
55.067065,65.009486,119.212859,127.446390,118.389451,110.369684,21.651701,14.352098,117.893663,3.491998,60.718059,56.218052,126.249090,118.415923,125.287352,118.154402,72.335126,115.150552,-0.000558,0.036190,32.000000,-235.655606,117.556784,-0.136813,520485.918625,0.991198,19.700904,15.621771,2.163438,13.501434,31.994448,-40.000026,-0.353747,145.061379,32.000000,159.336301,147.043273,147.945096,133.106694,32.000000,128.598379,69.166550,60.163008,83.432243,80.152303,81.721267,34.012658,40.723661,21.651701,33.633331,0.000000,0.000000
54.959579,64.978960,119.043281,127.429422,118.341607,110.361307,29.320911,14.346532,117.942849,3.491536,60.667343,56.264467,126.279267,118.371696,125.304313,118.148348,72.289320,115.151843,-0.000558,0.036211,32.000000,-235.664122,117.614524,-0.136584,520485.918625,0.991198,19.700904,15.621771,2.163438,13.501434,31.974761,-40.001757,-0.353747,145.765919,32.000000,158.469526,147.159456,150.682023,133.152641,32.000000,128.414126,69.196243,60.142641,83.420104,80.152303,81.714318,34.012658,40.724606,29.320911,33.633477,0.000000,0.000000
55.120219,64.978960,119.118826,127.429422,118.347332,110.342768,22.390904,14.347817,117.954430,3.491211,60.689086,56.257792,126.350381,118.464821,125.335755,118.111658,72.248847,115.116888,-0.000557,0.036213,32.000000,-235.657920,117.590029,-0.136832,520440.133312,1.343906,19.704210,15.573572,2.164867,13.501434,31.967766,-40.001600,-0.354079,146.137281,32.000000,158.248816,147.924600,151.289607,132.234368,32.000000,129.031954,69.178226,60.165994,83.490433,80.152303,81.671483,34.012658,40.692597,22.390904,33.601416,0.000000,0.000000
55.069086,64.918183,119.053565,127.408005,118.364253,110.327376,20.575088,14.347103,117.944237,3.490732,60.701212,56.202012,126.306800,118.466228,125.224246,118.137510,72.260888,115.281700,-0.000559,0.036223,32.000000,-235.659617,117.618684,-0.137105,520420.071889,1.297727,19.622753,15.641398,2.161073,13.501434,31.972737,-40.000262,-0.353093,145.474388,32.000000,158.877992,148.313284,148.340312,131.848333,32.000000,129.254776,69.166215,60.160990,83.474545,80.152303,81.721918,34.012658,40.626906,20.575088,33.562751,0.000000,0.000000
55.166795,64.883258,119.163342,127.394932,118.397352,110.307030,29.355555,14.346104,117.944872,3.490527,60.713605,56.292303,126.243476,118.311890,125.247019,118.164055,72.291399,115.162188,-0.000560,0.036250,32.000000,-235.659633,117.615891,-0.137111,520266.009430,1.413281,19.610971,15.719659,2.161895,13.501434,31.984592,-40.001993,-0.353215,144.975556,32.000000,159.291169,147.954285,146.148685,132.214609,32.000000,129.029605,69.168453,60.129664,83.456060,80.152303,81.626238,34.012658,40.583368,29.355555,33.592979,0.000000,0.000000
54.932438,64.857957,119.046351,127.399104,118.388863,110.287990,29.349416,14.347389,117.958742,3.490184,60.630674,56.168835,126.238485,118.404036,125.299351,118.122150,72.291389,115.144374,-0.000560,0.036268,32.000000,-235.659660,117.579812,-0.137254,519996.552050,0.988339,19.482452,15.623676,2.160056,13.501434,31.980885,-40.000970,-0.352619,145.129853,32.000000,159.421090,147.215246,147.633612,133.044515,32.000000,128.444588,69.183066,60.144436,83.437261,80.152303,81.640337,34.012658,40.571734,29.349416,33.780872,0.000000,0.000000
54.965416,64.857957,119.146707,127.399104,118.365674,110.271496,29.279504,14.349386,117.978881,3.489844,60.551764,56.126487,126.305775,118.315336,125.334371,118.075743,72.261038,115.195670,-0.000561,0.036306,32.000000,-235.655367,117.614604,-0.137347,520006.302895,0.992980,19.681849,15.613921,2.167141,13.501434,31.978216,-40.001967,-0.354266,145.808529,32.000000,158.577381,147.027285,150.727683,133.204931,32.000000,128.420434,69.211640,60.142671,83.454678,80.152303,81.728953,34.012658,40.532787,29.279504,33.599728,0.000000,0.000000
54.822210,64.846682,119.016977,127.395210,118.384066,110.249801,29.371899,14.349244,117.846517,3.489566,60.757825,56.132517,126.279788,118.204756,125.288845,118.067777,72.212840,115.089258,-0.000560,0.036349,32.000000,-235.656493,117.556051,-0.137429,519973.946432,0.994541,19.650187,15.672386,2.167667,13.501434,31.962390,-40.000629,-0.354286,146.117051,32.000000,158.236969,147.714955,151.825208,132.321282,32.000000,129.341644,69.188491,60.122209,83.451621,80.152303,81.711253,34.012658,40.506834,29.371899,33.680726,0.000000,0.000000
54.805512,64.871432,119.101144,127.385753,118.405036,110.241990,29.299172,14.351527,117.904206,3.489290,60.919510,56.122293,126.302175,118.324817,125.241455,118.115858,72.269982,115.090725,-0.000559,0.036385,32.000000,-235.655685,117.482628,-0.137552,520038.950720,0.994055,19.776513,15.662256,2.170963,13.501434,31.957710,-40.001075,-0.355044,145.582418,32.000000,158.891931,148.100462,148.491048,132.045402,32.000000,129.710879,69.200324,60.169858,83.476170,80.152303,81.814879,34.012658,40.516631,29.299172,33.665099,0.000000,0.000000
54.907042,64.929459,119.009697,127.388812,118.379596,110.239485,29.394355,14.354381,117.885650,3.488791,61.006674,56.001857,126.211411,118.227837,125.250788,118.061995,72.302774,115.055381,-0.000559,0.036379,32.000000,-235.658240,117.449098,-0.137835,519927.286021,0.996854,19.817325,15.605919,2.173160,13.501434,31.947286,-40.002334,-0.355521,144.998281,32.000000,159.488834,147.937540,146.283363,132.403872,32.000000,129.471464,69.222307,60.158073,83.493430,80.152303,81.735590,34.012658,40.503819,29.394355,33.671408,0.000000,0.000000
54.921447,64.929459,119.081152,127.388812,118.263995,110.236955,29.359967,14.350100,117.831193,3.488515,60.881186,56.063363,126.226551,118.264175,125.253080,118.016481,72.295635,115.116069,-0.000559,0.036384,32.000000,-235.660391,117.484301,-0.137855,519870.270569,0.991724,19.777744,15.553744,2.167476,13.501434,31.946157,-40.000839,-0.354261,145.032941,32.000000,159.453756,147.234977,147.137030,133.027411,32.000000,128.523770,69.225164,60.139968,83.463509,80.152303,81.738463,34.012658,40.553651,29.359967,33.600022,0.000000,0.000000
55.047255,64.994361,118.950684,127.410508,118.197601,110.227547,1.178930,14.349957,117.813890,3.487638,60.783690,56.033494,126.264438,118.228634,125.282052,118.046163,72.237699,115.193956,-0.000559,0.036406,32.000000,-235.656271,117.522012,-0.137143,519865.909039,0.992574,19.763908,15.594162,2.168209,13.501434,31.917339,-40.000708,-0.354406,145.806466,32.000000,158.688403,147.086621,150.171822,133.222976,32.000000,128.294777,69.207423,60.122034,83.440625,80.152303,81.759795,34.012658,40.614531,1.178930,33.550499,0.000000,0.000000
54.806758,64.992436,119.017572,127.426641,118.181116,110.220657,29.349144,14.349101,117.838039,3.486924,60.941375,56.000475,126.330709,118.240175,125.273154,118.082792,72.253634,115.098093,-0.000556,0.036421,32.000000,-235.659422,117.531761,-0.137259,519865.909039,0.992574,19.763908,15.594162,2.168209,13.501434,31.908028,-40.001652,-0.354406,146.159626,32.000000,158.339167,147.812143,151.509990,132.381716,32.000000,128.954173,69.235327,60.140165,83.487806,80.152303,81.796169,34.012658,40.612019,29.349144,33.651086,0.000000,0.000000
54.899481,65.015811,118.953653,127.442217,118.139796,110.195257,29.373981,14.354524,117.916682,3.486393,61.067014,56.061127,126.337381,118.309870,125.240444,118.063116,72.278725,115.141714,-0.000556,0.036440,32.000000,-235.653180,117.550562,-0.137274,519965.939451,24.658611,19.708076,15.694784,2.160883,13.501434,31.874866,-40.000367,-0.352766,145.767977,32.000000,158.790670,148.328963,148.730875,131.922745,32.000000,129.640705,69.210878,60.164992,83.512166,80.152303,81.743886,34.012658,40.634697,29.373981,33.654020,0.000000,0.000000
55.072088,65.054863,119.047708,127.451953,118.101636,110.181334,29.397242,14.346532,117.911469,3.486067,61.124562,56.121684,126.245300,118.302368,125.264836,118.079245,72.291625,115.127357,-0.000556,0.036437,32.000000,-235.663794,117.609629,-0.137403,520035.130671,0.995262,19.937129,15.626306,2.171586,13.501434,31.885154,-40.000079,-0.355232,145.152986,32.000000,159.403542,148.175695,146.106895,132.176083,32.000000,129.207637,69.218163,60.147166,83.507747,80.152303,81.728431,34.012658,40.636273,29.397242,33.613081,0.000000,0.000000
55.117155,65.054863,118.976560,127.451953,118.079868,110.169860,1.524509,14.346818,117.963891,3.485909,61.032232,56.205138,126.264025,118.246211,125.283979,118.148470,72.258240,115.150006,-0.000557,0.036428,32.000000,-235.661542,117.643525,-0.137748,519842.699844,0.992395,19.871362,15.625128,2.166754,13.501434,31.870509,-40.001075,-0.354073,145.012552,32.000000,159.482271,147.407122,146.983704,132.933720,32.000000,128.414089,69.221935,60.164414,83.498071,80.152303,81.602702,34.012658,40.680007,1.524509,33.614108,0.000000,0.000000
54.984339,65.069164,119.068692,127.467807,118.069928,110.151425,2.009312,14.346247,117.949101,3.485672,60.833098,56.222760,126.270228,118.406157,125.290191,118.165175,72.214360,115.240034,-0.000558,0.036408,32.000000,-235.658179,117.676402,-0.137559,519696.993758,19.035280,19.701590,15.650158,2.158612,13.501434,31.901089,-40.000813,-0.352092,145.788372,32.000000,158.553027,147.185600,150.108249,133.030674,32.000000,128.271728,69.219829,60.127857,83.464966,80.152303,81.611978,34.012658,40.700438,2.009312,33.644703,0.000000,0.000000
54.933289,65.039187,119.015579,127.464469,118.100238,110.138110,29.350843,14.354238,117.969677,3.485707,60.914748,56.169187,126.354959,118.356891,125.320841,118.227113,72.172981,115.259126,-0.000559,0.036422,32.000000,-235.653466,117.601509,-0.137850,519801.608201,14.479267,19.843232,15.743367,2.165502,13.501434,31.872512,-40.001416,-0.353642,146.172629,32.000000,158.355122,147.699907,151.839809,132.488262,32.000000,129.082851,69.208860,60.140281,83.516021,80.152303,81.695731,34.012658,40.676960,29.350843,33.684248,0.000000,0.000000
54.875393,65.020762,119.058371,127.464469,118.064032,110.119028,1.703894,14.348958,117.999863,3.485594,61.012668,56.123460,126.388946,118.333830,125.275713,118.195430,72.227219,115.176143,-0.000561,0.036428,32.000000,-235.656943,117.684335,-0.137789,519812.615409,0.992048,19.862262,15.795204,2.166547,13.501434,31.898868,-40.001810,-0.353827,145.870074,32.000000,158.727478,148.168403,149.351788,131.968918,32.000000,129.643522,69.217286,60.161813,83.517687,80.152303,81.793887,34.012658,40.680866,1.703894,33.713448,0.000000,0.000000
54.886055,65.020762,119.053321,127.464469,118.036087,110.110116,29.353735,14.350671,117.936037,3.485769,61.068724,56.095284,126.286878,118.345330,125.251875,118.178074,72.272563,115.234663,-0.000562,0.036451,32.000000,-235.655558,117.568736,-0.138120,519614.054838,17.104921,19.899458,15.695503,2.169613,13.501434,31.880251,-40.001731,-0.354447,145.112093,32.000000,159.485940,148.119297,146.436058,132.126875,32.000000,129.896156,69.213082,60.158823,83.528139,80.152303,81.717114,34.012658,40.664879,29.353735,33.565393,0.000000,0.000000
54.961530,65.057888,119.044954,127.475039,117.996691,110.106563,29.359435,14.347959,117.872200,3.485906,61.013736,56.078116,126.276145,118.315703,125.324586,118.070079,72.248141,115.235053,-0.000562,0.036457,32.000000,-235.658597,117.639772,-0.137910,519470.308955,0.992594,19.889213,15.682223,2.169100,13.501434,31.895280,-40.000970,-0.354303,145.029203,32.000000,159.668965,147.241731,146.722923,133.086858,32.000000,128.882240,69.241921,60.184198,83.522002,80.152303,81.682469,34.012658,40.705795,29.359435,33.617630,0.000000,0.000000
55.161137,65.081539,119.054612,127.481437,117.969550,110.100289,29.394140,14.346675,118.005425,3.485773,60.945756,56.169421,126.333261,118.297943,125.321339,118.143601,72.229023,115.187082,-0.000564,0.036448,32.000000,-235.661193,117.572572,-0.137942,519515.181588,0.990959,19.853848,15.706859,2.165969,13.501434,31.876139,-40.001233,-0.353600,145.747701,32.000000,158.767354,147.046435,149.907926,133.198064,32.000000,128.583729,69.214375,60.180282,83.522327,80.152303,81.548288,34.012658,40.735526,29.394140,33.603177,0.000000,0.000000
54.923051,65.091990,119.026282,127.485331,117.980597,110.097603,29.349583,14.356950,117.907667,3.485680,60.893195,56.185381,126.353092,118.342964,125.361089,118.224446,72.178882,115.246166,-0.000563,0.036452,32.000000,-235.648951,117.626736,-0.138018,519444.022046,0.985829,19.686150,15.699693,2.158306,13.501434,31.880881,-40.002832,-0.351797,146.204011,32.000000,158.380296,147.657165,151.558231,132.569825,32.000000,128.995005,69.209361,60.149604,83.516128,80.152303,81.665146,34.012658,40.743652,29.349583,33.622105,0.000000,0.000000
54.913193,65.091990,119.074225,127.485331,118.029047,110.110275,29.381064,14.354238,117.937153,3.485597,60.948373,56.169512,126.397032,118.391637,125.301362,118.224994,72.191487,115.220927,-0.000564,0.036449,32.000000,-235.651499,117.638709,-0.138334,519690.896775,0.992071,19.924896,15.782203,2.167146,13.501434,31.873305,-40.000656,-0.353875,146.046997,32.000000,158.640026,148.257444,149.561634,132.090816,32.000000,129.509179,69.196837,60.199920,83.524076,80.152303,81.680193,34.012658,40.763059,29.381064,33.578672,0.000000,0.000000
54.945893,65.047988,118.989964,127.485609,118.062947,110.122927,29.303417,14.350385,117.962719,3.485577,60.984399,56.151690,126.350668,118.329874,125.313814,118.010410,72.221481,115.165327,-0.000565,0.036440,32.000000,-235.656991,117.515587,-0.137976,519729.355679,0.991319,19.934366,15.755773,2.168408,13.501434,31.886530,-40.000393,-0.354214,145.151637,32.000000,159.371658,148.271374,146.692116,132.049623,32.000000,129.513678,69.183102,60.175540,83.525909,80.152303,81.727906,34.012658,40.726184,29.303417,33.677938,0.000000,0.000000
54.960973,65.018287,119.044307,127.477821,118.093579,110.114127,22.522692,14.350385,117.921206,3.485585,60.929864,56.238756,126.316401,118.348470,125.339163,118.191153,72.292265,115.204015,-0.000565,0.036436,32.000000,-235.654860,117.625556,-0.137617,519642.875247,0.993287,19.858959,15.695314,2.165584,13.501434,31.856551,-40.000551,-0.353583,145.005767,32.000000,159.551547,147.554963,146.502910,132.764314,32.000000,128.587017,69.227127,60.194433,83.547587,80.152303,81.644087,34.012658,40.700875,22.522692,33.679919,0.000000,0.000000
55.037054,65.035612,119.023381,127.485887,118.244021,110.085317,29.339482,14.351099,117.967845,3.485703,60.898986,56.187002,126.374095,118.311012,125.402791,118.192192,72.224357,115.186935,-0.000567,0.036442,32.000000,-235.659392,117.553338,-0.137836,519642.875247,0.993287,19.858959,15.695314,2.165584,13.501434,31.845720,-40.000577,-0.353583,146.287136,32.000000,158.337160,147.562133,151.839938,132.655152,32.000000,129.007643,69.235917,60.178968,83.545493,80.152303,81.588404,34.012658,40.720858,29.339482,33.655928,0.000000,0.000000
55.034818,65.046888,119.102169,127.488391,118.313051,110.087244,22.137568,14.347389,117.958251,3.485712,60.848579,56.219516,126.372049,118.412519,125.310268,118.106015,72.180496,115.203467,-0.000568,0.036456,32.000000,-235.661627,117.661391,-0.137701,519400.039796,1.291730,19.814781,15.645730,2.165979,13.501434,31.856036,-40.000708,-0.353592,146.035718,32.000000,158.700153,148.187237,150.264981,132.162658,32.000000,129.775650,69.183064,60.158708,83.534466,80.152303,81.586278,34.012658,40.724407,22.137568,33.623279,0.000000,0.000000
55.032817,65.046888,119.035997,127.488391,118.353621,110.086724,29.359971,14.344534,118.035645,3.485446,60.858984,56.211788,126.371103,118.404281,125.308151,118.237781,72.226829,115.192614,-0.000569,0.036425,32.000000,-235.661203,117.677953,-0.137617,519388.376695,0.989876,19.759111,15.704280,2.162605,13.501434,31.844609,-40.000577,-0.352733,145.193236,32.000000,159.362266,148.179261,147.204482,132.239316,32.000000,129.686802,69.214036,60.192955,83.528330,80.152303,81.574809,34.012658,40.740129,29.359971,33.668914,0.000000,0.000000
54.923065,64.977860,119.162563,127.479490,118.295200,110.082971,29.370095,14.350243,117.956692,3.485323,60.785478,56.148461,126.300635,118.359420,125.341702,118.107402,72.255198,115.251702,-0.000570,0.036399,32.000000,-235.658609,117.540897,-0.137625,519508.185807,1.312029,19.772529,15.757199,2.164124,13.501434,31.846497,-40.000892,-0.353076,145.017001,32.000000,159.565138,147.320675,146.671507,132.963166,32.000000,128.781696,69.218202,60.167778,83.511406,80.152303,81.662140,34.012658,40.672574,29.370095,33.803176,0.000000,0.000000
54.985313,64.944309,119.077395,127.478933,118.262476,110.077666,29.335965,14.351384,117.921388,3.485054,60.699948,56.108506,126.309321,118.316192,125.343771,118.128916,72.241014,115.247130,-0.000571,0.036387,32.000000,-235.653533,117.557702,-0.137648,519408.981242,0.989312,19.774449,15.704918,2.163000,13.501434,31.854465,-40.001416,-0.352839,145.573634,32.000000,158.925795,147.037904,149.785772,133.211836,32.000000,128.526075,69.191333,60.174624,83.478616,80.152303,81.596424,34.012658,40.636376,29.335965,33.580580,0.000000,0.000000
55.066635,64.953384,119.164389,127.482271,118.282487,110.073889,1.791533,14.353668,117.930372,3.485024,60.749595,56.126058,126.385983,118.289928,125.388570,118.111316,72.219976,115.194401,-0.000571,0.036394,32.000000,-235.653545,117.497985,-0.137530,519216.128662,0.990715,19.717441,15.720600,2.165622,13.501434,31.841474,-40.001967,-0.353300,146.125157,32.000000,158.507002,147.459149,151.790129,132.839557,32.000000,129.117037,69.230738,60.161977,83.503594,80.152303,81.591157,34.012658,40.630826,1.791533,33.682854,0.000000,0.000000
55.049814,64.953384,119.098404,127.482271,118.289795,110.064989,29.355969,14.350385,117.961575,3.485001,60.888092,56.178167,126.333377,118.350265,125.287915,118.260256,72.207743,115.217401,-0.000571,0.036406,32.000000,-235.660597,117.571224,-0.137860,519208.095168,16.196036,19.648520,15.712751,2.164003,13.501434,31.860753,-39.999843,-0.352875,146.104339,32.000000,158.604108,148.060475,150.455718,132.186299,32.000000,129.596383,69.188332,60.141782,83.486209,80.152303,81.545951,34.012658,40.635073,29.355969,33.777351,0.000000,0.000000
55.044264,64.974560,119.151287,127.481159,118.345801,110.056396,29.365269,14.343393,117.996095,3.485268,60.897171,56.253205,126.373206,118.387969,125.315717,118.208607,72.291651,115.247137,-0.000570,0.036396,32.000000,-235.659886,117.675669,-0.137896,519202.116480,0.988665,19.664647,15.737585,2.163466,13.501434,31.845152,-40.002019,-0.352765,145.280177,32.000000,159.323130,148.336131,147.359983,132.031083,32.000000,129.783452,69.206726,60.188924,83.482858,80.152303,81.573548,34.012658,40.652585,29.365269,33.676984,0.000000,0.000000
55.091662,64.977585,119.086888,127.489781,118.401548,110.050232,29.354200,14.354238,118.022304,3.485297,60.780640,56.277533,126.322485,118.378424,125.349936,118.211793,72.326935,115.181260,-0.000570,0.036396,32.000000,-235.651335,117.755041,-0.137917,519202.116480,0.988665,19.664647,15.737585,2.163466,13.501434,31.856998,-39.999921,-0.352765,145.008746,32.000000,159.495460,147.586585,146.329368,132.685785,32.000000,128.689199,69.223233,60.187977,83.507480,80.152303,81.505824,34.012658,40.653115,29.354200,33.670968,0.000000,0.000000
55.081701,64.951184,119.103148,127.490894,118.365437,110.046452,29.351308,14.348245,117.978556,3.485287,60.608864,56.124209,126.328068,118.403587,125.401932,118.228942,72.308626,115.154535,-0.000570,0.036447,32.000000,-235.660770,117.739584,-0.137537,518890.961948,0.987824,19.648736,15.598591,2.161614,13.501434,31.854709,-40.000393,-0.352311,145.621508,32.000000,158.996943,147.315703,149.484257,133.140650,32.000000,128.254002,69.254521,60.193996,83.476334,80.152303,81.659692,34.012658,40.650881,29.351308,33.650792,0.000000,0.000000
54.987434,64.951184,119.061574,127.490894,118.276097,110.045201,29.340751,14.351670,118.055038,3.485586,60.575376,56.224284,126.374437,118.350734,125.430820,118.312715,72.257173,115.275819,-0.000569,0.036456,32.000000,-235.655870,117.702383,-0.137594,518878.971708,0.988015,19.631881,15.602254,2.162300,13.501434,31.845756,-40.000603,-0.352425,146.160601,32.000000,158.398049,147.526918,151.836360,132.890951,32.000000,128.747233,69.229221,60.157925,83.496610,80.152303,81.552941,34.012658,40.620146,29.340751,33.650866,0.000000,0.000000
54.739010,64.877483,119.218302,127.466695,118.199161,110.047679,29.314048,14.349672,118.115963,3.485586,60.722652,56.165595,126.401574,118.513820,125.356999,118.269810,72.239148,115.345321,-0.000569,0.036427,32.000000,-235.655901,117.749496,-0.137541,519038.284731,0.990237,19.722280,15.720154,2.165251,13.501434,31.859901,-39.999371,-0.353129,146.212652,32.000000,158.433704,148.149486,150.869969,132.109955,32.000000,129.562915,69.227433,60.163254,83.493112,80.152303,81.621803,34.012658,40.538163,29.314048,33.656148,0.000000,0.000000
54.836098,64.848332,119.143962,127.451674,118.168193,110.038486,29.385140,14.349101,118.052142,3.485585,60.830721,56.152679,126.335610,118.465616,125.320182,118.314873,72.292682,115.187223,-0.000570,0.036433,32.000000,-235.657456,117.716620,-0.137542,519126.588864,0.995946,19.887383,15.776232,2.177940,13.501434,31.880042,-40.001180,-0.355986,145.362842,32.000000,159.191180,148.426562,147.696228,131.861723,32.000000,129.747582,69.204420,60.163923,83.482650,80.152303,81.635233,34.012658,40.496421,29.385140,33.661137,0.000000,0.000000
54.982883,64.880783,119.152365,127.455290,118.095204,110.035970,29.336645,14.352954,118.012848,3.485700,60.899768,56.252208,126.297421,118.434886,125.348233,118.210345,72.316572,115.326239,-0.000570,0.036417,32.000000,-235.653275,117.664183,-0.137504,518869.498251,0.991429,19.764805,15.636112,2.172729,13.501434,31.870147,-40.000682,-0.354721,145.006818,32.000000,159.693114,147.513858,146.027635,132.663000,32.000000,128.910657,69.225157,60.207136,83.499700,80.152303,81.609128,34.012658,40.481307,29.336645,33.849324,0.000000,0.000000
55.028806,64.880783,119.100950,127.455290,118.077268,110.023355,29.356682,14.349244,118.062909,3.485699,60.856358,56.155908,126.338856,118.375387,125.419365,118.225704,72.348344,115.276332,-0.000572,0.036397,32.000000,-235.658624,117.637630,-0.137472,518770.823867,0.990196,19.656247,15.688363,2.167081,13.501434,31.869669,-40.001285,-0.353419,145.583336,32.000000,159.280739,147.162737,149.127010,133.262299,32.000000,128.683243,69.261044,60.201429,83.482053,80.152303,81.517251,34.012658,40.501225,29.356682,33.688943,0.000000,0.000000
54.909847,64.922308,119.093969,127.465860,118.036516,110.009326,21.948593,14.344106,118.023613,3.486124,60.905985,56.083522,126.354154,118.360462,125.371512,118.150322,72.268961,115.212264,-0.000574,0.036391,32.000000,-235.667368,117.585666,-0.137544,518617.109928,0.988492,19.612191,15.629264,2.164338,13.501434,31.908381,-40.000288,-0.352751,146.145908,32.000000,158.557562,147.357864,151.519686,133.159460,32.000000,128.884863,69.225030,60.143611,83.471895,80.152303,81.617354,34.012658,40.532796,21.948593,33.684541,0.000000,0.000000
55.045639,64.963835,119.158907,127.480880,118.014924,109.996497,29.370984,14.347817,117.934654,3.486547,60.983752,56.241873,126.390946,118.283424,125.335435,118.136431,72.260145,115.176960,-0.000576,0.036389,32.000000,-235.659723,117.637345,-0.135153,518617.109928,0.988492,19.612191,15.629264,2.164338,13.501434,31.854837,-39.999948,-0.352751,146.219040,32.000000,158.539795,148.081917,150.928646,132.303695,32.000000,129.429208,69.237693,60.155573,83.494642,80.152303,81.485293,34.012658,40.565924,29.370984,33.690484,0.000000,0.000000
54.972736,64.990511,119.067636,127.494510,118.040937,109.997730,29.329761,14.356379,117.894512,3.486835,61.006532,56.155734,126.351929,118.389536,125.308447,118.115983,72.273258,115.227312,-0.000576,0.036394,32.000000,-235.651981,117.740213,-0.135436,518785.172852,0.987655,19.679100,15.663025,2.164729,13.501434,31.861003,-40.001783,-0.352827,145.267401,32.000000,159.249101,148.403655,147.536922,132.012263,32.000000,129.472724,69.249653,60.166403,83.463475,80.152303,81.532010,34.012658,40.589346,29.329761,33.606111,0.000000,0.000000
55.013844,64.983635,119.175804,127.493119,118.051975,110.008312,29.323919,14.353525,117.955235,3.487120,60.965296,56.189753,126.287189,118.296310,125.323557,118.168216,72.288153,115.146266,-0.000577,0.036392,32.000000,-235.655654,117.648764,-0.135352,518785.172852,0.987655,19.679100,15.663025,2.164729,13.501434,31.866140,-40.002465,-0.352827,144.901126,32.000000,159.605783,147.672709,146.031441,132.509002,32.000000,128.561406,69.262836,60.149502,83.464700,80.152303,81.573065,34.012658,40.588400,29.323919,33.673829,0.000000,0.000000
54.807283,64.983635,119.099881,127.493119,118.103232,110.021522,29.396732,14.353953,117.978871,3.487105,60.838275,56.175075,126.326511,118.300816,125.372686,118.126596,72.313009,115.215581,-0.000578,0.036374,32.000000,-235.653423,117.705319,-0.135046,518844.664238,0.990578,19.775713,15.677501,2.165940,13.501434,31.875775,-40.000551,-0.353161,145.340364,32.000000,159.138403,147.212283,148.821527,133.004768,32.000000,128.301271,69.300620,60.188539,83.471676,80.152303,81.613217,34.012658,40.580032,29.396732,33.623059,0.000000,0.000000
54.914952,64.969610,119.180711,127.492007,118.126709,110.032072,29.384850,14.351670,117.916280,3.487092,60.814859,56.121948,126.354778,118.321208,125.362387,118.203194,72.241346,115.283981,-0.000579,0.036363,32.000000,-235.655706,117.664693,-0.135244,518828.235655,0.990033,19.729395,15.618195,2.166288,13.501434,31.862461,-40.001442,-0.353222,146.086488,32.000000,158.464771,147.504461,151.338195,133.062302,32.000000,128.651297,69.255183,60.129169,83.437690,80.152303,81.556162,34.012658,40.563726,29.384850,33.811687,0.000000,0.000000
54.924461,64.946234,119.045536,127.493676,118.155835,110.040141,29.358325,14.342394,118.016343,3.487089,60.859757,56.083596,126.381455,118.309485,125.391054,118.173220,72.223046,115.125340,-0.000579,0.036354,32.000000,-235.665638,117.651991,-0.134976,518958.535586,0.991822,19.927825,15.631322,2.173067,13.501434,31.861868,-40.000367,-0.354902,146.233665,32.000000,158.497554,148.150416,151.365520,132.230119,32.000000,129.340656,69.269100,60.151636,83.461287,80.152303,81.534311,34.012658,40.537015,29.358325,33.568988,0.000000,0.000000
54.986832,64.960810,119.120512,127.503689,118.123409,110.045270,1.389438,14.346675,117.902786,3.487249,61.023002,56.116466,126.387716,118.341334,125.345849,118.134800,72.256104,115.148231,-0.000580,0.036381,32.000000,-235.664471,117.710767,-0.134958,519113.758604,0.990842,19.777789,15.671832,2.167441,13.501434,31.888466,-40.000629,-0.353631,145.329086,32.000000,159.139910,148.232741,148.120805,132.147376,32.000000,129.629545,69.260413,60.169724,83.449808,80.152303,81.557534,34.012658,40.531657,1.389438,33.675003,0.000000,0.000000
54.991227,64.960810,119.059311,127.503689,118.124318,110.047822,29.347010,14.349529,117.957777,3.487283,60.929816,56.087808,126.313256,118.268335,125.351222,118.158516,72.276081,115.177856,-0.000580,0.036391,32.000000,-235.656044,117.530720,-0.135049,519052.854181,20.911626,19.732484,15.651321,2.166346,13.501434,31.864710,-40.000603,-0.353373,145.018710,32.000000,159.515713,147.719456,146.279702,132.705051,32.000000,129.102393,69.265303,60.161653,83.451966,80.152303,81.490011,34.012658,40.542034,29.347010,33.702663,0.000000,0.000000
54.856705,64.977585,119.110073,127.510087,118.091304,110.045274,29.348578,14.348530,117.968055,3.487179,60.886205,56.119783,126.341511,118.312032,125.424363,118.072442,72.316341,115.136047,-0.000581,0.036380,32.000000,-235.661141,117.664980,-0.134856,519020.973805,0.989999,19.728266,15.647580,2.165060,13.501434,31.892544,-40.000577,-0.353099,145.371313,32.000000,159.389175,147.177603,148.474465,133.319908,32.000000,128.542598,69.260553,60.167346,83.422682,80.152303,81.529963,34.012658,40.555682,29.348578,33.698408,0.000000,0.000000
54.968004,64.995186,119.022159,127.506749,118.045374,110.047861,1.239795,14.353810,117.859583,3.487184,60.917854,56.068698,126.414198,118.209323,125.357163,118.066803,72.212479,115.166140,-0.000582,0.036399,32.000000,-235.659467,117.605812,-0.134620,519025.223616,0.992657,19.874246,15.584407,2.171295,13.501434,31.849308,-40.001416,-0.354557,146.049185,32.000000,158.652821,147.239284,151.071767,133.283507,32.000000,128.515338,69.238406,60.125224,83.411643,80.152303,81.498695,34.012658,40.571280,1.239795,33.670968,0.000000,0.000000
54.958321,65.030387,119.043106,127.505636,118.086028,110.047403,29.330592,14.348816,117.893813,3.486917,61.008863,56.108698,126.416494,118.277082,125.383641,118.101901,72.273918,115.166206,-0.000580,0.036388,32.000000,-235.658561,117.568349,-0.134350,519217.915592,23.447257,19.784930,15.704762,2.165299,13.501434,31.881720,-40.000052,-0.353203,146.208468,32.000000,158.477671,147.982582,151.624022,132.410945,32.000000,129.416061,69.268681,60.153311,83.446971,80.152303,81.513578,34.012658,40.570800,29.330592,33.658422,0.000000,0.000000
55.062001,65.030387,118.992899,127.505636,118.084446,110.039985,21.794876,14.341395,117.833765,3.486683,61.015858,56.202151,126.349295,118.232632,125.262909,118.026192,72.230389,115.081246,-0.000579,0.036425,32.000000,-235.670899,117.641529,-0.134339,519217.915592,23.447257,19.784930,15.704762,2.165299,13.501434,31.836534,-40.000997,-0.353203,145.328646,32.000000,159.126924,148.356281,148.200957,132.048090,32.000000,129.675154,69.229400,60.128716,83.430957,80.152303,81.427391,34.012658,40.608323,21.794876,33.629149,0.000000,0.000000
54.812267,65.040838,119.080982,127.500908,118.099903,110.042073,1.839876,14.347103,117.889159,3.486687,60.919671,56.143534,126.306112,118.302286,125.314818,118.076882,72.276348,115.151434,-0.000578,0.036447,32.000000,-235.657814,117.469883,-0.134544,519138.196454,1.331299,19.729966,15.640314,2.161071,13.501434,31.852015,-40.002177,-0.352227,145.048748,32.000000,159.586289,148.033844,145.871251,132.613938,32.000000,129.130931,69.263914,60.158568,83.454271,80.152303,81.458422,34.012658,40.622286,1.839876,33.628929,0.000000,0.000000
55.005118,64.997661,118.956902,127.494510,118.153708,110.051813,29.387641,14.352240,117.891844,3.486591,60.714152,56.173849,126.313002,118.281976,125.375925,118.107444,72.276635,115.181874,-0.000579,0.036488,32.000000,-235.655136,117.577485,-0.134379,519138.196454,1.331299,19.729966,15.640314,2.161071,13.501434,31.809625,-40.000551,-0.352227,145.228894,32.000000,159.381076,147.398815,148.430118,133.223440,32.000000,128.475954,69.268770,60.168516,83.433723,80.152303,81.457231,34.012658,40.582612,29.387641,33.707872,0.000000,0.000000
