OSU 80 Ton Compressor Load Stand
54.929394,64.944859,119.013208,127.492285,118.153974,110.041697,1.212100,14.353097,117.750183,3.486594,60.771202,56.047192,126.375336,118.218397,125.395845,118.029908,72.260881,115.104211,-0.000578,0.036496,32.000000,-235.656246,117.565451,-0.133193,519083.377252,0.988487,19.751790,15.649229,2.162652,13.501434,31.865825,-40.001783,-0.352623,145.956072,32.000000,158.636235,147.329591,150.978746,133.261847,32.000000,128.256507,69.286662,60.148818,83.439002,80.152303,81.537647,34.012658,40.582378,1.212100,33.671408,0.000000,0.000000
54.859578,64.944859,118.979516,127.492285,118.133951,110.036658,22.028403,14.345961,117.740596,3.486583,60.802620,55.985153,126.402064,118.080760,125.342281,118.034344,72.225053,115.131357,-0.000579,0.036505,32.000000,-235.661251,117.498926,-0.132204,519035.906282,23.997099,19.771674,15.622414,2.166658,13.501434,31.809902,-40.000734,-0.353449,146.317914,32.000000,158.320505,148.040065,151.697228,132.308372,32.000000,129.077861,69.279038,60.148248,83.455916,80.152303,81.526559,34.012658,40.525142,22.028403,33.656588,0.000000,0.000000
54.776881,64.964110,118.934719,127.504802,118.083466,110.034893,29.368002,14.346532,117.844787,3.486357,60.914107,56.043714,126.374121,118.196988,125.315853,118.034263,72.263374,115.167024,-0.000578,0.036508,32.000000,-235.660844,117.555950,-0.130446,519035.906282,23.997099,19.771674,15.622414,2.166658,13.501434,31.785911,-40.000682,-0.353449,145.565633,32.000000,159.017257,148.442611,148.649273,132.082078,32.000000,129.614531,69.274568,60.166400,83.476182,80.152303,81.571079,34.012658,40.538598,29.368002,33.638613,0.000000,0.000000
54.986886,64.978410,119.029757,127.514537,118.002600,110.024437,29.302006,14.346532,117.813243,3.486363,60.986607,56.129156,126.346896,118.232549,125.322125,118.050724,72.318423,115.210936,-0.000577,0.036522,32.000000,-235.660680,117.627903,-0.130226,519128.162505,1.322226,19.838757,15.673123,2.168801,13.501434,31.802749,-40.001521,-0.353960,145.191088,32.000000,159.590633,147.933897,146.382324,132.535991,32.000000,129.356726,69.284153,60.177350,83.488865,80.152303,81.596650,34.012658,40.549985,29.302006,33.645510,0.000000,0.000000
54.974869,64.970710,118.995378,127.515928,117.967363,110.012961,21.829358,14.349529,118.002232,3.486385,60.811455,56.177148,126.346606,118.307322,125.409577,118.196490,72.309544,115.289350,-0.000575,0.036509,32.000000,-235.655060,117.603979,-0.130232,519114.922236,1.325115,19.937141,15.654585,2.171248,13.501434,31.789116,-40.000341,-0.354563,145.213062,32.000000,159.546226,147.314486,148.239665,133.134389,32.000000,128.718281,69.281768,60.185014,83.450282,80.152303,81.457495,34.012658,40.540032,21.829358,33.686595,0.000000,0.000000
54.938814,64.963560,119.010588,127.526220,117.903846,110.009148,22.099847,14.348387,117.978536,3.486393,60.808347,56.138808,126.377558,118.309932,125.382082,118.157211,72.283701,115.268946,-0.000575,0.036539,32.000000,-235.660136,117.731080,-0.130373,518849.515925,0.991442,19.750032,15.623363,2.164694,13.501434,31.830711,-40.000420,-0.352959,145.985514,32.000000,158.791606,147.158637,151.046859,133.391133,32.000000,128.772299,69.285293,60.180182,83.454179,80.152303,81.434867,34.012658,40.537113,22.099847,33.620638,0.000000,0.000000
54.891889,64.963560,119.021788,127.526220,117.821852,109.995129,22.026297,14.350243,117.957510,3.486352,60.887586,56.106064,126.420698,118.447019,125.413588,118.282604,72.260616,115.306061,-0.000573,0.036539,32.000000,-235.656150,117.669140,-0.130331,518811.125252,1.330990,19.753866,15.675194,2.164541,13.501434,31.791130,-40.000734,-0.352907,146.352607,32.000000,158.486486,147.922561,151.816893,132.651379,32.000000,129.370016,69.293099,60.172119,83.487755,80.152303,81.490757,34.012658,40.526475,22.026297,33.668620,0.000000,0.000000
54.752077,64.987485,119.098628,127.540127,117.752733,109.985728,22.286368,14.346675,117.987283,3.486478,61.066983,56.105258,126.418732,118.363030,125.350005,118.149306,72.251387,115.168799,-0.000572,0.036548,32.000000,-235.662668,117.598188,-0.130351,518868.151476,1.321058,19.826404,15.733271,2.168295,13.501434,31.800138,-40.000603,-0.353708,145.672527,32.000000,159.062509,148.329997,148.953727,132.184330,32.000000,129.758572,69.283526,60.191830,83.484771,80.152303,81.533304,34.012658,40.547878,22.286368,33.680799,0.000000,0.000000
54.838923,65.027912,119.003398,127.548194,117.691282,109.985668,29.361808,14.347959,117.888054,3.486542,61.095614,56.079415,126.354815,118.301021,125.394401,118.238435,72.268245,115.229830,-0.000572,0.036533,32.000000,-235.659253,117.601430,-0.130338,518956.813417,1.309306,19.984806,15.667311,2.175235,13.501434,31.776679,-40.002282,-0.355298,145.186016,32.000000,159.607322,148.140413,146.382452,132.353088,32.000000,129.387137,69.278479,60.183369,83.492835,80.152303,81.521636,34.012658,40.587589,29.361808,33.556148,0.000000,0.000000
54.874259,65.063389,119.024460,127.565718,117.633453,109.981045,29.323181,14.344677,117.883954,3.486423,61.031656,56.012783,126.365261,118.269029,125.400963,118.085865,72.275045,115.137418,-0.000573,0.036553,32.000000,-235.665485,117.582158,-0.129941,518930.350527,0.992162,19.941669,15.683893,2.170054,13.501434,31.797614,-40.001338,-0.354147,145.182746,32.000000,159.686344,147.428136,147.706244,133.075711,32.000000,128.571523,69.286298,60.198411,83.479126,80.152303,81.473540,34.012658,40.590370,29.323181,33.603177,0.000000,0.000000
54.853245,65.063389,118.954838,127.565718,117.550156,109.971291,29.356439,14.347103,117.824764,3.486275,61.020581,56.175210,126.427898,118.238340,125.422358,118.054391,72.237563,115.174778,-0.000574,0.036571,32.000000,-235.658634,117.512142,-0.129762,518923.355211,0.992813,19.943176,15.626453,2.169040,13.501434,31.749860,-40.000393,-0.353931,145.936856,32.000000,158.717044,147.429611,150.732884,133.138306,32.000000,128.369796,69.285827,60.207171,83.492364,80.152303,81.505488,34.012658,40.631451,29.356439,33.675737,0.000000,0.000000
54.808468,65.065314,119.009087,127.582964,117.468396,109.964935,29.375386,14.345533,117.878109,3.486099,61.044248,56.066593,126.474170,118.247700,125.427758,118.072053,72.237489,115.220384,-0.000572,0.036555,32.000000,-235.658728,117.595088,-0.129843,518968.990096,0.992021,19.963376,15.684410,2.168602,13.501434,31.793213,-40.002019,-0.353833,146.347307,32.000000,158.411573,148.104280,152.040375,132.421237,32.000000,129.219455,69.291993,60.215083,83.505361,80.152303,81.542509,34.012658,40.639783,29.375386,33.648958,0.000000,0.000000
54.857027,65.062839,119.015045,127.581573,117.358699,109.966251,29.342674,14.342394,117.878239,3.485971,61.117943,56.021383,126.478195,118.331507,125.356527,118.009100,72.244916,115.103466,-0.000571,0.036549,32.000000,-235.662032,117.469090,-0.130168,518968.485618,0.992226,20.008362,15.709473,2.171363,13.501434,31.760233,-40.000157,-0.354429,145.774193,32.000000,158.911904,148.515037,149.404869,132.053542,32.000000,129.676350,69.256002,60.177021,83.512284,80.152303,81.499830,34.012658,40.643784,29.342674,33.622546,0.000000,0.000000
54.970235,65.081814,118.958843,127.578235,117.373952,109.959960,22.212091,14.349386,117.846987,3.485639,61.119044,56.131848,126.386577,118.260199,125.383705,118.012833,72.262973,115.102297,-0.000570,0.036552,32.000000,-235.657826,117.523888,-0.130156,518925.530320,0.992364,19.959190,15.637971,2.169550,13.501434,31.764286,-40.000997,-0.354018,145.282730,32.000000,159.464423,148.375453,146.615243,132.456947,32.000000,129.454445,69.267919,60.186548,83.513771,80.152303,81.449744,34.012658,40.650046,22.212091,33.689603,0.000000,0.000000
55.003914,65.081814,119.040377,127.578235,117.312308,109.953516,29.378623,14.349529,117.872789,3.485471,60.986331,56.317819,126.400153,118.323145,125.419919,118.046061,72.280499,115.163165,-0.000570,0.036601,32.000000,-235.658011,117.583094,-0.130198,518819.561916,1.307938,19.869418,15.619273,2.164059,13.501434,31.751988,-39.999843,-0.352743,145.185488,32.000000,159.598771,147.480843,147.521610,133.093629,32.000000,128.791155,69.280323,60.233093,83.516776,80.152303,81.410769,34.012658,40.676794,29.378623,33.658349,0.000000,0.000000
55.045883,65.060363,119.053589,127.575453,117.328038,109.962011,29.329024,14.346390,117.981441,3.485419,60.757252,56.300710,126.435605,118.431911,125.453084,118.229857,72.244544,115.261724,-0.000567,0.036585,32.000000,-235.662953,117.703303,-0.129980,518733.906475,0.988155,19.837099,15.635112,2.164216,13.501434,31.775428,-40.000472,-0.352738,145.957414,32.000000,158.865960,147.275403,150.672619,133.494107,32.000000,128.551777,69.281174,60.186934,83.516001,80.152303,81.456286,34.012658,40.662501,29.329024,33.847783,0.000000,0.000000
55.018493,64.964385,119.133455,127.562102,117.369552,109.963771,29.340353,14.352240,118.019489,3.485387,60.718557,56.329627,126.472256,118.392086,125.469513,118.271564,72.231771,115.305610,-0.000566,0.036597,32.000000,-235.653005,117.630511,-0.130208,518795.880857,0.989010,19.775395,15.725064,2.162806,13.501434,31.779585,-40.001652,-0.352396,146.306942,32.000000,158.610027,147.822729,152.116475,132.596391,32.000000,129.489529,69.271678,60.186150,83.550362,80.152303,81.391478,34.012658,40.571277,29.340353,33.626654,0.000000,0.000000
55.013531,64.921483,119.071838,127.534008,117.434063,109.988351,29.313864,14.352098,118.072954,3.485200,60.863895,56.200022,126.386128,118.464535,125.404313,118.257242,72.272256,115.380722,-0.000562,0.036618,32.000000,-235.654787,117.748169,-0.129918,518795.880857,0.989010,19.775395,15.725064,2.162806,13.501434,31.759802,-40.000341,-0.352396,145.313826,32.000000,159.626866,148.365000,146.698577,132.463734,32.000000,129.763210,69.249582,60.212093,83.543356,80.152303,81.382940,34.012658,40.523080,29.313864,33.674930,0.000000,0.000000
54.808177,64.927809,119.096711,127.521491,117.474732,109.996066,29.365355,14.348816,118.068037,3.484832,60.807291,56.080921,126.405366,118.519325,125.448536,118.306765,72.257414,115.399640,-0.000561,0.036630,32.000000,-235.659708,117.650907,-0.131114,518681.943837,0.990033,19.667542,15.762500,2.164410,13.501434,31.796816,-40.001023,-0.352715,145.099637,32.000000,159.712411,147.524629,146.931254,133.160883,32.000000,128.841624,69.246844,60.224439,83.520537,80.152303,81.511466,34.012658,40.515256,29.365355,33.638833,0.000000,0.000000
55.061099,64.927809,119.120648,127.521491,117.524628,109.998701,29.366175,14.352098,118.046314,3.484829,60.675907,56.247291,126.420393,118.481500,125.453056,118.351606,72.229968,115.401943,-0.000559,0.036625,32.000000,-235.655934,117.732180,-0.132177,518681.943837,0.990033,19.667542,15.762500,2.164410,13.501434,31.779909,-40.001652,-0.352715,145.875281,32.000000,158.831412,147.432504,150.223731,133.331470,32.000000,128.478836,69.286544,60.204117,83.528161,80.152303,81.349731,34.012658,40.514260,29.366175,33.846463,0.000000,0.000000
55.043764,64.961910,119.132877,127.526498,117.583594,109.997403,1.329224,14.348958,118.077659,3.484804,60.709808,56.169268,126.452089,118.454870,125.469202,118.262251,72.225566,115.356361,-0.000557,0.036605,32.000000,-235.663499,117.805398,-0.131295,518801.421698,0.987434,19.628253,15.816402,2.163427,13.501434,31.812339,-40.001075,-0.352494,146.289777,32.000000,158.506496,148.022755,151.956140,132.587582,32.000000,128.954184,69.279238,60.192113,83.531167,80.152303,81.316513,34.012658,40.542747,1.329224,33.682340,0.000000,0.000000
55.093553,64.950084,119.212736,127.522047,117.642320,109.995240,29.361279,14.352098,118.052361,3.484805,60.843301,56.216915,126.457969,118.549197,125.394373,118.294890,72.218701,115.365540,-0.000557,0.036634,32.000000,-235.657245,117.738543,-0.130243,518863.317164,21.824461,19.678973,15.795858,2.164330,13.501434,31.822779,-40.000236,-0.352733,146.210204,32.000000,158.791820,148.532243,149.688962,131.945222,32.000000,129.559607,69.246471,60.190897,83.556656,80.152303,81.310684,34.012658,40.526971,29.361279,33.616456,0.000000,0.000000
54.928945,64.948709,119.142476,127.525107,117.695054,109.987584,29.370271,14.355237,118.087534,3.484989,60.915157,56.165638,126.426881,118.457234,125.377275,118.198450,72.264003,115.346805,-0.000555,0.036662,32.000000,-235.657548,117.731730,-0.130116,518821.548083,0.986982,19.619423,15.807746,2.163824,13.501434,31.838478,-40.001967,-0.352573,145.310410,32.000000,159.507194,148.537835,146.983401,132.049632,32.000000,129.653413,69.246119,60.229584,83.531942,80.152303,81.378822,34.012658,40.521996,29.370271,33.796206,0.000000,0.000000
54.910351,64.948709,119.109045,127.525107,117.664455,109.981488,29.372435,14.349101,118.010139,3.485127,60.895706,56.063339,126.365829,118.410153,125.422589,118.228006,72.271992,115.263456,-0.000554,0.036678,32.000000,-235.657947,117.714498,-0.129968,518783.305648,0.989883,19.775956,15.752189,2.169029,13.501434,31.801823,-40.000262,-0.353786,145.201313,32.000000,159.667333,147.623388,146.777319,132.957948,32.000000,128.707306,69.254095,60.196504,83.505520,80.152303,81.399936,34.012658,40.515538,29.372435,33.625334,0.000000,0.000000
54.872674,64.964385,119.059594,127.543187,117.625943,109.996674,29.384596,14.354238,117.989453,3.484960,60.887001,56.144172,126.405176,118.254121,125.446785,118.100478,72.284033,115.256677,-0.000552,0.036677,32.000000,-235.656088,117.614725,-0.130082,518747.037574,0.990126,19.793816,15.698566,2.169155,13.501434,31.831589,-40.000708,-0.353821,145.882787,32.000000,158.883404,147.310961,150.062630,133.372846,32.000000,128.535189,69.253701,60.228852,83.510871,80.152303,81.397145,34.012658,40.526829,29.384596,33.681093,0.000000,0.000000
55.016217,64.982260,119.195071,127.552645,117.560701,110.004426,1.371467,14.344392,117.935969,3.484777,60.940888,56.121655,126.478644,118.372655,125.446276,118.053310,72.273425,115.167495,-0.000550,0.036656,32.000000,-235.663148,117.655294,-0.130316,518837.668239,0.990648,19.845695,15.682811,2.169743,13.501434,31.834696,-40.000341,-0.354039,146.379672,32.000000,158.489907,147.781293,152.094560,132.890085,32.000000,129.084664,69.287213,60.214450,83.537975,80.152303,81.334194,34.012658,40.541390,1.371467,33.575884,0.000000,0.000000
55.028700,64.993261,119.048829,127.557373,117.560312,110.004446,1.694496,14.347531,117.896288,3.484799,61.020071,56.165404,126.443345,118.358666,125.373487,118.109743,72.266433,115.242951,-0.000547,0.036673,32.000000,-235.659681,117.567717,-0.130225,518838.366545,21.166471,19.725743,15.644558,2.166544,13.501434,31.831049,-40.000341,-0.353279,146.248872,32.000000,158.821300,148.195836,150.160337,132.253843,32.000000,129.739788,69.244992,60.182684,83.524130,80.152303,81.402281,34.012658,40.539622,1.694496,33.687769,0.000000,0.000000
55.010741,64.993261,119.147087,127.557373,117.572412,110.006975,2.058914,14.351242,117.921245,3.484797,61.058891,56.091307,126.418585,118.272494,125.412641,118.165607,72.311202,115.247640,-0.000545,0.036699,32.000000,-235.658757,117.598512,-0.130266,518863.022525,17.127623,19.724769,15.692892,2.163395,13.501434,31.821672,-40.000341,-0.352611,145.402842,32.000000,159.576689,148.388104,147.175359,132.284826,32.000000,129.868249,69.261774,60.224418,83.524214,80.152303,81.327471,34.012658,40.549730,2.058914,33.578012,0.000000,0.000000
54.863848,65.009761,119.137674,127.568221,117.631756,110.004317,29.279481,14.352526,117.970416,3.484790,60.990018,56.085444,126.383113,118.329405,125.428979,118.127124,72.289539,115.339360,-0.000544,0.036700,32.000000,-235.653211,117.619539,-0.130426,518790.695707,14.101537,19.741995,15.650692,2.165888,13.501434,31.792203,-40.000184,-0.353165,145.208727,32.000000,159.808196,147.588448,146.434219,133.051261,32.000000,128.810748,69.260901,60.212201,83.500378,80.152303,81.371635,34.012658,40.566324,29.279481,33.570088,0.000000,0.000000
55.031272,65.040838,119.141547,127.593256,117.609401,110.000115,29.325924,14.348530,117.864272,3.484776,60.861751,56.200840,126.430806,118.320026,125.468944,118.136819,72.295778,115.142250,-0.000543,0.036709,32.000000,-235.654748,117.604122,-0.130746,518933.975756,0.994571,19.899555,15.722578,2.171515,13.501434,31.822411,-40.002937,-0.354498,145.781036,32.000000,159.033879,147.215504,149.658794,133.376524,32.000000,128.545880,69.254460,60.200651,83.487340,80.152303,81.305751,34.012658,40.598781,29.325924,33.675664,0.000000,0.000000
54.908137,65.030112,119.132855,127.601044,117.613337,110.004338,29.343958,14.345248,118.030148,3.484755,60.859604,56.060785,126.463841,118.335014,125.475903,118.130114,72.253512,115.276907,-0.000542,0.036680,32.000000,-235.667373,117.663982,-0.130701,518933.975756,0.994571,19.899555,15.722578,2.171515,13.501434,31.808401,-40.001678,-0.354498,146.253362,32.000000,158.579027,147.744923,151.780322,132.863596,32.000000,128.926798,69.236953,60.185473,83.510967,80.152303,81.245732,34.012658,40.602851,29.343958,33.663044,0.000000,0.000000
54.978088,64.996011,119.081922,127.597984,117.524674,110.000450,19.930926,14.355665,117.969797,3.484756,60.918961,56.082086,126.500987,118.406930,125.424201,118.132219,72.250818,115.252717,-0.000542,0.036650,32.000000,-235.656300,117.659715,-0.130522,519013.334583,0.991554,19.877346,15.724411,2.169676,13.501434,31.819320,-40.001547,-0.354074,146.171908,32.000000,158.610222,148.371990,150.490750,132.242123,32.000000,129.556105,69.222171,60.204956,83.512391,80.152303,81.305020,34.012658,40.596342,19.930926,33.610000,0.000000,0.000000
54.849142,64.996011,119.125681,127.597984,117.486758,109.989107,22.065997,14.345819,117.929224,3.484768,60.977673,56.120646,126.441919,118.309810,125.395846,118.153665,72.274794,115.214956,-0.000542,0.036642,32.000000,-235.661230,117.667653,-0.130480,519013.334583,0.991554,19.877346,15.724411,2.169676,13.501434,31.822301,-40.002518,-0.354074,145.364662,32.000000,159.399605,148.544004,147.319258,132.110876,32.000000,129.446226,69.250531,60.225228,83.505427,80.152303,81.383800,34.012658,40.562527,22.065997,33.690044,0.000000,0.000000
54.945731,65.028187,119.086849,127.587971,117.487070,109.981497,1.693462,14.345961,118.002587,3.484764,60.909604,56.113804,126.414624,118.326755,125.451178,118.255017,72.307310,115.352711,-0.000541,0.036624,32.000000,-235.662234,117.675627,-0.132583,518964.325758,0.988658,19.787579,15.734041,2.165761,13.501434,31.814635,-40.000708,-0.353177,145.020802,32.000000,159.683828,147.704078,146.365388,132.796202,32.000000,128.730158,69.279145,60.209232,83.507710,80.152303,81.354898,34.012658,40.595798,1.693462,33.858568,0.000000,0.000000
54.959276,65.030387,119.168787,127.581573,117.422342,109.978031,29.381327,14.347246,118.064016,3.484471,60.838219,56.194520,126.458581,118.441576,125.500658,118.095116,72.281510,115.319062,-0.000541,0.036613,32.000000,-235.661769,117.773828,-0.132493,518768.125832,17.164773,19.839315,15.712116,2.167354,13.501434,31.838873,-40.000551,-0.353486,145.671689,32.000000,159.015242,147.261050,149.863497,133.217050,32.000000,128.506058,69.270381,60.220104,83.486734,80.152303,81.313793,34.012658,40.600836,29.381327,33.631130,0.000000,0.000000
54.885608,65.006736,119.091857,127.579348,117.380369,109.977702,29.322760,14.348387,117.927216,3.484472,60.924110,56.074158,126.457334,118.382034,125.484202,118.267874,72.232348,115.166594,-0.000542,0.036595,32.000000,-235.655546,117.684253,-0.134191,518801.175523,0.989037,19.828510,15.719496,2.168311,13.501434,31.840099,-40.001364,-0.353670,146.267419,32.000000,158.563444,147.580605,151.805224,132.984130,32.000000,128.911900,69.271542,60.169639,83.495793,80.152303,81.361462,34.012658,40.603864,29.322760,33.700682,0.000000,0.000000
54.916273,65.006736,119.158942,127.579348,117.358468,109.984950,1.266819,14.348958,117.910626,3.484375,61.025093,56.078790,126.461847,118.404138,125.457529,118.196082,72.271008,115.293187,-0.000542,0.036585,32.000000,-235.660713,117.695429,-0.134088,518801.175523,0.989037,19.828510,15.719496,2.168311,13.501434,31.841093,-40.000918,-0.353670,146.248893,32.000000,158.726678,148.261252,151.036856,132.312991,32.000000,129.906573,69.285908,60.190880,83.524153,80.152303,81.332099,34.012658,40.581359,1.266819,33.655414,0.000000,0.000000
54.797207,64.990511,119.078166,127.588527,117.356908,109.979796,21.537801,14.348958,117.928931,3.484307,61.094476,56.008130,126.442610,118.284892,125.411746,118.124046,72.279113,115.250744,-0.000542,0.036588,32.000000,-235.657762,117.649582,-0.133626,518846.049070,22.958597,19.846155,15.715830,2.169829,13.501434,31.817962,-40.000157,-0.354022,145.374757,32.000000,159.402454,148.393493,147.587707,132.195092,32.000000,129.931942,69.275356,60.195746,83.501931,80.152303,81.383508,34.012658,40.565052,21.537801,33.649178,0.000000,0.000000
54.881396,65.029012,119.153651,127.606607,117.365120,109.974641,22.355416,14.349815,117.926682,3.483952,61.022669,56.108723,126.372445,118.266499,125.443642,118.172654,72.290115,115.122967,-0.000540,0.036586,32.000000,-235.657562,117.632164,-0.133588,518846.049070,22.958597,19.846155,15.715830,2.169829,13.501434,31.841037,-40.001154,-0.354022,145.120656,32.000000,159.741808,147.584103,146.322305,132.939723,32.000000,129.091397,69.283993,60.168791,83.498904,80.152303,81.348059,34.012658,40.603114,22.355416,33.700168,0.000000,0.000000
54.853251,65.044963,119.100061,127.619403,117.444717,109.982583,29.396350,14.350813,117.893196,3.483906,60.976457,56.042635,126.445777,118.347594,125.472238,118.145458,72.285171,115.155634,-0.000541,0.036595,32.000000,-235.654760,117.557457,-0.133460,518807.618518,1.301871,19.901940,15.603462,2.171112,13.501434,31.814518,-40.000629,-0.354310,145.632697,32.000000,159.237929,147.328248,149.275458,133.279042,32.000000,128.533000,69.294100,60.184887,83.497291,80.152303,81.337371,34.012658,40.606005,29.396350,33.651379,0.000000,0.000000
54.718206,65.044963,119.110409,127.619403,117.509689,109.975381,29.367993,14.342965,117.778132,3.483710,60.994720,56.093751,126.479939,118.232734,125.495534,118.044223,72.226768,115.183372,-0.000541,0.036590,32.000000,-235.668018,117.409455,-0.133609,518894.729928,0.990727,19.944944,15.626312,2.171249,13.501434,31.826877,-40.002046,-0.354414,146.288215,32.000000,158.568701,147.607254,151.747543,133.047148,32.000000,128.752233,69.304376,60.149513,83.530311,80.152303,81.436327,34.012658,40.626116,29.367993,33.670821,0.000000,0.000000
54.847929,65.047163,119.121926,127.617455,117.514001,109.966470,29.327637,14.350671,117.860366,3.483533,61.092864,55.964197,126.455121,118.232773,125.429736,118.049158,72.235309,115.194506,-0.000541,0.036596,32.000000,-235.654247,117.521093,-0.133629,518894.729928,0.990727,19.944944,15.626312,2.171249,13.501434,31.784851,-40.001101,-0.354414,146.375430,32.000000,158.563049,148.415689,151.116840,132.240885,32.000000,129.381736,69.297007,60.158437,83.524856,80.152303,81.348842,34.012658,40.632899,29.327637,33.698921,0.000000,0.000000
54.767490,65.076314,119.016611,127.618012,117.469422,109.975382,29.304337,14.352811,117.743524,3.483105,61.264360,55.987617,126.454692,118.270638,125.426576,118.007294,72.236476,115.185220,-0.000540,0.036565,32.000000,-235.652106,117.591761,-0.133853,518930.679577,0.993015,19.952260,15.697475,2.171858,13.501434,31.786301,-40.002675,-0.354494,145.480879,32.000000,159.354448,148.657055,147.859863,132.119801,32.000000,129.647695,69.296965,60.172249,83.556231,80.152303,81.411388,34.012658,40.667133,29.304337,33.734211,0.000000,0.000000
54.835333,65.127742,119.052413,127.624688,117.386178,109.986785,29.346823,14.344106,117.767997,3.483049,61.230364,55.976151,126.395859,118.156390,125.430436,118.012443,72.265588,115.007561,-0.000540,0.036546,32.000000,-235.661958,117.455792,-0.134007,519058.968434,0.995579,20.058795,15.691219,2.173125,13.501434,31.765006,-40.001836,-0.354876,145.183564,32.000000,159.656093,147.924343,146.132804,132.697679,32.000000,128.844486,69.293600,60.162130,83.558828,80.152303,81.325232,34.012658,40.674738,29.346823,33.589237,0.000000,0.000000
54.749822,65.127742,118.885862,127.624688,117.329868,109.988007,1.638500,14.343535,117.808939,3.483233,61.176379,55.930422,126.410357,118.258915,125.456264,117.945377,72.298422,115.108525,-0.000540,0.036524,32.000000,-235.663677,117.582974,-0.133885,519084.099272,0.993016,20.044951,15.564701,2.171089,13.501434,31.729704,-39.999869,-0.354476,145.493369,32.000000,159.455663,147.404575,148.994106,133.317050,32.000000,128.437918,69.282069,60.162228,83.525484,80.152303,81.411210,34.012658,40.737863,1.638500,33.703030,0.000000,0.000000
54.880285,65.157169,119.030699,127.624409,117.335234,109.982904,1.960261,14.350671,117.739585,3.482771,61.120288,56.121274,126.472693,118.231631,125.517130,117.969462,72.231522,115.086114,-0.000540,0.036525,32.000000,-235.657689,117.539204,-0.133537,519071.013692,17.816650,20.127231,15.587238,2.171438,13.501434,31.763230,-40.001233,-0.354646,146.225840,32.000000,158.774340,147.502037,151.638592,133.319677,32.000000,129.034929,69.281696,60.151775,83.553792,80.152303,81.424722,34.012658,40.781384,1.960261,33.580213,0.000000,0.000000
54.869492,65.150018,118.908990,127.622740,117.212803,109.985427,29.382050,14.348958,117.815506,3.482521,61.131746,56.039318,126.490463,118.195662,125.448365,117.957644,72.230079,115.051264,-0.000541,0.036533,32.000000,-235.657107,117.434702,-0.133178,519155.366113,14.853490,20.031164,15.641849,2.168915,13.501434,31.717074,-40.000603,-0.353998,146.370609,32.000000,158.666179,148.176509,151.416576,132.610721,32.000000,129.624229,69.238772,60.112998,83.560944,80.152303,81.345315,34.012658,40.789802,29.382050,33.668180,0.000000,0.000000
54.869390,65.121142,118.951681,127.613005,117.227487,109.987077,29.349260,14.355380,117.740045,3.482486,61.260763,56.036805,126.487849,118.130634,125.441458,117.927070,72.292896,115.058339,-0.000541,0.036509,32.000000,-235.657405,117.462660,-0.133252,519155.366113,14.853490,20.031164,15.641849,2.168915,13.501434,31.754480,-40.001154,-0.353998,145.517285,32.000000,159.468077,148.438908,148.181186,132.318292,32.000000,129.960386,69.260486,60.173997,83.579658,80.152303,81.293281,34.012658,40.804751,29.349260,33.678011,0.000000,0.000000
54.828809,65.137918,119.005078,127.625244,117.157841,109.983934,29.340774,14.344106,117.793820,3.482100,61.193785,56.063380,126.430505,118.214626,125.440177,118.004783,72.283030,115.124114,-0.000541,0.036480,32.000000,-235.662942,117.586808,-0.133068,519165.584111,0.991189,20.034387,15.624182,2.167124,13.501434,31.706095,-40.001311,-0.353632,145.159182,32.000000,159.878513,147.816181,146.216737,132.823401,32.000000,129.246818,69.265767,60.145747,83.594831,80.152303,81.425063,34.012658,40.792551,29.340774,33.599802,0.000000,0.000000
54.843970,65.137918,118.934545,127.625244,117.091745,109.980046,29.395687,14.352383,117.721032,3.482072,61.103875,56.148002,126.484675,118.251124,125.503006,118.020231,72.298794,115.078195,-0.000542,0.036456,32.000000,-235.655157,117.568817,-0.133126,518999.001227,0.992236,20.005609,15.565246,2.167906,13.501434,31.690483,-40.000577,-0.353772,145.468897,32.000000,159.662300,147.351973,148.532150,133.420637,32.000000,128.775532,69.249625,60.147062,83.544639,80.152303,81.356545,34.012658,40.822734,29.395687,33.668694,0.000000,0.000000
54.965902,65.169545,119.020385,127.643881,117.009751,109.971176,29.356803,14.348102,117.849135,3.481950,61.106140,56.090441,126.480901,118.181592,125.507025,118.027358,72.236499,115.114724,-0.000542,0.036455,32.000000,-235.658618,117.443798,-0.133048,519053.331040,0.993353,20.061402,15.611177,2.170484,13.501434,31.688523,-40.001338,-0.354364,146.191515,32.000000,158.912943,147.410194,151.307677,133.404322,32.000000,128.801091,69.263042,60.116541,83.547268,80.152303,81.328262,34.012658,40.869571,29.356803,33.661577,0.000000,0.000000
54.963410,65.161569,118.933707,127.648331,116.957202,109.964741,29.373055,14.348102,117.738324,3.481876,61.152238,55.978684,126.510331,118.108185,125.470214,118.057672,72.272782,115.076526,-0.000543,0.036452,32.000000,-235.660258,117.606141,-0.132960,518992.813593,0.991159,20.046822,15.570236,2.168598,13.501434,31.670842,-40.000577,-0.353942,146.436674,32.000000,158.724778,148.236489,151.482052,132.490985,32.000000,129.557293,69.254151,60.101674,83.566746,80.152303,81.278923,34.012658,40.878386,29.373055,33.628709,0.000000,0.000000
54.949422,65.133517,119.025689,127.647497,116.926471,109.960352,1.430427,14.352669,117.829349,3.482089,61.091948,56.106704,126.524208,118.276368,125.452138,118.047733,72.279498,115.094152,-0.000544,0.036468,32.000000,-235.653888,117.481649,-0.133008,519058.023507,0.990039,19.961307,15.652560,2.165349,13.501434,31.703220,-40.000603,-0.353139,145.605323,32.000000,159.252606,148.684270,148.136904,132.139743,32.000000,129.819034,69.237805,60.126716,83.555814,80.152303,81.312228,34.012658,40.894487,1.430427,33.692171,0.000000,0.000000
54.997971,65.133517,118.976295,127.647497,116.874552,109.952784,1.079453,14.354666,117.775778,3.482093,61.002626,56.112762,126.446230,118.251776,125.485560,118.074667,72.288410,115.103332,-0.000546,0.036474,32.000000,-235.652382,117.504858,-0.135204,518940.466474,0.989461,19.955723,15.595334,2.163871,13.501434,31.670090,-40.002596,-0.352805,145.215322,32.000000,159.733830,148.178913,146.279888,132.756303,32.000000,129.066855,69.231457,60.124497,83.537247,80.152303,81.250605,34.012658,40.880304,1.079453,33.806624,0.000000,0.000000
54.798624,65.056238,119.017085,127.646662,116.828696,109.946390,21.914896,14.348245,117.798122,3.482191,60.868432,56.067518,126.482391,118.244049,125.527232,118.000935,72.285036,115.106379,-0.000547,0.036436,32.000000,-235.658804,117.455036,-0.135260,518790.994356,26.900614,19.894503,15.594403,2.163285,13.501434,31.675467,-40.001311,-0.352565,145.389004,32.000000,159.587108,147.611144,148.433659,133.205772,32.000000,128.677337,69.229745,60.129484,83.514312,80.152303,81.227139,34.012658,40.812748,21.914896,33.559010,0.000000,0.000000
54.793608,65.017462,118.917005,127.631920,116.764314,109.947630,22.222426,14.348245,117.680773,3.481908,60.846993,56.034543,126.510653,118.212566,125.538380,118.061563,72.252987,115.157310,-0.000546,0.036431,32.000000,-235.658476,117.505125,-0.135434,518790.994356,26.900614,19.894503,15.594403,2.163285,13.501434,31.634494,-40.001233,-0.352565,146.188024,32.000000,158.868787,147.662318,151.151211,133.351659,32.000000,128.700388,69.231652,60.111259,83.539038,80.152303,81.355872,34.012658,40.779066,22.222426,33.678011,0.000000,0.000000
54.885162,65.013336,119.007840,127.619403,116.790960,109.941377,29.365830,14.348958,117.730355,3.481867,60.872609,56.127359,126.511122,118.169072,125.523644,117.932709,72.218846,115.106276,-0.000546,0.036394,32.000000,-235.656779,117.512528,-0.135484,518793.043134,1.311623,19.974807,15.659414,2.170271,13.501434,31.637795,-40.001810,-0.354108,146.404499,32.000000,158.667244,148.323777,152.000375,132.602142,32.000000,129.555851,69.232152,60.103367,83.560475,80.152303,81.316728,34.012658,40.780806,29.365830,33.672729,0.000000,0.000000
54.671190,65.013336,118.910285,127.619403,116.888116,109.917241,29.344799,14.344106,117.759661,3.481844,60.913006,56.107075,126.527434,118.113162,125.438601,117.992559,72.223387,115.023721,-0.000547,0.036376,32.000000,-235.662614,117.521708,-0.135395,518776.107390,0.990663,19.882644,15.665581,2.168306,13.501434,31.608350,-40.000026,-0.353585,145.804714,32.000000,159.293370,148.592275,148.684369,132.155327,32.000000,130.114771,69.226295,60.133554,83.558014,80.152303,81.425704,34.012658,40.778093,29.344799,33.582414,0.000000,0.000000
54.920458,65.020212,118.990664,127.615230,116.973570,109.901949,29.326914,14.353668,117.744707,3.481528,60.964178,56.106241,126.433175,118.154043,125.487303,117.962191,72.275044,115.123392,-0.000549,0.036405,32.000000,-235.653381,117.431742,-0.135294,518774.957001,0.995450,20.088573,15.615766,2.175008,13.501434,31.617618,-40.001836,-0.355134,145.270195,32.000000,159.881902,148.239625,146.352542,132.739462,32.000000,129.588824,69.237051,60.127633,83.575105,80.152303,81.363920,34.012658,40.786616,29.326914,33.668400,0.000000,0.000000
54.899432,64.997936,118.918696,127.606051,116.967874,109.904493,29.374888,14.346247,117.790240,3.481536,60.862430,56.104018,126.425236,118.200291,125.498849,117.912396,72.255491,115.022760,-0.000550,0.036400,32.000000,-235.664407,117.444390,-0.135162,518461.181613,0.990934,19.855609,15.618767,2.166600,13.501434,31.589433,-40.001075,-0.353073,145.313628,32.000000,159.879056,147.491793,148.015146,133.404384,32.000000,128.950307,69.207402,60.117814,83.539060,80.152303,81.292900,34.012658,40.766061,29.374888,33.559743,0.000000,0.000000
54.916165,64.984460,118.977265,127.603269,116.918841,109.910435,29.363701,14.349244,117.779508,3.481663,60.802396,56.102466,126.516195,118.177188,125.529894,117.991829,72.248415,115.028369,-0.000549,0.036362,32.000000,-235.656329,117.561925,-0.135117,518492.952976,0.989699,19.853533,15.583135,2.166119,13.501434,31.617083,-40.000603,-0.352980,146.058667,32.000000,159.005291,147.708187,150.909159,133.450009,32.000000,128.723082,69.221367,60.101700,83.546370,80.152303,81.370107,34.012658,40.765856,29.363701,33.547344,0.000000,0.000000
54.931330,64.984460,118.951646,127.603269,116.899950,109.919001,29.374031,14.346247,117.793672,3.481747,60.788167,55.964159,126.492506,118.218561,125.524885,118.034304,72.193734,114.988153,-0.000549,0.036344,32.000000,-235.664244,117.580791,-0.135150,518506.969858,0.989760,19.823982,15.593289,2.166525,13.501434,31.582298,-40.001574,-0.353058,146.416442,32.000000,158.595506,148.525361,152.110203,132.597729,32.000000,129.364321,69.218523,60.100505,83.573262,80.152303,81.268831,34.012658,40.751102,29.374031,33.664145,0.000000,0.000000
54.873237,64.936609,118.961791,127.598541,116.893710,109.908842,29.344370,14.345819,117.762191,3.481531,60.738352,56.089783,126.496709,118.276533,125.412897,117.991827,72.191432,115.096280,-0.000550,0.036312,32.000000,-235.660574,117.501394,-0.134940,518653.031342,0.989186,19.809416,15.625908,2.165461,13.501434,31.604566,-40.001783,-0.352843,145.895074,32.000000,159.143514,148.811092,148.948439,132.133275,32.000000,129.651889,69.217608,60.114695,83.536683,80.152303,81.215298,34.012658,40.699484,29.344370,33.682193,0.000000,0.000000
54.781457,64.911033,119.034350,127.588805,116.814401,109.897873,29.340531,14.345961,117.819046,3.481365,60.667412,56.031935,126.426719,118.260852,125.467580,117.973553,72.233532,115.082711,-0.000550,0.036303,32.000000,-235.660103,117.495663,-0.135054,518653.031342,0.989186,19.809416,15.625908,2.165461,13.501434,31.546910,-40.000393,-0.352843,145.330783,32.000000,159.776882,147.891567,147.613511,133.099132,32.000000,128.662657,69.189047,60.116893,83.514525,80.152303,81.281316,34.012658,40.664300,29.340531,33.614255,0.000000,0.000000
54.799756,64.912133,118.934236,127.592699,116.798521,109.887631,29.331050,14.344820,117.761192,3.481350,60.696665,56.008864,126.465674,118.213382,125.498014,117.999466,72.233617,115.034066,-0.000549,0.036286,32.000000,-235.661245,117.556522,-0.134895,518576.062380,0.991128,19.817377,15.687515,2.167938,13.501434,31.544521,-40.001547,-0.353339,146.111410,32.000000,158.926652,147.642366,150.742544,133.417619,32.000000,128.640024,69.190730,60.103478,83.518284,80.152303,81.332943,34.012658,40.656549,29.331050,33.687402,0.000000,0.000000
54.927685,64.954759,119.000950,127.597428,116.791760,109.904794,29.345268,14.349815,117.711108,3.481352,60.846088,55.971138,126.526032,118.158346,125.542865,117.937477,72.229745,115.045754,-0.000550,0.036292,32.000000,-235.658381,117.487116,-0.134960,518332.582658,0.988595,19.773193,15.648527,2.166409,13.501434,31.545234,-40.000184,-0.352939,146.492733,32.000000,158.724058,-13374.908764,152.030263,132.636500,32.000000,129.431174,69.194065,60.086276,83.528757,80.152303,81.331732,34.012658,40.647793,29.345268,33.662824,0.000000,0.000000
54.769974,64.954759,118.893918,127.597428,116.819203,109.917462,22.278310,14.351099,117.736418,3.481344,60.970012,56.009133,126.512306,118.122112,125.454645,117.963860,72.210499,115.068259,-0.000550,0.036316,32.000000,-235.655949,117.408289,-0.135030,518393.490179,0.992794,19.863564,15.611212,2.170342,13.501434,31.506903,-40.003016,-0.353821,145.986689,32.000000,159.125305,-35180.121205,149.397499,132.250806,32.000000,130.058008,69.139548,60.098766,83.504859,80.152303,81.350183,34.012658,40.685054,22.278310,33.627902,0.000000,0.000000
54.752536,64.975660,118.926033,127.604938,116.953468,109.920102,22.454394,14.353953,117.678964,3.481631,60.959460,56.055033,126.434570,118.093482,125.422411,117.927762,72.226085,115.035364,-0.000550,0.036323,32.000000,-235.654898,117.405759,-0.135215,518470.590206,0.990022,19.783216,15.621494,2.166502,13.501434,31.537092,-40.000525,-0.353005,145.380422,32.000000,159.843619,167.118098,146.565464,132.508978,32.000000,129.775599,69.142180,60.105205,83.510442,80.152303,81.334587,34.012658,40.702415,22.454394,33.625994,0.000000,0.000000
54.903389,64.983360,118.887507,127.609111,117.059751,109.920794,29.318267,14.346532,117.692626,3.481639,60.936037,55.888911,126.418817,118.157348,125.468635,117.886116,72.246678,114.987949,-0.000549,0.036301,32.000000,-235.660680,117.545345,-0.135298,518662.164460,1.308378,19.934850,15.653082,2.170786,13.501434,31.481004,-39.999108,-0.354065,145.261963,32.000000,159.954607,148.901159,147.359492,133.269761,32.000000,128.731143,69.123298,60.121807,83.471136,80.152303,81.272225,34.012658,40.707791,29.318267,33.702443,0.000000,0.000000
54.755060,64.983635,118.816307,127.620793,117.099697,109.920894,29.381140,14.349101,117.662508,3.481506,60.975097,56.037186,126.435929,118.114241,125.511506,117.895366,72.225067,114.937791,-0.000551,0.036312,32.000000,-235.654013,117.317044,-0.135744,518681.485806,1.298680,19.972537,15.619455,2.172064,13.501434,31.495383,-40.001075,-0.354405,146.087501,32.000000,159.043131,148.338199,150.308875,133.528272,32.000000,128.525894,69.149445,60.123045,83.485747,80.152303,81.258474,34.012658,40.706133,29.381140,33.673903,0.000000,0.000000
54.681611,64.983635,118.847643,127.620793,117.060464,109.923551,24.252333,14.348102,117.688639,3.481298,61.153109,55.973974,126.493472,118.131186,125.514935,117.831784,72.203308,114.961605,-0.000551,0.036285,32.000000,-235.661405,117.415898,-0.136011,518564.824619,0.991640,19.835156,15.572852,2.165395,13.501434,31.431218,-40.000288,-0.352878,146.482858,32.000000,158.701360,148.875055,152.090846,132.711455,32.000000,129.130567,69.156006,60.116242,83.531660,80.152303,81.398233,34.012658,40.704772,24.252333,33.586742,0.000000,0.000000
54.838879,65.043313,118.812965,127.628582,117.072346,109.915901,29.379273,14.345391,117.742641,3.481424,61.187598,56.053618,126.537886,118.076111,125.449851,117.819620,72.233852,115.036922,-0.000552,0.036300,32.000000,-235.662149,117.440597,-0.135876,518696.054211,0.992487,19.978083,15.566937,2.169960,13.501434,31.450529,-40.000944,-0.353960,146.137571,32.000000,159.001635,149.376819,149.707981,132.255303,32.000000,129.658978,69.132780,60.125094,83.506672,80.152303,81.377025,34.012658,40.765585,29.379273,33.691438,0.000000,0.000000
54.915343,65.108491,118.889979,127.637483,117.022828,109.915934,29.354686,14.343964,117.711958,3.481267,61.123851,56.084516,126.478391,118.045974,125.462400,117.867412,72.266094,114.949467,-0.000552,0.036282,32.000000,-235.662757,117.265406,-0.135887,518797.201841,1.204192,20.048830,15.601767,2.173448,13.501434,31.411888,-40.000708,-0.354780,145.450940,32.000000,159.697474,150.558069,146.866565,132.362964,32.000000,129.830573,69.128702,60.129789,83.554427,80.152303,81.262870,34.012658,40.835935,29.354686,33.572362,0.000000,0.000000
54.897006,65.049638,118.863337,127.636649,117.048960,109.919720,29.363679,14.348673,117.679240,3.481322,60.889278,56.156150,126.453044,118.117565,125.510710,117.944810,72.262710,114.896716,-0.000551,0.036269,32.000000,-235.658539,117.350063,-0.135778,518692.527230,0.990985,19.957113,15.612543,2.166583,13.501434,31.407638,-40.000603,-0.353210,145.195038,32.000000,159.838507,148.965251,147.181322,133.167866,32.000000,128.786875,69.129906,60.141922,83.500851,80.152303,81.186774,34.012658,40.846747,29.363679,33.689750,0.000000,0.000000
54.876941,65.049638,118.920391,127.636649,117.129073,109.918452,29.370749,14.343393,117.632774,3.481603,60.762030,56.144697,126.496273,118.049807,125.540355,117.900089,72.215775,114.930287,-0.000552,0.036244,32.000000,-235.660869,117.466010,-0.135789,518673.306124,0.990459,19.948802,15.532318,2.164968,13.501434,31.391306,-40.002596,-0.352872,145.906458,32.000000,158.950510,148.161201,150.475295,133.472642,32.000000,128.374373,69.124104,60.133538,83.512517,80.152303,81.272181,34.012658,40.794022,29.370749,33.590924,0.000000,0.000000
54.853886,64.992436,118.891907,127.630529,117.241252,109.900662,2.136460,14.343678,117.739948,3.481592,60.750023,55.971662,126.518306,118.173906,125.497696,117.935252,72.174885,115.020681,-0.000551,0.036268,32.000000,-235.662714,117.434969,-0.135680,518623.265494,0.990400,19.907564,15.506747,2.165206,13.501434,31.326115,-40.000341,-0.352893,146.437590,32.000000,158.491978,148.708125,152.279037,132.693770,32.000000,129.087574,69.083227,60.111114,83.497887,80.152303,81.273185,34.012658,40.739115,2.136460,33.641181,0.000000,0.000000
54.939012,64.952009,118.941887,127.619403,117.392944,109.890562,29.365581,14.351242,117.695701,3.481375,60.894960,55.989783,126.522278,118.123559,125.440067,117.902396,72.197601,115.130597,-0.000553,0.036307,32.000000,-235.659085,117.338437,-0.135440,518729.004988,0.990551,19.926846,15.572111,2.167038,13.501434,31.359309,-40.002177,-0.353277,146.312060,32.000000,158.924338,149.275956,150.273009,132.196771,32.000000,129.736119,69.085389,60.128834,83.529294,80.152303,81.236114,34.012658,40.697404,29.365581,33.587843,0.000000,0.000000
54.824736,64.958884,118.838304,127.621906,117.434251,109.891796,29.334258,14.347246,117.717855,3.481598,60.937312,55.954925,126.466108,118.066874,125.443079,117.959355,72.187119,115.085628,-0.000554,0.036309,32.000000,-235.661933,117.432010,-0.135550,518663.302788,13.619530,19.891807,15.662602,2.167429,13.501434,31.293811,-40.002229,-0.353286,145.379975,32.000000,159.699087,148.896216,147.304622,132.326309,32.000000,129.946697,69.079459,60.141314,83.515272,80.152303,81.239389,34.012658,40.692621,29.334258,33.651306,0.000000,0.000000
54.776700,64.958884,118.958529,127.621906,117.497866,109.895579,29.352931,14.342679,117.683543,3.482066,60.944436,55.905525,126.450363,118.104394,125.501786,117.975975,72.245503,114.905577,-0.000554,0.036308,32.000000,-235.663222,117.359080,-0.135746,518564.550625,0.992347,19.886285,15.685986,2.167604,13.501434,31.331022,-40.000236,-0.353271,145.317012,32.000000,159.823011,148.002606,146.819507,133.144984,32.000000,129.087814,69.107107,60.162542,83.513272,80.152303,81.316722,34.012658,40.695261,29.352931,33.584468,0.000000,0.000000
54.644843,64.979510,118.858329,127.630251,117.600773,109.890511,29.325786,14.346247,117.686130,3.482175,60.885572,55.959448,126.485185,118.119707,125.514045,117.896750,72.220550,114.963177,-0.000554,0.036300,32.000000,-235.659162,117.437864,-0.135865,518564.550625,0.992347,19.886285,15.685986,2.167604,13.501434,31.270350,-40.001101,-0.353271,145.847131,32.000000,159.148831,147.696433,149.955748,133.553270,32.000000,128.692836,69.079874,60.152650,83.484964,80.152303,81.397526,34.012658,40.712065,29.325786,33.626728,0.000000,0.000000
54.784454,65.037262,118.819148,127.651669,117.566660,109.877897,29.411675,14.346532,117.732995,3.482344,60.966481,55.987186,126.541959,118.038102,125.517486,117.905673,72.165199,114.999049,-0.000556,0.036329,32.000000,-235.662647,117.320512,-0.135983,518484.714427,0.992712,19.932502,15.528818,2.171699,13.501434,31.257304,-40.001731,-0.354209,146.433239,32.000000,158.653882,148.082982,152.083634,133.072316,32.000000,129.083184,69.071494,60.112691,83.496087,80.152303,81.327397,34.012658,40.770452,29.411675,33.704057,0.000000,0.000000
54.813324,65.057613,118.827857,127.660014,117.625948,109.875320,29.295131,14.346390,117.604391,3.482494,61.112171,55.998251,126.524789,118.047421,125.457399,117.774007,72.170080,114.947159,-0.000556,0.036364,32.000000,-235.660167,117.338480,-0.136090,518637.546112,26.659109,20.079184,15.585935,2.175085,13.501434,31.219504,-40.000892,-0.355052,146.372515,32.000000,158.804816,148.858551,150.540706,132.375460,32.000000,129.679729,69.051928,60.113068,83.513974,80.152303,81.304222,34.012658,40.794784,29.295131,33.594886,0.000000,0.000000
54.731645,65.099690,118.785792,127.663352,117.654276,109.861375,29.379025,14.349815,117.666980,3.482428,61.121612,55.991443,126.498216,117.997830,125.432344,117.816383,72.175322,114.911243,-0.000557,0.036365,32.000000,-235.657562,117.399173,-0.135973,518680.481441,0.990623,20.003417,15.660421,2.168848,13.501434,31.197395,-40.001128,-0.353610,145.486302,32.000000,159.582813,149.079610,147.222719,132.180813,32.000000,129.566042,69.050991,60.144871,83.511388,80.152303,81.299614,34.012658,40.800525,29.379025,33.672069,0.000000,0.000000
54.746131,65.099690,118.882433,127.663352,117.733515,109.855160,1.378021,14.348958,117.752746,3.482449,60.958343,56.058323,126.485658,118.034330,125.509839,117.897994,72.215873,114.929813,-0.000558,0.036342,32.000000,-235.660057,117.324406,-0.136032,518669.826476,0.994015,19.995991,15.627066,2.167864,13.501434,31.194170,-40.000525,-0.353392,145.227041,32.000000,159.770616,148.215365,146.422830,132.889267,32.000000,128.725341,69.060440,60.168275,83.501586,80.152303,81.342550,34.012658,40.851692,1.378021,33.618657,0.000000,0.000000
54.903846,65.065864,118.813310,127.648331,117.724321,109.856059,29.237460,14.346104,117.808239,3.482207,60.779895,56.022981,126.521369,118.126415,125.565098,117.934581,72.216552,114.886148,-0.000558,0.036366,32.000000,-235.662911,117.348310,-0.136120,518700.730903,0.992800,20.116683,15.602110,2.170331,13.501434,31.171773,-40.000839,-0.353981,145.800317,32.000000,159.118754,147.824464,149.792363,133.256432,32.000000,128.560789,69.060326,60.150526,83.471215,80.152303,81.243865,34.012658,40.826232,29.237460,33.617043,0.000000,0.000000
55.035270,64.991611,118.895347,127.640265,117.706669,109.846742,29.326630,14.348102,117.727047,3.482066,60.795225,56.045121,126.565790,118.103944,125.590090,117.939676,72.164330,114.951973,-0.000557,0.036392,32.000000,-235.657963,117.383592,-0.136247,518440.010903,0.994006,19.917220,15.547102,2.164025,13.501434,31.158457,-40.000813,-0.352443,146.346236,32.000000,158.639788,148.158597,151.992079,133.142923,32.000000,129.004579,69.063691,60.151409,83.514834,80.152303,81.174243,34.012658,40.757566,29.326630,33.819317,0.000000,0.000000
54.679754,64.956684,118.868630,127.623019,117.737691,109.839049,29.382078,14.343393,117.777253,3.482001,60.814529,56.009224,126.533998,118.133655,125.498986,118.005536,72.163641,115.039005,-0.000557,0.036405,32.000000,-235.668409,117.458994,-0.136046,518440.010903,0.994006,19.917220,15.547102,2.164025,13.501434,31.124877,-40.001233,-0.352443,146.446297,32.000000,158.702175,148.814621,150.620292,132.309491,32.000000,129.749793,69.023952,60.131817,83.483521,80.152303,81.367767,34.012658,40.721067,29.382078,33.585789,0.000000,0.000000
54.774851,64.943759,118.807740,127.622462,117.765535,109.836497,29.327657,14.349386,117.692702,3.481951,60.916443,55.952030,126.490466,118.082554,125.495548,117.942264,72.165561,114.875229,-0.000558,0.036412,32.000000,-235.655695,117.384224,-0.136030,518324.269358,0.988082,19.716819,15.635458,2.160348,13.501434,31.113197,-40.001180,-0.351440,145.553650,32.000000,159.568375,148.932634,147.727416,132.297951,32.000000,129.983060,69.029428,60.149948,83.501346,80.152303,81.343718,34.012658,40.716750,29.327657,33.704791,0.000000,0.000000
54.922664,64.943759,118.830580,127.622462,117.724145,109.831414,29.365446,14.350956,117.678418,3.481671,60.980208,56.046676,126.434440,117.991141,125.504946,117.883857,72.184215,114.906019,-0.000560,0.036426,32.000000,-235.657567,117.327220,-0.136183,518445.570626,0.993157,20.023668,15.683897,2.173906,13.501434,31.070104,-40.000787,-0.354574,145.143975,32.000000,159.906207,148.007588,146.479396,133.035966,32.000000,129.048623,69.037364,60.142433,83.476463,80.152303,81.235201,34.012658,40.698480,29.365446,33.642061,0.000000,0.000000
