OSU 80 Ton Compressor Load Stand
54.761512,64.966860,118.775253,127.623297,117.625980,109.826325,29.338995,14.342965,117.673042,3.481852,60.940989,55.918806,126.480105,118.044159,125.548727,117.805622,72.193254,114.946999,-0.000558,0.036447,32.000000,-235.664903,117.402603,-0.136105,518353.532093,0.993030,19.919155,15.592099,2.169020,13.501434,31.053992,-39.999921,-0.353434,145.716234,32.000000,159.444439,147.647715,149.537266,133.454359,32.000000,128.719683,69.070715,60.167744,83.499273,80.152303,81.360930,34.012658,40.717047,29.338995,33.701856,0.000000,0.000000
54.771966,65.036162,118.863591,127.628582,117.462264,109.826898,1.472637,14.346960,117.713321,3.482269,61.018336,55.860913,126.539711,118.068220,125.506267,117.868453,72.158782,115.022658,-0.000558,0.036462,32.000000,-235.657793,117.269708,-0.135998,518289.366683,0.992884,19.955095,15.603805,2.168955,13.501434,31.039281,-40.001652,-0.353428,146.382317,32.000000,158.757758,148.072596,151.688287,133.215667,32.000000,129.114920,69.035032,60.137558,83.483627,80.152303,81.318028,34.012658,40.783957,1.472637,33.645216,0.000000,0.000000
54.883882,65.065314,118.796400,127.626635,117.409966,109.806545,29.324400,14.350956,117.741832,3.482206,61.143142,55.974391,126.508200,118.110224,125.457551,117.902600,72.224851,115.032204,-0.000557,0.036438,32.000000,-235.654453,117.308783,-0.135898,518289.366683,0.992884,19.955095,15.603805,2.168955,13.501434,30.981186,-40.000498,-0.353428,145.533144,32.000000,159.554989,148.982638,147.715013,132.245484,32.000000,129.966935,69.027165,60.150180,83.480632,80.152303,81.263289,34.012658,40.818296,29.324400,33.693272,0.000000,0.000000
54.692191,65.061463,118.787069,127.640821,117.413564,109.783751,29.350049,14.348387,117.700529,3.482060,61.130200,55.823517,126.469716,118.080250,125.485686,117.946480,72.211165,114.909490,-0.000558,0.036453,32.000000,-235.658005,117.411452,-0.135983,518458.867122,19.780588,20.014336,15.679788,2.170154,13.501434,30.993972,-40.000577,-0.353728,145.126457,32.000000,159.785787,148.293148,146.073513,132.809707,32.000000,129.097944,69.037199,60.135129,83.491221,80.152303,81.232617,34.012658,40.824805,29.350049,33.681827,0.000000,0.000000
54.701252,65.061463,118.817025,127.640821,117.389733,109.765916,29.325115,14.348958,117.592904,3.481967,61.102511,55.852352,126.478973,118.080005,125.533167,117.823187,72.190688,114.915284,-0.000558,0.036462,32.000000,-235.660057,117.272359,-0.135687,518225.856750,0.993769,20.116463,15.565305,2.171920,13.501434,30.945842,-40.001678,-0.354073,145.593245,32.000000,159.465831,147.852572,149.016173,133.289604,32.000000,128.455020,69.042091,60.150570,83.469374,80.152303,81.363072,34.012658,40.827157,29.325115,33.683074,0.000000,0.000000
54.833763,65.099415,118.770177,127.658067,117.318996,109.758310,29.389822,14.349815,117.666000,3.481725,61.157654,55.842325,126.533451,118.019036,125.531580,117.858432,72.164376,114.849375,-0.000558,0.036471,32.000000,-235.656906,117.327057,-0.135862,518225.856750,0.993769,20.116463,15.565305,2.171920,13.501434,30.899477,-40.000918,-0.354073,146.274183,32.000000,158.684296,148.135423,151.485675,133.181256,32.000000,128.523709,69.015890,60.119890,83.474852,80.152303,81.290935,34.012658,40.876296,29.389822,33.563558,0.000000,0.000000
54.763633,65.138743,118.747318,127.672531,117.260708,109.742849,1.743429,14.348102,117.648597,3.481666,61.150052,55.992979,126.535048,118.074255,125.454806,117.781912,72.130338,114.807505,-0.000560,0.036507,32.000000,-235.657963,117.275092,-0.135829,518180.050787,0.994270,20.107733,15.588963,2.172108,13.501434,30.887046,-40.001154,-0.354033,146.422085,32.000000,158.676472,148.686684,151.394307,132.214193,32.000000,129.508300,69.015101,60.124132,83.464537,80.152303,81.363748,34.012658,40.927353,1.743429,33.601416,0.000000,0.000000
54.763232,65.153869,118.739212,127.690890,117.242773,109.745115,29.393468,14.346390,117.598834,3.481588,61.215410,55.837763,126.558259,118.059982,125.468307,117.858104,72.176663,114.961198,-0.000560,0.036524,32.000000,-235.664756,117.278600,-0.135827,518176.963829,0.989460,20.018135,15.579086,2.166004,13.501434,30.840322,-40.001206,-0.352643,145.629168,32.000000,159.404989,149.050938,148.132231,132.040151,32.000000,129.965206,69.041116,60.173516,83.498417,80.152303,81.326311,34.012658,40.956504,29.393468,33.673243,0.000000,0.000000
54.810167,65.139018,118.692196,127.706745,117.264360,109.715185,29.359089,14.344249,117.585253,3.480972,61.215133,55.945593,126.502079,117.955398,125.528624,117.833472,72.220662,114.815406,-0.000561,0.036525,32.000000,-235.663127,117.364076,-0.135990,518271.640386,16.702849,20.124937,15.590128,2.168361,13.501434,30.787857,-40.001941,-0.353190,145.239862,32.000000,159.835116,148.335434,146.384838,132.739335,32.000000,129.198547,69.037250,60.163731,83.504680,80.152303,81.304168,34.012658,40.961902,29.359089,33.684394,0.000000,0.000000
54.779143,65.129392,118.817762,127.709249,117.242102,109.703694,29.305900,14.348958,117.585549,3.480818,61.056102,55.951601,126.507363,117.873161,125.533526,117.785865,72.223612,114.917733,-0.000562,0.036515,32.000000,-235.658090,117.346106,-0.135917,518209.168644,0.990773,20.140448,15.628188,2.168229,13.501434,30.758250,-40.001128,-0.353183,145.568268,32.000000,159.637771,170.599836,148.707526,133.412841,32.000000,128.651151,69.035411,60.179925,83.481043,80.152303,81.318749,34.012658,40.975756,29.305900,33.666933,0.000000,0.000000
54.537241,65.142593,118.773993,127.691446,117.158718,109.698568,2.074802,14.348958,117.610392,3.480412,61.170224,55.942992,126.533018,117.976909,125.514771,117.797600,72.154934,114.890472,-0.000563,0.036515,32.000000,-235.662188,117.198448,-0.135817,517925.020910,0.990683,20.080432,15.504143,2.165514,13.501434,30.724076,-40.001075,-0.352450,146.578238,32.000000,158.771129,148.851541,151.660778,132.594695,32.000000,129.638814,69.003381,60.137478,83.498209,80.152303,81.372410,34.012658,40.983516,2.074802,33.645290,0.000000,0.000000
54.694397,65.142593,118.747966,127.691446,117.098941,109.684545,29.368146,14.345676,117.582104,3.480268,61.144469,55.944421,126.530714,117.971669,125.467623,117.739557,72.164929,114.766391,-0.000563,0.036511,32.000000,-235.661536,117.269403,-0.135832,517870.080920,0.992974,20.100657,15.557382,2.169033,13.501434,30.712560,-40.001678,-0.353184,145.676746,32.000000,159.442676,149.087495,148.398761,132.278245,32.000000,130.094045,69.003415,60.150528,83.499905,80.152303,81.377332,34.012658,41.010661,29.368146,33.680726,0.000000,0.000000
54.826740,65.137093,118.798464,127.675313,117.055142,109.674275,23.091827,14.348102,117.627514,3.480534,61.129114,55.980959,126.472947,118.096440,125.545068,117.761214,72.164983,114.843582,-0.000564,0.036502,32.000000,-235.657963,117.361892,-0.135643,517984.704368,0.992220,20.179047,15.558618,2.170284,13.501434,30.647023,-40.000236,-0.353526,145.319074,32.000000,159.954953,148.687290,146.140489,132.870646,32.000000,129.437882,69.024030,60.150789,83.509760,80.152303,81.319457,34.012658,41.019116,23.091827,33.689237,0.000000,0.000000
54.729889,65.111791,118.699471,127.668359,117.050673,109.657755,29.379172,14.347959,117.671826,3.480567,61.027450,55.976755,126.498854,118.075907,125.600642,117.920790,72.183147,114.912653,-0.000564,0.036487,32.000000,-235.660728,117.347718,-0.135875,517968.855476,0.992430,20.195466,15.532950,2.171118,13.501434,30.647938,-40.000367,-0.353649,145.389674,32.000000,159.825613,148.089392,148.330769,133.505654,32.000000,128.789104,69.039210,60.176627,83.481945,80.152303,81.354148,34.012658,41.010857,29.379172,33.583221,0.000000,0.000000
54.797114,65.092265,118.753213,127.667803,117.052857,109.641212,29.305602,14.345391,117.690994,3.480270,61.013855,55.958105,126.508408,118.014449,125.579800,117.900131,72.187849,114.989093,-0.000564,0.036467,32.000000,-235.661658,117.340581,-0.136144,517741.128621,0.991022,20.130475,15.595058,2.168824,13.501434,30.617842,-40.002570,-0.353029,146.205030,32.000000,159.019943,147.971708,151.037448,133.513751,32.000000,128.759173,69.041927,60.151244,83.489444,80.152303,81.320036,34.012658,41.002215,29.305602,33.733477,0.000000,0.000000
54.997446,65.061738,118.740826,127.671419,117.019130,109.628522,22.395655,14.347389,117.763107,3.480308,60.996009,55.996976,126.575771,118.075662,125.600475,117.909137,72.129152,114.985867,-0.000565,0.036477,32.000000,-235.659004,117.496437,-0.136021,517741.128621,0.991022,20.130475,15.595058,2.168824,13.501434,30.576795,-40.001101,-0.353029,146.489644,32.000000,158.779910,-81718.445309,151.795952,132.599457,32.000000,129.409146,69.052740,60.138661,83.506253,80.152303,81.207405,34.012658,40.983547,22.395655,33.715649,0.000000,0.000000
54.769696,65.018012,118.822503,127.670862,117.013837,109.633656,29.356575,14.347674,117.780717,3.480303,61.024995,56.023576,126.486300,118.257018,125.537386,118.089188,72.183191,115.110705,-0.000565,0.036494,32.000000,-235.660030,117.407312,-0.135916,517587.445177,0.991960,20.046238,15.632308,2.167144,13.501434,30.570673,-40.000944,-0.352517,145.268671,32.000000,159.779054,148.898300,146.533977,132.439108,32.000000,129.332509,69.044924,60.163510,83.461974,80.152303,81.333842,34.012658,40.947448,29.356575,33.668327,0.000000,0.000000
54.913498,65.036162,118.889248,127.672253,117.003484,109.645781,29.350904,14.346675,117.773017,3.480595,60.885495,55.987816,126.482967,118.140362,125.564070,117.876480,72.210957,115.058612,-0.000564,0.036456,32.000000,-235.663160,117.371723,-0.136263,517490.979002,1.292529,19.823228,15.689235,2.159024,13.501434,30.566971,-39.999974,-0.350563,145.390517,32.000000,159.795566,148.165983,148.268396,133.210744,32.000000,128.779065,69.048014,60.152778,83.426888,80.152303,81.248194,34.012658,40.968231,29.350904,33.687916,0.000000,0.000000
54.809255,65.044138,118.813912,127.682823,117.033479,109.644531,29.328771,14.340681,117.842204,3.480464,60.839542,56.075386,126.527541,118.133390,125.559972,117.939915,72.164899,115.141748,-0.000565,0.036434,32.000000,-235.668826,117.463788,-0.136363,517471.925932,0.990520,19.998369,15.703664,2.169494,13.501434,30.521258,-39.999974,-0.352958,146.159836,32.000000,159.064616,147.934242,151.038821,133.533703,32.000000,128.731442,69.042402,60.133250,83.434932,80.152303,81.218070,34.012658,40.971835,29.328771,33.619904,0.000000,0.000000
54.805051,65.018562,118.817567,127.684771,117.056578,109.633048,21.679569,14.351099,117.829087,3.480619,60.882922,55.984930,126.582155,118.252450,125.575289,118.066047,72.160815,115.201790,-0.000567,0.036415,32.000000,-235.661031,117.492806,-0.136300,517413.626223,0.987997,19.878247,15.647334,2.165028,13.501434,30.522668,-40.002964,-0.351953,146.520351,32.000000,158.774077,148.548951,152.303961,132.680515,32.000000,129.618176,69.043767,60.140508,83.453774,80.152303,81.235376,34.012658,40.985514,21.679569,33.549105,0.000000,0.000000
54.946823,65.018562,118.810447,127.684771,117.051073,109.628057,29.427929,14.352954,117.925409,3.480683,60.935196,56.082461,126.567473,118.217275,125.486113,117.976797,72.174672,115.014939,-0.000568,0.036403,32.000000,-235.656717,117.498087,-0.136340,517576.821838,0.990835,19.986430,15.738973,2.167771,13.501434,30.467765,-40.000525,-0.352627,145.958992,32.000000,159.270406,148.953378,149.151565,132.505189,32.000000,130.004601,69.034331,60.159522,83.447846,80.152303,81.224721,34.012658,40.962302,29.427929,33.707285,0.000000,0.000000
54.930340,65.002611,118.878839,127.675591,117.041302,109.637780,29.353398,14.342537,117.872988,3.480710,60.704596,56.036957,126.509887,118.265910,125.596096,118.076390,72.230734,115.226855,-0.000569,0.036376,32.000000,-235.664676,117.590133,-0.136138,517497.774652,1.340313,19.964897,15.775962,2.168004,13.501434,30.473946,-39.999633,-0.352595,145.444274,32.000000,159.889529,148.092380,147.817809,133.320042,32.000000,128.848089,69.058459,60.170892,83.442735,80.152303,81.218429,34.012658,40.947548,29.353398,33.674123,0.000000,0.000000
54.796653,64.972085,119.002884,127.662239,117.107661,109.642811,29.369515,14.352240,117.976668,3.480791,60.553246,56.133727,126.540107,118.369411,125.595949,118.109563,72.201272,115.102702,-0.000569,0.036373,32.000000,-235.654808,117.664938,-0.136306,517360.739995,0.984544,19.828640,15.659665,2.162281,13.501434,30.492691,-40.001154,-0.351262,146.231902,32.000000,159.081323,147.883347,150.822543,133.667570,32.000000,128.608038,69.041271,60.129168,83.441018,80.152303,81.297452,34.012658,40.914940,29.369515,33.664145,0.000000,0.000000
55.039651,64.934684,119.091273,127.650000,117.119819,109.650303,29.393865,14.350385,118.092488,3.480854,60.473163,56.255487,126.563156,118.478482,125.599148,118.350872,72.153208,115.321222,-0.000570,0.036396,32.000000,-235.657482,117.758694,-0.136140,517395.495623,0.989506,19.926500,15.681195,2.171718,13.501434,30.472480,-40.001128,-0.353386,146.599147,32.000000,158.745736,148.582355,152.170783,132.700930,32.000000,129.240374,69.057972,60.113719,83.440547,80.152303,81.176387,34.012658,40.873023,29.393865,33.650205,0.000000,0.000000
54.999674,64.863457,119.151961,127.642490,117.205035,109.635030,22.019509,14.351812,118.191978,3.481312,60.587964,56.271209,126.507186,118.534067,125.568829,118.457746,72.210917,115.338483,-0.000571,0.036364,32.000000,-235.657858,117.873190,-0.135881,517395.495623,0.989506,19.926500,15.681195,2.171718,13.501434,30.537927,-40.001836,-0.353386,145.432478,32.000000,159.785898,149.007935,146.706029,132.415961,32.000000,129.572089,69.032730,60.133131,83.471779,80.152303,81.167022,34.012658,40.785281,22.019509,33.802002,0.000000,0.000000
54.985639,64.854107,119.235144,127.654173,117.218558,109.632551,29.337887,14.346104,118.351995,3.481371,60.506324,56.225866,126.504401,118.739934,125.576567,118.436718,72.193994,115.564250,-0.000571,0.036329,32.000000,-235.660616,117.917245,-0.135852,517341.448033,0.983822,19.655691,15.848981,2.163736,13.501434,30.581638,-40.000682,-0.351475,145.302316,32.000000,159.950961,148.268378,147.566500,133.199512,32.000000,128.629477,69.074622,60.139365,83.419538,80.152303,81.164214,34.012658,40.757044,29.337887,33.649398,0.000000,0.000000
55.297758,64.857682,119.383726,127.650000,117.242031,109.648036,29.303593,14.350100,118.291433,3.481694,60.283483,56.289639,126.556014,118.796131,125.621235,118.510468,72.209464,115.534945,-0.000571,0.036328,32.000000,-235.653998,117.912756,-0.136063,517068.685748,1.313928,19.622810,15.800720,2.166412,13.501434,30.651624,-40.000472,-0.351949,146.089138,32.000000,159.093799,147.863592,150.730316,133.521910,32.000000,128.568457,69.100199,60.135826,83.430724,80.152303,80.973257,34.012658,40.741519,29.303593,33.629956,0.000000,0.000000
55.049395,64.761157,119.451108,127.631363,117.393522,109.667646,20.289721,14.344820,118.293835,3.482502,60.413369,56.203465,126.602352,118.792645,125.551069,118.586677,72.181984,115.651932,-0.000572,0.036323,32.000000,-235.657967,118.055624,-0.135923,517090.486003,0.986398,19.626928,15.941141,2.168478,13.501434,30.669598,-40.000341,-0.352396,146.192756,32.000000,159.120054,149.158304,150.085558,132.404471,32.000000,129.892366,69.118488,60.137099,83.447304,80.152303,81.060786,34.012658,40.665858,20.289721,33.833990,0.000000,0.000000
55.175924,64.776007,119.353582,127.617177,117.512442,109.690177,2.155738,14.354381,118.333141,3.483281,60.562117,56.227320,126.521039,118.724558,125.564767,118.604062,72.220838,115.590157,-0.000573,0.036302,32.000000,-235.657257,117.991438,-0.135869,517111.580596,1.424551,19.472820,16.001066,2.169890,13.501434,30.711349,-39.999738,-0.352662,145.475230,32.000000,159.853704,148.925831,147.199762,132.449697,32.000000,129.971079,69.123113,60.166964,83.453797,80.152303,81.063737,34.012658,40.585347,2.155738,33.807578,0.000000,0.000000
55.039981,64.832382,119.332007,127.612449,117.626812,109.731791,29.353979,14.345961,118.375061,3.483933,60.455553,56.323673,126.539917,118.755289,125.573536,118.523606,72.268962,115.572923,-0.000574,0.036304,32.000000,-235.661579,118.002271,-0.136345,517111.580596,1.424551,19.472820,16.001066,2.169890,13.501434,30.740912,-40.001862,-0.352662,146.034499,32.000000,159.159431,147.971476,150.359336,133.485685,32.000000,128.767094,69.117501,60.156674,83.438402,80.152303,81.065675,34.012658,40.619813,29.353979,33.867299,0.000000,0.000000
54.998848,64.839532,119.482176,127.604382,117.706357,109.757181,21.744892,14.348102,118.376711,3.484327,60.525112,56.273346,126.554294,118.740627,125.578577,118.478808,72.225475,115.562167,-0.000576,0.036310,32.000000,-235.661077,118.031822,-0.136156,517083.625812,13.377035,19.366462,15.928458,2.163146,13.501434,30.824456,-40.001967,-0.351216,146.404126,32.000000,158.726379,148.431108,152.263918,132.911984,32.000000,129.037138,69.112487,60.144468,83.434684,80.152303,81.083601,34.012658,40.604785,21.744892,33.851378,0.000000,0.000000
55.123487,64.835132,119.462292,127.607720,117.840316,109.788870,29.337503,14.345676,118.345683,3.485455,60.653038,56.275468,126.486565,118.768543,125.516986,118.487954,72.261048,115.648055,-0.000576,0.036313,32.000000,-235.661536,117.956627,-0.136187,517337.979905,0.985613,19.553073,15.870914,2.168097,13.501434,30.829794,-40.001075,-0.352551,145.523785,32.000000,159.668184,149.013349,147.262663,132.165258,32.000000,129.425453,69.101700,60.157077,83.462041,80.152303,81.030929,34.012658,40.573529,29.337503,33.541328,0.000000,0.000000
55.159760,64.829907,119.495659,127.616621,118.084772,109.818374,29.314911,14.344249,118.372531,3.486066,60.587721,56.197208,126.489382,118.795826,125.530724,118.649016,72.275636,115.545581,-0.000576,0.036282,32.000000,-235.657882,118.051627,-0.136236,517583.027087,1.331940,19.599677,15.908522,2.172449,13.501434,30.859498,-40.002255,-0.353599,145.339474,32.000000,159.895358,148.125313,146.879840,132.914979,32.000000,128.724361,69.134613,60.137863,83.441723,80.152303,80.995466,34.012658,40.546156,29.314911,33.644923,0.000000,0.000000
54.941710,64.829082,119.367468,127.610780,118.144037,109.838982,29.288958,14.343678,118.336494,3.486927,60.659118,56.172759,126.573525,118.751537,125.607973,118.569401,72.220330,115.639853,-0.000577,0.036252,32.000000,-235.663698,118.057420,-0.136401,517580.231513,0.985031,19.475795,15.919884,2.167176,13.501434,30.909979,-40.001731,-0.352475,146.396332,32.000000,158.750751,148.008395,152.217542,132.963692,32.000000,129.093717,69.123453,60.122803,83.434099,80.152303,81.070501,34.012658,40.517015,29.288958,33.819610,0.000000,0.000000
55.138435,64.847782,119.486321,127.609667,118.251421,109.869486,29.376571,14.354952,118.285498,3.487613,60.778967,56.174124,126.552694,118.743073,125.560209,118.473272,72.277694,115.623050,-0.000576,0.036258,32.000000,-235.650949,118.027251,-0.136445,517659.052308,0.985323,19.435835,15.849295,2.166356,13.501434,30.982804,-40.001049,-0.352349,146.505277,32.000000,158.965305,148.715130,150.386513,132.336788,32.000000,129.928491,69.124903,60.162895,83.473164,80.152303,80.957376,34.012658,40.514493,29.376571,33.647050,0.000000,0.000000
55.188208,64.887933,119.377260,127.611614,118.317461,109.898729,29.357776,14.352240,118.334596,3.488516,60.774171,56.192042,126.481131,118.824208,125.534938,118.506416,72.294446,115.655598,-0.000576,0.036229,32.000000,-235.656283,118.056519,-0.136484,517998.684640,0.990717,19.644071,15.956122,2.172620,13.501434,31.047082,-40.000944,-0.353937,145.192634,32.000000,159.977831,147.889666,146.637413,133.062398,32.000000,128.915934,69.147824,60.145339,83.445997,80.152303,80.912475,34.012658,40.530524,29.357776,33.743015,0.000000,0.000000
55.035264,64.896183,119.456581,127.623019,118.355374,109.928406,1.772177,14.344392,118.391632,3.489436,60.700648,56.254692,126.519185,118.816033,125.631138,118.519754,72.311632,115.581800,-0.000575,0.036215,32.000000,-235.661509,118.080812,-0.136465,517934.128546,0.984181,19.474129,15.889576,2.167024,13.501434,31.063539,-40.001180,-0.352703,145.816652,32.000000,159.247033,147.846805,149.795275,133.311201,32.000000,128.496932,69.166409,60.167904,83.454795,80.152303,80.968742,34.012658,40.518598,1.772177,33.848224,0.000000,0.000000
54.948350,64.895908,119.523989,127.646940,118.448779,109.947523,22.120970,14.349957,118.424655,3.490076,60.807609,56.244988,126.610675,118.802839,125.560186,118.464692,72.262695,115.659681,-0.000575,0.036193,32.000000,-235.658075,118.085888,-0.136412,518066.945723,0.984195,19.466632,15.890606,2.163094,13.501434,31.083930,-40.000498,-0.351960,146.514715,32.000000,158.736687,148.754734,150.962660,132.026387,32.000000,129.448068,69.157276,60.139779,83.456723,80.152303,80.979461,34.012658,40.512889,22.120970,33.835311,0.000000,0.000000
54.961033,64.908558,119.388931,127.658067,118.513008,109.986514,29.331477,14.353953,118.257859,3.490716,60.872225,56.118384,126.565307,118.675192,125.512407,118.477977,72.282597,115.645721,-0.000577,0.036204,32.000000,-235.657193,118.014668,-0.136356,518269.898619,16.359103,19.621397,15.833097,2.170546,13.501434,31.119441,-39.999790,-0.353780,145.563900,32.000000,159.476541,149.261679,147.670675,131.994105,32.000000,129.785581,69.135037,60.136612,83.466159,80.152303,81.033135,34.012658,40.498788,29.331477,33.574710,0.000000,0.000000
55.095499,64.892608,119.408866,127.662518,118.589605,110.027164,29.345683,14.342537,118.270304,3.491313,60.720318,56.127759,126.516306,118.705046,125.591607,118.468679,72.343574,115.569987,-0.000576,0.036230,32.000000,-235.665495,117.866361,-0.136293,518514.095405,1.313101,19.704521,15.924588,2.175206,13.501434,31.166468,-40.002098,-0.354913,145.746887,32.000000,159.236558,147.967219,149.550141,133.228532,32.000000,128.499334,69.129277,60.150104,83.454063,80.152303,80.909519,34.012658,40.479837,29.345683,33.713448,0.000000,0.000000
54.958275,64.910758,119.481917,127.668637,118.561457,110.042413,29.324018,14.350671,118.234474,3.492300,60.820909,56.132158,126.547813,118.684307,125.575205,118.484474,72.279214,115.469730,-0.000576,0.036243,32.000000,-235.657689,117.924748,-0.136282,518666.741325,0.990435,19.704995,15.897059,2.172247,13.501434,31.225503,-40.000787,-0.354419,146.410564,32.000000,158.621411,149.214294,151.946271,133.193663,32.000000,128.844256,69.118448,60.119424,83.463636,80.152303,80.980002,34.012658,40.483957,29.324018,33.860990,0.000000,0.000000
54.976566,64.961910,119.432031,127.673366,118.487222,110.053144,29.357721,14.352669,118.258536,3.492706,61.011759,56.134480,126.589619,118.632473,125.533248,118.331805,72.302860,115.519884,-0.000576,0.036255,32.000000,-235.654871,117.994783,-0.136121,518627.808702,0.987602,19.560083,15.794698,2.167307,13.501434,31.243444,-40.001600,-0.353343,146.597881,32.000000,158.730505,148.834482,151.315529,132.443854,32.000000,129.546503,69.145608,60.158634,83.493515,80.152303,80.964455,34.012658,40.523923,29.357721,33.808972,0.000000,0.000000
54.934824,64.988310,119.484479,127.686161,118.425564,110.060804,29.396791,14.350528,118.223544,3.493352,61.029008,56.202350,126.493860,118.626581,125.562112,118.444727,72.331992,115.572592,-0.000576,0.036275,32.000000,-235.655865,117.958379,-0.136169,518939.897607,0.991251,19.709843,15.804240,2.174048,13.501434,31.301853,-40.001075,-0.354977,145.283424,32.000000,159.924053,148.692191,146.223612,132.851260,32.000000,129.060052,69.170543,60.161586,83.488782,80.152303,80.981927,34.012658,40.545609,29.396791,33.669354,0.000000,0.000000
55.132140,65.001511,119.499608,127.680320,118.479115,110.070976,29.347193,14.345248,118.184269,3.493328,60.771129,56.297132,126.521244,118.710042,125.587976,118.553858,72.319973,115.634241,-0.000575,0.036305,32.000000,-235.662620,118.010205,-0.136359,519004.438648,0.989981,19.743437,15.808021,2.172417,13.501434,31.344602,-40.000498,-0.354689,145.627015,32.000000,159.469678,147.519728,148.962237,133.428863,32.000000,128.539815,69.136208,60.164246,83.460170,80.152303,80.859807,34.012658,40.557430,29.347193,33.766052,0.000000,0.000000
55.206611,64.958334,119.355920,127.662239,118.544260,110.089438,29.333575,14.349957,118.286060,3.493441,60.670756,56.367953,126.596439,118.718829,125.602071,118.555797,72.271194,115.682372,-0.000575,0.036281,32.000000,-235.659058,117.989298,-0.136322,519020.593147,0.987506,19.633887,15.853412,2.167513,13.501434,31.329139,-40.001731,-0.353620,146.412325,32.000000,158.805201,147.845605,151.641978,133.166925,32.000000,128.770780,69.159116,60.142059,83.477367,80.152303,80.805819,34.012658,40.513887,29.333575,33.799434,0.000000,0.000000
55.094581,64.870882,119.429636,127.634423,118.614551,110.122453,29.401121,14.352240,118.286709,3.494302,60.703311,56.175636,126.539626,118.757000,125.511641,118.558406,72.265455,115.593730,-0.000575,0.036268,32.000000,-235.653169,118.003166,-0.136114,519020.593147,0.987506,19.633887,15.853412,2.167513,13.501434,31.372933,-39.999712,-0.353620,145.722148,32.000000,159.317048,148.805712,148.247753,132.058897,32.000000,129.570718,69.103483,60.111855,83.462307,80.152303,80.938271,34.012658,40.415461,29.401121,33.554534,0.000000,0.000000
54.912823,64.849982,119.351085,127.618846,118.547917,110.158013,1.533870,14.349672,118.242464,3.494426,60.773491,56.107930,126.487779,118.694727,125.595400,118.447945,72.331006,115.531905,-0.000576,0.036248,32.000000,-235.659507,117.907923,-0.136278,519106.428029,0.986539,19.519426,15.928483,2.161986,13.501434,31.408814,-40.002360,-0.352380,145.598641,32.000000,159.521619,147.672484,148.658978,133.180647,32.000000,128.565839,69.124180,60.130676,83.478415,80.152303,80.946686,34.012658,40.371453,1.533870,33.772875,0.000000,0.000000
54.749167,64.876933,119.363046,127.619124,118.505475,110.186004,29.342540,14.350813,118.164992,3.494128,60.843771,56.114757,126.523267,118.553786,125.593120,118.378028,72.270888,115.401638,-0.000575,0.036234,32.000000,-235.659513,117.861912,-0.136479,519210.940019,0.986554,19.539236,15.885793,2.167720,13.501434,31.444251,-40.001626,-0.353739,146.352158,32.000000,158.853341,147.618888,151.436621,133.314543,32.000000,128.804885,69.122167,60.116465,83.495853,80.152303,81.034350,34.012658,40.380615,29.342540,33.659376,0.000000,0.000000
54.782923,64.937709,119.214139,127.628860,118.499042,110.203727,29.309011,14.346247,118.077726,3.494078,60.979230,56.100119,126.579478,118.374347,125.556623,118.274534,72.289581,115.277416,-0.000575,0.036242,32.000000,-235.660474,117.704955,-0.136444,519314.483902,18.984619,19.692715,15.786447,2.173465,13.501434,31.412128,-40.000656,-0.355189,146.605471,32.000000,158.876453,148.379869,151.681114,132.513674,32.000000,129.759741,69.136866,60.133842,83.537586,80.152303,81.010412,34.012658,40.429875,29.309011,33.587990,0.000000,0.000000
54.942352,64.989960,119.164370,127.650000,118.440280,110.203481,29.262620,14.345533,118.072927,3.493796,61.009433,56.028746,126.476334,118.445083,125.525455,118.186627,72.305101,115.326817,-0.000575,0.036233,32.000000,-235.660040,117.687273,-0.136091,519706.317606,0.996024,19.877054,15.775315,2.180180,13.501434,31.409100,-39.999344,-0.356882,145.347575,32.000000,159.978595,148.192022,146.138899,132.817589,32.000000,129.294564,69.129830,60.135968,83.528810,80.152303,80.916203,34.012658,40.478008,29.262620,33.661871,0.000000,0.000000
54.773366,65.003161,119.149796,127.652504,118.336591,110.199340,22.391531,14.342394,118.099533,3.493593,60.941133,56.086520,126.470164,118.432809,125.549299,118.300017,72.327453,115.325473,-0.000575,0.036253,32.000000,-235.666130,117.757881,-0.136294,519816.716211,0.996806,19.905336,15.688621,2.176119,13.501434,31.441988,-40.000341,-0.356118,145.486944,32.000000,159.825974,147.702059,148.335322,133.192495,32.000000,128.500810,69.100402,60.112939,83.493288,80.152303,80.973339,34.012658,40.478789,22.391531,33.845142,0.000000,0.000000
54.841317,65.019662,119.227868,127.663352,118.282974,110.186845,2.182712,14.350385,118.035612,3.492983,61.136173,55.982430,126.545514,118.397572,125.549510,118.257811,72.288680,115.381947,-0.000575,0.036269,32.000000,-235.657482,117.702730,-0.136288,519765.863961,0.995316,19.804332,15.700150,2.168898,13.501434,31.449623,-40.000656,-0.354501,146.489850,32.000000,158.823747,148.362008,152.005848,132.374784,32.000000,129.146441,69.087335,60.094692,83.544048,80.152303,80.973975,34.012658,40.489988,2.182712,33.577645,0.000000,0.000000
54.782397,65.061188,119.198679,127.677816,118.162485,110.159965,29.362972,14.348245,118.060439,3.492712,61.266278,56.051762,126.579745,118.372756,125.505423,118.060911,72.282241,115.232890,-0.000575,0.036271,32.000000,-235.659459,117.775479,-0.136237,519816.528810,1.305181,19.979986,15.677063,2.175324,13.501434,31.456885,-40.000577,-0.356008,145.800608,32.000000,159.245857,148.730723,148.929716,132.030220,32.000000,129.558656,69.079413,60.099281,83.541368,80.152303,81.000376,34.012658,40.551495,29.362972,33.704717,0.000000,0.000000
54.681714,65.093915,119.059478,127.699235,118.083659,110.157105,29.361617,14.348958,117.928931,3.492389,61.209199,55.978891,126.508990,118.338724,125.566347,118.170005,72.347577,115.240623,-0.000575,0.036271,32.000000,-235.659237,117.710277,-0.136438,519824.808592,13.370017,19.931118,15.746748,2.174052,13.501434,31.412982,-40.001416,-0.355650,145.457028,32.000000,159.836154,147.692175,148.147652,133.250125,32.000000,128.765412,69.094473,60.093510,83.549096,80.152303,81.062003,34.012658,40.592782,29.361617,33.637513,0.000000,0.000000
54.789740,65.130492,119.040511,127.712309,117.986762,110.141965,29.377032,14.343393,117.861260,3.491755,61.173109,55.961630,126.589549,118.317824,125.594001,118.129074,72.303861,115.243709,-0.000576,0.036278,32.000000,-235.666934,117.741748,-0.136544,519803.328397,0.994919,20.029323,15.671573,2.175857,13.501434,31.394244,-40.000052,-0.356042,146.208610,32.000000,159.104481,147.515567,151.077488,133.417683,32.000000,128.918226,69.111889,60.072066,83.556992,80.152303,80.981724,34.012658,40.646653,29.377032,33.594519,0.000000,0.000000
54.808191,65.148643,119.033988,127.723713,117.867437,110.131873,29.331467,14.356664,117.943992,3.491347,61.228866,56.022821,126.617260,118.308095,125.503227,118.159458,72.269478,115.225965,-0.000576,0.036271,32.000000,-235.651203,117.548624,-0.136434,519757.823787,0.997054,20.159011,15.610474,2.177318,13.501434,31.425399,-39.999082,-0.356455,146.018186,32.000000,159.277408,148.527046,149.311530,132.259295,32.000000,129.898139,69.087874,60.044850,83.539797,80.152303,81.001945,34.012658,40.682984,29.331467,33.668620,0.000000,0.000000
54.780318,65.134067,119.099348,127.722044,117.791273,110.110190,29.361473,14.350100,117.818609,3.491019,61.252196,56.037698,126.530077,118.271516,125.506367,118.100740,72.292245,115.213687,-0.000575,0.036297,32.000000,-235.657440,117.666713,-0.136425,519768.863614,0.994317,20.091560,15.655880,2.172679,13.501434,31.408148,-40.001836,-0.355375,145.351366,32.000000,159.803414,148.464001,146.797364,132.551990,32.000000,129.587826,69.104926,60.049490,83.539808,80.152303,81.099534,34.012658,40.687483,29.361473,33.660990,0.000000,0.000000
54.776409,65.139018,119.045661,127.721210,117.643239,110.083426,29.334943,14.345961,117.907793,3.490420,61.070820,56.050940,126.597597,118.321372,125.645335,118.063191,72.310226,115.157312,-0.000576,0.036305,32.000000,-235.659448,117.490279,-0.136121,519809.192296,0.995448,20.091958,15.680543,2.171828,13.501434,31.395270,-40.000525,-0.355175,146.183960,32.000000,159.145944,147.705702,150.659477,133.297879,32.000000,128.519291,69.154537,60.081587,83.556333,80.152303,81.007142,34.012658,40.715094,29.334943,33.696427,0.000000,0.000000
54.886059,65.143968,119.099365,127.741238,117.595338,110.049066,22.406490,14.346675,117.902950,3.490059,61.139196,56.052466,126.601411,118.296148,125.618746,118.122414,72.226310,115.269845,-0.000576,0.036307,32.000000,-235.660701,117.610098,-0.136056,519654.211935,0.994756,20.104202,15.651049,2.174127,13.501434,31.363146,-40.001993,-0.355575,146.528850,32.000000,158.734698,148.292959,152.078518,132.603320,32.000000,129.381966,69.133684,60.044550,83.536394,80.152303,80.962322,34.012658,40.742773,22.406490,33.685348,0.000000,0.000000
54.741789,65.151118,118.987448,127.750696,117.590495,110.025776,29.377961,14.345533,117.893309,3.489535,61.213075,56.063020,126.556813,118.338888,125.547959,118.147838,72.285233,115.299556,-0.000576,0.036317,32.000000,-235.659548,117.689557,-0.136009,519498.330097,0.995505,20.112914,15.602176,2.173302,13.501434,31.368917,-40.001521,-0.355333,145.355967,32.000000,159.881899,148.654509,146.935588,132.421807,32.000000,129.749880,69.118082,60.095961,83.547997,80.152303,81.011854,34.012658,40.762711,29.377961,33.679552,0.000000,0.000000
54.805478,65.133242,119.043110,127.745967,117.471719,110.004152,29.360577,14.355951,117.945076,3.489089,61.082642,56.045498,126.551732,118.330219,125.622796,118.161678,72.256599,115.157017,-0.000575,0.036356,32.000000,-235.651589,117.622800,-0.136029,519458.796504,1.300061,20.012415,15.747745,2.169938,13.501434,31.362669,-40.000656,-0.354404,145.324961,32.000000,159.911193,147.882392,147.312860,133.110698,32.000000,128.775283,69.134676,60.095100,83.551181,80.152303,81.001092,34.012658,40.776706,29.360577,33.599142,0.000000,0.000000
54.987816,65.117291,119.082186,127.730946,117.396160,109.974102,29.389122,14.344249,117.906898,3.489230,60.970976,56.096010,126.625987,118.254083,125.636341,118.124063,72.225111,115.314596,-0.000575,0.036356,32.000000,-235.664438,117.527724,-0.135892,519318.648378,0.994255,20.158344,15.705092,2.173613,13.501434,31.377689,-39.999580,-0.355252,146.401121,32.000000,158.853071,148.030717,152.316739,132.803029,32.000000,129.468623,69.151185,60.051744,83.558899,80.152303,80.880859,34.012658,40.778249,29.389122,33.686229,0.000000,0.000000
54.794229,65.079614,119.106933,127.727051,117.327627,109.952539,22.206644,14.345391,117.911635,3.488650,60.990361,56.126715,126.670324,118.404322,125.563396,118.126834,72.237747,115.246360,-0.000575,0.036371,32.000000,-235.664444,117.545019,-0.135901,519211.956151,0.993321,20.079169,15.655641,2.172102,13.501434,31.334448,-40.000682,-0.354793,146.244168,32.000000,159.210317,148.586349,149.865399,132.348627,32.000000,130.203765,69.138681,60.081094,83.551359,80.152303,80.949444,34.012658,40.758307,22.206644,33.596427,0.000000,0.000000
54.999369,65.002061,119.046208,127.734006,117.364044,109.938987,29.334872,14.347246,117.998478,3.488069,60.828861,56.080489,126.565747,118.333423,125.594725,118.173997,72.252770,115.282822,-0.000574,0.036348,32.000000,-235.660294,117.637917,-0.135944,519010.798030,0.988401,19.888022,15.773449,2.165610,13.501434,31.349646,-40.000341,-0.353149,145.319517,32.000000,160.038786,147.802069,146.816623,133.319529,32.000000,129.122156,69.163751,60.086283,83.531472,80.152303,80.870244,34.012658,40.687805,29.334872,33.676397,0.000000,0.000000
54.952490,64.979235,119.125632,127.722879,117.509657,109.924578,29.299585,14.347246,118.031655,3.487868,60.758302,56.170479,126.657875,118.368005,125.683870,118.200400,72.245587,115.348119,-0.000571,0.036320,32.000000,-235.659966,117.770075,-0.135868,518613.342171,0.989377,19.761706,15.728393,2.164501,13.501434,31.323908,-40.000892,-0.352670,146.431820,32.000000,158.777045,148.152630,152.331214,132.902505,32.000000,129.140237,69.183963,60.053809,83.570942,80.152303,80.931979,34.012658,40.661829,29.299585,33.646977,0.000000,0.000000
54.856967,64.972910,119.052230,127.722601,117.542879,109.921981,29.403691,14.343678,118.001774,3.487746,60.825400,56.144333,126.633451,118.440455,125.602101,118.284352,72.230299,115.294599,-0.000570,0.036310,32.000000,-235.661895,117.667796,-0.135608,518613.342171,0.989377,19.761706,15.728393,2.164501,13.501434,31.357871,-40.001023,-0.352670,146.417727,32.000000,158.961578,148.731533,150.334507,132.236588,32.000000,129.650302,69.159979,60.085828,83.568104,80.152303,80.929959,34.012658,40.659878,29.403691,33.645583,0.000000,0.000000
55.066432,64.964935,119.092197,127.720654,117.522958,109.912813,29.353721,14.349957,118.167895,3.487735,60.621268,56.193658,126.558437,118.597952,125.635748,118.247441,72.246881,115.327160,-0.000569,0.036331,32.000000,-235.654960,117.912777,-0.135695,518637.241569,0.991241,19.852711,15.751239,2.168195,13.501434,31.359540,-39.998794,-0.353497,145.349212,32.000000,159.872462,148.013043,146.768572,133.062002,32.000000,128.942724,69.158860,60.109470,83.555474,80.152303,80.812515,34.012658,40.641101,29.353721,33.711027,0.000000,0.000000
54.942852,64.943209,119.141705,127.719819,117.477557,109.878464,29.364349,14.349672,118.098312,3.487281,60.517789,56.151626,126.585351,118.561779,125.641258,118.342824,72.259167,115.511337,-0.000567,0.036337,32.000000,-235.661146,117.772338,-0.135672,518620.362747,0.989668,19.869319,15.757313,2.170230,13.501434,31.414960,-40.000236,-0.353923,145.938464,32.000000,159.280197,147.647243,150.070087,133.444603,32.000000,128.782912,69.160992,60.093571,83.546772,80.152303,80.866909,34.012658,40.612544,29.364349,33.603984,0.000000,0.000000
54.878351,64.899758,119.216998,127.705911,117.556313,109.841645,29.302483,14.348245,118.108816,3.487395,60.695503,56.186422,126.659869,118.535557,125.602049,118.328359,72.208050,115.388132,-0.000565,0.036354,32.000000,-235.659787,117.839601,-0.135650,518410.253439,0.987074,19.660265,15.758558,2.162700,13.501434,31.426291,-40.001180,-0.352123,146.479983,32.000000,158.951998,148.587519,150.672399,132.534399,32.000000,130.150266,69.158262,60.108026,83.584125,80.152303,80.896241,34.012658,40.556203,29.302483,33.702296,0.000000,0.000000
54.771615,64.879958,119.235804,127.685327,117.577243,109.821320,29.363423,14.349101,118.134678,3.487395,60.744039,56.056841,126.565314,118.535434,125.564270,118.272336,72.268248,115.449061,-0.000563,0.036350,32.000000,-235.659586,117.743704,-0.135679,518265.354272,0.988809,19.757100,15.847040,2.168466,13.501434,31.439260,-39.999239,-0.353313,145.563259,32.000000,159.771183,148.799028,147.398957,132.418244,32.000000,130.044294,69.140859,60.114367,83.599843,80.152303,80.958666,34.012658,40.521508,29.363423,33.839346,0.000000,0.000000
54.875021,64.925334,119.200110,127.660849,117.520596,109.805596,1.022030,14.348816,118.016718,3.487463,60.666966,56.068089,126.540696,118.370065,125.606675,118.218919,72.269499,115.385928,-0.000562,0.036349,32.000000,-235.659872,117.752555,-0.135970,518171.988580,0.991738,19.775612,15.830761,2.172387,13.501434,31.439345,-39.999974,-0.354033,145.790381,32.000000,159.392984,147.648220,149.542712,133.437862,32.000000,128.573728,69.156961,60.115108,83.564322,80.152303,80.886874,34.012658,40.512281,1.022030,33.557762,0.000000,0.000000
54.774242,64.933309,119.136581,127.661683,117.552812,109.794373,21.997601,14.349957,118.070323,3.487165,60.822525,56.129820,126.618114,118.442493,125.544242,118.251353,72.248546,115.274433,-0.000561,0.036360,32.000000,-235.661025,117.754186,-0.136134,517983.150982,0.991579,19.858468,15.803899,2.176963,13.501434,31.425391,-40.001416,-0.355022,146.485655,32.000000,158.813565,148.752860,151.049248,132.344200,32.000000,129.760148,69.191379,60.097837,83.577538,80.152303,80.952445,34.012658,40.542993,21.997601,33.695693,0.000000,0.000000
55.022170,64.945409,119.183468,127.667246,117.596214,109.786043,29.353869,14.341395,118.109811,3.487176,60.672511,56.186882,126.508799,118.506195,125.596566,118.271801,72.287417,115.375079,-0.000561,0.036370,32.000000,-235.665653,117.832914,-0.136119,517911.318416,28.428519,19.804388,15.768106,2.172211,13.501434,31.452823,-40.000420,-0.353918,145.237700,32.000000,159.864279,148.212277,146.579536,132.951881,32.000000,128.872133,69.232997,60.113878,83.615497,80.152303,80.797679,34.012658,40.542764,29.353869,33.661064,0.000000,0.000000
54.768963,64.883258,119.276070,127.654451,117.649549,109.782591,29.315656,14.345105,118.276142,3.487339,60.551289,56.115059,126.556613,118.533559,125.603902,118.341028,72.282909,115.415192,-0.000560,0.036374,32.000000,-235.659157,117.943330,-0.135891,517971.028503,1.323400,19.909292,15.728021,2.175048,13.501434,31.454051,-40.000787,-0.354566,145.731760,32.000000,159.462968,147.785308,149.264321,133.440914,32.000000,128.444293,69.240396,60.127236,83.595937,80.152303,80.849909,34.012658,40.500647,29.315656,33.724893,0.000000,0.000000
54.859750,64.886283,119.239328,127.661127,117.683319,109.779113,29.325217,14.345248,118.211073,3.487506,60.638544,56.120237,126.584122,118.626684,125.624043,118.410600,72.247484,115.511973,-0.000557,0.036379,32.000000,-235.659506,117.927320,-0.135892,517724.833168,0.986757,19.683182,15.744252,2.166099,13.501434,31.501579,-40.000682,-0.352445,146.684122,32.000000,158.946733,148.625204,151.449123,132.563814,32.000000,129.707967,69.238595,60.097284,83.623046,80.152303,80.879577,34.012658,40.452523,29.325217,33.821518,0.000000,0.000000
54.830120,64.885458,119.246055,127.675591,117.770184,109.777768,29.340620,14.344106,118.194241,3.487863,60.755544,56.173675,126.538172,118.522446,125.620133,118.423474,72.261053,115.380892,-0.000555,0.036402,32.000000,-235.664745,117.855205,-0.135716,517775.824700,0.992906,19.864320,15.770710,2.177804,13.501434,31.509535,-40.001259,-0.355068,145.425672,32.000000,160.058695,148.080421,146.239956,133.079769,32.000000,129.345381,69.230276,60.121623,83.637256,80.152303,80.890307,34.012658,40.432773,29.340620,33.840960,0.000000,0.000000
54.912591,64.887383,119.141466,127.683936,117.781848,109.776644,29.341481,14.344392,118.091071,3.487941,60.653545,56.121818,126.531733,118.571833,125.612124,118.327765,72.273551,115.430313,-0.000554,0.036402,32.000000,-235.663476,117.802300,-0.135507,517787.407676,0.990741,19.780016,15.859072,2.173530,13.501434,31.505998,-40.001128,-0.354075,145.663965,32.000000,159.708678,147.607711,149.131874,133.412605,32.000000,128.531245,69.199317,60.123496,83.601810,80.152303,80.837418,34.012658,40.415827,29.341481,33.614108,0.000000,0.000000
54.851466,64.929184,119.160995,127.681154,117.832121,109.789646,1.425521,14.352240,118.066232,3.488446,60.808049,56.168327,126.600218,118.487352,125.575444,118.326487,72.213481,115.424939,-0.000555,0.036397,32.000000,-235.653169,117.879002,-0.133298,517766.070334,0.990799,19.807680,15.773796,2.174828,13.501434,31.550899,-40.001600,-0.354365,146.649353,32.000000,158.908516,148.612849,151.635632,132.492052,32.000000,129.531582,69.176854,60.104987,83.667893,80.152303,80.780349,34.012658,40.418238,1.425521,33.657248,0.000000,0.000000
54.841683,64.936334,119.191653,127.679485,117.849538,109.811018,29.394426,14.351670,118.096388,3.488608,60.786278,56.079552,126.530811,118.525605,125.547651,118.301796,72.299436,115.444610,-0.000555,0.036385,32.000000,-235.653412,117.823610,-0.131167,517690.442442,0.989117,19.730337,15.788340,2.169657,13.501434,31.558144,-40.003357,-0.353201,145.291180,32.000000,159.976305,148.368251,146.351734,132.599369,32.000000,129.201347,69.179643,60.130899,83.655129,80.152303,80.828934,34.012658,40.433973,29.394426,33.678965,0.000000,0.000000
54.929291,64.926984,119.196683,127.680876,117.867264,109.822119,29.308494,14.349815,118.232637,3.488635,60.666162,56.128053,126.584014,118.512005,125.617308,118.321617,72.278218,115.465282,-0.000555,0.036450,32.000000,-235.658217,117.799891,-0.131345,517973.503606,20.388812,19.830881,15.845471,2.172430,13.501434,31.573971,-40.000787,-0.353919,146.288348,32.000000,159.050092,147.847574,151.563503,133.407083,32.000000,128.672171,69.201931,60.108084,83.639904,80.152303,80.811059,34.012658,40.413304,29.308494,33.836778,0.000000,0.000000
54.691743,64.901683,119.205513,127.692837,117.919835,109.852937,29.319603,14.346104,118.047184,3.488423,60.785017,56.027692,126.581639,118.435540,125.612589,118.356369,72.241086,115.414232,-0.000555,0.036479,32.000000,-235.660944,117.872213,-0.131411,517910.120068,0.989189,19.847438,15.770278,2.173377,13.501434,31.622573,-40.002308,-0.354188,146.573740,32.000000,158.854342,148.593888,151.790106,132.473935,32.000000,129.588708,69.190259,60.110141,83.661244,80.152303,80.875335,34.012658,40.356804,29.319603,33.641841,0.000000,0.000000
54.876592,64.952834,119.252738,127.712587,117.913762,109.873266,29.406284,14.343535,118.062103,3.488121,60.987517,56.085875,126.535399,118.481420,125.571740,118.251287,72.273815,115.419662,-0.000554,0.036490,32.000000,-235.666135,117.766365,-0.131559,517942.762528,0.990412,19.753898,15.802804,2.170002,13.501434,31.623424,-40.000997,-0.353446,145.392394,32.000000,160.025198,148.341965,146.359723,132.717345,32.000000,129.392344,69.178307,60.123670,83.667819,80.152303,80.839475,34.012658,40.406580,29.406284,33.768693,0.000000,0.000000
54.758087,64.961085,119.241144,127.718150,117.858866,109.878085,1.142561,14.346818,117.968958,3.488345,60.832351,55.990395,126.592626,118.445063,125.635289,118.268749,72.237616,115.346711,-0.000554,0.036494,32.000000,-235.661706,117.733426,-0.131927,518266.996154,0.995011,19.957114,15.812008,2.179589,13.501434,31.602109,-40.000708,-0.355748,146.338650,32.000000,159.206682,147.631533,151.145968,133.544237,32.000000,128.850020,69.202397,60.115693,83.681504,80.152303,80.796114,34.012658,40.407379,1.142561,33.633331,0.000000,0.000000
54.884053,64.978410,119.179898,127.714534,117.828137,109.872314,29.353945,14.350243,118.110324,3.488584,60.918370,56.008277,126.608964,118.427934,125.595900,118.301021,72.239473,115.475505,-0.000555,0.036487,32.000000,-235.655986,117.774867,-0.131960,518260.483052,0.988697,19.830379,15.782249,2.173108,13.501434,31.622272,-40.000682,-0.354343,146.602762,32.000000,158.863285,148.499784,151.745244,132.555865,32.000000,129.580845,69.198231,60.098885,83.664552,80.152303,80.827731,34.012658,40.419620,29.353945,33.607652,0.000000,0.000000
54.845190,64.998211,119.181826,127.717594,117.734846,109.870165,22.117094,14.341966,118.027683,3.488569,61.170373,56.003736,126.542355,118.430260,125.576367,118.227226,72.318933,115.336146,-0.000556,0.036511,32.000000,-235.668853,117.694963,-0.131754,518439.152662,25.508924,19.952618,15.778526,2.177599,13.501434,31.637994,-40.001915,-0.355423,145.440903,32.000000,159.893927,148.694451,146.359390,132.633057,32.000000,129.273982,69.218540,60.144188,83.691116,80.152303,80.840459,34.012658,40.435707,22.117094,33.647491,0.000000,0.000000
54.869323,65.011136,119.249680,127.718428,117.577227,109.859501,29.386321,14.352526,117.945247,3.488276,61.067678,56.005037,126.621019,118.408195,125.649299,118.135273,72.290969,115.309977,-0.000556,0.036541,32.000000,-235.651080,117.649070,-0.132178,518361.605141,0.990371,19.848783,15.847139,2.171485,13.501434,31.630587,-39.999397,-0.354014,146.339012,32.000000,159.091894,147.773683,150.952045,133.503720,32.000000,128.656630,69.231859,60.108949,83.689650,80.152303,80.896305,34.012658,40.448934,29.386321,33.674857,0.000000,0.000000
54.893431,65.036437,119.059412,127.721766,117.425972,109.861451,29.313249,14.345819,117.955210,3.488238,61.225105,56.037315,126.672542,118.330201,125.526627,118.197017,72.311666,115.252175,-0.000555,0.036544,32.000000,-235.664836,117.555726,-0.132222,518246.461952,0.989545,19.895668,15.705062,2.173340,13.501434,31.613181,-40.001731,-0.354422,146.133401,32.000000,159.384389,148.671716,149.179231,132.255479,32.000000,129.998293,69.194213,60.117496,83.699868,80.152303,80.814704,34.012658,40.478098,29.313249,33.668694,0.000000,0.000000
54.830490,65.080714,119.107487,127.748748,117.357994,109.879237,24.193795,14.341395,117.954219,3.487884,60.977658,55.968241,126.590055,118.234100,125.585150,118.187867,72.256988,115.283664,-0.000555,0.036514,32.000000,-235.665817,117.565334,-0.132215,518246.461952,0.989545,19.895668,15.705062,2.173340,13.501434,31.628525,-40.000813,-0.354422,145.457045,32.000000,160.103367,147.792796,147.426699,133.403285,32.000000,129.074256,69.216268,60.122158,83.681430,80.152303,80.846233,34.012658,40.539354,24.193795,33.684688,0.000000,0.000000
54.776189,65.017187,119.114997,127.751252,117.361073,109.891955,1.139668,14.343250,117.860136,3.487400,60.823153,56.036533,126.594199,118.235466,125.605285,118.187114,72.259513,115.133053,-0.000558,0.036553,32.000000,-235.663634,117.632289,-0.132052,518233.705204,0.991614,19.897800,15.652712,2.168919,13.501434,31.614797,-40.001390,-0.353471,146.256225,32.000000,159.215680,147.669968,150.559283,133.612607,32.000000,128.642922,69.202829,60.090097,83.642678,80.152303,80.814701,34.012658,40.486287,1.139668,33.680579,0.000000,0.000000
