OSU 80 Ton Compressor Load Stand
54.764177,65.000961,119.123090,127.759319,117.407946,109.900144,29.365873,14.347531,117.970815,3.487153,61.098422,55.922722,126.691774,118.392434,125.512750,118.166460,72.229245,115.267763,-0.000561,0.036581,32.000000,-235.661976,117.520238,-0.129427,518532.996388,1.203306,20.002580,15.724635,2.172286,13.501434,31.602708,-40.000603,-0.354356,146.207336,32.000000,159.171381,148.821365,149.565696,132.153791,32.000000,129.717476,69.183168,60.100453,83.673650,80.152303,80.877812,34.012658,40.445951,29.365873,33.654754,0.000000,0.000000
54.764675,65.048263,119.003427,127.762935,117.366769,109.896094,29.396203,14.346390,118.020012,3.487067,61.113585,55.951632,126.609559,118.297494,125.614431,118.046507,72.262102,115.248991,-0.000563,0.036569,32.000000,-235.663117,117.587297,-0.129191,518525.723951,25.571408,19.991296,15.639593,2.174576,13.501434,31.590933,-40.000944,-0.354858,145.397240,32.000000,160.032240,148.084108,147.177077,133.125664,32.000000,128.967825,69.212987,60.118422,83.664426,80.152303,80.879214,34.012658,40.516670,29.396203,33.663705,0.000000,0.000000
54.689365,65.069439,118.946601,127.765717,117.259214,109.886253,29.370141,14.347103,117.988855,3.486960,61.087187,55.997828,126.661610,118.282711,125.673966,118.051458,72.185808,115.177553,-0.000563,0.036555,32.000000,-235.659617,117.524542,-0.129199,518613.858729,0.992679,19.986631,15.743670,2.175201,13.501434,31.560964,-40.001154,-0.355021,146.576183,32.000000,158.764260,148.331587,152.310005,133.037505,32.000000,129.307997,69.207885,60.096468,83.660184,80.152303,80.932552,34.012658,40.549150,29.370141,33.572729,0.000000,0.000000
54.885222,65.082364,118.999055,127.768220,117.346620,109.876034,29.354210,14.347674,117.957393,3.486256,61.228222,55.975820,126.601801,118.230102,125.552468,118.053332,72.244012,115.072507,-0.000564,0.036576,32.000000,-235.659866,117.470291,-0.129285,518592.737236,0.991734,20.033455,15.700532,2.172996,13.501434,31.597836,-40.000708,-0.354580,145.645493,32.000000,159.844755,148.913740,147.034810,132.510146,32.000000,130.045263,69.188097,60.110054,83.685366,80.152303,80.885755,34.012658,40.585778,29.354210,33.681680,0.000000,0.000000
54.674048,65.112616,119.001993,127.765438,117.352340,109.872142,1.819701,14.350243,117.830519,3.485113,61.070773,55.933556,126.631454,118.225983,125.654681,118.009941,72.261771,115.212687,-0.000566,0.036587,32.000000,-235.655167,117.527192,-0.129010,518780.000998,0.994094,20.127160,15.737686,2.174949,13.501434,31.555146,-40.000498,-0.355050,146.060300,32.000000,159.347018,147.699991,150.251892,133.597463,32.000000,128.814560,69.193568,60.124822,83.681251,80.152303,80.816407,34.012658,40.624415,1.819701,33.636265,0.000000,0.000000
54.752964,65.131867,118.912757,127.762100,117.262251,109.850700,29.339261,14.349529,117.827681,3.484287,61.089696,55.884436,126.692588,118.208467,125.684329,117.958867,72.233816,115.022451,-0.000565,0.036604,32.000000,-235.656044,117.508368,-0.129025,518513.231378,0.990648,19.951615,15.621898,2.168144,13.501434,31.501835,-40.001180,-0.353416,146.502207,32.000000,158.884029,148.166721,152.114325,133.101678,32.000000,129.245079,69.210618,60.079917,83.690821,80.152303,80.897038,34.012658,40.663903,29.339261,33.638393,0.000000,0.000000
54.711538,65.129392,118.895015,127.773227,117.300117,109.827583,21.290086,14.344820,117.748117,3.483608,61.263839,55.889960,126.646306,118.194786,125.557273,117.977627,72.252095,115.089078,-0.000563,0.036597,32.000000,-235.664195,117.414737,-0.128432,518562.099645,0.993706,20.128332,15.604641,2.171805,13.501434,31.472041,-40.000761,-0.354276,145.575460,32.000000,159.738512,149.084430,147.392551,132.349047,32.000000,129.985010,69.199862,60.117329,83.698652,80.152303,80.914625,34.012658,40.684388,21.290086,33.719684,0.000000,0.000000
54.685551,65.162119,118.873271,127.794924,117.258507,109.774262,29.353756,14.349386,117.855976,3.482853,61.173733,55.920517,126.644387,118.118605,125.648141,118.012670,72.239937,115.163349,-0.000563,0.036600,32.000000,-235.658809,117.524704,-0.128487,518562.099645,0.993706,20.128332,15.604641,2.171805,13.501434,31.430351,-40.000420,-0.354276,145.968047,32.000000,159.175665,147.872883,149.950907,133.560328,32.000000,128.539857,69.212766,60.113160,83.696861,80.152303,80.944100,34.012658,40.745508,29.353756,33.661871,0.000000,0.000000
54.972775,65.144793,118.864278,127.799653,117.139295,109.728352,29.383196,14.352811,117.876235,3.482473,61.123514,56.020267,126.742815,118.263297,125.649648,118.029297,72.194177,115.106211,-0.000563,0.036598,32.000000,-235.650303,117.484239,-0.130219,518436.057651,1.370248,20.165751,15.622902,2.173125,13.501434,31.401800,-40.001705,-0.354515,146.575507,32.000000,158.911891,148.867781,150.933846,132.431672,32.000000,129.935159,69.174084,60.078674,83.715812,80.152303,80.778198,34.012658,40.763591,29.383196,33.756661,0.000000,0.000000
54.657746,65.069164,118.904445,127.781294,117.147549,109.705335,29.335053,14.348102,117.944092,3.482258,61.015654,55.988431,126.599167,118.279958,125.644958,118.142747,72.227703,115.178225,-0.000563,0.036576,32.000000,-235.660421,117.571062,-0.130237,518273.453222,0.993959,20.223516,15.675774,2.173760,13.501434,31.421379,-40.000734,-0.354538,145.272709,32.000000,160.119020,148.010868,146.693185,133.369887,32.000000,129.379677,69.174072,60.096296,83.691730,80.152303,80.836418,34.012658,40.708504,29.335053,33.650205,0.000000,0.000000
54.820276,65.033412,118.930029,127.781850,117.136462,109.688701,29.345562,14.341966,117.904778,3.482012,60.924069,56.014457,126.677748,118.333199,125.732229,118.074679,72.174378,115.276400,-0.000564,0.036542,32.000000,-235.666230,117.617952,-0.130238,517961.157820,0.986763,19.929958,15.690214,2.162239,13.501434,31.397691,-40.002229,-0.351666,146.446658,32.000000,158.998857,148.079477,152.069524,133.411706,32.000000,129.084658,69.174016,60.052151,83.700765,80.152303,80.839928,34.012658,40.712802,29.345562,33.852332,0.000000,0.000000
54.845358,65.013336,118.902017,127.782407,117.181152,109.681356,29.383812,14.350100,117.858160,3.481742,60.995842,56.001312,126.638948,118.332525,125.591622,118.135292,72.212573,115.108723,-0.000565,0.036538,32.000000,-235.661538,117.661655,-0.130174,517855.764624,0.994280,20.157361,15.696160,2.175436,13.501434,31.372335,-39.998977,-0.354600,145.664204,32.000000,159.592965,149.226037,147.924069,132.383605,32.000000,129.831479,69.107693,60.050189,83.680473,80.152303,80.776664,34.012658,40.671775,29.383812,33.602370,0.000000,0.000000
54.833850,65.030662,118.916498,127.766273,117.141181,109.676567,1.263278,14.347246,117.921825,3.481182,60.787586,56.032082,126.640863,118.297698,125.663324,118.134067,72.226259,115.258989,-0.000566,0.036569,32.000000,-235.659311,117.505758,-0.128102,517746.097374,0.990418,19.965103,15.803268,2.169453,13.501434,31.359340,-40.000420,-0.353091,145.802783,32.000000,159.566943,148.121272,149.484578,133.397313,32.000000,128.803759,69.165395,60.065271,83.675195,80.152303,80.791593,34.012658,40.686368,1.263278,33.678452,0.000000,0.000000
54.753041,65.012511,118.976686,127.756259,117.130201,109.680289,20.966730,14.342394,117.940835,3.480804,60.896073,55.954296,126.688372,118.253696,125.643461,118.076085,72.187533,115.157825,-0.000568,0.036573,32.000000,-235.667605,117.620991,-0.128086,517584.825508,0.988509,19.920905,15.673195,2.167950,13.501434,31.346243,-39.999974,-0.352734,146.711619,32.000000,158.848384,148.945926,151.776140,132.511927,32.000000,129.850342,69.143402,60.060673,83.709664,80.152303,80.875529,34.012658,40.679955,20.966730,33.607652,0.000000,0.000000
54.876990,65.005361,118.990912,127.759597,117.286846,109.670899,29.336751,14.349244,117.942292,3.480718,60.906615,55.948801,126.565818,118.351733,125.610391,118.166216,72.200488,115.212505,-0.000570,0.036560,32.000000,-235.660263,117.661125,-0.127882,517567.631698,22.998099,19.949299,15.741850,2.168670,13.501434,31.349192,-40.001416,-0.352885,145.285779,32.000000,160.076620,148.377622,146.440078,132.997646,32.000000,129.309136,69.086568,60.029673,83.684064,80.152303,80.788419,34.012658,40.697444,29.336751,33.552700,0.000000,0.000000
54.711933,64.984185,118.986023,127.759041,117.326590,109.651131,29.383227,14.347674,117.932387,3.480695,60.813586,56.002784,126.695104,118.249025,125.693086,118.107604,72.189187,115.217628,-0.000572,0.036556,32.000000,-235.657571,117.631492,-0.125502,517532.694348,0.989347,19.882524,15.742159,2.168321,13.501434,31.313943,-40.001075,-0.352723,146.400045,32.000000,159.048741,148.005396,151.748427,133.479143,32.000000,128.966384,69.100326,60.036023,83.674136,80.152303,80.906555,34.012658,40.656669,29.383227,33.585569,0.000000,0.000000
54.846066,64.985285,118.970665,127.755981,117.398838,109.661248,29.349085,14.349529,117.837487,3.480664,60.917390,56.009025,126.648461,118.194765,125.635067,118.112393,72.185950,115.202506,-0.000573,0.036559,32.000000,-235.658011,117.590273,-0.125507,517532.694348,0.989347,19.882524,15.742159,2.168321,13.501434,31.289624,-40.002255,-0.352723,145.809876,32.000000,159.644789,149.130069,148.491987,132.491834,32.000000,129.962114,69.041411,60.036935,83.697893,80.152303,80.833826,34.012658,40.654705,29.349085,33.673243,0.000000,0.000000
54.810374,64.969610,118.974903,127.739291,117.225313,109.625664,29.344742,14.346390,117.905279,3.480916,60.800669,56.090678,126.621847,118.260954,125.691451,118.040477,72.250011,115.085098,-0.000572,0.036546,32.000000,-235.662953,117.566576,-0.127847,517507.038409,0.989408,19.892174,15.751217,2.169174,13.501434,31.275055,-40.001678,-0.352867,145.639194,32.000000,159.847150,152.967265,148.794030,133.461677,32.000000,128.603493,69.088614,60.059455,83.675360,80.152303,80.849692,34.012658,40.635123,29.344742,33.662531,0.000000,0.000000
55.007701,64.933584,118.955806,127.740960,117.222845,109.612200,29.331389,14.346104,117.904994,3.480906,60.584200,56.196302,126.675653,118.296719,125.639689,118.087455,72.158352,115.237769,-0.000571,0.036566,32.000000,-235.660616,117.536922,-0.127960,517200.099189,0.989905,19.910826,15.622805,2.170664,13.501434,31.257407,-40.000734,-0.353092,146.653461,32.000000,158.858939,149.583722,151.930153,132.546758,32.000000,129.488256,69.057137,60.010840,83.674742,80.152303,80.733384,34.012658,40.590173,29.331389,33.731790,0.000000,0.000000
54.848797,64.812307,119.033608,127.717594,117.429757,109.636015,29.371683,14.346818,118.065059,3.480913,60.406749,56.142112,126.565034,118.463985,125.659117,118.200624,72.220101,115.329081,-0.000571,0.036564,32.000000,-235.666131,117.660004,-0.128081,517165.831738,0.986206,19.685235,15.798135,2.162530,13.501434,31.271291,-40.000813,-0.351121,145.397809,32.000000,160.096923,149.507134,146.628843,132.770203,32.000000,129.614233,69.073685,60.032606,83.678919,80.152303,80.810366,34.012658,40.447306,29.371683,33.676984,0.000000,0.000000
54.943282,64.740532,119.035966,127.677538,117.557126,109.661625,29.328686,14.350528,118.000452,3.481224,60.446634,55.982085,126.609850,118.419084,125.673589,118.170434,72.196387,115.201546,-0.000570,0.036536,32.000000,-235.659471,117.611504,-0.125885,517165.831738,0.986206,19.685235,15.798135,2.162530,13.501434,31.269283,-40.001600,-0.351121,146.312849,32.000000,159.378702,148.809804,151.235878,133.759452,32.000000,128.797528,69.059612,60.003263,83.664908,80.152303,80.750972,34.012658,40.332412,29.328686,33.592612,0.000000,0.000000
54.775954,64.827707,119.093451,127.670306,117.579686,109.688196,29.346367,14.349244,117.860246,3.481991,60.749528,56.043177,126.620515,118.354180,125.506877,118.095321,72.183083,115.195201,-0.000571,0.036534,32.000000,-235.657313,117.549361,-0.126130,517067.086553,0.987906,19.716571,15.786390,2.170214,13.501434,31.283810,-40.000865,-0.352848,145.980104,32.000000,159.481526,149.403999,149.083767,132.278710,32.000000,129.810121,69.056038,60.039543,83.683630,80.152303,80.850013,34.012658,40.365195,29.346367,33.684468,0.000000,0.000000
54.831474,64.883533,119.090142,127.693394,117.617760,109.714758,22.124127,14.351099,117.863736,3.482463,60.680691,55.920442,126.509790,118.289316,125.572606,118.122601,72.150720,115.237050,-0.000573,0.036502,32.000000,-235.654146,117.657596,-0.125909,517078.340766,0.987511,19.554011,15.740254,2.166524,13.501434,31.253517,-40.000000,-0.351990,145.383044,32.000000,160.062462,148.512126,147.836702,133.121151,32.000000,128.510327,69.059602,60.009133,83.638625,80.152303,80.835199,34.012658,40.363907,22.124127,33.663411,0.000000,0.000000
54.734696,64.906633,119.056246,127.697010,117.576229,109.745171,29.305109,14.347817,117.923213,3.482999,60.874585,55.906114,126.607481,118.165810,125.616638,118.065535,72.159982,115.162105,-0.000574,0.036504,32.000000,-235.655789,117.473697,-0.126663,517453.569209,0.990727,19.802041,15.750083,2.174192,13.501434,31.234952,-40.000446,-0.353938,146.448646,32.000000,158.873703,148.993942,152.558899,132.635434,32.000000,129.361392,69.074116,60.025904,83.677167,80.152303,80.910304,34.012658,40.390466,29.305109,33.675370,0.000000,0.000000
54.819734,64.995736,119.039402,127.720376,117.616592,109.782311,29.374101,14.347817,117.755690,3.483014,61.088233,55.920084,126.585768,118.178371,125.544208,118.085582,72.210019,115.038369,-0.000575,0.036508,32.000000,-235.658084,117.475818,-0.126693,517696.096249,1.313183,19.804454,15.805372,2.171930,13.501434,31.215192,-40.002623,-0.353555,145.376669,32.000000,160.129602,-75776.508500,146.976125,132.527576,32.000000,129.869139,69.058839,60.059590,83.717970,80.152303,80.855136,34.012658,40.427860,29.374101,33.820858,0.000000,0.000000
54.862776,65.013611,118.931149,127.715925,117.678191,109.809344,29.397282,14.347389,117.753137,3.483336,60.901330,55.904224,126.618635,118.217909,125.669522,118.009858,72.180756,115.001701,-0.000574,0.036512,32.000000,-235.657529,117.402458,-0.126899,518055.454201,0.990211,19.927948,15.637170,2.171470,13.501434,31.202170,-40.000000,-0.353778,146.212606,32.000000,159.373341,-43997.614949,150.664006,133.675114,32.000000,128.553844,69.075217,60.019039,83.658465,80.152303,80.890784,34.012658,40.483712,29.397282,33.633624,0.000000,0.000000
54.649916,65.021312,118.861993,127.715090,117.580090,109.809379,29.388478,14.346960,117.588291,3.483239,61.184058,55.832324,126.628112,118.003295,125.557376,117.862912,72.162888,114.952138,-0.000573,0.036539,32.000000,-235.661727,117.233487,-0.126921,518055.454201,0.990211,19.927948,15.637170,2.171470,13.501434,31.110470,-40.000000,-0.353778,146.273956,32.000000,159.267898,-33578.960308,149.976348,132.288997,32.000000,130.003182,69.057914,60.020864,83.647774,80.152303,80.929163,34.012658,40.492303,29.388478,33.655634,0.000000,0.000000
54.558224,65.068064,118.735816,127.733171,117.397955,109.799254,29.368809,14.349386,117.505239,3.483178,61.236738,55.925877,126.563236,117.881256,125.592210,117.819867,72.239648,115.001414,-0.000574,0.036536,32.000000,-235.654056,117.141933,-0.126731,518245.005614,0.988862,19.904436,15.646318,2.167793,13.501434,31.014249,-40.000498,-0.353086,145.410119,32.000000,160.148758,-34716.807734,147.233750,133.209457,32.000000,128.692695,69.052658,60.045784,83.650841,80.152303,80.988896,34.012658,40.547023,29.368809,33.668400,0.000000,0.000000
54.742408,65.120042,118.629396,127.751808,117.315674,109.767472,22.558306,14.347103,117.409797,3.483208,61.341034,55.740039,126.686580,117.720087,125.583967,117.641404,72.141368,114.655019,-0.000574,0.036514,32.000000,-235.662240,117.109792,-0.127666,518415.830180,0.993444,20.117058,15.636990,2.174971,13.501434,30.874336,-40.001364,-0.354800,146.434158,32.000000,158.989284,153.783200,150.588463,132.130748,32.000000,129.715719,69.040551,60.053701,83.655939,80.152303,81.025849,34.012658,40.621256,22.558306,33.652846,0.000000,0.000000
54.651426,65.142318,118.607215,127.772114,117.276895,109.722303,29.359297,14.344963,117.479242,3.482524,61.165284,55.858590,126.579498,117.746657,125.587444,117.588740,72.231128,114.801101,-0.000574,0.036510,32.000000,-235.661758,117.041246,-0.128866,518327.335509,0.995991,20.252271,15.587269,2.176314,13.501434,30.788201,-40.001101,-0.355176,145.472507,32.000000,160.120087,148.188622,147.132293,133.060890,32.000000,129.077147,69.040101,60.071723,83.606085,80.152303,80.973475,34.012658,40.682211,29.359297,33.678158,0.000000,0.000000
54.643156,65.082089,118.637277,127.769889,117.112510,109.706150,29.299124,14.352526,117.350171,3.481851,60.974009,55.730680,126.610895,117.742964,125.673857,117.682030,72.132124,114.794952,-0.000575,0.036481,32.000000,-235.656817,117.035104,-0.128918,518347.879162,1.291667,20.126670,15.495293,2.167047,13.501434,30.722115,-40.000629,-0.352989,146.512597,32.000000,158.937673,148.037421,152.358674,133.193483,32.000000,129.262714,69.012124,60.020348,83.582701,80.152303,80.984580,34.012658,40.639503,29.299124,33.674270,0.000000,0.000000
54.663491,65.039187,118.694744,127.774618,116.976850,109.698610,29.357029,14.354666,117.568867,3.481173,61.102536,55.883076,126.653163,117.851790,125.592213,117.627943,72.199817,114.885732,-0.000574,0.036499,32.000000,-235.650579,117.106587,-0.131310,518032.843846,0.993935,20.236608,15.485820,2.170249,13.501434,30.663691,-40.001731,-0.353631,145.577617,32.000000,159.704806,149.064819,147.691790,132.300842,32.000000,130.016607,69.021920,60.093654,83.598869,80.152303,80.976362,34.012658,40.609329,29.357029,33.686816,0.000000,0.000000
54.640930,65.051288,118.643699,127.787970,116.862903,109.664552,29.368613,14.350956,117.547832,3.480773,60.932983,55.723750,126.629084,117.916593,125.656595,117.809865,72.185302,114.763183,-0.000574,0.036505,32.000000,-235.656584,117.183967,-0.129153,517832.277296,0.993280,20.121847,15.563611,2.171371,13.501434,30.564256,-40.000682,-0.353675,145.830650,32.000000,159.384804,147.839156,149.947655,133.534217,32.000000,128.574611,69.033611,60.063482,83.546970,80.152303,81.005480,34.012658,40.630203,29.368613,33.665392,0.000000,0.000000
54.526631,65.072464,118.566444,127.794090,116.921490,109.647250,29.325406,14.351527,117.510812,3.480302,61.083655,55.804565,126.693367,117.950278,125.666397,117.797235,72.129331,114.889776,-0.000575,0.036486,32.000000,-235.656341,117.241480,-0.128558,517832.277296,0.993280,20.121847,15.563611,2.171371,13.501434,30.467372,-40.001154,-0.353675,146.582482,32.000000,158.817647,148.903469,151.374476,132.328269,32.000000,129.815575,69.023284,60.071520,83.593830,80.152303,81.015738,34.012658,40.665930,29.325406,33.700829,0.000000,0.000000
54.709590,65.104916,118.636557,127.800209,116.779738,109.612377,29.374252,14.349101,117.609227,3.479629,61.006516,55.755357,126.647001,118.009188,125.683116,117.838324,72.183454,115.024962,-0.000577,0.036429,32.000000,-235.662045,117.310517,-0.128253,517864.846361,0.996735,20.287176,15.636316,2.174469,13.501434,30.387460,-40.001233,-0.354318,145.824747,32.000000,159.588838,147.803733,149.630639,133.640889,32.000000,128.910252,69.026145,60.087848,83.582311,80.152303,80.991086,34.012658,40.719019,29.374252,33.668033,0.000000,0.000000
54.606005,65.110141,118.590665,127.809111,116.422668,109.569227,29.322140,14.343535,117.683092,3.479508,61.024692,55.786015,126.741644,118.024339,125.656662,117.845308,72.098887,114.975321,-0.000576,0.036446,32.000000,-235.664332,117.327141,-0.130403,517864.846361,0.996735,20.287176,15.636316,2.174469,13.501434,30.308380,-39.999607,-0.354318,146.562435,32.000000,158.949722,148.762933,151.114343,132.593195,32.000000,129.896142,68.998786,60.059775,83.576445,80.152303,81.055859,34.012658,40.745571,29.322140,33.593786,0.000000,0.000000
54.492795,65.094465,118.711626,127.840822,116.257961,109.524428,21.997948,14.343393,117.614796,3.479315,61.028579,55.823883,126.629885,118.020282,125.640634,117.821044,72.117232,114.957222,-0.000578,0.036448,32.000000,-235.665295,117.249988,-0.130048,517602.213671,0.992886,20.141640,15.684001,2.168445,13.501434,30.243585,-40.001416,-0.352811,145.324652,32.000000,160.012711,1026.205895,146.604504,132.997313,32.000000,129.213677,69.005386,60.102976,83.585974,80.152303,80.949741,34.012658,40.753354,21.997948,33.517117,0.000000,0.000000
54.633998,65.053488,118.769066,127.823297,116.283556,109.453373,29.342908,14.342679,117.602642,3.478627,60.918335,55.849972,126.715029,117.892819,125.706804,117.780401,72.085505,114.993890,-0.000577,0.036422,32.000000,-235.662074,117.256943,-0.130468,517570.351621,0.994635,20.248236,15.713713,2.171751,13.501434,30.211577,-40.000734,-0.353473,146.443315,32.000000,158.895337,148.593825,151.675853,133.337155,32.000000,128.743310,69.006106,60.076832,83.521172,80.152303,81.063597,34.012658,40.733438,29.342908,33.688063,0.000000,0.000000
54.757678,65.054863,118.713593,127.801600,116.237433,109.426643,29.355044,14.343393,117.658107,3.478242,60.904448,55.915335,126.696043,117.956173,125.627753,117.857877,72.101505,114.962446,-0.000576,0.036465,32.000000,-235.663164,117.275767,-0.133079,517362.755811,1.328246,20.341865,15.685435,2.178483,13.501434,30.130094,-40.000288,-0.354819,145.803743,32.000000,159.572514,149.235419,148.401772,132.344003,32.000000,129.981894,69.018662,60.106737,83.504289,80.152303,80.997229,34.012658,40.745583,29.355044,33.666933,0.000000,0.000000
54.638795,64.921483,118.697006,127.748748,116.233014,109.408778,29.350052,14.345248,117.749362,3.477894,60.564938,55.808682,126.645391,118.123765,125.701775,117.951815,72.111913,115.022741,-0.000575,0.036413,32.000000,-235.663931,117.365401,-0.130955,516954.149867,0.992166,20.164583,15.737285,2.173904,13.501434,30.092976,-40.001338,-0.353467,146.414257,32.000000,159.160504,148.012164,151.523732,133.485627,32.000000,128.976394,69.109169,60.066377,83.428787,80.152303,81.048242,34.012658,40.614064,29.350052,33.531423,0.000000,0.000000
54.754925,64.916808,118.721764,127.731780,116.314934,109.411481,1.226703,14.348245,117.778346,3.477517,60.830784,55.854238,126.701110,118.131166,125.631659,117.945685,72.105301,115.048428,-0.000575,0.036381,32.000000,-235.659295,117.390262,-0.131016,516723.865190,0.989040,20.046789,15.704030,2.167981,13.501434,29.994788,-40.001101,-0.352022,145.916009,32.000000,159.559607,148.897141,148.704992,132.360920,32.000000,130.240134,69.083474,60.083232,83.437782,80.152303,81.006829,34.012658,40.589097,1.226703,33.669941,0.000000,0.000000
54.759653,64.957234,118.856941,127.737622,116.488681,109.390961,29.352402,14.345105,117.769486,3.477498,60.785191,55.965941,126.583607,118.148907,125.655885,118.011975,72.168433,115.103566,-0.000576,0.036364,32.000000,-235.663910,117.415022,-0.130801,516496.092787,0.991074,20.027952,15.726703,2.172394,13.501434,29.919000,-40.001495,-0.352860,145.531867,32.000000,159.902246,147.906852,148.252593,133.471115,32.000000,128.688739,69.114687,60.090850,83.397981,80.152303,81.034236,34.012658,40.581076,29.352402,33.578745,0.000000,0.000000
54.983226,64.967135,118.875232,127.731224,116.637325,109.383256,29.399645,14.346675,117.832508,3.477086,60.833432,56.080893,126.664770,118.283914,125.689996,118.177175,72.130691,115.178104,-0.000575,0.036319,32.000000,-235.660373,117.528845,-0.126221,516449.447721,23.657036,19.911385,15.747405,2.168239,13.501434,29.921485,-40.003200,-0.351892,146.665723,32.000000,158.775844,693.007587,152.351996,132.475334,32.000000,129.494239,69.135663,60.077203,83.415870,80.152303,80.958017,34.012658,40.612555,29.399645,33.672069,0.000000,0.000000
54.683100,64.866207,118.914582,127.731502,116.677266,109.399790,29.355423,14.341395,117.867270,3.477279,60.661611,56.029480,126.587130,118.288421,125.681244,118.106866,72.199221,115.165152,-0.000573,0.036317,32.000000,-235.667948,117.510839,-0.122001,516275.831578,0.988508,19.947259,15.714507,2.170520,13.501434,29.917413,-40.001600,-0.352338,145.532022,32.000000,159.889894,148.007073,148.371432,133.336654,32.000000,128.799133,69.128830,60.129918,83.401823,80.152303,81.038604,34.012658,40.497216,29.355423,33.692245,0.000000,0.000000
54.906212,64.878583,119.046720,127.756815,116.852070,109.450118,29.333103,14.347389,117.933736,3.478217,60.678332,56.158114,126.675161,118.242704,125.692995,118.184082,72.131824,115.134742,-0.000571,0.036307,32.000000,-235.658840,117.611464,-0.120274,516205.613279,0.982434,19.742270,15.793106,2.162027,13.501434,29.902159,-40.002229,-0.350319,146.682401,32.000000,158.878197,148.587163,152.386766,132.750305,32.000000,129.632305,69.096074,60.111504,83.426792,80.152303,80.934121,34.012658,40.463352,29.333103,33.646904,0.000000,0.000000
54.806619,64.832657,119.079367,127.754034,116.979269,109.490281,21.927447,14.342537,118.008314,3.478947,60.681226,56.035333,126.611348,118.381893,125.632207,118.191942,72.177735,115.303905,-0.000570,0.036337,32.000000,-235.664184,117.638918,-0.118951,516167.809580,0.989776,19.929967,15.717478,2.174613,13.501434,29.929324,-40.002859,-0.353206,145.591602,32.000000,159.999785,148.833843,146.583013,132.613066,32.000000,129.716232,69.092781,60.118252,83.452912,80.152303,80.960572,34.012658,40.400091,21.927447,33.659156,0.000000,0.000000
54.772764,64.823582,119.038320,127.719819,117.032970,109.507592,15.404586,14.347103,118.018601,3.479791,60.736706,56.018132,126.656686,118.369331,125.705290,118.226823,72.155038,115.405600,-0.000568,0.036309,32.000000,-235.656011,117.662248,-0.120222,516435.170699,0.986560,19.727666,15.768207,2.168183,13.501434,29.928560,-40.000210,-0.351820,146.715612,32.000000,158.827091,148.782885,152.354665,132.756622,32.000000,129.117270,69.095468,60.101234,83.449706,80.152303,80.895145,34.012658,40.349346,15.404586,33.834651,0.000000,0.000000
54.776507,64.889033,119.011113,127.725939,117.103268,109.522146,1.822885,14.345961,118.053252,3.480436,61.024039,56.004970,126.579776,118.417617,125.641523,118.232200,72.147483,115.267989,-0.000569,0.036311,32.000000,-235.665349,117.730612,-0.121232,516521.975791,1.322734,19.777486,15.814972,2.172719,13.501434,29.892732,-40.001888,-0.352948,145.599196,32.000000,159.819810,128.933435,147.198974,132.331254,32.000000,129.439382,69.075292,60.117789,83.430811,80.152303,80.976664,34.012658,40.378801,1.822885,33.680433,0.000000,0.000000
54.664156,65.015811,119.096597,127.757650,117.120786,109.544929,29.379984,14.347103,117.969570,3.480971,60.940722,55.974112,126.657000,118.448774,125.694299,118.218185,72.185955,115.378339,-0.000568,0.036354,32.000000,-235.662240,117.607100,-0.122577,516659.217269,1.884368,19.800987,15.893333,2.173312,13.501434,29.885038,-39.999475,-0.353175,146.225029,32.000000,159.237140,147.804043,150.793220,133.530278,32.000000,128.732274,69.069217,60.112909,83.418954,80.152303,81.040300,34.012658,40.438991,29.379984,33.687696,0.000000,0.000000
54.785262,65.030387,119.056384,127.773783,117.065163,109.576678,29.395386,14.348816,117.970302,3.481565,61.210207,56.022606,126.653274,118.438904,125.635599,118.264064,72.173147,115.275577,-0.000566,0.036317,32.000000,-235.661675,117.718618,-0.121963,517109.280141,0.991038,20.097831,15.847498,2.178696,13.501434,29.899929,-40.001023,-0.354726,145.609511,32.000000,159.989661,149.198312,147.345456,132.565513,32.000000,129.829192,69.055272,60.124425,83.438989,80.152303,80.978176,34.012658,40.506911,29.395386,33.670455,0.000000,0.000000
55.011138,65.106841,119.139492,127.812727,117.109513,109.591368,29.369143,14.349672,118.019699,3.482019,60.952362,56.138956,126.652853,118.532742,125.714315,118.255794,72.188414,115.341240,-0.000565,0.036303,32.000000,-235.656065,117.598248,-0.121852,517235.552206,0.988420,19.995764,15.804046,2.173146,13.501434,29.899892,-40.000157,-0.353548,146.199066,32.000000,159.269820,147.914032,150.202107,133.495023,32.000000,128.603597,69.053576,60.083663,83.393197,80.152303,80.886953,34.012658,40.601794,29.369143,33.654827,0.000000,0.000000
55.050841,64.974835,119.209511,127.772671,117.137887,109.659263,29.367219,14.345676,118.234873,3.482244,60.743048,56.271407,126.738964,118.632169,125.683216,118.286675,72.182027,115.375932,-0.000565,0.036304,32.000000,-235.658914,117.808969,-0.121898,517252.922960,0.985141,19.855196,15.824733,2.165734,13.501434,29.952955,-40.000472,-0.351914,146.610452,32.000000,158.989508,148.992213,150.457647,132.251355,32.000000,129.787352,69.073608,60.089215,83.431415,80.152303,80.803288,34.012658,40.489206,29.367219,33.694006,0.000000,0.000000
55.018710,64.808457,119.155820,127.722879,117.314721,109.763421,29.391582,14.342394,118.168994,3.483352,60.438654,56.151820,126.636877,118.599198,125.707282,118.392426,72.229016,115.354530,-0.000567,0.036285,32.000000,-235.664818,117.841092,-0.117409,517252.922960,0.985141,19.855196,15.824733,2.165734,13.501434,29.960943,-40.000656,-0.351914,146.061000,32.000000,159.447428,147.728448,150.143493,133.482940,32.000000,128.633024,69.113791,60.144946,83.465955,80.152303,80.804181,34.012658,40.298608,29.391582,33.565759,0.000000,0.000000
54.731740,64.899483,119.270981,127.739569,117.444845,109.792804,29.345502,14.346532,118.100239,3.484141,60.814013,55.959084,126.720264,118.458153,125.630181,118.281990,72.183404,115.351649,-0.000566,0.036295,32.000000,-235.662155,117.697245,-0.117520,517374.788063,0.984679,19.685113,15.850108,2.165444,13.501434,29.980481,-40.000446,-0.351903,146.703620,32.000000,158.960486,148.603326,150.936510,132.456057,32.000000,129.890546,69.086468,60.119009,83.455241,80.152303,80.960518,34.012658,40.262027,29.345502,33.763925,0.000000,0.000000
54.782576,64.986660,119.240373,127.753755,117.302954,109.803010,29.348935,14.349244,118.060130,3.484692,61.044304,56.060882,126.638227,118.386969,125.689923,118.215925,72.227201,115.345546,-0.000568,0.036323,32.000000,-235.656493,117.688209,-0.117597,517545.888449,0.984994,19.549547,15.791405,2.165733,13.501434,30.028909,-40.002046,-0.352158,146.003999,32.000000,159.517649,147.732461,149.428320,133.536875,32.000000,128.695393,69.086570,60.130448,83.451909,80.152303,80.933026,34.012658,40.414960,29.348935,33.688430,0.000000,0.000000
54.871401,65.098590,119.038421,127.779069,117.252590,109.841154,21.918220,14.343393,117.953275,3.485116,61.178853,56.017671,126.697502,118.302817,125.644808,118.222949,72.163923,115.196043,-0.000567,0.036328,32.000000,-235.663819,117.557705,-0.111880,518077.576540,0.992779,19.916385,15.835440,2.179192,13.501434,30.003283,-40.000420,-0.355450,146.718842,32.000000,158.832765,148.766167,151.242830,132.461831,32.000000,129.586659,69.054699,60.087737,83.502588,80.152303,80.985043,34.012658,40.537893,21.918220,33.664585,0.000000,0.000000
54.727534,65.128017,119.156220,127.813283,117.208214,109.880582,29.368855,14.344392,118.010660,3.485641,60.980522,56.038650,126.642565,118.326654,125.681402,118.243994,72.218043,115.260216,-0.000568,0.036343,32.000000,-235.664624,117.712073,-0.115185,518129.804523,0.991967,19.954623,15.788303,2.176611,13.501434,29.980451,-39.999895,-0.354964,145.834896,32.000000,159.463170,147.728378,149.244368,133.289965,32.000000,128.797283,69.062536,60.107415,83.452264,80.152303,80.937153,34.012658,40.598866,29.368855,33.670234,0.000000,0.000000
54.843607,65.111791,119.131055,127.818568,117.260110,109.898389,29.355415,14.344677,118.021078,3.485640,61.056893,56.032113,126.745564,118.330691,125.685929,118.167191,72.231018,115.239443,-0.000569,0.036363,32.000000,-235.663519,117.660311,-0.117552,518550.698328,1.326742,19.981125,15.769704,2.169407,13.501434,30.006171,-40.001338,-0.353605,146.766942,32.000000,158.890155,148.652144,151.616758,132.589269,32.000000,129.967863,69.078160,60.101794,83.506734,80.152303,80.899380,34.012658,40.611061,29.355415,33.639347,0.000000,0.000000
54.807678,65.120867,119.121612,127.800766,117.152145,109.897358,29.358448,14.351955,117.954482,3.485636,61.179322,56.197442,126.637738,118.473853,125.655907,118.158334,72.242593,115.345156,-0.000570,0.036336,32.000000,-235.657388,117.641810,-0.116381,518715.394813,0.991720,20.021044,15.726386,2.172196,13.501434,30.044804,-40.001442,-0.354412,145.405200,32.000000,160.069065,148.256155,146.478187,132.944243,32.000000,129.557936,69.074833,60.114806,83.514483,80.152303,80.968305,34.012658,40.653581,29.358448,33.685128,0.000000,0.000000
54.751805,65.112341,119.126117,127.790473,117.132962,109.864250,29.358017,14.344534,118.002304,3.485838,61.052171,56.057960,126.678710,118.379812,125.658345,118.192636,72.184950,115.319452,-0.000569,0.036324,32.000000,-235.665136,117.642874,-0.115369,518715.394813,0.991720,20.021044,15.726386,2.172196,13.501434,29.981076,-40.000236,-0.354412,146.644415,32.000000,158.754515,148.616722,151.960798,132.397315,32.000000,129.414034,69.026336,60.072925,83.500470,80.152303,80.850747,34.012658,40.688610,29.358017,33.685275,0.000000,0.000000
54.882736,65.096115,119.186024,127.799653,117.131212,109.881834,21.578031,14.346532,117.929447,3.486074,61.123730,56.123633,126.635859,118.371860,125.680534,118.163668,72.204737,115.295658,-0.000569,0.036368,32.000000,-235.662319,117.708014,-0.112809,518721.349218,0.992352,20.064676,15.772698,2.173448,13.501434,30.041044,-40.002124,-0.354712,145.501224,32.000000,159.923693,148.480607,146.289624,132.840446,32.000000,129.396315,69.023809,60.094724,83.523677,80.152303,80.873847,34.012658,40.681314,21.578031,33.697967,0.000000,0.000000
54.858863,65.114266,119.169648,127.799653,117.043984,109.890226,29.321211,14.347246,118.034107,3.486374,60.957696,56.101931,126.736342,118.372573,125.719573,118.149876,72.176748,115.334243,-0.000568,0.036339,32.000000,-235.659311,117.744622,-0.113169,518705.787078,0.993165,20.109922,15.816269,2.175748,13.501434,30.038521,-40.001678,-0.355146,146.808059,32.000000,158.787047,148.534272,152.225258,132.771205,32.000000,129.643182,68.988972,60.106121,83.528724,80.152303,80.883342,34.012658,40.728425,29.321211,33.683074,0.000000,0.000000
54.874587,65.068064,119.094843,127.775731,117.129227,109.887826,29.352054,14.349529,118.110100,3.486626,60.906875,56.025107,126.660494,118.559842,125.736001,118.281891,72.237572,115.422228,-0.000568,0.036313,32.000000,-235.661289,117.796180,-0.111258,518786.788968,0.992504,20.008851,15.832569,2.172295,13.501434,30.016732,-40.001128,-0.354391,145.598707,32.000000,160.066690,147.834126,148.066427,133.618782,32.000000,128.980473,69.003987,60.130533,83.538934,80.152303,80.865639,34.012658,40.704416,29.352054,33.617777,0.000000,0.000000
54.862097,65.050188,119.218405,127.785188,117.266674,109.894120,21.961876,14.349529,118.158315,3.486458,60.894260,56.215321,126.696723,118.485946,125.728622,118.351808,72.175388,115.348606,-0.000568,0.036342,32.000000,-235.656372,117.799606,-0.106313,518786.788968,0.992504,20.008851,15.832569,2.172295,13.501434,30.023299,-40.000708,-0.354391,146.667635,32.000000,158.894500,148.463195,152.302326,132.764728,32.000000,129.565657,68.990308,60.109150,83.541269,80.152303,80.953322,34.012658,40.701648,21.961876,33.683514,0.000000,0.000000
55.006251,64.969060,119.149737,127.763769,117.377099,109.892775,29.328727,14.341966,118.094856,3.486818,60.724910,56.070823,126.637960,118.533682,125.717333,118.349949,72.253803,115.388872,-0.000568,0.036377,32.000000,-235.666886,117.810480,-0.099888,518582.343216,0.991931,19.949730,15.819771,2.170358,13.501434,30.093090,-39.999974,-0.353925,145.556039,32.000000,159.986346,147.992348,147.835825,133.328276,32.000000,128.790716,68.970799,60.123443,83.520648,80.152303,80.789425,34.012658,40.624834,29.328727,33.757688,0.000000,0.000000
54.791518,64.974010,119.158040,127.785466,117.357571,109.857373,29.364824,14.345105,118.069230,3.487068,60.813514,56.136013,126.688540,118.533070,125.711462,118.367268,72.174633,115.365567,-0.000568,0.036369,32.000000,-235.664402,117.757329,-0.100654,518714.109693,1.324820,19.941665,15.841791,2.173056,13.501434,30.080729,-40.000761,-0.354507,146.711552,32.000000,158.844198,148.242203,152.533757,132.945153,32.000000,129.658984,68.964957,60.112500,83.513568,80.152303,80.891304,34.012658,40.620682,29.364824,33.669574,0.000000,0.000000
54.864185,65.038637,119.242116,127.793533,117.038037,109.831904,22.561063,14.344963,118.051600,3.487587,60.905014,56.172907,126.669483,118.446144,125.678342,118.178070,72.231586,115.360037,-0.000569,0.036355,32.000000,-235.662086,117.708728,-0.104205,518342.981703,0.988943,19.722102,15.785414,2.166113,13.501434,30.133048,-39.999738,-0.352828,145.517598,32.000000,160.092967,148.000110,147.344531,133.422365,32.000000,128.884090,68.956249,60.135190,83.520772,80.152303,80.840766,34.012658,40.682394,22.561063,33.647491,0.000000,0.000000
54.855164,65.001511,119.247405,127.797428,117.073783,109.836644,29.357056,14.348530,118.251129,3.488213,60.779874,56.168677,126.756509,118.521324,125.764329,118.341846,72.217772,115.413230,-0.000569,0.036403,32.000000,-235.658846,117.851307,-0.102279,518473.292569,0.991708,19.933366,15.851828,2.174753,13.501434,30.155639,-40.001626,-0.354738,146.651783,32.000000,158.907045,241.746088,152.302062,133.023215,32.000000,129.322770,68.988065,60.139633,83.564316,80.152303,80.834112,34.012658,40.655121,29.357056,33.831936,0.000000,0.000000
54.985496,64.943759,119.196116,127.777678,117.104546,109.841750,29.332973,14.348387,118.207021,3.488398,60.798535,56.155864,126.660410,118.566041,125.703951,118.348711,72.251201,115.451286,-0.000570,0.036380,32.000000,-235.659808,117.861280,-0.102123,518288.566808,0.990583,19.899653,15.834773,2.173859,13.501434,30.212313,-40.000787,-0.354441,145.491029,32.000000,160.009673,148.026619,147.144690,133.195660,32.000000,128.918896,68.998913,60.141359,83.534825,80.152303,80.838242,34.012658,40.603447,29.332973,33.610660,0.000000,0.000000
54.942302,64.970435,119.235941,127.749583,117.216940,109.848201,29.396052,14.346532,118.184573,3.488839,60.835101,56.259918,126.711919,118.553746,125.755924,118.386948,72.219246,115.432290,-0.000568,0.036419,32.000000,-235.661008,117.866278,-0.104822,518288.566808,0.990583,19.899653,15.834773,2.173859,13.501434,30.193893,-40.001075,-0.354441,146.677546,32.000000,158.901867,629.608562,152.336661,133.198872,32.000000,129.402454,68.992817,60.151573,83.587824,80.152303,80.691952,34.012658,40.589657,29.396052,33.823132,0.000000,0.000000
55.025188,64.939359,119.341416,127.745689,117.297641,109.855354,29.391109,14.349101,118.130429,3.489299,60.794582,56.005836,126.628661,118.570180,125.699055,118.417386,72.273341,115.514031,-0.000567,0.036431,32.000000,-235.658439,117.906373,-0.098770,518084.194622,0.988687,19.716716,15.822163,2.167774,13.501434,30.238907,-40.001862,-0.353001,145.457627,32.000000,160.196788,470.439874,146.871134,133.362820,32.000000,129.080597,68.982893,60.174711,83.564848,80.152303,80.701091,34.012658,40.603245,29.391109,33.827021,0.000000,0.000000
54.895147,64.937709,119.234788,127.762100,117.356913,109.847434,29.346954,14.343535,118.220474,3.490029,60.811620,56.065408,126.700519,118.598871,125.688374,118.499666,72.255920,115.468961,-0.000566,0.036477,32.000000,-235.660726,117.918102,-0.098405,518244.757044,0.987553,19.784855,15.843727,2.170203,13.501434,30.322034,-40.000525,-0.353601,146.596565,32.000000,158.964497,-165.343411,150.921191,132.459404,32.000000,129.789912,68.965279,60.162788,83.554595,80.152303,80.718988,34.012658,40.525852,29.346954,33.686008,0.000000,0.000000
55.004554,64.952559,119.328338,127.767942,117.450654,109.847879,29.354763,14.346104,118.153746,3.490447,60.839158,56.077235,126.651640,118.619873,125.699456,118.432643,72.306440,115.500260,-0.000567,0.036479,32.000000,-235.664058,117.991156,-0.100622,518072.994563,0.986053,19.674235,15.834340,2.168851,13.501434,30.326034,-40.002701,-0.353227,145.403411,32.000000,160.082565,117.497315,146.668821,133.121318,32.000000,128.978995,68.998692,60.196975,83.532174,80.152303,80.689282,34.012658,40.536439,29.354763,33.656735,0.000000,0.000000
54.717013,64.959159,119.328283,127.756259,117.591853,109.847166,1.631868,14.344820,118.195609,3.490554,60.851987,56.210449,126.723746,118.647136,125.688637,118.504862,72.210363,115.510076,-0.000568,0.036443,32.000000,-235.660589,117.894424,-0.103456,518145.012959,0.990052,19.797423,15.827113,2.172046,13.501434,30.430163,-40.000393,-0.354006,146.694908,32.000000,159.024071,148.898919,151.311492,132.503972,32.000000,129.765145,68.998794,60.191200,83.498189,80.152303,80.804317,34.012658,40.535749,1.631868,33.772288,0.000000,0.000000
55.011155,64.944309,119.461846,127.759875,117.732561,109.854527,29.360153,14.348673,118.443147,3.490570,60.688996,56.269856,126.649856,118.945922,125.732365,118.682613,72.300476,115.791112,-0.000568,0.036439,32.000000,-235.662145,118.123599,-0.100904,517998.812908,0.987652,19.707230,15.793710,2.169427,13.501434,30.463637,-40.001705,-0.353353,145.786515,32.000000,159.742437,147.796151,149.405586,133.594161,32.000000,128.544728,69.049963,60.211845,83.461753,80.152303,80.686066,34.012658,40.528939,29.360153,33.824159,0.000000,0.000000
55.142343,64.907458,119.751732,127.793811,117.873246,109.870968,2.055662,14.349386,118.552056,3.491442,60.697543,56.437393,126.748633,118.943373,125.701087,118.811102,72.266347,115.823331,-0.000570,0.036461,32.000000,-235.656842,118.299382,-0.102671,518373.805481,17.869934,19.990246,15.895155,2.180826,13.501434,30.633419,-40.000892,-0.356043,146.690067,32.000000,158.853737,149.051382,151.610808,132.457835,32.000000,129.460770,69.061081,60.205869,83.526904,80.152303,80.605439,34.012658,40.514888,2.055662,33.858348,0.000000,0.000000
55.259687,64.870607,119.766289,127.768220,117.959584,109.898970,1.036048,14.347959,118.642154,3.492025,60.464482,56.316087,126.682638,119.036886,125.772988,118.826625,72.343608,115.918869,-0.000571,0.036463,32.000000,-235.662367,118.286370,-0.104561,518031.132127,0.987378,19.692646,15.958574,2.171593,13.501434,30.811722,-40.000551,-0.353829,145.792718,32.000000,159.869578,147.935104,149.046495,133.433691,32.000000,128.527571,69.104053,60.221590,83.505969,80.152303,80.605298,34.012658,40.404294,1.036048,33.832450,0.000000,0.000000
55.071294,64.816707,119.616095,127.758762,118.028150,109.927034,22.254905,14.354524,118.601485,3.492528,60.543614,56.337271,126.696698,119.026811,125.675191,118.877030,72.298459,115.865034,-0.000570,0.036423,32.000000,-235.650721,118.218045,-0.110905,518051.945955,14.065844,19.530062,16.010286,2.171684,13.501434,30.950448,-40.000944,-0.353756,145.939215,32.000000,159.649579,152.299433,148.650966,132.541255,32.000000,129.906137,69.102443,60.200651,83.540632,80.152303,80.549126,34.012658,40.352708,22.254905,33.675444,0.000000,0.000000
54.907786,64.822482,119.746325,127.736787,118.266706,109.957417,29.355150,14.344963,118.558909,3.493376,60.542748,56.353700,126.638377,118.885117,125.703717,118.817761,72.346419,115.848943,-0.000569,0.036426,32.000000,-235.663561,118.218763,-0.111459,517901.578470,27.847245,19.380939,15.985144,2.167336,13.501434,31.039425,-40.000734,-0.352787,145.675082,32.000000,159.854023,217.810377,148.508336,133.507778,32.000000,128.634678,69.092130,60.216257,83.495265,80.152303,80.490528,34.012658,40.248386,29.355150,33.795693,0.000000,0.000000
55.242403,64.928634,119.596597,127.741794,118.497540,109.986778,22.239529,14.348673,118.456549,3.494108,60.749548,56.257836,126.696543,118.881813,125.599014,118.744708,72.321712,115.858204,-0.000567,0.036482,32.000000,-235.658703,118.283168,-0.111799,518159.692162,1.301451,19.507377,16.000928,2.172023,13.501434,31.162261,-40.000525,-0.353977,146.027438,32.000000,159.444300,149.301748,148.814081,132.437811,32.000000,129.690643,69.100616,60.195026,83.541940,80.152303,80.418782,34.012658,40.331235,22.239529,33.753800,0.000000,0.000000
55.008239,64.851632,119.720686,127.742351,118.539296,109.994619,29.364723,14.341823,118.534359,3.494807,60.754045,56.126884,126.697481,118.986868,125.698975,118.636160,72.360515,115.753736,-0.000566,0.036487,32.000000,-235.660308,118.082322,-0.110617,518304.251804,0.990208,19.670053,15.944189,2.180862,13.501434,31.325269,-40.001574,-0.356097,146.459198,32.000000,159.096146,148.137477,151.307081,133.560652,32.000000,128.611286,69.136508,60.191419,83.559826,80.152303,80.522696,34.012658,40.227095,29.364723,33.841547,0.000000,0.000000
54.847449,64.939359,119.524330,127.754312,118.558055,110.004716,29.349279,14.343535,118.415128,3.495517,61.162929,56.137692,126.661777,118.834589,125.644505,118.583274,72.414136,115.684112,-0.000566,0.036501,32.000000,-235.664824,118.174099,-0.112795,518454.533123,1.298978,19.455491,15.973949,2.164942,13.501434,31.372949,-40.001364,-0.352631,145.483329,32.000000,159.932388,148.897336,146.613094,132.864082,32.000000,129.516694,69.079299,60.192794,83.589890,80.152303,80.595278,34.012658,40.281261,29.349279,33.837879,0.000000,0.000000
54.887910,65.047988,119.498871,127.771558,118.379949,109.982399,29.277684,14.345248,118.270237,3.495980,61.241396,56.131608,126.694951,118.744135,125.705797,118.443847,72.386185,115.481284,-0.000566,0.036531,32.000000,-235.664423,117.894852,-0.114109,518432.414861,0.988295,19.602766,15.878132,2.176414,13.501434,31.449152,-40.001574,-0.355211,146.555706,32.000000,158.804987,148.648300,152.487095,132.759067,32.000000,129.214081,69.075654,60.164759,83.598644,80.152303,80.530699,34.012658,40.384689,29.277684,33.830175,0.000000,0.000000
54.704494,65.118116,119.285427,127.794368,118.244198,109.996484,29.375664,14.350528,118.174350,3.496141,61.365250,56.074512,126.621229,118.610594,125.608574,118.357534,72.422366,115.455385,-0.000567,0.036554,32.000000,-235.652422,117.769278,-0.119492,518585.360636,0.992351,19.844919,15.786492,2.179214,13.501434,31.486047,-40.000787,-0.356072,145.570330,32.000000,159.683441,200.727119,146.867981,132.381043,32.000000,129.679895,69.080893,60.166276,83.584539,80.152303,80.622636,34.012658,40.475461,29.375664,33.597307,0.000000,0.000000
54.664125,65.173670,119.316765,127.823019,118.110743,110.030301,29.352946,14.345105,118.085901,3.495863,61.340225,56.058693,126.720049,118.465535,125.675577,118.372157,72.366888,115.340918,-0.000567,0.036585,32.000000,-235.663582,117.721434,-0.115260,518866.666873,0.994730,20.161263,15.653241,2.180542,13.501434,31.473127,-40.001075,-0.356631,146.577580,32.000000,158.729305,151.369350,152.642924,132.887140,32.000000,129.476174,69.116977,60.143128,83.606957,80.152303,80.633390,34.012658,40.568851,29.352946,33.836852,0.000000,0.000000
54.785667,65.213823,119.193736,127.844438,117.999393,110.038076,29.354663,14.348958,118.141563,3.495969,61.342478,55.990262,126.679067,118.486680,125.701585,118.288980,72.394362,115.419861,-0.000567,0.036650,32.000000,-235.659729,117.779619,-0.107918,518866.666873,0.994730,20.161263,15.653241,2.180542,13.501434,31.500414,-40.000393,-0.356631,145.402083,32.000000,160.044417,215.005752,147.115854,133.399927,32.000000,129.240961,69.087366,60.146367,83.596507,80.152303,80.646726,34.012658,40.668285,29.354663,33.734358,0.000000,0.000000
54.723336,65.201172,119.306157,127.864188,117.846970,109.997342,29.364386,14.343964,118.219105,3.495392,61.339947,55.976495,126.776502,118.533070,125.667796,118.393018,72.352132,115.340592,-0.000566,0.036697,32.000000,-235.663740,117.733019,-0.107768,519245.811653,0.996768,20.255718,15.646082,2.182725,13.501434,31.585067,-40.001311,-0.357292,146.412185,32.000000,158.995357,149.475430,150.784092,132.442353,32.000000,129.749141,69.070055,60.109976,83.611585,80.152303,80.676929,34.012658,40.707868,29.364386,33.706551,0.000000,0.000000
54.878769,65.152768,119.211261,127.886720,117.592266,109.967491,29.394338,14.344106,118.153709,3.494332,60.991719,56.146223,126.706640,118.583456,125.747909,118.366269,72.388452,115.376158,-0.000565,0.036727,32.000000,-235.665728,117.769546,-0.102743,519212.733087,0.994440,20.178809,15.661812,2.175637,13.501434,31.600036,-40.002151,-0.355751,146.011154,32.000000,159.179889,147.864586,150.310073,133.596357,32.000000,128.830539,69.054897,60.085418,83.597207,80.152303,80.486180,34.012658,40.734016,29.394338,33.562898,0.000000,0.000000
54.888537,65.053488,119.293331,127.861129,117.473342,109.944404,29.209047,14.343678,118.140696,3.493860,60.956570,56.130363,126.721868,118.410603,125.718721,118.346446,72.348991,115.456208,-0.000567,0.036768,32.000000,-235.665993,117.758676,-0.100734,519126.624487,0.994962,20.226167,15.660660,2.180170,13.501434,31.617855,-40.001888,-0.356617,146.708657,32.000000,158.988007,148.922600,150.976402,132.531152,32.000000,130.213726,69.061594,60.097646,83.605218,80.152303,80.639480,34.012658,40.692546,29.209047,33.761210,0.000000,0.000000
