OSU 80 Ton Compressor Load Stand
54.785202,64.984460,119.108701,127.844160,117.389625,109.926438,21.500895,14.340396,118.018431,3.493036,60.872103,55.996319,126.689720,118.362950,125.723558,118.160465,72.354878,115.229612,-0.000569,0.036808,32.000000,-235.666324,117.573635,-0.100149,518749.645579,0.990435,20.028220,15.643807,2.172266,13.501434,31.624081,-40.000813,-0.354649,146.014911,32.000000,159.448303,147.927386,149.761286,133.726170,32.000000,128.658404,69.070903,60.093199,83.545276,80.152303,80.622896,34.012658,40.589152,21.500895,33.683807,0.000000,0.000000
54.731454,65.035062,119.149625,127.852783,117.098449,109.878274,21.803287,14.343821,118.031499,3.491330,61.130581,56.088597,126.747323,118.389702,125.635841,118.169431,72.355112,115.230099,-0.000568,0.036897,32.000000,-235.664211,117.535944,-0.100429,518436.625743,1.355487,19.949895,15.597141,2.174104,13.501434,31.645869,-40.001810,-0.354836,145.782721,32.000000,159.558997,149.323685,148.185955,132.145872,32.000000,130.104131,69.072560,60.114188,83.589206,80.152303,80.665720,34.012658,40.639615,21.803287,33.657689,0.000000,0.000000
54.918797,65.036162,119.105370,127.863910,116.948632,109.836242,29.359628,14.346532,118.065591,3.490166,60.934930,56.041440,126.744817,118.349185,125.734688,118.190233,72.304744,115.321613,-0.000570,0.036866,32.000000,-235.658713,117.671303,-0.097388,518436.625743,1.355487,19.949895,15.597141,2.174104,13.501434,31.657336,-40.001206,-0.354836,146.590846,32.000000,158.920471,148.168148,152.056586,133.650533,32.000000,129.234110,69.050361,60.127859,83.608913,80.152303,80.705360,34.012658,40.652417,29.359628,33.622326,0.000000,0.000000
54.640058,64.985285,119.151627,127.841935,116.837789,109.790511,29.368955,14.336971,118.066162,3.489027,60.972162,55.977137,126.661578,118.360667,125.712918,118.288564,72.367787,115.318581,-0.000570,0.036883,32.000000,-235.669094,117.687847,-0.098968,518312.724973,1.337736,20.052238,15.597174,2.176986,13.501434,31.660242,-40.000446,-0.355381,145.430246,32.000000,160.005874,148.517301,146.401543,133.129115,32.000000,129.469066,69.036301,60.143878,83.622955,80.152303,80.707708,34.012658,40.605782,29.368955,33.799875,0.000000,0.000000
54.611887,65.019937,119.052994,127.834146,116.770836,109.781489,29.303813,14.346532,117.968018,3.487929,60.999386,55.967856,126.758328,118.299758,125.696374,118.055939,72.296362,115.231504,-0.000571,0.036895,32.000000,-235.658877,117.688272,-0.098661,518114.807224,0.989314,19.873157,15.697659,2.168754,13.501434,31.635643,-40.001154,-0.353342,146.734887,32.000000,158.899648,149.163929,151.865700,132.711988,32.000000,129.768503,68.992914,60.118922,83.631269,80.152303,80.674892,34.012658,40.608353,29.303813,33.597968,0.000000,0.000000
54.782256,65.046613,119.136941,127.871421,116.831333,109.754781,29.369388,14.343678,118.071399,3.486981,60.767896,56.078383,126.686908,118.476669,125.741012,118.269520,72.355652,115.296068,-0.000572,0.036855,32.000000,-235.663534,117.661433,-0.094105,517854.620819,0.994036,20.090537,15.632954,2.180664,13.501434,31.651106,-40.000420,-0.355914,145.664133,32.000000,159.811717,147.945479,148.789785,133.477079,32.000000,128.771264,68.992711,60.167420,83.621185,80.152303,80.655881,34.012658,40.671285,29.369388,33.661944,0.000000,0.000000
54.795704,65.016912,119.064180,127.866414,116.868217,109.726777,1.643686,14.342965,118.013645,3.486462,61.023971,56.044045,126.758309,118.384278,125.643335,118.189599,72.296372,115.264502,-0.000573,0.036812,32.000000,-235.666542,117.738546,-0.095565,518027.368339,0.996825,20.152358,15.656692,2.179983,13.501434,31.627408,-40.002387,-0.355799,146.012463,32.000000,159.520687,148.917536,149.063237,132.354576,32.000000,130.450954,68.976275,60.166764,83.621069,80.152303,80.639940,34.012658,40.648720,1.643686,33.607652,0.000000,0.000000
54.791699,65.026812,119.144312,127.856956,116.860730,109.705160,21.689417,14.348958,118.134699,3.486408,60.763344,56.011866,126.729077,118.531866,125.748940,118.213521,72.284936,115.502951,-0.000574,0.036764,32.000000,-235.657434,117.845209,-0.098625,517717.428815,0.991007,20.014883,15.632763,2.174736,13.501434,31.643700,-40.002387,-0.354483,146.437962,32.000000,159.081156,148.013039,151.193669,133.629137,32.000000,128.858823,68.985373,60.133973,83.625300,80.152303,80.545357,34.012658,40.666584,21.689417,33.671042,0.000000,0.000000
54.833657,64.980335,119.083826,127.845551,116.938898,109.730699,29.376224,14.348102,118.009630,3.486670,60.897812,56.062015,126.684183,118.404260,125.673962,118.136554,72.316284,115.236502,-0.000575,0.036758,32.000000,-235.662880,117.576120,-0.104368,517659.317444,17.696578,19.972241,15.674757,2.172874,13.501434,31.639990,-40.000918,-0.353943,145.510234,32.000000,159.903942,148.904337,146.749377,132.588801,32.000000,129.603405,68.981909,60.182114,83.643582,80.152303,80.622374,34.012658,40.618687,29.376224,33.639420,0.000000,0.000000
54.699785,64.957234,119.106747,127.794368,117.107037,109.751171,29.312803,14.345819,117.893104,3.486544,60.879301,55.933843,126.734745,118.291540,125.709007,118.134759,72.250319,115.206794,-0.000576,0.036785,32.000000,-235.661066,117.487362,-0.104966,517600.853584,1.340977,19.985996,15.816686,2.174496,13.501434,31.628473,-40.000472,-0.354224,146.622291,32.000000,158.812653,149.065051,152.682815,132.827283,32.000000,129.843025,68.988514,60.161919,83.631152,80.152303,80.650383,34.012658,40.576679,29.312803,33.615282,0.000000,0.000000
54.879971,65.014711,118.966321,127.782407,117.098139,109.738054,29.380231,14.353668,117.932497,3.486517,61.005825,55.990910,126.665900,118.287481,125.670466,118.103982,72.300276,115.125187,-0.000574,0.036712,32.000000,-235.655020,117.495374,-0.109546,517560.414349,0.989355,19.899157,15.639508,2.171729,13.501434,31.575249,-40.000341,-0.353651,145.488590,32.000000,160.029654,148.256631,147.706742,133.328317,32.000000,129.026908,68.998124,60.180868,83.647383,80.152303,80.607696,34.012658,40.633609,29.380231,33.657542,0.000000,0.000000
54.698653,64.991886,119.087336,127.817734,116.962653,109.695592,22.576262,14.346818,117.927444,3.486521,61.047145,56.019796,126.733879,118.231693,125.647325,118.004397,72.328080,115.208283,-0.000573,0.036618,32.000000,-235.660558,117.537146,-0.108836,517839.965422,0.994306,20.004917,15.689199,2.177463,13.501434,31.613905,-40.000656,-0.355029,146.398020,32.000000,159.192864,149.220054,150.181067,132.326433,32.000000,129.850597,68.990498,60.215563,83.669518,80.152303,80.742018,34.012658,40.612734,22.576262,33.654314,0.000000,0.000000
54.641682,65.017737,118.907887,127.818012,116.937618,109.669132,29.335351,14.348102,117.918432,3.486660,60.828893,55.906562,126.686661,118.258751,125.741935,118.019209,72.342995,115.162554,-0.000573,0.036532,32.000000,-235.662224,117.608262,-0.105373,517650.334500,0.988453,19.889009,15.594518,2.167755,13.501434,31.526618,-40.001862,-0.352831,146.140164,32.000000,159.287270,148.013175,150.492481,133.620000,32.000000,128.757966,69.008650,60.213755,83.669131,80.152303,80.744569,34.012658,40.640153,29.335351,33.678525,0.000000,0.000000
54.793776,65.010586,118.979548,127.819959,116.844465,109.632622,29.383700,14.351527,117.916137,3.486945,61.032578,55.971226,126.693378,118.253694,125.650424,118.181864,72.284236,115.059056,-0.000573,0.036510,32.000000,-235.660111,117.615440,-0.106981,517464.139752,1.290493,20.040659,15.612253,2.177153,13.501434,31.532465,-40.001652,-0.354820,145.661989,32.000000,159.999912,149.097989,147.500245,132.509890,32.000000,130.300237,68.957657,60.201268,83.690355,80.152303,80.648300,34.012658,40.616036,29.383700,33.559597,0.000000,0.000000
54.870881,65.020212,119.051506,127.818012,116.962911,109.622176,29.382511,14.349101,117.824147,3.486811,60.985117,55.956617,126.740448,118.237565,125.736549,118.143420,72.247019,115.188529,-0.000573,0.036496,32.000000,-235.657292,117.496355,-0.102332,517377.739779,0.994129,20.121421,15.572280,2.176139,13.501434,31.520116,-40.000393,-0.354585,146.570056,32.000000,158.997210,148.380860,152.323821,133.295971,32.000000,129.169943,68.984631,60.190742,83.693643,80.152303,80.626043,34.012658,40.649429,29.382511,33.601489,0.000000,0.000000
54.838113,65.016636,119.014244,127.812449,117.038959,109.613215,29.337941,14.342822,117.938648,3.486568,60.777756,55.952125,126.651843,118.346943,125.719151,118.112042,72.302971,115.177516,-0.000571,0.036467,32.000000,-235.660128,117.612935,-0.103174,517229.326596,0.989096,19.967770,15.574298,2.171406,13.501434,31.458852,-40.000629,-0.353326,145.555595,32.000000,160.073058,148.463089,146.823139,133.050833,32.000000,129.145102,68.976475,60.181660,83.675770,80.152303,80.667091,34.012658,40.655238,29.337941,33.616603,0.000000,0.000000
54.643242,64.948159,118.972176,127.828583,117.163764,109.643788,1.598907,14.342679,117.832762,3.486277,60.766582,55.933789,126.722090,118.270294,125.663977,118.037581,72.207468,115.100650,-0.000571,0.036519,32.000000,-235.665680,117.509839,-0.108446,517229.394410,0.987528,19.903246,15.682491,2.169666,13.501434,31.471975,-40.001101,-0.352878,146.706730,32.000000,159.160539,148.876233,151.399301,132.590400,32.000000,130.024088,68.973761,60.169262,83.686052,80.152303,80.713854,34.012658,40.558227,1.598907,33.661210,0.000000,0.000000
54.744575,64.999036,118.852754,127.826635,117.281673,109.652785,29.283199,14.350385,117.774602,3.486127,60.787766,55.909658,126.669725,118.140810,125.733550,117.999979,72.324910,115.107377,-0.000570,0.036542,32.000000,-235.658466,117.469413,-0.106213,517082.839680,0.989593,19.931173,15.620504,2.170283,13.501434,31.354340,-40.000184,-0.353001,145.925833,32.000000,159.746573,147.933255,149.431439,133.651356,32.000000,128.768894,68.972295,60.203046,83.664347,80.152303,80.706652,34.012658,40.611439,29.283199,33.615062,0.000000,0.000000
54.681457,65.002061,118.896357,127.820237,117.316709,109.626126,29.367364,14.342965,117.709652,3.485710,60.996129,55.837262,126.704630,118.191626,125.639862,118.017657,72.274509,114.921860,-0.000567,0.036557,32.000000,-235.664084,117.404724,-0.106218,517441.667601,18.231210,20.050340,15.673874,2.177253,13.501434,31.359320,-40.001311,-0.354671,145.834694,32.000000,159.762331,149.359901,148.420927,132.267499,32.000000,130.138357,68.972159,60.201229,83.685655,80.152303,80.664692,34.012658,40.612708,29.367364,33.634798,0.000000,0.000000
54.642363,64.956684,118.753654,127.800209,117.244258,109.587936,29.302445,14.351242,117.668244,3.485342,60.869945,55.883712,126.679921,118.037592,125.715694,118.011755,72.284884,115.008166,-0.000567,0.036573,32.000000,-235.660888,117.360790,-0.106311,517251.481519,0.993630,20.003578,15.560121,2.171042,13.501434,31.225906,-40.001154,-0.353360,146.546990,32.000000,159.120130,148.123651,151.852960,133.598408,32.000000,128.942911,68.971544,60.205226,83.666494,80.152303,80.782562,34.012658,40.561231,29.302445,33.598628,0.000000,0.000000
54.586289,64.997936,118.785548,127.806051,117.079107,109.549913,29.331049,14.345391,117.567436,3.485307,61.097616,55.811586,126.644371,117.901239,125.667227,117.819783,72.330639,114.884455,-0.000565,0.036559,32.000000,-235.664772,117.184764,-0.105179,517269.536425,0.991815,20.067403,15.508751,2.174345,13.501434,31.159432,-40.001442,-0.354023,145.486066,32.000000,160.204211,148.806207,146.480946,132.996931,32.000000,129.693478,68.960607,60.211386,83.722678,80.152303,80.821307,34.012658,40.591559,29.331049,33.640741,0.000000,0.000000
54.556016,65.085665,118.734018,127.804938,117.067801,109.522149,29.352571,14.344392,117.654693,3.484494,61.238906,55.762831,126.711589,117.972995,125.647222,117.914778,72.260421,115.005071,-0.000565,0.036627,32.000000,-235.658231,117.370256,-0.107090,517026.142967,0.994332,20.059713,15.545737,2.173289,13.501434,31.048642,-40.001967,-0.353663,146.004109,32.000000,159.639279,149.164058,148.827007,132.519059,32.000000,129.902504,68.935132,60.212933,83.688493,80.152303,80.855905,34.012658,40.693293,29.352571,33.560624,0.000000,0.000000
54.642301,65.069989,118.684685,127.831086,117.010410,109.491326,2.088172,14.342394,117.650734,3.483802,60.993514,55.899879,126.713618,118.084207,125.745543,117.905935,72.263222,114.929451,-0.000565,0.036663,32.000000,-235.662196,117.305931,-0.111037,516841.050198,0.994256,20.155055,15.432087,2.176106,13.501434,30.958877,-40.001285,-0.354223,146.494225,32.000000,159.205999,148.094725,151.302040,133.565567,32.000000,128.719570,68.963888,60.181955,83.625103,80.152303,80.829933,34.012658,40.718136,2.088172,33.540228,0.000000,0.000000
54.643659,65.049913,118.735016,127.861407,117.037904,109.502108,29.376154,14.345391,117.785788,3.482766,60.928438,55.899952,126.679957,118.112652,125.700137,118.074844,72.232923,115.077406,-0.000566,0.036683,32.000000,-235.661985,117.317575,-0.113136,517005.108571,0.993038,20.265667,15.563563,2.176227,13.501434,30.905242,-40.001652,-0.354276,145.522267,32.000000,160.107143,148.865554,146.713177,132.878960,32.000000,129.887104,68.969921,60.184273,83.624601,80.152303,80.813543,34.012658,40.707904,29.376154,33.651012,0.000000,0.000000
54.602725,64.950634,118.905565,127.849445,117.019802,109.513729,29.322423,14.345533,117.787892,3.482624,60.766350,55.948826,126.743836,118.211975,125.770347,118.034568,72.218823,115.058286,-0.000565,0.036728,32.000000,-235.661843,117.475166,-0.116871,516865.069594,0.991281,20.151693,15.635675,2.172897,13.501434,30.865340,-40.001023,-0.353389,146.810988,32.000000,158.922658,148.913278,152.535385,132.877195,32.000000,129.454937,68.968721,60.150733,83.615994,80.152303,80.858783,34.012658,40.609435,29.322423,33.660623,0.000000,0.000000
54.822536,64.954484,118.833177,127.833033,117.040076,109.508559,22.151725,14.343964,117.815578,3.482418,60.795439,55.928576,126.642576,118.151517,125.741446,118.085966,72.240265,115.091324,-0.000567,0.036743,32.000000,-235.663740,117.558929,-0.120740,516865.069594,0.991281,20.151693,15.635675,2.172897,13.501434,30.771589,-40.000839,-0.353389,145.513389,32.000000,160.124681,148.346312,147.585061,133.408177,32.000000,128.953341,68.975724,60.164528,83.578757,80.152303,80.744572,34.012658,40.596024,22.151725,33.628195,0.000000,0.000000
54.664497,65.031212,118.961925,127.846107,116.718593,109.480620,21.801977,14.347674,117.892998,3.482878,61.122297,55.947393,126.707347,118.218357,125.701059,118.066371,72.264137,115.215995,-0.000570,0.036722,32.000000,-235.658883,117.543060,-0.119049,516830.297692,0.993763,20.091893,15.639290,2.177649,13.501434,30.757502,-40.001154,-0.354374,145.661769,32.000000,159.986343,149.062970,147.305132,132.587250,32.000000,130.030628,69.004139,60.168473,83.566381,80.152303,80.842199,34.012658,40.669110,21.801977,33.689237,0.000000,0.000000
54.937391,65.034787,118.936774,127.855009,116.738160,109.445465,29.318298,14.345391,117.937295,3.482845,60.827499,56.095852,126.780915,118.240217,125.776297,118.124715,72.259279,115.211590,-0.000572,0.036720,32.000000,-235.661658,117.539635,-0.121438,516639.451727,1.309567,19.884002,15.635963,2.167597,13.501434,30.662986,-40.000892,-0.352044,146.739223,32.000000,158.964487,142.057699,152.342444,133.261220,32.000000,129.456899,69.029485,60.164699,83.571387,80.152303,80.762266,34.012658,40.713657,29.318298,33.662237,0.000000,0.000000
54.796996,64.953659,118.945057,127.831086,116.671942,109.445534,29.352738,14.348387,117.949444,3.482961,60.639140,56.076920,126.657519,118.330649,125.747054,118.146618,72.270005,115.252622,-0.000575,0.036734,32.000000,-235.658169,117.629269,-0.124372,516660.704525,1.334768,20.112902,15.680421,2.176219,13.501434,30.656303,-40.001547,-0.353993,145.535103,32.000000,160.082731,148.460694,146.841710,133.178716,32.000000,128.860703,69.001227,60.149156,83.503967,80.152303,80.760080,34.012658,40.613065,29.352738,33.631570,0.000000,0.000000
54.641422,64.939359,118.972461,127.810780,116.754641,109.470936,29.356586,14.350956,117.941553,3.483282,60.841259,56.036605,126.749436,118.344800,125.706959,118.216008,72.247292,115.253558,-0.000577,0.036749,32.000000,-235.655273,117.718801,-0.121880,516352.917174,0.986810,19.853924,15.682867,2.164951,13.501434,30.688589,-40.001259,-0.351263,146.677844,32.000000,159.012486,149.055365,151.184052,132.526119,32.000000,130.005026,69.044075,60.159293,83.523206,80.152303,80.827642,34.012658,40.544793,29.356586,33.687476,0.000000,0.000000
54.797847,64.999861,119.067142,127.826079,116.818183,109.483198,29.351732,14.352811,118.029866,3.483464,60.784505,56.016531,126.774811,118.328385,125.800978,118.331133,72.265403,115.323485,-0.000578,0.036704,32.000000,-235.653909,117.749698,-0.124375,516295.539263,0.988234,19.907745,15.694618,2.170649,13.501434,30.638545,-40.000761,-0.352508,146.654878,32.000000,159.034534,148.453982,152.233240,133.517130,32.000000,129.177360,69.083619,60.156855,83.508818,80.152303,80.718533,34.012658,40.620395,29.351732,33.828561,0.000000,0.000000
54.762415,65.023787,119.032166,127.821906,116.867221,109.547038,29.290472,14.344392,117.903118,3.484280,61.043982,55.861593,126.671918,118.378691,125.703001,118.238942,72.296392,115.177616,-0.000580,0.036660,32.000000,-235.667738,117.716316,-0.126201,516532.879302,0.991411,20.043295,15.717844,2.177331,13.501434,30.648141,-40.000315,-0.354126,145.547616,32.000000,160.018590,148.653090,146.719520,133.074900,32.000000,129.162666,69.044842,60.195754,83.502650,80.152303,80.790201,34.012658,40.581771,29.290472,33.578672,0.000000,0.000000
54.784489,65.077414,119.045767,127.841100,116.885944,109.560057,29.338217,14.349386,117.959268,3.485375,61.029470,56.142731,126.772265,118.264603,125.697468,118.242307,72.302249,115.203832,-0.000580,0.036619,32.000000,-235.654875,117.626678,-0.123550,516550.144358,0.988714,19.953128,15.738024,2.172843,13.501434,30.632601,-40.001862,-0.353145,146.709808,32.000000,158.870579,148.850021,151.816321,132.555619,32.000000,129.854191,69.048085,60.180139,83.519460,80.152303,80.813146,34.012658,40.708064,29.338217,33.533184,0.000000,0.000000
54.784271,65.026262,118.994058,127.836928,116.888293,109.573331,21.731303,14.347103,117.977578,3.486478,60.912595,55.856020,126.707816,118.407339,125.761951,118.238557,72.301178,115.147843,-0.000579,0.036601,32.000000,-235.660765,117.638753,-0.116935,516952.729648,0.990337,20.043535,15.635646,2.172983,13.501434,30.589859,-39.999790,-0.353502,145.948592,32.000000,159.816545,147.781266,148.963592,133.521465,32.000000,128.994926,69.045767,60.197528,83.477967,80.152303,80.776757,34.012658,40.671199,21.731303,33.675957,0.000000,0.000000
54.742188,65.049088,119.092368,127.855009,116.935955,109.598567,29.301502,14.356522,117.988468,3.487469,61.042341,55.936261,126.698836,118.384296,125.696434,118.230374,72.279453,115.331929,-0.000581,0.036608,32.000000,-235.649871,117.718330,-0.114294,516952.729648,0.990337,20.043535,15.635646,2.172983,13.501434,30.607041,-40.000367,-0.353502,145.602227,32.000000,160.092703,148.586866,146.400315,132.960034,32.000000,129.309815,69.032444,60.179445,83.494914,80.152303,80.803856,34.012658,40.712402,29.301502,33.731056,0.000000,0.000000
54.811797,65.082364,119.045710,127.856678,116.839704,109.588609,29.397066,14.344534,117.930064,3.487976,61.177009,55.929147,126.803322,118.376060,125.736371,118.133312,72.275051,115.204204,-0.000580,0.036575,32.000000,-235.665956,117.609589,-0.114014,516943.564164,1.336983,19.992593,15.606035,2.172048,13.501434,30.570918,-40.000787,-0.353314,146.882242,32.000000,158.918429,148.694788,152.214938,132.721219,32.000000,129.570908,69.067940,60.189290,83.528144,80.152303,80.765396,34.012658,40.763683,29.397066,33.548298,0.000000,0.000000
54.703532,65.168169,118.987136,127.868639,116.863175,109.580512,29.386846,14.350385,118.013548,3.487704,61.148468,55.853617,126.683544,118.370493,125.754795,118.191153,72.330269,115.238622,-0.000579,0.036574,32.000000,-235.657974,117.677440,-0.115738,517168.044235,0.992699,20.055928,15.728597,2.175513,13.501434,30.520042,-40.000682,-0.354183,145.697970,32.000000,160.152280,147.921151,148.167139,133.657238,32.000000,129.132900,69.088405,60.171349,83.499335,80.152303,80.834232,34.012658,40.894272,29.386846,33.627975,0.000000,0.000000
54.858853,65.151118,119.123762,127.880044,116.916346,109.562601,29.280868,14.352383,118.116877,3.488504,61.168917,56.090987,126.714695,118.557802,125.734147,118.359063,72.308385,115.282083,-0.000579,0.036566,32.000000,-235.654501,117.842597,-0.111059,517167.776598,0.990743,20.212243,15.626686,2.175127,13.501434,30.564359,-40.001285,-0.354188,145.636555,32.000000,160.139278,148.898052,146.643938,132.626129,32.000000,129.832556,69.085925,60.179758,83.512856,80.152303,80.740579,34.012658,40.933334,29.280868,33.562678,0.000000,0.000000
55.060630,65.100515,119.308552,127.892006,116.913334,109.596796,21.384848,14.352383,118.332941,3.489287,60.759108,56.111941,126.835213,118.711794,125.822492,118.611028,72.260041,115.581793,-0.000578,0.036557,32.000000,-235.654829,118.026314,-0.111885,517167.776598,0.990743,20.212243,15.626686,2.175127,13.501434,30.657461,-40.002439,-0.354188,146.708659,32.000000,159.055535,148.572260,152.504985,132.863581,32.000000,129.431569,69.087439,60.148540,83.525581,80.152303,80.656964,34.012658,40.932095,21.384848,33.644336,0.000000,0.000000
