OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 4, 2019
11:49:47 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.201229,65.161019,162.456726,148.000367,121.267626,108.169786,28.908553,14.370507,162.014844,4.299256,59.160883,56.341883,146.551613,162.810644,145.189230,162.397671,89.642000,160.206752,-0.000569,0.036281,32.000000,-235.637689,161.405513,-0.201610,475048.221623,1.275408,19.688825,20.062481,2.949684,34.752289,52.144124,-39.999580,-0.487371,173.876240,32.000000,190.353268,170.678147,173.916363,156.651696,32.000000,150.297357,69.280531,64.369050,98.297060,39.127572,61.124360,34.012658,43.567363,28.908553,40.095307,0.000000,0.000000
55.382960,65.161569,162.409442,148.001484,121.300076,108.177489,21.930072,14.364656,162.017819,4.299745,58.976166,56.392398,146.585741,162.733996,145.217309,162.333800,89.629252,160.200738,-0.000569,0.036248,32.000000,-235.641901,161.535084,-0.201382,475024.799593,0.984230,19.727259,19.987815,2.942991,34.752289,52.247734,-40.001101,-0.486460,174.656832,32.000000,189.434156,170.939731,176.531799,156.622474,32.000000,150.181319,69.318533,64.344616,98.338247,39.127572,60.948126,34.012658,43.583966,21.930072,40.258110,0.000000,0.000000
55.175240,65.046063,162.457062,147.997855,121.330474,108.181369,28.909451,14.364941,162.004539,4.299533,58.853676,56.360846,146.636831,162.705897,145.168415,162.390965,89.626683,160.062432,-0.000569,0.036218,32.000000,-235.642763,161.669976,-0.201262,475024.799593,0.984230,19.727259,19.987815,2.942991,34.752289,52.313959,-40.002439,-0.486460,174.796914,32.000000,189.453366,171.554352,176.203497,155.731327,32.000000,151.654297,69.316457,64.345451,98.371041,39.127572,61.071785,34.012658,43.600067,28.909451,40.330890,0.000000,0.000000
55.202816,65.046063,162.368931,147.997855,121.385098,108.185238,1.270735,14.368652,162.017075,4.299849,58.993946,56.312089,146.577547,162.716622,145.097555,162.392068,89.678956,160.234444,-0.000569,0.036231,32.000000,-235.638069,161.503838,-0.201264,474969.899454,1.292804,19.554154,19.997990,2.932480,34.752289,52.373879,-40.001285,-0.484616,173.941254,32.000000,190.124355,171.859651,172.870830,155.346111,32.000000,151.339236,69.298395,64.376158,98.364985,39.127572,61.026503,34.012658,43.491471,1.270735,40.134265,0.000000,0.000000
54.870266,64.983085,162.376804,147.984737,121.384037,108.191646,28.893504,14.367795,162.011806,4.300215,59.164657,56.250806,146.532445,162.744476,145.182251,162.366276,89.731218,160.254809,-0.000569,0.036255,32.000000,-235.641056,161.482097,-0.201136,474852.464691,22.386284,19.610785,19.962703,2.941316,34.752289,52.425319,-40.002491,-0.486093,173.581465,32.000000,190.653098,171.117952,171.472601,156.396989,32.000000,150.883162,69.337311,64.402772,98.405100,39.127572,61.062812,34.012658,43.430164,28.893504,40.336172,0.000000,0.000000
55.133651,65.063664,162.191728,147.990319,121.338743,108.199345,28.946169,14.367510,161.867042,4.300765,59.199730,56.225667,146.594846,162.610590,145.203894,162.304221,89.689059,160.043616,-0.000569,0.036291,32.000000,-235.641013,161.407901,-0.201088,474894.883080,0.991050,19.866710,19.919149,2.959286,34.752289,52.469075,-40.001101,-0.489216,174.603600,32.000000,189.566802,170.751199,176.733436,156.607978,32.000000,150.446347,69.336340,64.360440,98.394668,39.127572,61.088950,34.012658,43.512230,28.946169,40.232431,0.000000,0.000000
55.055353,65.139843,162.299843,148.017393,121.363435,108.200637,1.701791,14.366939,161.824958,4.301020,59.165798,56.234031,146.600048,162.564507,145.185805,162.260298,89.662994,160.090059,-0.000570,0.036295,32.000000,-235.640601,161.466720,-0.200947,474864.601093,0.986297,19.769287,19.841421,2.946130,34.752289,52.563767,-39.999948,-0.487112,174.605349,32.000000,189.515250,171.706196,176.216151,155.692847,32.000000,151.345479,69.313767,64.359038,98.398167,39.127572,61.077160,34.012658,43.595754,1.701791,40.214016,0.000000,0.000000
54.992269,65.099415,162.235704,148.022975,121.325821,108.205666,28.994450,14.367225,161.779808,4.301117,59.255008,56.151473,146.627790,162.539018,145.149806,162.214950,89.722886,159.947182,-0.000570,0.036326,32.000000,-235.638348,161.264851,-0.200952,474864.601093,0.986297,19.769287,19.841421,2.946130,34.752289,52.573505,-40.002229,-0.487112,173.793636,32.000000,190.365043,171.748956,172.851284,155.695094,32.000000,151.479041,69.313669,64.386091,98.439813,39.127572,61.050753,34.012658,43.609690,28.994450,40.116364,0.000000,0.000000
54.950882,65.099415,162.069283,148.022975,121.341685,108.208295,28.878389,14.361374,161.693546,4.301197,59.513382,56.093967,146.551005,162.456171,145.161499,162.094199,89.745631,159.958635,-0.000570,0.036342,32.000000,-235.649281,161.247090,-0.200708,475177.518148,16.772162,19.845795,19.916897,2.947939,34.752289,52.600716,-40.000052,-0.487521,173.508145,32.000000,190.473203,171.076546,171.760085,156.320240,32.000000,150.655226,69.326795,64.369637,98.420178,39.127572,61.121591,34.012658,43.579981,28.878389,40.084816,0.000000,0.000000
54.853489,65.120042,161.987174,148.017672,121.343019,108.207117,28.973252,14.369508,161.582044,4.301465,59.630593,56.086669,146.602807,162.296938,145.230587,161.985967,89.721677,159.723867,-0.000572,0.036352,32.000000,-235.636885,161.097939,-0.200741,475056.372113,0.985609,19.865873,19.795839,2.950155,34.752289,52.598926,-40.000498,-0.487882,174.102848,32.000000,190.082698,170.698954,174.596516,156.742625,32.000000,150.073893,69.315942,64.400074,98.413319,39.127572,61.212847,34.012658,43.611471,28.973252,40.216951,0.000000,0.000000
55.000226,65.270752,161.948406,148.038884,121.330475,108.198304,22.057795,14.377214,161.575204,4.301392,59.424430,56.244630,146.630032,162.336780,145.241055,162.143939,89.705021,159.714759,-0.000572,0.036342,32.000000,-235.633604,161.114456,-0.200688,475178.828297,0.989162,20.019793,19.701366,2.953088,34.752289,52.646759,-40.000393,-0.488573,174.595575,32.000000,189.375038,171.077613,177.090927,156.449332,32.000000,150.752015,69.344349,64.387294,98.476729,39.127572,61.094003,34.012658,43.776124,22.057795,40.079167,0.000000,0.000000
54.782413,65.271577,161.843944,148.061493,121.285822,108.202139,29.041547,14.368652,161.490316,4.301191,59.405340,56.052026,146.630433,162.410270,145.135646,162.004994,89.671877,159.755822,-0.000573,0.036343,32.000000,-235.639380,161.070814,-0.200477,475295.096632,1.295860,20.029574,19.714119,2.944504,34.752289,52.649825,-40.000288,-0.487230,174.640926,32.000000,189.487239,171.716772,175.657981,155.672981,32.000000,151.259488,69.289138,64.347213,98.425837,39.127572,61.083162,34.012658,43.803105,29.041547,40.187237,0.000000,0.000000
54.929990,65.271577,161.788321,148.061493,121.264489,108.216179,2.070185,14.366511,161.476572,4.300991,59.451619,56.051997,146.619415,162.228853,145.094044,161.898873,89.724950,159.732786,-0.000574,0.036327,32.000000,-235.641521,160.948099,-0.200463,475521.275785,0.988609,20.239696,19.764865,2.954305,34.752289,52.670648,-40.001390,-0.489048,173.756916,32.000000,190.221397,171.860930,172.717520,155.647120,32.000000,151.786377,69.287104,64.363965,98.432220,39.127572,61.121262,34.012658,43.830977,2.070185,40.185256,0.000000,0.000000
54.747658,65.214923,161.777956,148.053398,121.249255,108.227606,1.407227,14.369793,161.334885,4.300809,59.488992,56.013208,146.579995,162.177815,145.193981,161.769002,89.742611,159.575113,-0.000573,0.036305,32.000000,-235.635616,160.938492,-0.200126,475378.774493,13.829235,20.097820,19.701917,2.945355,34.752289,52.683161,-40.000393,-0.487524,173.659107,32.000000,190.564344,171.128795,171.814904,156.177250,32.000000,150.620429,69.315181,64.367980,98.463765,39.127572,61.089402,34.012658,43.798759,1.407227,40.210274,0.000000,0.000000
54.960102,65.205572,161.712783,148.046420,121.281528,108.223906,28.875744,14.367938,161.327636,4.300411,59.168315,56.159983,146.610613,162.167640,145.221219,161.758346,89.743285,159.605743,-0.000573,0.036319,32.000000,-235.640585,160.975795,-0.200111,475425.541425,20.418379,20.216496,19.616640,2.954975,34.752289,52.710067,-40.001128,-0.489236,174.189430,32.000000,189.882063,170.765713,175.191483,156.703102,32.000000,150.479767,69.328597,64.381892,98.445963,39.127572,61.096803,34.012658,43.810704,28.875744,40.129863,0.000000,0.000000
54.736401,65.181095,161.780248,148.047816,121.323668,108.216325,22.290611,14.362373,161.268790,4.299850,59.307999,56.102275,146.679872,162.162401,145.252029,161.602514,89.646642,159.556592,-0.000573,0.036326,32.000000,-235.645823,160.788144,-0.200077,475259.938252,0.990751,20.002903,19.629106,2.942367,34.752289,52.711795,-40.000734,-0.486972,174.791433,32.000000,189.408327,171.246954,177.092773,156.223885,32.000000,150.896304,69.300632,64.343319,98.451441,39.127572,61.158039,34.012658,43.831189,22.290611,40.191052,0.000000,0.000000
54.714227,65.181095,161.659738,148.047816,121.272553,108.206208,28.963745,14.366654,161.346618,4.299318,59.338058,55.920891,146.645024,162.009591,145.152939,161.650962,89.661653,159.463255,-0.000573,0.036314,32.000000,-235.641378,160.861278,-0.199990,475533.013190,1.289074,20.193509,19.704664,2.955624,34.752289,52.749927,-40.002282,-0.489245,174.729870,32.000000,189.612469,171.736244,175.423501,155.648550,32.000000,151.638718,69.271808,64.342731,98.438198,39.127572,61.235578,34.012658,43.825251,28.963745,40.076012,0.000000,0.000000
54.835015,65.179720,161.737794,148.050328,121.227594,108.185903,29.026324,14.365655,161.299366,4.298868,59.155779,56.167446,146.626367,161.999457,145.122404,161.714177,89.794762,159.446422,-0.000575,0.036315,32.000000,-235.645491,160.937454,-0.199956,475470.620163,0.992428,20.214864,19.649602,2.954620,34.752289,52.759421,-40.003068,-0.489053,173.883952,32.000000,190.284147,172.071668,172.532303,155.747879,32.000000,151.455018,69.299661,64.370747,98.455185,39.127572,61.162655,34.012658,43.841859,29.026324,40.073371,0.000000,0.000000
54.708548,65.141768,161.523766,148.060655,121.207081,108.165620,29.028831,14.364941,161.329706,4.298646,59.256558,55.988214,146.609004,162.047518,145.189811,161.698306,89.793314,159.476724,-0.000576,0.036318,32.000000,-235.639976,160.831176,-0.199673,475470.620163,0.992428,20.214864,19.649602,2.954620,34.752289,52.755713,-40.001128,-0.489053,173.592294,32.000000,190.690330,170.895310,172.040564,156.644624,32.000000,151.045236,69.301927,64.367597,98.451744,39.127572,61.238701,34.012658,43.821317,29.028831,40.241529,0.000000,0.000000
54.866596,65.120317,161.620801,148.069587,121.207649,108.137671,28.903074,14.363372,161.274038,4.298569,59.101559,56.051457,146.624642,162.120987,145.219612,161.717924,89.812244,159.543879,-0.000576,0.036324,32.000000,-235.648430,160.887528,-0.199484,475027.292924,0.987686,20.097236,19.509268,2.949535,34.752289,52.822622,-40.000656,-0.488012,174.306356,32.000000,189.691613,170.837661,175.302053,156.657895,32.000000,150.125018,69.280339,64.355489,98.437165,39.127572,61.148516,34.012658,43.818421,28.903074,39.967355,0.000000,0.000000
54.816209,65.143143,161.646497,148.080193,121.173219,108.124987,29.071633,14.363372,161.340557,4.298789,59.223378,55.904776,146.646083,162.070091,145.268977,161.701952,89.767168,159.516618,-0.000578,0.036347,32.000000,-235.638759,160.769238,-0.199477,474968.107938,0.989841,20.181008,19.523721,2.952441,34.752289,52.793597,-40.002623,-0.488506,174.825653,32.000000,189.395116,171.174712,177.257406,156.317123,32.000000,151.019273,69.265902,64.312560,98.419424,39.127572,61.213607,34.012658,43.830411,29.071633,40.142483,0.000000,0.000000
54.824887,65.143143,161.549285,148.080193,121.159597,108.111668,29.017541,14.363657,161.280698,4.298754,59.441808,55.945021,146.728779,161.989466,145.228456,161.637535,89.788800,159.394146,-0.000578,0.036363,32.000000,-235.644539,160.862197,-0.199429,474777.754999,0.985869,20.078745,19.566986,2.948881,34.752289,52.841413,-39.999843,-0.487615,174.610651,32.000000,189.582143,171.888036,175.228543,155.477011,32.000000,151.284325,69.298675,64.366414,98.487426,39.127572,61.171357,34.012658,43.867043,29.017541,40.219812,0.000000,0.000000
54.934092,65.162944,161.651575,148.080193,121.127452,108.097765,28.982535,14.360089,161.300992,4.298184,59.414061,55.973941,146.641533,162.074313,145.192608,161.607728,89.793061,159.482646,-0.000579,0.036337,32.000000,-235.651876,160.730061,-0.199439,474666.857659,0.987412,20.070398,19.492787,2.946641,34.752289,52.860423,-40.001495,-0.487230,173.762856,32.000000,190.410308,171.722856,172.122293,155.980660,32.000000,151.557146,69.254716,64.345173,98.458320,39.127572,61.238970,34.012658,43.902027,28.982535,40.201984,0.000000,0.000000
54.934701,65.175045,161.670610,148.097219,121.090003,108.075595,28.984089,14.364370,161.368687,4.297524,59.149210,56.034263,146.580970,162.141887,145.244233,161.733917,89.795680,159.605603,-0.000579,0.036343,32.000000,-235.643333,161.078933,-0.199491,474557.362442,0.986354,19.985249,19.526515,2.942646,34.752289,52.929269,-40.000131,-0.486417,173.626394,32.000000,190.488673,171.122077,172.550349,156.545785,32.000000,150.406562,69.282190,64.347743,98.442041,39.127572,61.107012,34.012658,43.930525,28.984089,39.939769,0.000000,0.000000
54.861284,65.142318,161.793483,148.095823,121.069925,108.057868,29.012251,14.362943,161.321661,4.297074,59.018749,56.044369,146.660525,162.196902,145.272369,161.732979,89.759804,159.537737,-0.000579,0.036314,32.000000,-235.646072,160.845984,-0.199506,474472.902059,0.986119,19.996764,19.576651,2.942960,34.752289,52.953203,-40.000105,-0.486399,174.444255,32.000000,189.740947,170.753848,175.556662,156.901691,32.000000,150.356359,69.275819,64.335069,98.457906,39.127572,61.183538,34.012658,43.947968,29.012251,40.086503,0.000000,0.000000
54.830562,65.142318,161.757709,148.095823,121.034540,108.040147,28.983764,14.362087,161.395986,4.296477,59.118552,56.012325,146.712586,162.221656,145.327201,161.794706,89.743202,159.523985,-0.000578,0.036314,32.000000,-235.646108,160.964560,-0.199572,474468.804278,0.986373,20.034577,19.583413,2.949138,34.752289,53.022698,-40.000839,-0.487324,174.728065,32.000000,189.426978,171.419985,177.197495,156.120013,32.000000,151.270599,69.305537,64.330290,98.494063,39.127572,61.157952,34.012658,43.930081,28.983764,40.160751,0.000000,0.000000
54.912642,65.135717,161.806553,148.086054,121.022149,108.020928,29.018020,14.367653,161.450583,4.295913,59.416432,55.821990,146.738606,162.205037,145.240976,161.811191,89.744687,159.651655,-0.000578,0.036356,32.000000,-235.638740,161.007815,-0.199787,474444.117612,0.987793,20.064115,19.594114,2.950138,34.752289,53.027563,-40.000262,-0.487426,174.526512,32.000000,189.874271,171.837354,174.656978,155.651130,32.000000,151.558974,69.281140,64.364651,98.472246,39.127572,61.175642,34.012658,43.937357,29.018020,40.196261,0.000000,0.000000
54.837678,65.199247,161.862544,148.096940,121.015647,107.996791,28.896420,14.369793,161.574321,4.295351,59.359138,56.067462,146.633617,162.130834,145.245029,161.862877,89.751464,159.674364,-0.000580,0.036376,32.000000,-235.638238,160.984829,-0.199884,474297.393525,0.984802,19.978623,19.647394,2.946617,34.752289,53.121629,-40.001259,-0.486686,173.866580,32.000000,190.445571,171.761349,172.084915,155.847106,32.000000,151.588442,69.263120,64.334828,98.446835,39.127572,61.155448,34.012658,44.015245,28.896420,40.201250,0.000000,0.000000
54.764384,65.166244,161.915961,148.108942,121.043627,107.972692,29.060883,14.366654,161.507114,4.295320,59.165968,56.033785,146.632758,162.235521,145.301080,161.961110,89.750330,159.664042,-0.000581,0.036385,32.000000,-235.642034,161.031453,-0.199935,474315.781511,0.990390,20.114201,19.650356,2.951667,34.752289,53.101420,-40.001023,-0.487532,173.873709,32.000000,190.700883,171.044911,172.670281,156.638160,32.000000,150.232063,69.267999,64.348925,98.439689,39.127572,61.114641,34.012658,44.035101,29.060883,40.206899,0.000000,0.000000
54.901851,65.166244,161.870799,148.108942,121.066950,107.951169,29.075515,14.366368,161.537064,4.295044,59.217772,55.945783,146.706318,162.298692,145.329706,161.908509,89.704151,159.659512,-0.000580,0.036370,32.000000,-235.638057,161.272480,-0.199890,474211.367092,0.985937,20.151715,19.647063,2.956592,34.752289,53.198516,-40.001993,-0.488232,174.520584,32.000000,189.746194,170.699243,176.011078,156.899935,32.000000,150.615166,69.273376,64.340131,98.443344,39.127572,61.114629,34.012658,44.019328,29.075515,40.131551,0.000000,0.000000
54.787436,65.145068,161.811477,148.120106,121.079933,107.925768,28.906049,14.370364,161.462610,4.295278,59.478372,55.964398,146.755425,162.197308,145.328870,161.855788,89.678368,159.616331,-0.000581,0.036373,32.000000,-235.637176,161.053764,-0.199675,474124.678122,0.982514,20.019516,19.691300,2.948367,34.752289,53.238618,-40.001574,-0.486678,175.031094,32.000000,189.429442,171.508441,177.128195,156.081386,32.000000,150.947073,69.277452,64.334205,98.455152,39.127572,61.112365,34.012658,44.013737,28.906049,40.198462,0.000000,0.000000
54.937706,65.242150,161.740178,148.147181,121.043181,107.897809,22.204769,14.364228,161.559112,4.295152,59.453151,56.153674,146.743607,162.135872,145.244459,161.856171,89.661971,159.633048,-0.000580,0.036397,32.000000,-235.646754,160.931295,-0.199503,474124.678122,0.982514,20.019516,19.691300,2.948367,34.752289,53.256881,-40.000813,-0.486678,174.362147,32.000000,189.888380,171.873648,174.489143,155.865210,32.000000,151.763310,69.241735,64.330863,98.431687,39.127572,61.122252,34.012658,44.134594,22.204769,40.159871,0.000000,0.000000
55.050406,65.224823,161.876071,148.168952,121.027724,107.877475,28.914733,14.365369,161.489649,4.294657,59.214654,56.127201,146.661590,162.184483,145.273436,161.826184,89.725855,159.584728,-0.000581,0.036406,32.000000,-235.643974,161.011569,-0.199531,474108.856721,0.990270,20.108352,19.698565,2.953441,34.752289,53.320925,-40.003409,-0.487469,173.670495,32.000000,190.574413,171.750015,171.760802,155.911532,32.000000,151.244066,69.237526,64.335819,98.460421,39.127572,61.018702,34.012658,44.141171,28.914733,40.200883,0.000000,0.000000
54.823906,65.091440,161.813346,148.158066,120.932960,107.856421,28.908404,14.361659,161.471883,4.294245,58.918776,56.045683,146.666262,162.161687,145.297978,161.796397,89.750711,159.602239,-0.000581,0.036463,32.000000,-235.648340,161.023685,-0.199652,474061.596744,1.285226,20.060984,19.722132,2.944065,34.752289,53.342045,-40.001101,-0.485847,173.797212,32.000000,190.555249,170.823217,173.243383,156.915398,32.000000,150.555525,69.241784,64.341773,98.426414,39.127572,61.144246,34.012658,44.163575,28.908404,40.123847,0.000000,0.000000
54.856929,65.091440,161.924903,148.158066,120.914593,107.837349,22.090452,14.369080,161.411314,4.294061,58.956025,56.209531,146.744033,162.122127,145.351831,161.865912,89.754037,159.530978,-0.000581,0.036496,32.000000,-235.638460,160.919505,-0.199586,473743.688363,0.984508,19.935519,19.637522,2.940506,34.752289,53.413767,-40.000787,-0.485007,174.621874,32.000000,189.732961,170.969840,176.011381,156.753041,32.000000,150.329828,69.250921,64.343444,98.471869,39.127572,61.122245,34.012658,44.041982,22.090452,40.193400,0.000000,0.000000
54.698777,65.085390,161.838084,148.130434,120.898539,107.823329,29.012836,14.364513,161.370137,4.293831,59.055835,55.941004,146.750972,162.224409,145.328993,161.723140,89.700134,159.466175,-0.000581,0.036504,32.000000,-235.642863,160.855712,-0.199669,473555.527294,0.988682,20.019640,19.620178,2.951511,34.752289,53.419124,-40.002832,-0.486743,174.848522,32.000000,189.598324,171.512409,176.927473,156.173797,32.000000,151.241525,69.253913,64.356062,98.491162,39.127572,61.079737,34.012658,44.044764,29.012836,40.048866,0.000000,0.000000
54.818589,65.118391,161.728358,148.125131,120.840576,107.809318,29.050903,14.367653,161.336176,4.293343,59.457695,55.942844,146.774155,162.155936,145.249094,161.760505,89.738151,159.496903,-0.000581,0.036497,32.000000,-235.638740,160.929662,-0.199762,473443.023388,1.292736,19.987885,19.586280,2.951768,34.752289,53.418681,-39.999790,-0.486656,174.352458,32.000000,190.015385,171.886043,174.009820,155.779946,32.000000,151.376414,69.242207,64.376870,98.486250,39.127572,61.144825,34.012658,44.086708,29.050903,40.021280,0.000000,0.000000
54.653949,65.224823,161.686813,148.145785,120.823801,107.790226,29.036403,14.361516,161.342298,4.293126,59.518286,56.036607,146.687366,161.997276,145.259537,161.729270,89.754856,159.468076,-0.000581,0.036503,32.000000,-235.645040,160.846678,-0.199733,473583.241833,0.987299,20.134044,19.612373,2.958715,34.752289,53.405463,-40.000393,-0.487833,173.808804,32.000000,190.592570,171.490225,171.479063,156.206798,32.000000,151.486073,69.241517,64.374088,98.490347,39.127572,61.096456,34.012658,44.098506,29.036403,40.079387,0.000000,0.000000
54.869535,65.224823,161.539111,148.145785,120.802498,107.778755,28.891597,14.365655,161.337284,4.292877,59.366825,56.107182,146.673913,162.022784,145.307553,161.676529,89.789338,159.453278,-0.000580,0.036531,32.000000,-235.641066,160.869906,-0.199701,473550.430781,0.987458,20.316681,19.558467,2.958374,34.752289,53.410038,-40.000052,-0.487917,173.930583,32.000000,190.441227,170.893217,173.571696,156.671947,32.000000,150.181720,69.244304,64.401537,98.434555,39.127572,61.108944,34.012658,44.225205,28.891597,40.212108,0.000000,0.000000
54.836500,65.240500,161.580259,148.156950,120.698502,107.762335,28.893510,14.365369,161.266067,4.292899,59.431851,55.951931,146.719854,162.109608,145.365036,161.613171,89.730882,159.443525,-0.000580,0.036533,32.000000,-235.644629,160.799462,-0.199638,473550.430781,0.987458,20.316681,19.558467,2.958374,34.752289,53.446819,-40.000157,-0.487917,174.658186,32.000000,189.721537,170.594823,176.677918,157.057525,32.000000,150.706914,69.223749,64.344102,98.402759,39.127572,61.082276,34.012658,44.264013,28.893510,40.145197,0.000000,0.000000
54.837829,65.257001,161.691175,148.165323,120.684862,107.740752,28.958612,14.361944,161.297290,4.292991,59.342874,56.025827,146.767409,162.055777,145.353100,161.619851,89.743773,159.537881,-0.000580,0.036510,32.000000,-235.646907,160.875496,-0.199576,473383.287654,0.988472,20.156588,19.571904,2.946582,34.752289,53.505172,-40.000997,-0.485765,175.007108,32.000000,189.417142,171.563274,177.168672,155.815955,32.000000,151.394746,69.223228,64.361959,98.404283,39.127572,61.126525,34.012658,44.304697,28.958612,40.184889,0.000000,0.000000
54.887704,65.228399,161.750851,148.171743,120.642445,107.720480,28.991461,14.364941,161.367950,4.292799,59.289438,55.982854,146.788376,162.146699,145.240807,161.746874,89.749436,159.434282,-0.000579,0.036516,32.000000,-235.646205,160.726755,-0.199745,473286.029073,0.986070,20.171811,19.599506,2.948534,34.752289,53.515790,-40.000603,-0.485976,174.258888,32.000000,190.246603,171.778710,173.652851,155.713229,32.000000,151.822016,69.193325,64.390365,98.389012,39.127572,61.007639,34.012658,44.330308,28.991461,40.156643,0.000000,0.000000
54.803129,65.228399,161.652365,148.171743,120.615579,107.702624,28.949059,14.365798,161.248517,4.292699,59.241897,55.998329,146.693401,162.147066,145.293084,161.649291,89.798128,159.518717,-0.000579,0.036533,32.000000,-235.643546,160.980344,-0.199685,473111.724080,0.983701,20.095264,19.549382,2.946941,34.752289,53.549417,-40.000892,-0.485539,173.686187,32.000000,190.620456,171.450527,171.618323,155.959128,32.000000,151.267594,69.182469,64.391561,98.379415,39.127572,61.137309,34.012658,44.325041,28.949059,39.907707,0.000000,0.000000
54.793088,65.174770,161.634544,148.154438,120.633566,107.696984,28.901055,14.368509,161.291760,4.292745,59.183628,56.003477,146.682364,162.162828,145.330915,161.667649,89.716397,159.475395,-0.000580,0.036553,32.000000,-235.640015,160.860034,-0.199752,472988.039170,0.986662,20.176584,19.536928,2.949692,34.752289,53.557973,-40.001338,-0.485988,174.050508,32.000000,190.426484,170.635812,173.912023,156.900182,32.000000,150.343823,69.186228,64.403696,98.341831,39.127572,61.094760,34.012658,44.291687,28.901055,40.253047,0.000000,0.000000
54.792868,65.173120,161.655964,148.153321,120.699577,107.686806,28.958700,14.363372,161.355267,4.292690,59.035530,56.079396,146.773179,162.067318,145.410056,161.653058,89.687714,159.574242,-0.000579,0.036552,32.000000,-235.642857,160.903681,-0.199808,473061.244221,0.988307,20.132616,19.600067,2.949908,34.752289,53.600799,-40.000525,-0.485931,174.818617,32.000000,189.567941,170.937020,176.671651,156.865459,32.000000,150.346482,69.207086,64.384155,98.340729,39.127572,61.141279,34.012658,44.307431,28.958700,40.059798,0.000000,0.000000
54.872592,65.126917,161.867495,148.155554,120.671189,107.670289,28.969121,14.367367,161.452749,4.292670,59.127174,55.940447,146.786308,162.241944,145.378144,161.803083,89.645346,159.485190,-0.000580,0.036557,32.000000,-235.637058,160.888913,-0.199650,473075.053141,0.986247,20.131178,19.671165,2.950310,34.752289,53.672642,-40.001547,-0.485958,174.868504,32.000000,189.600806,171.641799,176.631979,156.039628,32.000000,151.180713,69.180273,64.421516,98.365430,39.127572,61.061358,34.012658,44.324683,28.969121,40.172490,0.000000,0.000000
54.799124,65.126917,161.762930,148.155554,120.691227,107.653766,28.889494,14.366939,161.495141,4.292688,59.327329,56.154436,146.793021,162.239885,145.333310,161.815530,89.617169,159.637066,-0.000582,0.036555,32.000000,-235.641256,161.149050,-0.199940,472972.337437,0.984034,20.008306,19.675323,2.949879,34.752289,53.705296,-40.000761,-0.485632,174.101086,32.000000,190.192349,171.857040,173.482259,155.804135,32.000000,151.648111,69.188417,64.440567,98.351178,39.127572,61.133058,34.012658,44.292055,28.889494,40.216510,0.000000,0.000000
54.983621,65.171745,161.885358,148.163649,120.633525,107.638567,22.289303,14.368509,161.439508,4.292790,59.232871,55.858745,146.719292,162.327096,145.408011,161.956283,89.631237,159.749476,-0.000583,0.036530,32.000000,-235.644604,160.942429,-0.200098,473006.985475,0.988059,20.078956,19.768656,2.951925,34.752289,53.768110,-40.002518,-0.485978,173.715287,32.000000,190.633470,171.332426,171.517356,156.297027,32.000000,150.715811,69.158343,64.443739,98.366717,39.127572,61.043418,34.012658,44.351609,22.289303,40.125021,0.000000,0.000000
54.891388,65.175595,161.932923,148.185420,120.635262,107.622053,1.127269,14.367510,161.655390,4.292811,59.367685,56.084672,146.821306,162.357091,145.466292,161.982665,89.536753,159.695424,-0.000583,0.036520,32.000000,-235.636916,161.162673,-0.200302,473006.985475,0.988059,20.078956,19.768656,2.951925,34.752289,53.766515,-40.001574,-0.485978,174.801079,32.000000,189.623361,170.908173,177.036455,156.683715,32.000000,150.546483,69.165242,64.428539,98.356276,39.127572,61.180282,34.012658,44.378457,1.127269,40.182468,0.000000,0.000000
54.954938,65.243250,162.090895,148.204400,120.702199,107.608044,28.923314,14.366511,161.730880,4.292961,59.328624,56.046312,146.830054,162.516772,145.413189,162.135844,89.500826,159.939776,-0.000581,0.036525,32.000000,-235.640701,161.337723,-0.200463,472859.479288,1.275854,19.946502,19.802783,2.944247,34.752289,53.944267,-39.999502,-0.484530,174.971085,32.000000,189.498229,171.694096,176.443352,155.974497,32.000000,151.527430,69.146115,64.436036,98.375715,39.127572,61.036657,34.012658,44.464499,28.923314,40.201177,0.000000,0.000000
54.876769,65.241325,162.191418,148.220868,120.769804,107.591494,28.891440,14.367938,161.939709,4.293254,59.197024,56.082826,146.840888,162.643806,145.395019,162.259667,89.535181,160.062817,-0.000582,0.036538,32.000000,-235.639766,161.469677,-0.200441,473043.658666,25.270572,20.038921,19.874095,2.950061,34.752289,53.990543,-40.001442,-0.485484,174.060192,32.000000,190.336152,172.022308,173.187499,155.628951,32.000000,151.736271,69.132583,64.460856,98.418165,39.127572,61.008041,34.012658,44.488740,28.891440,40.077039,0.000000,0.000000
54.962260,65.241325,162.254682,148.220868,120.755163,107.580146,29.049436,14.366654,161.884818,4.293835,59.185945,56.241867,146.778812,162.602556,145.493223,162.248767,89.571053,160.021539,-0.000582,0.036562,32.000000,-235.640394,161.364297,-0.200677,473020.677728,0.986176,20.118700,20.033051,2.955557,34.752289,54.110948,-39.999239,-0.486302,173.874769,32.000000,190.761092,171.236508,171.582559,156.628638,32.000000,151.008659,69.153830,64.485145,98.411925,39.127572,61.021981,34.012658,44.510902,29.049436,40.206459,0.000000,0.000000
55.039463,65.176695,162.257878,148.221426,120.724087,107.581170,29.068580,14.366654,161.830883,4.293881,59.015408,56.144405,146.849526,162.709893,145.515566,162.264902,89.581803,160.004235,-0.000581,0.036556,32.000000,-235.641870,161.442776,-0.200839,472842.104781,0.979021,20.036584,19.979508,2.952111,34.752289,54.127741,-40.000551,-0.485636,174.333685,32.000000,190.161308,170.917506,174.630649,156.962296,32.000000,150.285917,69.164841,64.493293,98.424176,39.127572,60.931681,34.012658,44.467325,29.068580,40.125755,0.000000,0.000000
55.028426,65.170370,162.248923,148.227288,120.735080,107.589848,28.884800,14.366796,161.900814,4.294159,58.995998,56.225766,146.902676,162.698617,145.496259,162.245325,89.509015,160.027721,-0.000582,0.036553,32.000000,-235.640907,161.444714,-0.200732,472842.104781,0.979021,20.036584,19.979508,2.952111,34.752289,54.228140,-39.999843,-0.485636,175.008610,32.000000,189.525422,170.968575,177.203453,156.691739,32.000000,150.811661,69.139272,64.445027,98.432412,39.127572,60.966885,34.012658,44.478525,28.884800,40.148059,0.000000,0.000000
55.054242,65.143418,162.349206,148.229521,120.735805,107.598132,22.230487,14.362943,161.817367,4.294598,59.081460,56.209243,146.896959,162.686445,145.428284,162.145803,89.523896,160.097816,-0.000583,0.036565,32.000000,-235.646236,161.337255,-0.200440,472684.813105,0.976696,19.897883,19.961351,2.948028,34.752289,54.270470,-40.000341,-0.484811,175.017767,32.000000,189.514765,171.912139,176.291588,155.902797,32.000000,151.587079,69.131795,64.468417,98.441926,39.127572,61.024003,34.012658,44.495503,22.230487,40.359943,0.000000,0.000000
54.878059,65.143418,162.223527,148.229521,120.756048,107.610813,1.219432,14.368081,161.781808,4.295096,59.246629,56.212269,146.832696,162.561896,145.386811,162.209287,89.581344,159.946243,-0.000584,0.036595,32.000000,-235.635197,161.377145,-0.200161,472823.610173,1.276836,19.850436,20.059313,2.948896,34.752289,54.342996,-40.000446,-0.484958,174.114690,32.000000,190.376144,171.928370,172.947285,155.746623,32.000000,151.918506,69.111195,64.492394,98.433358,39.127572,61.040777,34.012658,44.483384,1.219432,40.144317,0.000000,0.000000
55.064913,65.161844,162.212563,148.226729,120.802916,107.629160,29.089187,14.364370,161.843636,4.295430,59.084893,56.376844,146.742164,162.522788,145.427105,162.251862,89.570623,160.126341,-0.000585,0.036590,32.000000,-235.643825,161.440819,-0.199994,472823.610173,1.276836,19.850436,20.059313,2.948896,34.752289,54.368682,-40.001075,-0.484958,173.925231,32.000000,190.547821,171.233671,171.917851,156.372414,32.000000,150.613512,69.120129,64.489683,98.414309,39.127572,60.951309,34.012658,44.516957,29.089187,40.159137,0.000000,0.000000
55.163082,65.149743,162.214326,148.225334,120.869768,107.641817,29.023909,14.368224,161.845691,4.295768,58.857020,56.257569,146.778689,162.655185,145.463314,162.276088,89.592624,160.019844,-0.000585,0.036645,32.000000,-235.637350,161.431293,-0.199837,472870.139832,23.362491,20.019553,19.936979,2.956073,34.752289,54.455188,-40.002282,-0.486337,174.485319,32.000000,190.103054,170.806437,175.023288,157.164430,32.000000,150.250076,69.119221,64.483340,98.387106,39.127572,60.863936,34.012658,44.520825,29.023909,40.213942,0.000000,0.000000
55.185987,65.104916,162.296471,148.215565,120.880934,107.657031,21.700924,14.361231,161.850630,4.296431,58.878274,56.235632,146.832224,162.641830,145.458517,162.186954,89.522833,159.972204,-0.000586,0.036642,32.000000,-235.645817,161.533454,-0.199608,472812.499805,0.976251,19.752493,19.957212,2.940632,34.752289,54.496245,-40.001259,-0.483728,174.948933,32.000000,189.401310,171.187340,177.229628,156.467761,32.000000,150.808902,69.111927,64.423377,98.364979,39.127572,60.924993,34.012658,44.535747,21.700924,40.225314,0.000000,0.000000
55.068919,65.104916,162.089326,148.215565,120.890862,107.672247,1.868292,14.372933,161.818694,4.296678,58.988639,56.152958,146.825020,162.612913,145.400126,162.117982,89.588246,159.947340,-0.000587,0.036641,32.000000,-235.634115,161.326523,-0.199419,472944.769284,1.305115,19.685741,20.006607,2.940900,34.752289,54.527277,-40.001469,-0.483755,174.984647,32.000000,189.751154,171.773135,175.574418,155.812605,32.000000,151.496877,69.132323,64.475631,98.361889,39.127572,60.900704,34.012658,44.502275,1.868292,40.206899,0.000000,0.000000
54.981247,65.073564,162.184656,148.207470,120.835534,107.690001,28.914559,14.367938,161.766139,4.296656,58.938683,56.286847,146.835978,162.641360,145.387426,162.193335,89.664217,160.042249,-0.000585,0.036630,32.000000,-235.642224,161.478650,-0.199439,472950.133228,15.197255,19.797863,19.930547,2.943390,34.752289,54.563764,-40.002072,-0.484356,174.165674,32.000000,190.429009,171.941995,172.613816,155.836030,32.000000,151.581113,69.138032,64.507267,98.382914,39.127572,60.852134,34.012658,44.479925,28.914559,40.221279,0.000000,0.000000
54.969912,65.041113,162.123665,148.203004,120.818448,107.702675,28.902978,14.369651,161.785666,4.296329,58.927161,56.239991,146.759778,162.666562,145.407706,162.096609,89.706956,159.986337,-0.000584,0.036640,32.000000,-235.640676,161.251451,-0.199247,472885.135780,0.983773,19.850598,19.895211,2.949818,34.752289,54.635895,-40.000446,-0.485486,173.968744,32.000000,190.665136,171.117558,172.273350,156.600097,32.000000,150.692894,69.147628,64.476820,98.351756,39.127572,60.939633,34.012658,44.454378,28.902978,40.097655,0.000000,0.000000
54.953437,65.030662,162.129771,148.198817,120.792692,107.715431,29.094012,14.365798,161.755826,4.296448,58.868120,56.140462,146.796793,162.661730,145.475722,162.136597,89.720989,160.054800,-0.000586,0.036657,32.000000,-235.642726,161.280067,-0.199165,472813.341097,0.984422,19.829026,19.828536,2.949316,34.752289,54.701790,-40.000656,-0.485457,174.593121,32.000000,190.009423,170.811991,175.346557,156.896092,32.000000,150.737764,69.155977,64.497746,98.323489,39.127572,60.882523,34.012658,44.458475,29.094012,40.167061,0.000000,0.000000
55.027698,65.030662,162.025413,148.198817,120.778521,107.720566,28.967776,14.365084,161.797443,4.296510,59.210147,56.098002,146.874043,162.624966,145.506524,162.158048,89.701610,159.954346,-0.000585,0.036670,32.000000,-235.643276,161.274948,-0.199095,472836.980270,0.978371,19.834390,19.843810,2.950312,34.752289,54.722957,-40.000813,-0.485671,175.045676,32.000000,189.611697,171.252514,177.208581,156.354150,32.000000,150.646794,69.168712,64.458760,98.346461,39.127572,60.889757,34.012658,44.451290,28.967776,40.065374,0.000000,0.000000
55.037081,65.092815,162.094812,148.204400,120.848072,107.725703,22.102892,14.361944,161.595727,4.296819,59.409426,56.072284,146.833852,162.443366,145.360853,162.027460,89.726934,159.834326,-0.000586,0.036667,32.000000,-235.644612,161.237871,-0.198908,472836.980270,0.978371,19.834390,19.843810,2.950312,34.752289,54.824797,-40.000761,-0.485671,174.885276,32.000000,189.954930,171.783261,175.536327,155.853494,32.000000,151.745477,69.138208,64.485725,98.359898,39.127572,60.874375,34.012658,44.522463,22.102892,40.120693,0.000000,0.000000
54.902553,65.217948,162.155166,148.214169,120.895326,107.730469,28.857472,14.364513,161.659912,4.297329,59.286166,56.234691,146.807976,162.362903,145.393743,162.072892,89.774233,159.814694,-0.000586,0.036670,32.000000,-235.643519,161.181703,-0.198956,472850.609531,0.981213,19.763132,19.820183,2.944434,34.752289,54.867403,-40.002360,-0.484695,174.082298,32.000000,190.623163,171.904522,172.374897,156.045788,32.000000,151.183486,69.147395,64.522111,98.387069,39.127572,60.960068,34.012658,44.662646,28.857472,40.081808,0.000000,0.000000
55.109966,65.180820,162.087027,148.216402,120.925987,107.735300,28.852219,14.361659,161.635811,4.297696,59.041733,56.138435,146.787011,162.477500,145.421240,162.041516,89.790636,159.708182,-0.000588,0.036644,32.000000,-235.644078,161.268749,-0.198646,472901.334077,1.285998,19.816287,19.743449,2.945193,34.752289,54.939221,-40.001049,-0.484911,173.926946,32.000000,190.739255,170.921700,172.714882,156.777080,32.000000,150.783213,69.155702,64.509164,98.369183,39.127572,60.822688,34.012658,44.646749,28.852219,40.190832,0.000000,0.000000
54.979083,65.128567,161.959515,148.212773,120.852785,107.741641,28.868794,14.360660,161.515993,4.297708,59.020137,56.000501,146.835596,162.449749,145.447766,161.953813,89.785072,159.690533,-0.000588,0.036653,32.000000,-235.649830,161.149623,-0.198663,473086.244858,0.988037,20.070546,19.687737,2.953509,34.752289,54.921180,-40.000708,-0.486538,174.602417,32.000000,189.987208,170.861599,175.780277,156.814660,32.000000,150.317385,69.167937,64.513114,98.366483,39.127572,60.955372,34.012658,44.664769,28.868794,40.056056,0.000000,0.000000
55.012685,65.128567,161.907934,148.212773,120.802229,107.742937,29.029198,14.365512,161.602237,4.297757,58.956629,56.201578,146.845797,162.373690,145.473643,161.946279,89.704755,159.710240,-0.000589,0.036661,32.000000,-235.644487,161.033085,-0.198640,472888.514293,0.984045,19.834434,19.625683,2.941156,34.752289,54.974255,-40.000551,-0.484356,175.044844,32.000000,189.725979,171.271661,177.289414,156.565387,32.000000,150.976184,69.171577,64.502573,98.410212,39.127572,60.868555,34.012658,44.626377,29.029198,40.158550,0.000000,0.000000
54.949257,65.123342,161.902423,148.206354,120.805129,107.746658,28.878642,14.369222,161.492521,4.298068,58.801668,56.117085,146.852109,162.495014,145.350120,161.897836,89.680394,159.673303,-0.000588,0.036678,32.000000,-235.637334,161.029617,-0.198379,473086.620840,0.979894,19.875437,19.712446,2.943102,34.752289,55.004571,-40.000787,-0.484754,174.721050,32.000000,189.958590,171.977041,175.009160,155.659664,32.000000,151.644565,69.147718,64.494871,98.404557,39.127572,60.838124,34.012658,44.633721,28.878642,40.161485,0.000000,0.000000
54.988206,65.033687,161.760972,148.192398,120.841398,107.755296,28.893591,14.365227,161.502581,4.298337,59.000373,56.069718,146.767679,162.234257,145.368646,161.835331,89.661680,159.674694,-0.000587,0.036660,32.000000,-235.639691,161.059558,-0.198520,473086.620840,0.979894,19.875437,19.712446,2.943102,34.752289,55.013284,-40.001678,-0.484754,173.987799,32.000000,190.718647,171.759573,172.091320,156.046277,32.000000,151.385135,69.166205,64.513878,98.425778,39.127572,60.864906,34.012658,44.555180,28.893591,40.047765,0.000000,0.000000
54.836610,65.054863,161.787814,148.169231,120.877929,107.762865,1.326387,14.365512,161.496983,4.298385,58.917288,55.980988,146.747326,162.284133,145.437622,161.849795,89.627628,159.555977,-0.000586,0.036644,32.000000,-235.643175,160.838437,-0.198430,473110.283366,0.984840,19.804044,19.740282,2.941739,34.752289,55.095317,-40.001285,-0.484481,173.965535,32.000000,190.755064,171.058042,172.933478,156.731506,32.000000,150.443015,69.159813,64.502438,98.399685,39.127572,60.839504,34.012658,44.558537,1.326387,40.198682,0.000000,0.000000
54.789262,65.054863,161.636013,148.169231,120.925811,107.770445,28.979984,14.365798,161.477492,4.298110,59.168071,56.049172,146.821362,162.189642,145.455273,161.716601,89.659525,159.575035,-0.000586,0.036636,32.000000,-235.644037,160.915407,-0.198395,473337.363870,21.521854,19.970845,19.723415,2.950361,34.752289,55.046666,-40.001941,-0.486075,174.699363,32.000000,190.089336,170.734757,176.013442,156.951783,32.000000,150.475915,69.192716,64.525919,98.442114,39.127572,60.970476,34.012658,44.584755,28.979984,40.202571,0.000000,0.000000
54.813683,65.142593,161.591660,148.175092,120.929771,107.784394,1.444980,14.367795,161.264407,4.298180,59.246803,55.966865,146.833528,162.099637,145.452567,161.732778,89.562454,159.538508,-0.000585,0.036660,32.000000,-235.636466,160.922952,-0.198102,473336.049128,0.986047,20.016390,19.699694,2.950140,34.752289,55.086450,-40.000577,-0.486128,175.077497,32.000000,189.742702,171.412966,177.280802,156.086070,32.000000,151.148809,69.165683,64.512101,98.445973,39.127572,61.000667,34.012658,44.682019,1.444980,40.207559,0.000000,0.000000
54.898214,65.218498,161.726239,148.192398,120.980706,107.790711,28.929898,14.369222,161.413254,4.298148,59.222763,55.952536,146.862329,162.224877,145.343555,161.869966,89.596277,159.549567,-0.000585,0.036632,32.000000,-235.634875,160.969900,-0.198116,473704.482408,19.773254,20.080625,19.781094,2.948017,34.752289,55.132391,-40.000420,-0.485975,174.707901,32.000000,190.267553,171.848008,174.559655,155.694452,32.000000,151.498887,69.167577,64.531129,98.458183,39.127572,60.913173,34.012658,44.773131,28.929898,40.094941,0.000000,0.000000
54.727245,65.188246,161.724560,148.204679,120.966263,107.783344,28.918887,14.365084,161.433795,4.298460,59.441406,56.009311,146.779463,162.158098,145.354100,161.813838,89.618931,159.544286,-0.000584,0.036607,32.000000,-235.639669,160.839803,-0.198060,473716.648415,0.986202,20.075265,19.752016,2.945929,34.752289,55.188481,-40.001338,-0.485676,173.967225,32.000000,190.871070,171.700861,171.888329,156.039918,32.000000,151.354078,69.171153,64.556442,98.480214,39.127572,60.993685,34.012658,44.794905,28.918887,40.115337,0.000000,0.000000
54.671681,65.188246,161.721455,148.204679,120.937587,107.765824,29.007453,14.363086,161.354491,4.298589,59.384254,55.889221,146.729931,162.214988,145.446547,161.834494,89.620979,159.629132,-0.000583,0.036588,32.000000,-235.648880,160.890506,-0.198026,473716.648415,0.986202,20.075265,19.752016,2.945929,34.752289,55.205789,-39.999974,-0.485676,174.070057,32.000000,190.967143,170.865759,173.109011,156.891722,32.000000,150.448891,69.185718,64.543105,98.442892,39.127572,61.035934,34.012658,44.784019,29.007453,40.095381,0.000000,0.000000
55.083011,65.240775,161.797797,148.233707,120.943895,107.759495,22.421546,14.364799,161.485483,4.298793,59.133235,56.086508,146.810940,162.277710,145.466981,161.851201,89.557157,159.598033,-0.000583,0.036601,32.000000,-235.647167,161.144135,-0.198145,473659.055103,0.987769,20.263011,19.761444,2.958048,34.752289,55.286885,-40.000708,-0.487684,174.866842,32.000000,190.041958,170.795230,176.341036,157.124773,32.000000,150.532670,69.192575,64.515753,98.433903,39.127572,60.945944,34.012658,44.857742,22.421546,40.217024,0.000000,0.000000
54.841082,65.195121,161.859359,148.257991,120.974349,107.760851,28.910507,14.363657,161.550696,4.299201,58.937387,55.976534,146.872316,162.278200,145.455913,161.943446,89.529954,159.711976,-0.000582,0.036605,32.000000,-235.644047,160.954382,-0.198153,473575.815595,1.267452,19.920215,19.811926,2.937345,34.752289,55.330577,-40.001101,-0.484003,175.053342,32.000000,189.889758,171.405566,177.172423,156.285152,32.000000,151.131770,69.182198,64.499888,98.466394,39.127572,60.936454,34.012658,44.835483,28.910507,40.207486,0.000000,0.000000
54.903731,65.113166,161.772395,148.252409,120.939716,107.768411,28.915504,14.371363,161.481260,4.299622,59.260901,55.964422,146.872490,162.281175,145.430501,161.771875,89.541276,159.692258,-0.000582,0.036589,32.000000,-235.635193,160.996025,-0.197824,473727.993422,0.987666,20.106803,19.887992,2.951425,34.752289,55.369350,-40.000236,-0.486419,174.492137,32.000000,190.291158,171.853056,174.192906,155.821624,32.000000,151.729029,69.158713,64.525974,98.470376,39.127572,60.986292,34.012658,44.854927,28.915504,40.088264,0.000000,0.000000
54.918796,65.195671,161.748447,148.268877,120.977505,107.774717,28.874528,14.358234,161.465680,4.299717,59.287678,55.952755,146.830186,162.290232,145.425161,161.830620,89.574185,159.658560,-0.000581,0.036607,32.000000,-235.647667,160.933786,-0.197431,473727.993422,0.987666,20.106803,19.887992,2.951425,34.752289,55.390088,-40.000918,-0.486419,173.989738,32.000000,190.874221,171.561957,171.532566,156.178018,32.000000,150.914739,69.191117,64.537258,98.515407,39.127572,60.946862,34.012658,44.789655,28.874528,40.208440,0.000000,0.000000
54.917014,65.195671,161.727181,148.268877,120.997928,107.781010,28.912789,14.365369,161.435388,4.299680,58.936045,55.986368,146.803490,162.209931,145.464482,161.894798,89.563120,159.731482,-0.000581,0.036609,32.000000,-235.642662,161.033269,-0.197166,473581.538277,0.986101,19.964632,19.868216,2.946474,34.752289,55.413857,-40.000446,-0.485510,174.072402,32.000000,190.808425,170.797841,173.734258,157.034592,32.000000,150.372754,69.169089,64.514690,98.461490,39.127572,60.884792,34.012658,44.890002,28.912789,40.220105,0.000000,0.000000
54.790498,65.115641,161.773328,148.267760,120.965431,107.801356,28.858977,14.361231,161.358520,4.299698,58.992039,55.884117,146.863607,162.184097,145.498741,161.662163,89.505171,159.615523,-0.000581,0.036624,32.000000,-235.644014,160.810498,-0.196999,473648.575812,0.987476,20.032666,19.820858,2.945229,34.752289,55.465078,-40.000761,-0.485432,174.839325,32.000000,189.890579,170.891660,176.575074,156.999119,32.000000,150.128455,69.199705,64.502040,98.477190,39.127572,60.948071,34.012658,44.825762,28.858977,40.223187,0.000000,0.000000
54.952107,65.153043,161.694369,148.259387,120.930101,107.821725,28.859097,14.366368,161.377713,4.299483,59.207842,55.991753,146.873446,162.157914,145.492942,161.774867,89.516087,159.637148,-0.000581,0.036615,32.000000,-235.637566,161.099531,-0.196949,473700.734387,0.986263,20.034377,19.863187,2.944938,34.752289,55.473024,-40.000708,-0.485427,175.065135,32.000000,189.792796,171.525322,176.886648,156.244689,32.000000,151.620140,69.180522,64.490267,98.492013,39.127572,60.864277,34.012658,44.875179,28.859097,40.233311,0.000000,0.000000
54.668295,65.151668,161.633587,148.254083,120.907617,107.827967,1.179178,14.363372,161.383378,4.299060,59.094048,56.102625,146.870060,162.236970,145.398278,161.856619,89.465153,159.643293,-0.000581,0.036582,32.000000,-235.643677,160.919833,-0.196707,473874.833223,0.990602,20.075980,19.871415,2.952580,34.752289,55.539115,-40.000603,-0.486741,174.354967,32.000000,190.300188,171.952621,173.605169,155.860427,32.000000,151.399569,69.187216,64.541688,98.484147,39.127572,60.869591,34.012658,44.890430,1.179178,40.118418,0.000000,0.000000
54.975932,65.151668,161.690690,148.254083,120.937467,107.827185,1.939061,14.364656,161.483705,4.298806,58.918396,56.097899,146.812464,162.140541,145.431083,161.794015,89.480283,159.564752,-0.000580,0.036587,32.000000,-235.640098,160.886691,-0.196599,474203.633607,24.312131,20.229697,19.923343,2.956624,34.752289,55.538246,-40.001731,-0.487695,173.890424,32.000000,190.780690,171.381505,171.765822,156.497494,32.000000,151.547472,69.179282,64.503222,98.502338,39.127572,60.844825,34.012658,44.904197,1.939061,40.188484,0.000000,0.000000
54.822151,65.051288,161.697019,148.231474,120.901651,107.820789,2.053593,14.365084,161.386071,4.298611,58.619219,55.921757,146.804730,162.083222,145.505439,161.700731,89.447701,159.537756,-0.000578,0.036593,32.000000,-235.639178,160.779271,-0.196884,473972.484629,14.692988,19.933804,19.874524,2.941118,34.752289,55.594515,-40.001075,-0.484893,174.166446,32.000000,190.500676,170.866284,174.034140,156.869231,32.000000,150.385608,69.182485,64.523149,98.456831,39.127572,60.810716,34.012658,44.814278,2.053593,40.166107,0.000000,0.000000
54.739861,64.967685,161.710489,148.214448,120.871928,107.819245,28.949594,14.363800,161.337717,4.298364,58.748017,56.075926,146.845200,162.042298,145.509322,161.720471,89.432434,159.556550,-0.000577,0.036582,32.000000,-235.642101,160.701955,-0.197277,473966.856355,13.912066,19.981175,19.895523,2.949483,34.752289,55.611323,-40.001075,-0.486216,174.969738,32.000000,189.819855,170.804767,176.833711,157.061989,32.000000,150.751661,69.200830,64.519878,98.461793,39.127572,60.972486,34.012658,44.734687,28.949594,40.176012,0.000000,0.000000
