OSU 80 Ton Compressor Load Stand
55.069528,65.016636,162.425976,148.393087,121.275640,107.702644,28.890354,14.365084,162.147690,4.304648,58.696116,56.294714,147.035704,162.936538,145.720787,162.559790,89.758757,160.338125,-0.000566,0.036354,32.000000,-235.643603,161.660818,-0.195142,472419.502290,0.978948,19.619165,19.979019,2.943207,34.752289,58.360586,-40.000000,-0.483984,174.757132,32.000000,190.496772,170.987018,175.271728,157.073895,32.000000,150.321146,69.331994,64.968666,98.246443,39.127572,60.792744,34.012658,45.391744,28.890354,40.382687,0.000000,0.000000
55.135722,65.056788,162.421605,148.393925,121.304121,107.740623,29.030254,14.366368,162.030972,4.305142,58.859082,56.249054,147.047292,162.926566,145.698799,162.422054,89.704511,160.283908,-0.000564,0.036337,32.000000,-235.642647,161.695061,-0.195343,472470.842849,0.979478,19.615777,20.004233,2.946242,34.752289,58.458475,-40.001311,-0.484513,175.409060,32.000000,190.000309,171.185009,177.387895,156.718719,32.000000,150.986497,69.343791,64.922082,98.293915,39.127572,60.834252,34.012658,45.393402,29.030254,40.356348,0.000000,0.000000
55.033215,65.056788,162.371348,148.393925,121.319914,107.783725,1.889217,14.364799,161.973343,4.305491,59.002555,56.383444,147.071262,162.821901,145.672034,162.363279,89.758674,160.152562,-0.000565,0.036317,32.000000,-235.644381,161.466211,-0.195176,472906.377825,0.977227,19.685733,19.958298,2.945851,34.752289,58.500060,-40.000184,-0.484894,175.414839,32.000000,190.156448,172.084567,175.985124,155.849397,32.000000,151.475012,69.325892,64.955435,98.319052,39.127572,60.799510,34.012658,45.438407,1.889217,40.369848,0.000000,0.000000
55.099792,65.109866,162.334123,148.384434,121.285025,107.832141,28.847987,14.371220,161.979928,4.305586,59.021684,56.248221,147.050644,162.798470,145.587995,162.290656,89.827925,160.192774,-0.000564,0.036306,32.000000,-235.640909,161.448485,-0.195420,473046.749413,15.053352,19.783968,19.847960,2.950425,34.752289,58.597387,-40.000761,-0.485933,174.488416,32.000000,191.065754,172.170178,172.679084,156.064814,32.000000,151.445882,69.338723,64.961654,98.316167,39.127572,60.760723,34.012658,45.499604,28.847987,40.241675,0.000000,0.000000
55.122094,65.118391,162.266651,148.376619,121.279472,107.872951,28.922144,14.366083,161.955505,4.305638,58.963937,56.236910,146.993672,162.694804,145.686698,162.189035,89.890230,160.175720,-0.000563,0.036323,32.000000,-235.643260,161.432253,-0.195700,473150.205441,0.985088,19.773227,19.795910,2.946184,34.752289,58.613484,-40.001101,-0.485479,174.282005,32.000000,191.126223,171.371761,172.381555,156.610688,32.000000,150.853163,69.359282,64.955605,98.327288,39.127572,60.732523,34.012658,45.519190,28.922144,40.323186,0.000000,0.000000
55.008606,65.153043,162.119850,148.376898,121.297150,107.908475,28.915213,14.362515,161.794384,4.305878,58.971644,56.194358,147.059377,162.581616,145.687235,162.053292,89.905820,159.936759,-0.000562,0.036294,32.000000,-235.644861,161.337806,-0.195723,473198.475351,0.982516,19.760388,19.726312,2.943768,34.752289,58.668398,-39.999843,-0.485273,174.957315,32.000000,190.590655,171.071845,175.411069,157.045173,32.000000,150.373149,69.365265,64.956610,98.320244,39.127572,60.738282,34.012658,45.530988,28.915213,40.207046,0.000000,0.000000
55.077132,65.153043,162.003928,148.376898,121.339640,107.935640,29.052272,14.367082,161.712656,4.305862,59.129977,56.246681,147.093242,162.626801,145.686419,161.965124,89.823623,159.919778,-0.000563,0.036289,32.000000,-235.637672,161.211845,-0.195721,473439.558743,0.985413,19.903827,19.608442,2.947172,34.752289,58.649543,-40.001101,-0.486169,175.423070,32.000000,189.943300,171.551946,177.629498,156.408415,32.000000,151.127753,69.344445,64.929002,98.333189,39.127572,60.738903,34.012658,45.580195,29.052272,40.190832,0.000000,0.000000
55.044997,65.210522,162.067779,148.381643,121.342996,107.954696,28.967811,14.362943,161.761798,4.305530,59.080135,56.149791,147.072108,162.449259,145.576281,162.077352,89.838060,159.839733,-0.000563,0.036315,32.000000,-235.646727,161.276234,-0.195734,473684.577612,0.979660,19.838119,19.683365,2.941401,34.752289,58.760602,-40.000734,-0.485299,175.348048,32.000000,190.279542,172.217949,175.421376,155.731027,32.000000,151.716595,69.329721,64.934655,98.361144,39.127572,60.781752,34.012658,45.655590,28.967811,40.125315,0.000000,0.000000
54.882131,65.155244,161.984541,148.379689,121.305857,107.971179,28.922282,14.367367,161.727324,4.305469,59.212052,56.188002,147.031066,162.512082,145.586707,162.037446,89.859951,159.918431,-0.000562,0.036339,32.000000,-235.638042,161.157962,-0.195752,473838.822479,0.983477,19.926404,19.634640,2.944278,34.752289,58.758290,-40.001233,-0.485952,174.454284,32.000000,191.083276,172.153062,172.417773,155.909544,32.000000,151.712987,69.336492,64.952732,98.385238,39.127572,60.831997,34.012658,45.620564,28.922282,40.199489,0.000000,0.000000
54.979662,65.176695,161.910094,148.393366,121.283419,107.986429,28.968719,14.367795,161.608933,4.305529,59.132000,56.043048,146.964105,162.397343,145.665478,161.930308,89.889638,159.826792,-0.000562,0.036342,32.000000,-235.644334,161.146643,-0.195456,473892.638734,0.988266,20.027464,19.646461,2.951499,34.752289,58.831766,-40.001521,-0.487267,174.285917,32.000000,191.145954,171.470001,172.570766,156.876436,32.000000,150.497322,69.350737,64.969975,98.356821,39.127572,60.727815,34.012658,45.636035,28.968719,40.215850,0.000000,0.000000
54.850618,65.190171,162.042153,148.399786,121.347275,108.005428,28.854156,14.365227,161.600317,4.305262,59.055976,56.209739,147.079368,162.376667,145.680537,161.968158,89.830006,159.800553,-0.000563,0.036365,32.000000,-235.644116,161.150764,-0.195602,473892.638734,0.988266,20.027464,19.646461,2.951499,34.752289,58.861965,-40.001154,-0.487267,175.335864,32.000000,189.994152,171.711569,177.480075,156.312149,32.000000,150.939100,69.358395,64.939268,98.385291,39.127572,60.821451,34.012658,45.680533,28.854156,40.182321,0.000000,0.000000
54.968421,65.190171,161.911787,148.399786,121.364951,108.014334,21.940293,14.361374,161.553807,4.305369,59.111906,56.070089,147.108982,162.365310,145.624301,161.900907,89.875397,159.819064,-0.000563,0.036342,32.000000,-235.644363,161.116889,-0.195535,473864.715016,0.984940,19.955250,19.577516,2.944909,34.752289,58.901735,-40.001941,-0.486221,175.061867,32.000000,190.499709,172.101322,174.844579,155.918178,32.000000,151.659060,69.352047,64.962524,98.396924,39.127572,60.767770,34.012658,45.712689,21.940293,40.169849,0.000000,0.000000
54.934921,65.152768,162.014165,148.395320,121.404426,108.015604,28.928152,14.364656,161.552349,4.305572,59.221695,55.960964,147.037209,162.354074,145.631044,161.849265,89.922824,159.735992,-0.000563,0.036342,32.000000,-235.644851,161.126208,-0.195586,474172.599392,0.991637,20.092683,19.625906,2.954245,34.752289,58.954358,-40.001180,-0.487935,174.229463,32.000000,190.984201,172.181613,172.327729,156.013348,32.000000,151.319413,69.334049,64.962800,98.392106,39.127572,60.755497,34.012658,45.692504,28.928152,40.074544,0.000000,0.000000
54.921874,65.147543,161.868070,148.392250,121.376978,108.006622,28.910779,14.367082,161.523068,4.305684,59.020487,56.180569,147.008089,162.355521,145.657616,161.883961,89.938240,159.680141,-0.000564,0.036371,32.000000,-235.640458,161.197814,-0.195550,474043.091005,1.301137,19.979516,19.588448,2.945542,34.752289,58.983088,-40.000184,-0.486473,174.210177,32.000000,191.252385,171.241669,173.022412,157.046412,32.000000,150.540015,69.345093,64.972649,98.360796,39.127572,60.784471,34.012658,45.702434,28.910779,40.250699,0.000000,0.000000
54.844021,65.165969,161.881616,148.403415,121.324724,108.007580,28.880648,14.370792,161.570580,4.305493,59.036297,56.019893,147.046219,162.276853,145.669853,161.874144,89.904947,159.699522,-0.000564,0.036351,32.000000,-235.639206,161.127939,-0.195505,473917.787839,0.987414,19.974275,19.505416,2.949202,34.752289,59.060944,-40.001967,-0.487047,174.949100,32.000000,190.205566,171.294202,176.178995,156.798140,32.000000,150.594390,69.345114,64.946372,98.346687,39.127572,60.794358,34.012658,45.717137,28.880648,40.164713,0.000000,0.000000
54.714827,65.165969,161.779170,148.403415,121.302712,108.013585,28.899351,14.368794,161.390435,4.305266,59.383382,55.919782,147.068575,162.197533,145.676214,161.747467,89.829340,159.661285,-0.000564,0.036344,32.000000,-235.639729,161.055946,-0.195160,473846.482849,0.988171,19.981582,19.466057,2.947242,34.752289,59.042319,-40.000682,-0.486723,175.223296,32.000000,190.120495,171.799931,177.428485,156.182819,32.000000,151.199731,69.356185,64.941221,98.368971,39.127572,60.897085,34.012658,45.751732,28.899351,40.212328,0.000000,0.000000
54.682408,65.223448,161.661694,148.407323,121.290633,108.016074,28.915555,14.364799,161.327602,4.305224,59.633896,55.978487,147.104416,162.164174,145.597961,161.644218,89.795836,159.430221,-0.000565,0.036382,32.000000,-235.644381,160.811618,-0.195125,474258.976250,0.992817,20.199160,19.566871,2.956770,34.752289,59.097818,-40.000420,-0.488514,174.691278,32.000000,190.405519,172.196622,174.678152,155.795881,32.000000,151.857956,69.321739,64.923292,98.341004,39.127572,60.796826,34.012658,45.828415,28.915555,40.070363,0.000000,0.000000
54.807347,65.360960,161.654559,148.422117,121.295001,108.012705,29.052152,14.365655,161.274197,4.304812,59.405318,55.947181,146.980048,162.142682,145.635632,161.605144,89.787000,159.465521,-0.000565,0.036414,32.000000,-235.643524,160.901722,-0.195088,474437.502435,0.993087,20.287874,19.501238,2.956375,34.752289,59.068999,-40.000262,-0.488590,174.112914,32.000000,191.077282,171.979621,171.802212,156.117528,32.000000,151.479867,69.315784,64.951536,98.393290,39.127572,60.846357,34.012658,45.990000,29.052152,40.233385,0.000000,0.000000
54.764735,65.331807,161.540740,148.434678,121.247861,108.002532,29.006986,14.359661,161.287326,4.304422,59.212576,55.901553,147.028450,162.097375,145.702066,161.565577,89.777353,159.543433,-0.000565,0.036420,32.000000,-235.644764,160.927381,-0.194984,474437.502435,0.993087,20.287874,19.501238,2.956375,34.752289,59.117019,-40.000970,-0.488590,174.151958,32.000000,191.047160,171.268889,173.719580,156.904191,32.000000,150.924757,69.349421,64.980757,98.373695,39.127572,60.810216,34.012658,46.025971,29.006986,40.222086,0.000000,0.000000
54.806787,65.331807,161.687974,148.434678,121.215820,107.984727,28.894419,14.362801,161.334757,4.304241,58.994524,55.971129,147.088798,162.057775,145.707547,161.636027,89.722090,159.421694,-0.000565,0.036415,32.000000,-235.646214,160.794120,-0.194739,474556.746816,0.986257,20.305088,19.525226,2.949505,34.752289,59.136437,-40.000839,-0.487551,174.952048,32.000000,190.276087,171.224948,176.625575,157.024552,32.000000,150.418869,69.337526,64.945841,98.381202,39.127572,60.846704,34.012658,46.030469,28.894419,40.105505,0.000000,0.000000
54.745143,65.239675,161.697476,148.430770,121.187854,107.970686,28.948696,14.371934,161.391123,4.303962,59.131464,55.936729,147.111185,162.198715,145.699814,161.715404,89.714387,159.465924,-0.000565,0.036411,32.000000,-235.638229,160.876022,-0.194757,474526.353101,0.991318,20.276474,19.571323,2.950145,34.752289,59.191282,-39.999423,-0.487474,175.322450,32.000000,189.904967,171.877872,177.597750,156.127506,32.000000,151.604862,69.333268,64.951579,98.402083,39.127572,60.815918,34.012658,45.967131,28.948696,40.232431,0.000000,0.000000
54.831004,65.198697,161.745643,148.417651,121.201430,107.961759,28.904242,14.365512,161.385192,4.303666,59.340425,55.947688,147.123017,162.125900,145.623854,161.680624,89.740989,159.403347,-0.000565,0.036392,32.000000,-235.639405,160.852142,-0.194761,474389.753667,0.990319,20.243669,19.598013,2.953641,34.752289,59.226857,-40.001993,-0.487920,174.573581,32.000000,190.597306,172.387999,174.007566,155.654092,32.000000,151.589646,69.327475,64.961201,98.433248,39.127572,60.826376,34.012658,45.949499,28.904242,40.222160,0.000000,0.000000
54.851254,65.250400,161.668528,148.428537,121.209012,107.960548,28.985649,14.370650,161.237842,4.303376,59.291005,55.975567,147.023689,162.145719,145.660262,161.706785,89.759878,159.432807,-0.000565,0.036414,32.000000,-235.635743,160.918301,-0.195008,474182.556423,0.989933,20.120069,19.544549,2.949894,34.752289,59.249970,-40.000997,-0.487102,173.962631,32.000000,191.095840,171.914093,171.960210,156.312711,32.000000,151.331410,69.342157,64.947574,98.439910,39.127572,60.801710,34.012658,45.969300,28.985649,40.230377,0.000000,0.000000
54.917623,65.250400,161.803141,148.428537,121.190998,107.956750,1.341535,14.369651,161.331310,4.303123,58.944150,55.974243,147.016448,162.123677,145.669426,161.730722,89.753454,159.524856,-0.000566,0.036377,32.000000,-235.638709,160.903597,-0.194715,474198.565801,0.986875,20.152301,19.538306,2.947399,34.752289,59.310341,-40.001390,-0.486767,174.300044,32.000000,190.885035,171.342651,174.012554,156.929181,32.000000,150.494190,69.319318,64.955506,98.397408,39.127572,60.778387,34.012658,46.044919,1.341535,40.069335,0.000000,0.000000
54.923850,65.188796,161.563186,148.435515,121.179375,107.950313,28.865090,14.361944,161.311183,4.302599,59.020934,55.970273,147.118909,162.052841,145.743059,161.567046,89.711652,159.421817,-0.000567,0.036351,32.000000,-235.645104,160.917754,-0.194798,474154.564382,21.293475,20.088521,19.584236,2.946288,34.752289,59.314982,-40.002255,-0.486488,175.051893,32.000000,190.124945,171.342758,176.853094,157.110803,32.000000,150.639388,69.324660,64.912034,98.417043,39.127572,60.869613,34.012658,46.005412,28.865090,40.159724,0.000000,0.000000
54.689997,65.154694,161.720724,148.435236,121.200630,107.941385,28.958950,14.365798,161.330562,4.301916,59.111617,55.942288,147.079374,162.139888,145.707650,161.549385,89.679704,159.438893,-0.000567,0.036367,32.000000,-235.639448,160.965170,-0.194401,474120.157786,0.989290,20.020935,19.581815,2.941585,34.752289,59.344926,-40.001180,-0.485633,175.202134,32.000000,189.944004,172.309503,177.079662,156.033738,32.000000,151.323959,69.314799,64.930091,98.433990,39.127572,60.903858,34.012658,45.989675,28.958950,40.138814,0.000000,0.000000
54.769398,65.214373,161.911163,148.437190,121.244067,107.918537,28.913442,14.371078,161.642451,4.301413,59.110053,56.138108,147.107690,162.277301,145.661188,161.843300,89.750760,159.782244,-0.000566,0.036390,32.000000,-235.638265,161.234441,-0.194501,474246.774089,0.990579,20.211806,19.621093,2.957044,34.752289,59.388121,-40.001757,-0.488242,174.379211,32.000000,190.670669,172.283441,173.897231,155.890148,32.000000,151.661261,69.293330,64.943994,98.431683,39.127572,60.810892,34.012658,46.005091,28.913442,40.168968,0.000000,0.000000
55.040905,65.199247,162.091629,148.441098,121.172445,107.880420,28.848344,14.359376,161.705440,4.301048,58.974503,56.081411,147.067567,162.416981,145.706893,162.017068,89.769141,159.847429,-0.000565,0.036382,32.000000,-235.654393,161.159923,-0.194806,474246.774089,0.990579,20.211806,19.621093,2.957044,34.752289,59.505426,-40.001652,-0.488242,174.153348,32.000000,190.990019,171.934666,172.036192,156.326802,32.000000,150.820181,69.354256,64.948465,98.490842,39.127572,60.835634,34.012658,46.092055,28.848344,40.210861,0.000000,0.000000
54.813161,65.199247,162.055847,148.441098,121.106845,107.854998,29.010214,14.368224,161.702030,4.300596,58.825103,55.995557,147.043287,162.649149,145.776104,162.172596,89.771665,159.927449,-0.000565,0.036397,32.000000,-235.641447,161.140218,-0.194661,474040.000874,0.990495,20.195018,19.697305,2.956234,34.752289,59.613709,-40.000892,-0.487982,174.431364,32.000000,190.872195,171.310223,174.558722,157.030266,32.000000,150.752395,69.334443,64.952760,98.459614,39.127572,60.825957,34.012658,46.097088,29.010214,40.065740,0.000000,0.000000
54.890616,65.135442,162.140540,148.443051,121.056580,107.835960,28.927649,14.363657,161.715932,4.300734,59.087616,56.098687,147.143401,162.449157,145.815697,162.057367,89.701805,159.837998,-0.000566,0.036413,32.000000,-235.645522,161.203362,-0.194680,473641.408586,0.986921,19.919052,19.706857,2.944930,34.752289,59.685660,-40.001101,-0.485696,175.111856,32.000000,190.060309,171.463398,177.376831,156.857660,32.000000,150.917055,69.329340,64.923419,98.485991,39.127572,60.811473,34.012658,46.050182,28.927649,40.083862,0.000000,0.000000
54.994749,65.215748,162.011976,148.454496,121.026034,107.821977,29.041621,14.371934,161.707048,4.300628,59.174598,56.094781,147.168854,162.483207,145.781261,162.007135,89.736818,159.807750,-0.000567,0.036373,32.000000,-235.638229,161.214739,-0.194581,473590.028901,0.986624,19.999510,19.770151,2.953884,34.752289,59.710558,-40.000367,-0.486990,175.323313,32.000000,190.146255,172.099485,176.831730,156.025863,32.000000,151.774412,69.303924,64.932100,98.511430,39.127572,60.723989,34.012658,46.145040,29.041621,40.198462,0.000000,0.000000
54.884540,65.249850,162.138766,148.477385,121.015550,107.814319,28.913562,14.365940,161.780812,4.300521,59.271941,56.164808,147.115047,162.556493,145.710556,162.046938,89.725549,159.989483,-0.000566,0.036377,32.000000,-235.645206,161.163714,-0.194836,473503.688693,0.980776,19.979826,19.722177,2.945954,34.752289,59.741965,-40.000184,-0.485693,174.421812,32.000000,190.657524,172.567458,173.514824,155.715603,32.000000,151.907092,69.306746,64.937025,98.517936,39.127572,60.841496,34.012658,46.166540,28.913562,40.213502,0.000000,0.000000
55.040234,65.249850,162.003181,148.477385,120.992934,107.799093,28.895232,14.360803,161.743477,4.300239,59.036038,56.194270,147.048893,162.614160,145.743926,162.106503,89.749428,159.908439,-0.000566,0.036379,32.000000,-235.651163,161.239993,-0.194511,473503.688693,0.980776,19.979826,19.722177,2.945954,34.752289,59.818415,-40.000997,-0.485693,174.075921,32.000000,191.135941,171.689722,171.877936,156.676604,32.000000,150.881112,69.308992,64.960154,98.503842,39.127572,60.686879,34.012658,46.224856,28.895232,40.200663,0.000000,0.000000
54.862254,65.219323,162.137256,148.486596,120.990203,107.776254,28.885540,14.364799,161.788496,4.299940,58.886307,56.254144,147.101393,162.639362,145.828585,162.093224,89.803109,159.928269,-0.000565,0.036377,32.000000,-235.643725,161.337152,-0.194242,473398.452959,0.984724,19.970298,19.752704,2.943359,34.752289,59.910132,-39.999764,-0.485171,174.590358,32.000000,190.592488,171.341675,175.044042,156.951967,32.000000,150.564221,69.328826,64.970490,98.491158,39.127572,60.706585,34.012658,46.217812,28.885540,40.151654,0.000000,0.000000
54.950053,65.168444,162.123723,148.481851,120.960589,107.756576,28.963544,14.366511,161.680868,4.299803,58.854591,56.224019,147.151241,162.576313,145.848364,162.192234,89.764210,159.954141,-0.000565,0.036392,32.000000,-235.639718,161.193490,-0.194022,473257.158127,0.988303,20.110650,19.707517,2.955352,34.752289,59.977362,-40.002465,-0.487113,175.162992,32.000000,189.986995,171.615005,177.293023,156.858222,32.000000,150.704976,69.326257,64.942444,98.490375,39.127572,60.726060,34.012658,46.188121,28.963544,40.218638,0.000000,0.000000
54.820323,65.150018,162.095181,148.463428,120.998357,107.743905,28.952516,14.361944,161.668947,4.299726,59.067691,56.146193,147.143259,162.465225,145.767071,161.972210,89.762733,159.814901,-0.000564,0.036423,32.000000,-235.645759,161.082870,-0.193975,473124.169813,0.983584,19.975422,19.757495,2.950383,34.752289,60.045587,-39.999869,-0.486042,175.140508,32.000000,190.062354,172.274806,176.572397,156.039281,32.000000,151.779541,69.324202,64.963337,98.457996,39.127572,60.645226,34.012658,46.204907,28.952516,40.245050,0.000000,0.000000
55.010627,65.150018,162.008070,148.463428,121.067603,107.741150,29.054087,14.362373,161.526694,4.299739,58.910987,56.309221,147.093945,162.336130,145.705832,161.918203,89.825853,159.852058,-0.000563,0.036440,32.000000,-235.643692,161.182499,-0.193657,473125.541564,0.986372,20.081664,19.699327,2.956845,34.752289,60.056894,-40.002439,-0.487153,174.368163,32.000000,190.775457,172.528707,173.026293,155.848883,32.000000,151.515477,69.321957,64.999901,98.467108,39.127572,60.678471,34.012658,46.201800,29.054087,40.177772,0.000000,0.000000
54.831247,65.158544,161.791524,148.455054,121.028868,107.736122,29.060293,14.361231,161.459524,4.299666,58.726116,56.069296,147.067851,162.262724,145.748410,161.914943,89.811391,159.751339,-0.000562,0.036445,32.000000,-235.648932,160.988667,-0.193425,473125.541564,0.986372,20.081664,19.699327,2.956845,34.752289,60.095860,-40.002387,-0.487153,174.146376,32.000000,191.178818,171.606908,172.125757,156.646927,32.000000,151.079440,69.342108,64.997616,98.452382,39.127572,60.640757,34.012658,46.225671,29.060293,40.080340,0.000000,0.000000
54.795017,65.080714,161.819190,148.435794,120.977419,107.728557,29.039049,14.364799,161.444460,4.299789,58.618278,55.989858,147.110874,162.283583,145.738063,161.749339,89.838077,159.607990,-0.000561,0.036484,32.000000,-235.642577,160.946713,-0.193357,472863.463405,0.979135,19.898863,19.652127,2.945032,34.752289,60.081916,-40.001023,-0.485049,174.744392,32.000000,190.379634,171.257800,175.490624,156.991446,32.000000,150.138968,69.324209,64.988390,98.433039,39.127572,60.792642,34.012658,46.162618,29.039049,40.263392,0.000000,0.000000
54.863351,65.057888,161.689651,148.420721,120.950044,107.726747,28.999763,14.363372,161.318330,4.300021,58.661707,56.071112,147.090490,162.171882,145.747420,161.656318,89.854280,159.450995,-0.000560,0.036474,32.000000,-235.644332,160.969597,-0.193410,472817.449894,0.983613,20.036705,19.535278,2.953173,34.752289,60.135910,-40.001993,-0.486443,175.293557,32.000000,189.975331,171.561470,177.593469,156.778620,32.000000,151.221358,69.348505,64.954790,98.444270,39.127572,60.747162,34.012658,46.170662,28.999763,40.198315,0.000000,0.000000
54.796700,65.057888,161.714737,148.420721,120.948858,107.724228,28.964413,14.362515,161.283315,4.299637,58.805491,56.027372,147.084018,162.170863,145.651978,161.716253,89.887624,159.560163,-0.000559,0.036455,32.000000,-235.643549,160.848656,-0.193530,472698.050578,0.983511,19.948161,19.451711,2.947134,34.752289,60.119717,-40.000498,-0.485375,175.298101,32.000000,190.069189,172.357598,175.553186,155.664001,32.000000,151.632605,69.330656,64.971912,98.425098,39.127572,60.789616,34.012658,46.154063,28.964413,40.068455,0.000000,0.000000
54.774607,65.077139,161.599684,148.417372,121.018380,107.711539,28.933482,14.365369,161.274892,4.299452,58.905397,55.988642,147.063859,162.087749,145.660035,161.615941,89.942442,159.365986,-0.000559,0.036457,32.000000,-235.642498,160.838131,-0.193779,472662.361478,0.986014,20.012259,19.465214,2.951177,34.752289,60.119107,-40.000813,-0.486090,174.388427,32.000000,190.934810,172.197900,172.749158,156.061625,32.000000,151.799705,69.342741,64.991574,98.423988,39.127572,60.803226,34.012658,46.182537,28.933482,40.140648,0.000000,0.000000
54.920711,65.093915,161.616258,148.417930,120.975023,107.702717,28.876788,14.366083,161.234256,4.299304,58.913523,55.916421,146.990913,161.971338,145.689660,161.636701,89.964922,159.494027,-0.000559,0.036425,32.000000,-235.643588,160.740133,-0.194039,472662.361478,0.986014,20.012259,19.465214,2.951177,34.752289,60.179025,-40.001915,-0.486090,174.317727,32.000000,191.018197,171.529626,172.429610,156.716113,32.000000,150.733272,69.328038,64.979299,98.412528,39.127572,60.783855,34.012658,46.207778,28.876788,40.154075,0.000000,0.000000
54.739055,65.153869,161.578735,148.417092,120.880771,107.696366,29.014527,14.366796,161.266023,4.299156,58.845089,55.980485,147.098350,162.040891,145.745368,161.562445,89.974699,159.403326,-0.000558,0.036425,32.000000,-235.642547,160.759610,-0.193738,472532.704712,0.987443,20.052771,19.327053,2.950266,34.752289,60.169586,-40.000131,-0.485947,174.848999,32.000000,190.354965,171.139638,175.785066,157.095413,32.000000,150.503496,69.359978,65.027266,98.418198,39.127572,60.818091,34.012658,46.277878,29.014527,40.139695,0.000000,0.000000
54.681801,65.134617,161.446764,148.416255,120.872432,107.687640,29.029718,14.368224,161.147160,4.298890,58.982428,55.906054,147.131361,161.996316,145.762406,161.539588,89.944258,159.525388,-0.000558,0.036440,32.000000,-235.638989,160.881122,-0.194074,472380.538994,0.986432,19.929070,19.359539,2.942720,34.752289,60.208113,-40.000761,-0.484567,175.427737,32.000000,189.777221,171.828286,177.792185,156.526918,32.000000,151.035450,69.370619,65.012501,98.450682,39.127572,60.829412,34.012658,46.293211,29.029718,40.169408,0.000000,0.000000
54.802728,65.134617,161.593047,148.416255,120.893116,107.673680,29.034925,14.368937,161.223545,4.298413,59.074035,55.842605,147.128332,162.108771,145.678815,161.532968,89.947666,159.398610,-0.000557,0.036434,32.000000,-235.642865,160.704808,-0.194480,472530.931339,0.985457,20.163726,19.310828,2.951800,34.752289,60.217583,-40.000682,-0.486278,175.123895,32.000000,190.192442,172.243135,175.406083,155.968950,32.000000,151.753296,69.345725,65.032975,98.440406,39.127572,60.789882,34.012658,46.287761,29.034925,40.160824,0.000000,0.000000
54.775675,65.112616,161.537919,148.434957,120.878127,107.661101,28.992459,14.362373,161.188706,4.298149,59.105453,55.832467,147.041503,162.002373,145.680400,161.461864,89.955066,159.462729,-0.000556,0.036442,32.000000,-235.648610,160.837092,-0.194456,472566.428936,0.985952,20.199628,19.393660,2.952477,34.752289,60.234106,-40.001075,-0.486379,174.270112,32.000000,190.903324,172.364020,172.355098,156.032092,32.000000,151.460064,69.344543,65.056830,98.444926,39.127572,60.875400,34.012658,46.278155,28.992459,39.997876,0.000000,0.000000
54.797078,65.111791,161.589897,148.451705,120.908228,107.645962,28.970036,14.363942,161.242412,4.298082,58.896602,55.848493,147.050921,162.145863,145.703961,161.591046,89.900261,159.438833,-0.000556,0.036455,32.000000,-235.642942,160.753656,-0.194418,472419.028638,0.983240,20.083188,19.335838,2.948631,34.752289,60.268384,-40.001180,-0.485573,174.189880,32.000000,191.153594,171.312569,172.842400,156.973775,32.000000,150.786688,69.357711,65.045858,98.435608,39.127572,60.788962,34.012658,46.288542,28.970036,40.054222,0.000000,0.000000
55.011976,65.073289,161.644993,148.459799,120.945415,107.629502,28.914995,14.372933,161.355022,4.297649,58.800979,56.025607,147.085703,162.034303,145.747588,161.666042,89.876353,159.479166,-0.000555,0.036454,32.000000,-235.636738,160.848468,-0.194311,472335.947825,0.985046,20.087220,19.355962,2.949081,34.752289,60.249964,-40.001652,-0.485584,175.004895,32.000000,190.045598,171.370659,176.209908,156.867385,32.000000,150.594184,69.350764,65.043884,98.431200,39.127572,60.817871,34.012658,46.299682,28.914995,40.212402,0.000000,0.000000
54.640867,65.073289,161.699318,148.459799,120.962059,107.618109,28.996193,14.368366,161.295213,4.297732,58.585013,55.903435,147.092659,162.133159,145.741958,161.572163,89.830524,159.436564,-0.000555,0.036423,32.000000,-235.637699,161.011302,-0.194130,472367.584414,0.985241,20.065798,19.400511,2.948878,34.752289,60.351550,-40.000577,-0.485455,175.324474,32.000000,189.990611,171.723589,177.300752,156.473882,32.000000,151.128658,69.346717,65.020615,98.436801,39.127572,60.882331,34.012658,46.269257,28.996193,39.902131,0.000000,0.000000
54.601746,64.997936,161.669890,148.454496,120.965930,107.608763,28.932509,14.360946,161.307078,4.297896,58.886320,55.937274,147.168743,161.989038,145.736102,161.677850,89.836770,159.497051,-0.000554,0.036414,32.000000,-235.647578,160.972229,-0.194592,472154.505652,0.982596,19.820839,19.441729,2.938360,34.752289,60.326284,-40.001390,-0.483421,174.983149,32.000000,190.273307,172.523139,174.935292,155.677350,32.000000,151.673704,69.371492,65.072648,98.476716,39.127572,60.761183,34.012658,46.197714,28.932509,40.091639,0.000000,0.000000
54.718153,65.043313,161.638321,148.450309,121.002203,107.606202,29.080604,14.367367,161.214294,4.298109,58.968999,55.932487,147.091600,162.086321,145.688592,161.560408,89.821770,159.539223,-0.000553,0.036422,32.000000,-235.640337,160.856934,-0.195012,472299.135307,0.989781,20.140140,19.488989,2.960892,34.752289,60.386660,-40.002491,-0.487220,174.257189,32.000000,191.073054,172.157902,171.848493,156.214756,32.000000,151.264089,69.362173,65.051177,98.444192,39.127572,60.843240,34.012658,46.243481,29.080604,40.247765,0.000000,0.000000
54.711672,65.107391,161.667822,148.462591,121.032921,107.606291,29.007825,14.364656,161.282351,4.298058,58.874359,56.018467,147.057128,162.015260,145.752939,161.591270,89.807321,159.442648,-0.000552,0.036437,32.000000,-235.643048,160.816696,-0.195005,472309.090196,0.982519,20.073299,19.522084,2.954016,34.752289,60.385770,-40.000262,-0.486055,174.284039,32.000000,191.014391,171.359427,173.345377,156.976008,32.000000,150.740329,69.361983,65.065595,98.408197,39.127572,60.812506,34.012658,46.247798,29.007825,40.232651,0.000000,0.000000
54.785878,65.107391,161.514886,148.462591,121.033927,107.606294,29.062455,14.366511,161.256421,4.297856,58.820113,55.981337,147.079237,162.083345,145.755999,161.519296,89.747360,159.447605,-0.000551,0.036440,32.000000,-235.641685,160.673666,-0.194922,472431.997863,0.985283,20.143622,19.495089,2.954906,34.752289,60.399720,-40.000210,-0.486315,175.061561,32.000000,190.197642,171.311442,176.386892,157.077539,32.000000,150.641608,69.374863,65.048072,98.411450,39.127572,60.803192,34.012658,46.321291,29.062455,40.219445,0.000000,0.000000
54.865293,65.128292,161.639414,148.460916,121.035409,107.612618,28.915407,14.369936,161.205095,4.297898,58.934457,55.954711,147.119386,162.064095,145.749645,161.567703,89.805666,159.490697,-0.000551,0.036431,32.000000,-235.637932,160.797013,-0.194702,472508.598916,0.981957,20.072174,19.557177,2.948112,34.752289,60.460137,-40.002334,-0.485175,175.323616,32.000000,189.887865,171.961269,177.424336,156.192935,32.000000,151.659585,69.353833,65.031107,98.436674,39.127572,60.798615,34.012658,46.353863,28.915407,40.004185,0.000000,0.000000
54.758242,65.139843,161.484362,148.456729,121.053337,107.616396,1.344287,14.368937,161.184156,4.297497,58.897561,55.957448,147.146616,162.062280,145.672699,161.548939,89.856601,159.409057,-0.000549,0.036425,32.000000,-235.641717,160.925562,-0.194803,472396.524990,0.985482,20.016698,19.517366,2.946114,34.752289,60.439245,-40.000341,-0.484795,174.839599,32.000000,190.459703,172.403422,174.423008,155.900248,32.000000,151.664196,69.353192,65.059263,98.454599,39.127572,60.818034,34.012658,46.378350,1.344287,40.239768,0.000000,0.000000
54.931699,65.054863,161.636632,148.453100,121.048960,107.615148,28.951135,14.364941,161.146983,4.297548,58.774642,55.863787,147.040508,162.086016,145.671767,161.577539,89.909973,159.502680,-0.000548,0.036452,32.000000,-235.647680,160.704402,-0.194620,472390.730958,21.244846,20.131226,19.431389,2.949042,34.752289,60.497464,-40.001049,-0.485441,174.316405,32.000000,191.033909,171.940298,171.995711,156.360843,32.000000,151.484900,69.350102,65.072018,98.441615,39.127572,60.839236,34.012658,46.392285,28.951135,40.163025,0.000000,0.000000
54.723707,65.054863,161.537247,148.453100,121.062895,107.608639,28.963633,14.365512,161.167820,4.297707,58.740684,55.907079,147.033002,162.002740,145.782600,161.540951,89.968624,159.381636,-0.000548,0.036443,32.000000,-235.640061,160.777415,-0.194404,472047.163537,0.982778,19.879466,19.418201,2.942502,34.752289,60.504689,-40.002229,-0.484082,174.537051,32.000000,190.990400,171.382620,173.787752,156.975377,32.000000,150.092389,69.373068,65.059624,98.410172,39.127572,60.839657,34.012658,46.314480,28.963633,40.233605,0.000000,0.000000
54.694131,65.068339,161.524831,148.445285,121.020602,107.602334,28.890602,14.369080,161.177271,4.297836,58.840712,55.981956,147.084831,161.975150,145.765802,161.595205,89.905192,159.397610,-0.000548,0.036438,32.000000,-235.638952,160.789467,-0.194291,472028.515038,0.986429,20.079502,19.307592,2.951870,34.752289,60.545544,-40.000813,-0.485746,175.238168,32.000000,190.146710,171.211588,176.777033,157.399624,32.000000,150.677947,69.372653,65.024145,98.391504,39.127572,60.830739,34.012658,46.334047,28.890602,40.117391,0.000000,0.000000
54.567828,65.142868,161.642909,148.447518,121.011640,107.602361,28.898678,14.375644,161.126633,4.297936,59.083233,55.897069,147.143044,161.993786,145.679811,161.582049,89.995913,159.429640,-0.000548,0.036443,32.000000,-235.630584,160.704500,-0.194251,472169.279121,0.989492,20.121468,19.377882,2.953239,34.752289,60.546129,-40.001652,-0.486002,174.682218,32.000000,190.626549,172.233719,173.840904,156.211322,32.000000,151.747103,69.344317,65.057020,98.414720,39.127572,60.787653,34.012658,46.421111,28.898678,40.196114,0.000000,0.000000
54.657129,65.113441,161.534693,148.455612,121.081730,107.603612,28.905000,14.363942,161.059199,4.297773,59.115059,55.784980,147.024682,161.951090,145.693329,161.482828,90.016679,159.394268,-0.000549,0.036433,32.000000,-235.644909,160.689208,-0.193851,472169.279121,0.989492,20.121468,19.377882,2.953239,34.752289,60.581953,-40.000708,-0.486002,174.182538,32.000000,190.951102,171.956411,171.772675,156.399482,32.000000,151.067146,69.346147,65.068877,98.409996,39.127572,60.885539,34.012658,46.405535,28.905000,40.135219,0.000000,0.000000
54.670171,65.175045,161.391617,148.465382,121.109124,107.602317,28.989680,14.365084,160.959009,4.297775,58.963447,55.797330,147.052884,161.776055,145.735707,161.393353,89.971635,159.262858,-0.000549,0.036436,32.000000,-235.645898,160.507612,-0.193936,472165.729465,1.321828,20.075959,19.343857,2.946176,34.752289,60.563069,-40.000839,-0.484859,174.514580,32.000000,190.775917,171.206575,174.124771,156.970448,32.000000,150.436964,69.358605,65.050095,98.376212,39.127572,60.832448,34.012658,46.416840,28.989680,40.077479,0.000000,0.000000
54.681884,65.175045,161.289564,148.465382,121.110860,107.598493,1.312585,14.362373,161.016116,4.297577,58.958317,55.868528,147.101895,161.732399,145.784806,161.386894,89.940714,159.248394,-0.000548,0.036429,32.000000,-235.639103,160.509795,-0.193966,472032.650696,0.989871,20.202234,19.264960,2.955419,34.752289,60.527973,-40.000813,-0.486452,175.209485,32.000000,190.008878,171.470965,177.011719,156.867601,32.000000,150.773274,69.384188,65.054106,98.384128,39.127572,60.874293,34.012658,46.494650,1.312585,40.099196,0.000000,0.000000
54.773625,65.207222,161.280424,148.465661,121.126521,107.585842,29.008457,14.358520,161.058842,4.297191,58.917332,56.000635,147.096147,161.738333,145.710710,161.372936,89.916331,159.211893,-0.000548,0.036467,32.000000,-235.649512,160.559785,-0.194036,472195.779275,0.986870,20.251265,19.253565,2.952096,34.752289,60.579132,-40.000577,-0.486008,175.435930,32.000000,190.044860,172.152909,176.664277,156.082400,32.000000,151.563346,69.382492,65.046975,98.399728,39.127572,60.945543,34.012658,46.545763,29.008457,40.080707,0.000000,0.000000
54.708052,65.161294,161.323948,148.459799,121.123397,107.575693,28.896014,14.366511,160.997373,4.296755,59.045922,55.791448,147.121149,161.710274,145.638782,161.360555,89.884700,159.126021,-0.000549,0.036490,32.000000,-235.641521,160.375086,-0.194186,472215.963763,0.984104,20.183799,19.286972,2.944491,34.752289,60.555377,-40.002229,-0.484681,174.541117,32.000000,190.657570,172.342610,173.565372,155.870561,32.000000,151.734541,69.356584,65.050986,98.378433,39.127572,60.869414,34.012658,46.519882,28.896014,40.061632,0.000000,0.000000
54.700320,65.096390,161.159529,148.450309,121.121587,107.571811,28.907844,14.369793,160.922532,4.296487,58.974836,55.866527,147.033732,161.616496,145.732555,161.164189,89.904460,159.187906,-0.000549,0.036499,32.000000,-235.640861,160.460926,-0.194548,472211.962386,0.989029,20.201011,19.281694,2.948815,34.752289,60.570276,-40.000892,-0.485301,174.227865,32.000000,191.108461,171.623418,172.002067,156.570433,32.000000,151.142220,69.356007,65.061258,98.386361,39.127572,60.877075,34.012658,46.535955,28.907844,40.259724,0.000000,0.000000
54.720351,65.096390,161.231645,148.450309,121.135137,107.568018,28.906434,14.360517,160.882203,4.296189,58.730055,55.816479,147.087156,161.547679,145.778821,161.272909,89.890615,159.181569,-0.000550,0.036515,32.000000,-235.648498,160.282944,-0.194523,472068.646692,0.988572,20.143558,19.288535,2.946226,34.752289,60.532985,-40.003278,-0.484820,174.632595,32.000000,190.617342,171.338331,174.982491,156.888567,32.000000,150.484462,69.396779,65.090135,98.378670,39.127572,60.865932,34.012658,46.481960,28.906434,40.027076,0.000000,0.000000
54.560045,65.091440,161.132057,148.447238,121.100956,107.557893,21.781697,14.360517,160.905575,4.295612,58.729186,55.796987,147.105874,161.613908,145.770467,161.219778,89.833018,158.999719,-0.000551,0.036505,32.000000,-235.648990,160.442840,-0.194880,472068.049585,0.988185,20.124260,19.299656,2.946466,34.752289,60.552606,-40.000734,-0.484786,175.371981,32.000000,190.128968,171.348712,177.116992,157.026655,32.000000,150.729774,69.395167,65.036759,98.351331,39.127572,61.004114,34.012658,46.486386,21.781697,39.978507,0.000000,0.000000
54.685346,65.049088,161.223240,148.436352,121.070047,107.532670,29.091126,14.369080,160.804797,4.295227,58.968441,55.745123,147.097626,161.597023,145.695011,161.212695,89.764877,159.148994,-0.000551,0.036526,32.000000,-235.638132,160.339965,-0.194940,472233.394382,1.315540,20.273888,19.279063,2.953298,34.752289,60.528112,-40.000420,-0.486018,175.351933,32.000000,189.999226,172.219910,176.500692,156.008060,32.000000,151.628680,69.364172,65.051934,98.348085,39.127572,60.905208,34.012658,46.452590,29.091126,40.226048,0.000000,0.000000
54.692185,65.091990,161.088134,148.427699,121.064025,107.504708,29.036241,14.366511,160.813669,4.294652,58.933677,55.778290,147.058891,161.630179,145.632531,161.202955,89.754638,159.079497,-0.000553,0.036528,32.000000,-235.642012,160.434476,-0.194871,472125.632424,0.982159,20.110682,19.411394,2.948198,34.752289,60.503275,-40.002203,-0.484905,174.351963,32.000000,190.952474,172.294697,173.208509,155.976008,32.000000,151.827529,69.364319,65.064186,98.339951,39.127572,60.989406,34.012658,46.457481,29.036241,39.959871,0.000000,0.000000
54.779314,65.091990,161.282925,148.427699,121.098130,107.479310,21.004275,14.362373,160.786977,4.293888,59.030010,55.755146,147.016265,161.588195,145.737201,161.166710,89.805604,159.097886,-0.000555,0.036519,32.000000,-235.643692,160.371926,-0.194804,472079.193261,0.983737,20.146995,19.391755,2.945359,34.752289,60.545174,-40.000262,-0.484374,174.189695,32.000000,191.050620,171.614733,171.839783,156.633727,32.000000,150.843302,69.362722,65.061328,98.335821,39.127572,60.858259,34.012658,46.508689,21.004275,39.928690,0.000000,0.000000
54.535884,65.087865,161.167490,148.429374,121.128836,107.451324,28.978687,14.367795,160.814790,4.293350,58.923430,55.819534,147.062798,161.615803,145.779998,161.222330,89.807123,159.130407,-0.000556,0.036501,32.000000,-235.642695,160.352059,-0.194831,471808.389225,1.357200,20.063091,19.348694,2.944230,34.752289,60.528896,-40.000105,-0.483997,174.682687,32.000000,190.576278,171.335961,175.034640,157.245781,32.000000,150.172419,69.374391,65.110621,98.319655,39.127572,61.074196,34.012658,46.513540,28.978687,40.052681,0.000000,0.000000
54.721302,65.135717,161.291823,148.444726,121.170273,107.420819,21.643525,14.365369,160.849955,4.292956,58.999071,55.744661,147.120574,161.622349,145.793211,161.185515,89.733803,159.000816,-0.000558,0.036506,32.000000,-235.638728,160.422729,-0.194583,471830.900663,0.988315,20.293641,19.361158,2.955256,34.752289,60.552271,-40.000446,-0.485870,175.292011,32.000000,189.847778,171.632225,177.643844,156.851915,32.000000,150.858118,69.391254,65.082495,98.344213,39.127572,60.904481,34.012658,46.570777,21.643525,40.040722,0.000000,0.000000
54.622837,65.134617,161.175102,148.463707,121.143009,107.392852,29.054968,14.365940,160.843661,4.292584,59.146497,55.709333,147.142527,161.619168,145.736942,161.249159,89.699796,158.926459,-0.000560,0.036526,32.000000,-235.643731,160.394094,-0.194241,471795.888596,1.318097,20.162671,19.378751,2.947514,34.752289,60.511822,-40.000472,-0.484372,175.126703,32.000000,190.037145,172.440259,175.920546,155.961484,32.000000,151.185699,69.346660,65.053950,98.315348,39.127572,60.965077,34.012658,46.587695,29.054968,40.108220,0.000000,0.000000
54.601987,65.160194,161.121350,148.476547,121.144708,107.377607,28.993975,14.358662,160.761856,4.292035,59.072753,55.732106,147.081827,161.652182,145.669637,161.151591,89.651285,158.914774,-0.000560,0.036558,32.000000,-235.646583,160.464643,-0.194089,471795.888596,1.318097,20.162671,19.378751,2.947514,34.752289,60.521480,-40.002124,-0.484372,174.303759,32.000000,190.815285,172.446188,172.831970,155.964487,32.000000,151.767403,69.346956,65.081377,98.317500,39.127572,61.010645,34.012658,46.601110,28.993975,40.024141,0.000000,0.000000
54.588905,65.160194,161.169756,148.476547,121.209365,107.364832,28.982883,14.365512,160.795673,4.291868,59.077197,55.822611,147.065763,161.464748,145.728375,161.237485,89.692092,159.033280,-0.000562,0.036566,32.000000,-235.639569,160.324813,-0.193891,471802.111539,0.983572,20.256476,19.380767,2.950691,34.752289,60.506110,-40.001101,-0.484859,174.118819,32.000000,190.944150,171.672228,172.490688,156.610907,32.000000,150.350146,69.349799,65.083400,98.312939,39.127572,60.996834,34.012658,46.642137,28.982883,39.985476,0.000000,0.000000
54.692305,65.109316,161.036689,148.480176,121.244973,107.348213,28.867583,14.368794,160.647612,4.291574,58.953887,55.649974,147.099699,161.483691,145.777643,161.110711,89.624241,158.934211,-0.000562,0.036587,32.000000,-235.643827,160.325321,-0.193755,471754.317513,0.986506,20.314787,19.434425,2.952427,34.752289,60.461738,-40.000236,-0.485067,174.703437,32.000000,190.333754,171.397900,175.862127,157.049366,32.000000,150.825917,69.359371,65.085508,98.289109,39.127572,60.982808,34.012658,46.604864,28.867583,40.104405,0.000000,0.000000
54.613787,65.121692,161.136929,148.479897,121.259822,107.336706,28.927788,14.365512,160.715425,4.291225,58.909484,55.748540,147.081226,161.420052,145.772117,161.052994,89.521916,158.900239,-0.000563,0.036583,32.000000,-235.643011,160.222186,-0.193333,471754.317513,0.986506,20.314787,19.434425,2.952427,34.752289,60.478923,-40.001311,-0.485067,175.203572,32.000000,189.825870,171.888921,177.528096,156.301502,32.000000,150.905236,69.387826,65.061102,98.321905,39.127572,60.994049,34.012658,46.628296,28.927788,40.003818,0.000000,0.000000
54.409575,65.114541,160.943080,148.478780,121.246232,107.329103,29.040766,14.365798,160.661122,4.291033,58.965148,55.839140,147.115672,161.441054,145.692474,161.017750,89.526501,158.730265,-0.000563,0.036587,32.000000,-235.639776,160.092760,-0.192882,471907.465984,0.987526,20.252280,19.547365,2.950481,34.752289,60.433240,-40.000813,-0.484552,175.102837,32.000000,190.141708,172.397506,175.769739,155.872701,32.000000,151.883874,69.365150,65.062517,98.302350,39.127572,61.005089,34.012658,46.640423,29.040766,39.962439,0.000000,0.000000
54.594615,65.114541,161.067240,148.478780,121.335380,107.324047,28.873518,14.369222,160.665855,4.290658,59.025464,55.753062,147.056572,161.425230,145.704659,160.976519,89.518576,158.974306,-0.000564,0.036579,32.000000,-235.638154,160.103201,-0.192743,471980.727216,0.987680,20.442399,19.469601,2.957992,34.752289,60.429982,-40.001757,-0.485935,174.203097,32.000000,190.888089,172.473051,172.642913,155.809692,32.000000,151.689354,69.371758,65.107140,98.301731,39.127572,61.024726,34.012658,46.644831,28.873518,40.088851,0.000000,0.000000
54.647777,65.086765,161.016811,148.476547,121.331279,107.316432,1.022900,14.369080,160.552777,4.290602,58.978808,55.762991,147.025115,161.423456,145.742630,161.090624,89.505702,158.908051,-0.000562,0.036585,32.000000,-235.638952,160.140911,-0.192617,471861.619815,0.989631,20.263625,19.582573,2.950240,34.752289,60.385827,-40.000761,-0.484474,174.212840,32.000000,191.045786,171.499684,172.874676,156.879371,32.000000,150.755117,69.369042,65.100236,98.282958,39.127572,60.992747,34.012658,46.627181,1.022900,40.080634,0.000000,0.000000
54.585656,65.125542,161.099524,148.480455,121.335522,107.306270,2.063635,14.367082,160.731377,4.290362,58.616011,55.655733,147.098782,161.484425,145.735111,161.094982,89.464460,158.912256,-0.000561,0.036585,32.000000,-235.640622,160.141850,-0.192548,471781.059147,27.900328,20.184574,19.566941,2.946448,34.752289,60.420926,-40.001705,-0.483763,174.850680,32.000000,190.232060,171.497919,176.112125,156.899093,32.000000,150.581276,69.383702,65.104954,98.270631,39.127572,61.034986,34.012658,46.675114,2.063635,39.990099,0.000000,0.000000
54.477905,65.056788,161.135702,148.464824,121.297857,107.297393,2.064584,14.361088,160.612122,4.289777,58.737412,55.613841,147.162439,161.434224,145.806902,161.105286,89.454987,158.951317,-0.000562,0.036577,32.000000,-235.645468,160.265078,-0.192420,471914.682395,13.847131,20.283271,19.609992,2.951316,34.752289,60.378711,-40.000970,-0.484583,175.320340,32.000000,189.948894,171.876060,177.723557,156.408149,32.000000,151.369642,69.386630,65.090368,98.297797,39.127572,61.041533,34.012658,46.687624,2.064584,40.288043,0.000000,0.000000
54.595220,65.056788,161.069813,148.464824,121.236488,107.286007,28.943718,14.362943,160.749466,4.289364,58.918816,55.728590,147.172275,161.459243,145.699935,161.041135,89.435673,158.993330,-0.000562,0.036570,32.000000,-235.643941,160.245560,-0.192023,471867.213581,13.867359,20.318577,19.636272,2.957818,34.752289,60.394474,-40.000892,-0.485589,174.991240,32.000000,190.270310,172.504480,175.040903,155.884329,32.000000,151.574223,69.375756,65.090707,98.309193,39.127572,61.045383,34.012658,46.625911,28.943718,40.032065,0.000000,0.000000
54.474993,65.131317,161.100995,148.450588,121.194456,107.266916,22.429354,14.359947,160.771966,4.289066,58.942391,55.716822,147.050222,161.516603,145.709752,161.188404,89.454515,158.992455,-0.000562,0.036528,32.000000,-235.648905,160.396748,-0.191749,471782.523996,0.986716,20.205289,19.673661,2.950255,34.752289,60.388162,-40.002413,-0.484233,174.215358,32.000000,191.021401,172.415028,172.132468,156.172303,32.000000,151.480635,69.381450,65.098934,98.320623,39.127572,61.152471,34.012658,46.709553,22.429354,39.993327,0.000000,0.000000
54.652463,65.127192,161.246664,148.450867,121.186255,107.250351,28.919218,14.368652,160.845065,4.288606,58.760379,55.828512,147.083603,161.601815,145.765336,161.186842,89.500406,158.983040,-0.000563,0.036514,32.000000,-235.638069,160.334805,-0.191730,471841.330564,1.276434,20.395919,19.654443,2.957339,34.752289,60.440156,-39.999738,-0.485471,174.171996,32.000000,190.970059,171.589983,173.459634,156.901150,32.000000,150.320103,69.376298,65.104608,98.319078,39.127572,61.036181,34.012658,46.718460,28.919218,40.114823,0.000000,0.000000
54.478299,65.114541,161.286001,148.458125,121.197651,107.226178,29.016096,14.365940,160.856083,4.288262,58.720151,55.644683,147.078235,161.634012,145.830201,161.271650,89.470266,159.150262,-0.000562,0.036510,32.000000,-235.643403,160.498189,-0.191783,471556.065525,0.986266,20.220483,19.604502,2.950401,34.752289,60.435473,-40.000865,-0.484128,174.978371,32.000000,190.110696,171.332348,176.337333,157.162884,32.000000,150.327923,69.385398,65.100816,98.321762,39.127572,61.005450,34.012658,46.731135,29.016096,40.057156,0.000000,0.000000
54.550989,65.114541,161.376174,148.458125,121.135389,107.201967,28.956486,14.363657,160.902994,4.287953,58.928437,55.742136,147.080141,161.699427,145.818367,161.380681,89.455157,159.054769,-0.000562,0.036537,32.000000,-235.643227,160.541101,-0.191790,471606.271136,0.986194,20.375948,19.706548,2.960555,34.752289,60.495561,-40.001547,-0.485765,175.313823,32.000000,189.751186,172.129451,177.741077,156.136380,32.000000,151.110924,69.385398,65.094138,98.358605,39.127572,61.102426,34.012658,46.730153,28.956486,39.977553,0.000000,0.000000
54.532014,65.143418,161.219348,148.451984,121.050610,107.179024,28.879628,14.364941,160.890713,4.287714,59.126758,55.699562,147.140622,161.706257,145.734270,161.286786,89.435690,159.065195,-0.000563,0.036526,32.000000,-235.644566,160.455259,-0.191602,471606.271136,0.986194,20.375948,19.706548,2.960555,34.752289,60.450475,-40.000551,-0.485765,174.732759,32.000000,190.501415,172.423544,174.645277,155.961497,32.000000,151.558767,69.362855,65.114886,98.356196,39.127572,61.118701,34.012658,46.776546,28.879628,40.222160,0.000000,0.000000
