OSU 80 Ton Compressor Load Stand
54.715087,65.190171,161.316459,148.463428,121.024533,107.166429,28.977377,14.368366,161.056922,4.287226,59.015265,55.782907,147.086593,161.747854,145.759169,161.386042,89.473387,159.305808,-0.000562,0.036539,32.000000,-235.639502,160.521989,-0.191763,471483.309416,0.986545,20.305732,19.680601,2.958263,34.752289,60.523888,-40.002072,-0.485203,174.157662,32.000000,190.784173,172.295943,172.301520,156.185400,32.000000,151.265710,69.371667,65.144193,98.356978,39.127572,61.124608,34.012658,46.839758,28.977377,40.081661,0.000000,0.000000
54.630874,65.127467,161.338833,148.482967,121.021699,107.156336,28.966744,14.364799,161.006284,4.286932,58.738699,55.743765,147.049970,161.737435,145.829373,161.295281,89.461104,159.151080,-0.000562,0.036558,32.000000,-235.649134,160.435863,-0.191966,471296.478027,0.982436,20.223111,19.770263,2.948299,34.752289,60.510029,-40.001128,-0.483409,174.393191,32.000000,190.945792,171.407883,173.790683,157.034585,32.000000,150.382624,69.354599,65.149576,98.327147,39.127572,61.071949,34.012658,46.795182,28.966744,40.074765,0.000000,0.000000
54.463620,65.063389,161.228453,148.481013,121.016616,107.152497,28.976479,14.367653,160.929871,4.286594,58.686745,55.683431,147.095210,161.699181,145.804449,161.329101,89.406194,159.162912,-0.000562,0.036552,32.000000,-235.640707,160.524702,-0.191819,471239.540679,0.984215,20.241575,19.716063,2.953254,34.752289,60.572322,-40.000734,-0.484152,175.164148,32.000000,190.006459,171.555566,176.684630,157.028894,32.000000,150.662150,69.361123,65.116067,98.333416,39.127572,61.158585,34.012658,46.807884,28.976479,40.064713,0.000000,0.000000
54.644946,65.063389,161.401717,148.481013,120.983614,107.151171,2.150665,14.361659,160.936952,4.286332,58.924215,55.830291,147.131089,161.733480,145.766332,161.319359,89.402792,159.194464,-0.000563,0.036524,32.000000,-235.644897,160.500271,-0.191615,471351.219829,0.987023,20.338985,19.776058,2.960296,34.752289,60.551026,-40.001180,-0.485342,175.255578,32.000000,189.955182,172.081419,177.212726,156.172196,32.000000,151.443339,69.367831,65.134077,98.371812,39.127572,61.082360,34.012658,46.751409,2.150665,40.225314,0.000000,0.000000
54.542305,65.095565,161.416866,148.496366,120.973230,107.139919,29.038482,14.364513,161.041791,4.286307,58.973346,55.747053,147.114935,161.866998,145.719225,161.387241,89.439158,159.318932,-0.000563,0.036530,32.000000,-235.641552,160.590089,-0.191607,471237.947095,13.249450,20.163926,19.793021,2.953644,34.752289,60.541434,-40.000603,-0.484078,174.812336,32.000000,190.498242,172.369015,174.030184,155.871704,32.000000,151.828251,69.356042,65.139757,98.352401,39.127572,61.101079,34.012658,46.791394,29.038482,39.932285,0.000000,0.000000
54.665925,65.131867,161.628520,148.510881,120.968804,107.118334,28.871059,14.368509,161.229818,4.286065,58.866682,55.839253,147.064613,161.874583,145.764255,161.562853,89.464531,159.329294,-0.000563,0.036524,32.000000,-235.640506,160.697038,-0.191543,471226.401539,0.983313,20.295141,19.810130,2.959480,34.752289,60.657476,-40.002072,-0.485107,174.162548,32.000000,191.063061,172.024273,171.962911,156.371719,32.000000,151.136036,69.351037,65.166029,98.373107,39.127572,61.082223,34.012658,46.837697,28.871059,40.164053,0.000000,0.000000
54.645769,65.033137,161.656058,148.513114,120.992087,107.104297,29.010841,14.364941,161.245863,4.286010,58.398442,55.823665,147.097283,162.069051,145.827904,161.595304,89.489696,159.430854,-0.000563,0.036533,32.000000,-235.642763,160.884529,-0.191063,471052.638786,0.986438,20.212180,19.789208,2.956659,34.752289,60.662907,-40.001311,-0.484449,174.449773,32.000000,190.831543,171.199966,174.124119,156.978087,32.000000,150.897346,69.340958,65.161325,98.338190,39.127572,61.007195,34.012658,46.850838,29.010841,40.250626,0.000000,0.000000
54.770241,65.033137,161.672750,148.513114,120.988466,107.100335,28.891105,14.366511,161.263613,4.286084,58.450968,55.878839,147.123196,162.106508,145.844319,161.661576,89.464841,159.480416,-0.000563,0.036515,32.000000,-235.641029,160.872394,-0.190927,470814.688212,0.981698,20.132881,19.807650,2.958254,34.752289,60.724503,-40.001836,-0.484525,175.286345,32.000000,189.936519,171.471378,176.742653,157.006903,32.000000,150.496449,69.349264,65.135449,98.341690,39.127572,61.033167,34.012658,46.757392,28.891105,40.083128,0.000000,0.000000
54.769976,65.000411,161.531400,148.489946,120.970941,107.096555,28.988413,14.358805,161.206222,4.286311,58.632031,55.910280,147.153319,161.941875,145.833649,161.633824,89.486096,159.525927,-0.000562,0.036495,32.000000,-235.645129,160.883777,-0.190487,470814.688212,0.981698,20.132881,19.807650,2.958254,34.752289,60.703441,-40.002387,-0.484525,175.345069,32.000000,189.929410,172.083472,177.067482,156.193166,32.000000,151.714069,69.337657,65.155503,98.326192,39.127572,61.021485,34.012658,46.726451,28.988413,40.170582,0.000000,0.000000
54.784740,65.033962,161.661466,148.491062,120.938429,107.095281,28.950735,14.361374,161.212876,4.286560,58.589742,55.853234,147.144426,162.003495,145.772822,161.692457,89.522094,159.503356,-0.000562,0.036493,32.000000,-235.646986,160.836256,-0.190291,470665.671990,0.979835,19.980500,19.852054,2.949269,34.752289,60.771967,-39.999974,-0.482902,174.540626,32.000000,190.450722,172.459341,173.659318,155.660862,32.000000,151.410890,69.313015,65.169968,98.293569,39.127572,61.022127,34.012658,46.760484,28.950735,40.212695,0.000000,0.000000
54.649506,64.997386,161.628428,148.480455,120.928951,107.091481,20.968148,14.362515,161.318781,4.286767,58.584354,55.995859,147.020883,161.981147,145.778477,161.734995,89.549712,159.542370,-0.000562,0.036510,32.000000,-235.644861,160.845229,-0.190170,470623.587400,0.980894,19.999842,19.806370,2.950848,34.752289,60.761921,-40.001495,-0.483190,174.211550,32.000000,190.974303,171.654572,171.730831,156.679062,32.000000,150.980022,69.315845,65.166552,98.271521,39.127572,61.130748,34.012658,46.763869,20.968148,40.240795,0.000000,0.000000
54.887032,64.997386,161.706695,148.480455,120.915577,107.087662,28.917290,14.368366,161.305020,4.287122,58.538913,55.961913,147.081613,162.101675,145.853435,161.703687,89.576162,159.505615,-0.000561,0.036501,32.000000,-235.637862,160.778638,-0.189800,470585.088745,1.357850,20.093526,19.795493,2.957546,34.752289,60.840436,-39.999475,-0.484299,174.552248,32.000000,190.619180,171.371088,174.528881,156.995005,32.000000,150.381529,69.324714,65.183811,98.253137,39.127572,60.973430,34.012658,46.727766,28.917290,40.188924,0.000000,0.000000
54.796004,64.986385,161.715606,148.463428,120.856533,107.091323,22.600168,14.360803,161.334883,4.287340,58.667285,55.960197,147.160256,162.102595,145.869610,161.740454,89.563715,159.553227,-0.000562,0.036487,32.000000,-235.649360,160.939128,-0.189777,470363.583389,0.979837,19.864897,19.753271,2.946173,34.752289,60.877375,-39.999764,-0.482263,175.231035,32.000000,189.939004,171.366372,177.238909,157.140409,32.000000,150.769441,69.323623,65.176037,98.271735,39.127572,61.107751,34.012658,46.715995,22.600168,40.097582,0.000000,0.000000
54.784091,65.008936,161.750927,148.475710,120.814472,107.089996,15.835335,14.369936,161.474930,4.288084,58.391126,56.077189,147.121949,162.220044,145.771683,161.848026,89.579923,159.627656,-0.000562,0.036474,32.000000,-235.641210,160.940593,-0.189830,470363.583389,0.979837,19.864897,19.753271,2.946173,34.752289,60.941141,-40.002177,-0.482263,174.488169,32.000000,190.693340,172.356696,173.101437,155.879963,32.000000,151.749673,69.322574,65.182078,98.220314,39.127572,60.983844,34.012658,46.737783,15.835335,40.245344,0.000000,0.000000
54.887276,64.925059,161.885542,148.468452,120.770258,107.096366,29.012357,14.364513,161.570348,4.288326,58.364469,56.057959,147.046901,162.315107,145.831644,161.866398,89.604336,159.660595,-0.000561,0.036464,32.000000,-235.642535,161.051339,-0.189960,470447.910062,1.256030,19.941425,19.786148,2.951230,34.752289,61.022246,-39.999738,-0.483156,174.235932,32.000000,191.042273,171.692912,172.016499,156.573758,32.000000,150.724124,69.345442,65.202555,98.202323,39.127572,60.968166,34.012658,46.653694,29.012357,40.266180,0.000000,0.000000
54.827234,64.846407,161.864902,148.448355,120.726327,107.107799,22.402505,14.365512,161.677091,4.288708,58.271376,56.046775,147.103470,162.408925,145.880291,162.051726,89.609699,159.815856,-0.000559,0.036481,32.000000,-235.637930,161.276844,-0.189995,470449.530337,1.793122,19.975440,19.801866,2.952516,34.752289,61.124250,-40.000315,-0.483363,174.775815,32.000000,190.486663,171.255503,174.914044,157.115155,32.000000,150.538181,69.342303,65.197314,98.151403,39.127572,61.019371,34.012658,46.646226,22.402505,40.166180,0.000000,0.000000
54.920730,64.846407,162.046226,148.448355,120.736739,107.114115,1.431953,14.358234,161.739110,4.289346,58.289700,56.165061,147.179541,162.506048,145.909541,162.132782,89.571519,159.762871,-0.000558,0.036474,32.000000,-235.650125,161.221761,-0.190273,470214.139076,1.266032,19.771405,19.852770,2.952272,34.752289,61.176017,-40.001023,-0.483146,175.288218,32.000000,189.952605,171.636192,177.401413,156.664186,32.000000,151.118433,69.344224,65.211347,98.202753,39.127572,60.944085,34.012658,46.553848,1.431953,40.201910,0.000000,0.000000
54.887986,64.836507,162.104246,148.448634,120.693731,107.119203,28.863231,14.364370,161.804901,4.289908,58.403508,55.927379,147.153022,162.570258,145.822663,162.171840,89.553010,159.932738,-0.000558,0.036468,32.000000,-235.645628,161.197550,-0.190293,470260.296976,19.770547,19.681544,19.868243,2.950548,34.752289,61.279828,-40.000629,-0.482782,175.367682,32.000000,190.227773,172.218464,175.931811,156.028123,32.000000,151.831686,69.311171,65.193572,98.188036,39.127572,60.933682,34.012658,46.528183,28.863231,40.133238,0.000000,0.000000
54.844994,64.833482,162.086709,148.450588,120.639791,107.129378,1.519377,14.363800,161.830971,4.290490,58.647516,56.131804,147.122866,162.517323,145.800851,162.169802,89.635357,159.940492,-0.000557,0.036466,32.000000,-235.645216,161.226511,-0.190348,470329.644533,0.981519,19.703102,19.959529,2.953365,34.752289,61.307745,-40.001390,-0.483267,174.422761,32.000000,190.884476,172.260076,172.974420,155.952919,32.000000,151.750096,69.311530,65.224814,98.174408,39.127572,60.981479,34.012658,46.508825,1.519377,40.240281,0.000000,0.000000
54.890340,64.902233,162.053816,148.452542,120.534056,107.145895,29.018425,14.360660,161.633341,4.290995,58.689167,56.062553,147.085908,162.401463,145.848576,162.038562,89.682681,159.804638,-0.000556,0.036461,32.000000,-235.642126,161.168223,-0.190336,470229.165884,18.663472,19.741402,19.880504,2.955360,34.752289,61.374958,-40.000525,-0.483655,174.326926,32.000000,191.249896,171.396544,172.317835,156.829099,32.000000,150.648709,69.306554,65.240678,98.196384,39.127572,60.853500,34.012658,46.492231,29.018425,40.162365,0.000000,0.000000
54.890096,64.902233,162.008736,148.452542,120.487329,107.162241,28.858525,14.364513,161.665795,4.291173,58.666740,56.177026,147.105498,162.431743,145.841096,161.962555,89.671452,159.770619,-0.000556,0.036438,32.000000,-235.645813,161.022786,-0.190280,470270.530612,0.976638,19.766566,19.774980,2.952319,34.752289,61.394888,-40.002701,-0.483316,174.789649,32.000000,190.332684,171.235677,175.614989,156.842579,32.000000,150.618597,69.293018,65.234588,98.154334,39.127572,60.945566,34.012658,46.549859,28.858525,40.201763,0.000000,0.000000
54.761372,64.997936,161.781730,148.467336,120.485969,107.186369,28.898164,14.365084,161.480375,4.291708,58.803133,56.069251,147.164647,162.273265,145.817894,161.739846,89.617346,159.714056,-0.000555,0.036436,32.000000,-235.642948,160.982894,-0.190616,470364.897446,0.982204,19.766801,19.771631,2.951511,34.752289,61.414484,-40.001154,-0.483237,175.242993,32.000000,190.062866,171.592127,177.286179,156.577565,32.000000,150.917432,69.286050,65.201713,98.184683,39.127572,61.000551,34.012658,46.640255,28.898164,40.114823,0.000000,0.000000
54.904499,65.066414,161.724590,148.470127,120.470351,107.210514,28.868966,14.367082,161.394443,4.292209,58.701587,56.136711,147.139859,162.186848,145.745722,161.732065,89.632701,159.569790,-0.000556,0.036445,32.000000,-235.636688,160.965802,-0.190673,470796.635061,0.983884,19.986306,19.801491,2.954304,34.752289,61.380725,-40.000341,-0.484096,175.090561,32.000000,190.299867,172.143436,175.755152,155.861228,32.000000,151.567338,69.281876,65.225478,98.184630,39.127572,60.940838,34.012658,46.709427,28.868966,40.248572,0.000000,0.000000
54.718165,65.001236,161.627980,148.464265,120.456499,107.235887,29.096632,14.369936,161.250694,4.292694,58.789722,55.943665,147.090617,161.961651,145.718150,161.533152,89.666364,159.434216,-0.000559,0.036446,32.000000,-235.637112,160.792934,-0.190644,470874.551673,0.982439,19.917142,19.724269,2.945562,34.752289,61.394871,-40.001311,-0.482790,174.277112,32.000000,191.067402,172.232833,172.612376,156.082760,32.000000,151.165980,69.297980,65.244999,98.210746,39.127572,61.095224,34.012658,46.716045,29.096632,40.104258,0.000000,0.000000
54.829984,65.001236,161.555906,148.464265,120.425930,107.266359,28.931367,14.367082,161.271538,4.292853,58.703663,55.935938,147.027639,161.995501,145.719962,161.550996,89.652557,159.445890,-0.000559,0.036432,32.000000,-235.643081,160.604079,-0.190657,470941.459377,0.978488,20.031212,19.632426,2.953827,34.752289,61.382060,-39.999974,-0.484306,174.200648,32.000000,191.119711,171.259814,172.783777,156.900649,32.000000,150.874493,69.299121,65.251987,98.176987,39.127572,60.984504,34.012658,46.652300,28.931367,40.069262,0.000000,0.000000
54.593967,64.992436,161.493712,148.448076,120.403572,107.294165,28.991954,14.363657,161.211891,4.293372,58.713355,55.928452,147.038259,161.957004,145.759233,161.493136,89.644125,159.390228,-0.000561,0.036428,32.000000,-235.641260,160.696591,-0.190925,471032.524446,0.982135,19.923590,19.651244,2.946488,34.752289,61.449735,-40.002596,-0.483194,174.923757,32.000000,190.256195,171.243774,175.910970,156.844374,32.000000,150.170244,69.294911,65.240664,98.144936,39.127572,61.009762,34.012658,46.643214,28.991954,40.091272,0.000000,0.000000
54.778253,64.991611,161.579299,148.441935,120.434644,107.314448,28.981517,14.364656,161.182981,4.293838,58.728528,55.897613,147.127478,161.971542,145.794019,161.551666,89.607358,159.447709,-0.000561,0.036422,32.000000,-235.640589,160.763017,-0.190938,471308.550980,0.985005,20.142146,19.635779,2.958087,34.752289,61.439935,-39.999423,-0.485355,175.434041,32.000000,189.992235,171.763184,177.447060,156.442333,32.000000,151.465096,69.307004,65.229029,98.181618,39.127572,61.016153,34.012658,46.641625,28.981517,40.230157,0.000000,0.000000
54.622874,64.981710,161.462180,148.446680,120.429854,107.329751,28.965715,14.366796,161.175478,4.294082,58.922367,55.819185,147.149734,161.920340,145.714766,161.440863,89.582279,159.456542,-0.000563,0.036425,32.000000,-235.642874,160.590741,-0.190845,471308.550980,0.985005,20.142146,19.635779,2.958087,34.752289,61.427854,-40.001757,-0.485355,175.132331,32.000000,190.255968,172.330419,174.955156,155.766361,32.000000,151.629150,69.257753,65.237545,98.157982,39.127572,61.110364,34.012658,46.630480,28.965715,39.993474,0.000000,0.000000
54.683313,65.020487,161.520471,148.465103,120.418528,107.341179,29.043993,14.364228,161.193666,4.294249,58.877984,55.759276,147.065691,161.859535,145.750446,161.449377,89.573647,159.380025,-0.000563,0.036421,32.000000,-235.642329,160.664857,-0.190851,471355.916891,0.981875,19.963733,19.697224,2.949698,34.752289,61.434347,-40.002308,-0.483964,174.450520,32.000000,191.084108,171.989546,172.213029,156.263573,32.000000,151.705505,69.280784,65.274040,98.180762,39.127572,61.059887,34.012658,46.628657,29.043993,40.019959,0.000000,0.000000
54.787718,65.020487,161.406720,148.465103,120.419297,107.362737,29.036516,14.364941,161.013618,4.294673,58.706860,55.848193,147.079455,161.784395,145.769198,161.400545,89.604569,159.249983,-0.000562,0.036464,32.000000,-235.640960,160.535533,-0.190838,471558.653079,0.985618,20.103535,19.726094,2.955944,34.752289,61.445051,-40.000997,-0.485146,174.503297,32.000000,190.985925,171.453597,173.257379,156.664268,32.000000,150.640099,69.290385,65.275341,98.152346,39.127572,61.019747,34.012658,46.668696,29.036516,40.238227,0.000000,0.000000
54.686730,65.000136,161.283296,148.465103,120.432586,107.389439,28.934209,14.365940,160.912468,4.294682,58.667188,55.819628,147.127090,161.774464,145.750109,161.354117,89.589979,159.132306,-0.000564,0.036462,32.000000,-235.643075,160.404047,-0.190852,471642.260370,0.981966,20.084041,19.701878,2.953743,34.752289,61.506899,-40.000918,-0.484828,175.184605,32.000000,190.340921,171.065784,176.343172,157.078273,32.000000,150.477126,69.279172,65.248635,98.147936,39.127572,61.074964,34.012658,46.649444,28.934209,40.176965,0.000000,0.000000
54.678179,64.972360,161.235377,148.457287,120.426648,107.411111,22.490846,14.359947,160.957140,4.294865,58.837421,55.791381,147.103476,161.768145,145.778373,161.355131,89.565483,159.223114,-0.000564,0.036459,32.000000,-235.648577,160.474901,-0.190815,471785.471061,0.986013,20.060397,19.579117,2.949222,34.752289,61.410734,-40.000629,-0.484340,175.505480,32.000000,190.006153,171.933556,177.496287,156.190097,32.000000,151.241585,69.279187,65.245728,98.173479,39.127572,61.086038,34.012658,46.621316,22.490846,40.213576,0.000000,0.000000
54.783583,65.035887,161.336341,148.459520,120.489444,107.418570,28.902327,14.359233,160.981923,4.294955,58.921451,55.904048,147.088156,161.735295,145.646961,161.318237,89.563141,159.287697,-0.000565,0.036477,32.000000,-235.648635,160.343171,-0.190796,471785.471061,0.986013,20.060397,19.579117,2.949222,34.752289,61.463233,-40.000315,-0.484340,175.034000,32.000000,190.504816,172.178283,174.542633,155.892479,32.000000,151.652979,69.231342,65.248564,98.137017,39.127572,61.172761,34.012658,46.618562,28.902327,40.084816,0.000000,0.000000
54.599579,65.035887,161.321484,148.459520,120.534441,107.422360,28.960723,14.367367,161.083870,4.295302,58.918345,55.939959,147.056093,161.795304,145.748848,161.366464,89.567424,159.110879,-0.000568,0.036489,32.000000,-235.638042,160.524417,-0.190477,471959.977533,0.985531,20.002879,19.672729,2.944976,34.752289,61.453596,-40.001836,-0.483754,174.424049,32.000000,190.959693,172.013875,172.004578,156.297342,32.000000,151.183500,69.282783,65.303588,98.196287,39.127572,61.144129,34.012658,46.684390,28.960723,39.986577,0.000000,0.000000
54.612314,65.010311,161.451054,148.460078,120.499898,107.423407,28.944242,14.370792,161.028131,4.295467,58.718773,55.754794,147.066841,161.862837,145.811534,161.391402,89.612485,159.200332,-0.000568,0.036490,32.000000,-235.636748,160.486889,-0.190439,472082.188953,0.987248,20.180183,19.592461,2.954629,34.752289,61.479012,-40.000551,-0.485469,174.532799,32.000000,191.100782,171.302677,173.486316,157.120725,32.000000,150.438191,69.269578,65.276133,98.165409,39.127572,61.184647,34.012658,46.661205,28.944242,39.956643,0.000000,0.000000
54.636364,64.995736,161.285645,148.464265,120.512066,107.423445,21.833533,14.363372,161.014827,4.295500,58.647036,55.817872,147.109451,161.850033,145.788557,161.368987,89.507964,159.252331,-0.000569,0.036483,32.000000,-235.640562,160.555989,-0.190426,471951.129396,0.987497,20.142320,19.585850,2.956312,34.752289,61.465724,-40.001915,-0.485693,175.269044,32.000000,190.161836,171.292857,176.574286,156.985107,32.000000,150.303563,69.271162,65.259781,98.160692,39.127572,61.133253,34.012658,46.647465,21.833533,40.175058,0.000000,0.000000
54.533801,65.022137,161.297371,148.465103,120.571218,107.423420,28.963647,14.366368,160.985953,4.295565,58.895055,55.719507,147.108941,161.777176,145.792246,161.441902,89.487219,159.146610,-0.000568,0.036522,32.000000,-235.642811,160.367927,-0.190429,472131.312437,1.308415,20.104548,19.712714,2.951983,34.752289,61.520052,-39.999580,-0.484967,175.400216,32.000000,190.055134,171.834237,177.000803,156.244090,32.000000,151.032033,69.235720,65.247956,98.177098,39.127572,61.162448,34.012658,46.647040,28.963647,40.220252,0.000000,0.000000
54.729427,65.022137,161.258261,148.465103,120.605743,107.438604,29.042740,14.368937,160.980350,4.295649,59.223531,55.796960,147.145988,161.656911,145.718266,161.288011,89.512674,159.099063,-0.000569,0.036552,32.000000,-235.638767,160.477039,-0.190704,472131.312437,1.308415,20.104548,19.712714,2.951983,34.752289,61.470975,-40.001180,-0.484967,174.739369,32.000000,190.533719,172.393950,173.946324,155.785212,32.000000,151.614311,69.272359,65.306884,98.200701,39.127572,61.095963,34.012658,46.675117,29.042740,40.217978,0.000000,0.000000
54.509856,65.098865,161.190238,148.467615,120.572199,107.455106,29.019875,14.363372,160.890124,4.295639,59.114373,55.594033,147.025986,161.659991,145.723650,161.254250,89.555462,159.067869,-0.000569,0.036541,32.000000,-235.644005,160.397725,-0.190724,472163.818110,0.981988,20.041266,19.642130,2.946464,34.752289,61.504231,-40.002990,-0.484112,174.240932,32.000000,191.166105,171.763591,171.519549,156.353255,32.000000,150.890445,69.238346,65.270624,98.192472,39.127572,61.144694,34.012658,46.757608,29.019875,40.068308,0.000000,0.000000
54.586419,65.159369,161.148328,148.482688,120.532969,107.459087,29.034248,14.364370,160.881480,4.295428,59.033430,55.704027,147.059238,161.652507,145.759634,161.152084,89.571327,159.067399,-0.000569,0.036538,32.000000,-235.641366,160.359403,-0.190805,472394.902679,0.987497,20.329781,19.585931,2.957084,34.752289,61.442944,-40.000970,-0.486181,174.407584,32.000000,190.811701,171.192781,174.030476,156.979481,32.000000,150.454793,69.240943,65.270312,98.163602,39.127572,61.182336,34.012658,46.828759,29.034248,39.979974,0.000000,0.000000
54.504723,65.186046,161.141318,148.500273,120.518354,107.459132,28.996463,14.368794,160.763489,4.295177,58.962675,55.767741,147.154836,161.535728,145.809211,161.098161,89.610069,159.050601,-0.000568,0.036546,32.000000,-235.641368,160.345716,-0.190811,472394.902679,0.987497,20.329781,19.585931,2.957084,34.752289,61.476947,-40.000734,-0.486181,175.205939,32.000000,190.226418,171.242488,176.839975,156.989128,32.000000,150.721631,69.259991,65.274429,98.224066,39.127572,61.095725,34.012658,46.844640,28.996463,40.053708,0.000000,0.000000
54.655012,65.186046,161.053678,148.500273,120.492166,107.459208,29.024602,14.364513,160.826708,4.295048,58.831350,55.782465,147.152537,161.597839,145.781330,161.141959,89.620819,159.106719,-0.000569,0.036543,32.000000,-235.641388,160.329525,-0.190776,472426.842888,0.988665,20.421920,19.523897,2.956465,34.752289,61.406403,-39.999895,-0.486262,175.467844,32.000000,189.911735,171.943148,177.078091,156.199460,32.000000,151.610367,69.245857,65.286098,98.217443,39.127572,61.153876,34.012658,46.889322,29.024602,40.045564,0.000000,0.000000
54.656458,65.120592,161.156056,148.504460,120.525098,107.451606,29.069330,14.367795,160.821655,4.294608,58.813260,55.707127,147.113572,161.580405,145.704114,161.161213,89.683945,158.998835,-0.000569,0.036536,32.000000,-235.640892,160.348307,-0.191022,472310.303020,0.984703,20.276879,19.537278,2.946732,34.752289,61.432291,-39.999921,-0.484587,174.597808,32.000000,190.684689,172.383583,173.445876,155.762584,32.000000,151.746382,69.218755,65.280568,98.237800,39.127572,61.167657,34.012658,46.843379,29.069330,39.940135,0.000000,0.000000
54.650434,65.052938,161.234431,148.486596,120.526868,107.448706,28.980934,14.364656,160.819005,4.294308,58.792400,55.970385,147.050434,161.481673,145.730199,161.163289,89.721673,158.932194,-0.000569,0.036539,32.000000,-235.642392,160.350552,-0.191046,472052.564026,0.982917,20.210030,19.427756,2.948527,34.752289,61.373693,-40.001705,-0.484734,174.238672,32.000000,191.233725,171.516251,171.662832,156.474137,32.000000,151.281502,69.226365,65.313249,98.239025,39.127572,61.195528,34.012658,46.784607,28.980934,40.125828,0.000000,0.000000
54.479000,65.003986,161.152100,148.478501,120.578217,107.446144,28.949257,14.364085,160.806994,4.294026,58.465892,55.769042,147.078997,161.513564,145.801569,161.025653,89.734386,159.063032,-0.000569,0.036560,32.000000,-235.642963,160.399092,-0.191034,472052.564026,0.982917,20.210030,19.427756,2.948527,34.752289,61.424570,-40.000210,-0.484734,174.567540,32.000000,190.766920,171.201505,174.521204,157.020027,32.000000,150.180665,69.230912,65.279846,98.227521,39.127572,61.275020,34.012658,46.740287,28.949257,39.947252,0.000000,0.000000
54.523616,64.974285,161.137623,148.468732,120.522962,107.444852,28.890919,14.366083,160.587044,4.293633,58.609698,55.642551,147.150432,161.517356,145.841445,161.107021,89.729207,158.921542,-0.000567,0.036568,32.000000,-235.641621,160.357852,-0.191049,471869.930801,0.985830,20.148185,19.361358,2.950286,34.752289,61.422262,-40.001469,-0.484885,175.276686,32.000000,190.156406,171.240066,177.307582,157.042146,32.000000,150.869532,69.261420,65.260425,98.249701,39.127572,61.268666,34.012658,46.740684,28.890919,39.977553,0.000000,0.000000
54.505500,64.974285,160.996468,148.468732,120.497221,107.438522,28.936507,14.364228,160.693057,4.293501,59.006028,55.739458,147.136300,161.381574,145.758191,161.075504,89.740964,158.904015,-0.000568,0.036591,32.000000,-235.642329,160.249291,-0.190792,471807.112217,0.991203,20.191909,19.349241,2.955373,34.752289,61.362055,-40.000393,-0.485704,175.460549,32.000000,190.093671,172.114796,176.431929,155.946223,32.000000,151.277401,69.247264,65.269153,98.262553,39.127572,61.277560,34.012658,46.709017,28.936507,39.944391,0.000000,0.000000
54.469667,65.108216,161.080382,148.483805,120.513543,107.428372,28.928470,14.363800,160.656019,4.293026,59.165099,55.624837,147.134149,161.373316,145.712896,161.016404,89.802191,158.881550,-0.000569,0.036578,32.000000,-235.641446,160.243642,-0.191037,471766.747773,0.989947,20.209409,19.329942,2.953766,34.752289,61.338267,-39.999764,-0.485463,174.429248,32.000000,190.929391,172.171934,173.518933,156.011448,32.000000,151.901806,69.229138,65.267632,98.250111,39.127572,61.351336,34.012658,46.846594,28.928470,40.080854,0.000000,0.000000
54.410874,65.165144,160.971125,148.509206,120.547078,107.420906,21.751502,14.363229,160.517671,4.292566,59.120827,55.633362,147.043394,161.272586,145.733835,160.887569,89.830954,158.805398,-0.000569,0.036573,32.000000,-235.642836,160.000291,-0.190941,471806.970947,0.991204,20.377966,19.259045,2.957249,34.752289,61.327413,-40.001285,-0.486196,174.193603,32.000000,191.164754,171.608207,171.710138,156.361676,32.000000,150.738291,69.241534,65.265482,98.269770,39.127572,61.355879,34.012658,46.915054,21.751502,40.019446,0.000000,0.000000
54.425092,65.171745,160.872561,148.524279,120.570776,107.413335,1.168083,14.363514,160.479712,4.291675,58.943746,55.658988,147.118700,161.205500,145.781408,160.817285,89.838197,158.662848,-0.000569,0.036551,32.000000,-235.645501,160.011345,-0.190688,471806.970947,0.991204,20.377966,19.259045,2.957249,34.752289,61.239893,-40.001049,-0.486196,174.671430,32.000000,190.829826,171.055292,174.926680,157.236676,32.000000,150.385887,69.215207,65.271996,98.249636,39.127572,61.396888,34.012658,46.931511,1.168083,39.965080,0.000000,0.000000
54.689083,65.171745,160.886708,148.524279,120.618710,107.403159,29.014826,14.361802,160.470971,4.290832,58.842647,55.671732,147.206155,161.223689,145.836573,160.783302,89.765588,158.657708,-0.000569,0.036516,32.000000,-235.642952,159.957258,-0.190700,471831.860613,1.319939,20.491746,19.197503,2.958437,34.752289,61.256503,-40.002282,-0.486476,175.256569,32.000000,190.035560,171.590012,177.377686,156.562205,32.000000,150.859459,69.254043,65.266783,98.269676,39.127572,61.218092,34.012658,46.955094,29.014826,40.084743,0.000000,0.000000
54.527974,65.112341,160.798810,148.520371,120.674563,107.386705,28.945652,14.368081,160.392427,4.290130,58.718071,55.632691,147.182169,161.154440,145.769405,160.786322,89.767905,158.685698,-0.000569,0.036467,32.000000,-235.642246,159.972348,-0.190619,471718.826306,0.983805,20.229739,19.199258,2.941843,34.752289,61.199507,-40.002019,-0.483491,175.403633,32.000000,190.240502,172.181959,176.040663,156.031832,32.000000,151.629413,69.224992,65.276402,98.285626,39.127572,61.387789,34.012658,46.910051,28.945652,40.111668,0.000000,0.000000
54.471215,64.984735,160.718391,148.490225,120.691006,107.367661,29.047748,14.358234,160.470999,4.289588,58.667121,55.568753,147.153577,161.137090,145.707926,160.664346,89.770751,158.715029,-0.000568,0.036456,32.000000,-235.646683,159.973596,-0.190630,471660.306191,0.989071,20.325757,19.209001,2.948923,34.752289,61.146784,-40.000262,-0.484632,174.449079,32.000000,190.982994,172.418695,172.714185,155.864012,32.000000,151.680922,69.212518,65.308935,98.283224,39.127572,61.360305,34.012658,46.791964,29.047748,40.038961,0.000000,0.000000
54.400446,64.947884,160.825191,148.468173,120.646538,107.342444,22.165067,14.362373,160.488703,4.289198,58.571944,55.563308,147.061034,161.212677,145.769068,160.888994,89.804057,158.783321,-0.000568,0.036460,32.000000,-235.647954,160.044303,-0.190492,471427.669349,0.986219,20.252990,19.218789,2.950520,34.752289,61.148163,-40.002282,-0.484709,174.117766,32.000000,191.343343,171.483564,172.159399,156.731665,32.000000,150.955477,69.241654,65.295646,98.290916,39.127572,61.405513,34.012658,46.790443,22.165067,40.077112,0.000000,0.000000
54.687704,64.947884,160.723956,148.468173,120.635280,107.304333,1.743461,14.363800,160.567109,4.288614,58.532061,55.635395,147.076988,161.314591,145.808337,160.891073,89.758866,158.787686,-0.000569,0.036456,32.000000,-235.646691,160.087499,-0.190284,471243.347211,1.293888,20.284575,19.214893,2.956321,34.752289,61.095085,-40.000498,-0.485496,174.809157,32.000000,190.491416,171.298673,175.525773,157.088365,32.000000,150.514633,69.231215,65.316453,98.263017,39.127572,61.258512,34.012658,46.749139,1.743461,40.069262,0.000000,0.000000
54.494962,64.962185,160.928151,148.465103,120.602716,107.268732,28.952513,14.368081,160.628757,4.288226,58.591553,55.556671,147.123060,161.353455,145.839220,161.012862,89.692539,158.811230,-0.000567,0.036434,32.000000,-235.640770,160.154433,-0.190291,470986.211589,16.348148,20.007207,19.261964,2.938941,34.752289,61.149896,-40.001862,-0.482315,175.377727,32.000000,190.088252,171.571453,177.563444,156.610195,32.000000,151.106279,69.240725,65.277187,98.292900,39.127572,61.460180,34.012658,46.758908,28.952513,40.016071,0.000000,0.000000
54.428016,64.949534,160.863149,148.463149,120.561306,107.228084,1.095469,14.364799,160.638059,4.287493,58.689963,55.674080,147.152647,161.332881,145.767696,160.941618,89.689941,158.719798,-0.000567,0.036433,32.000000,-235.640283,160.090456,-0.190333,471108.491657,0.988015,20.207491,19.338428,2.953083,34.752289,61.101894,-40.001442,-0.484570,175.249310,32.000000,190.283885,172.335017,175.700411,155.845088,32.000000,151.546195,69.220642,65.302492,98.281893,39.127572,61.426601,34.012658,46.742323,1.095469,39.956570,0.000000,0.000000
54.383649,64.966310,160.851080,148.469011,120.599650,107.177346,29.033278,14.364656,160.542142,4.286740,58.742117,55.648759,147.058360,161.368789,145.793494,160.896656,89.721107,158.864613,-0.000567,0.036394,32.000000,-235.645835,160.070571,-0.190015,471108.491657,0.988015,20.207491,19.338428,2.953083,34.752289,61.073795,-40.000420,-0.484570,174.248174,32.000000,191.243979,171.493956,172.524075,156.689361,32.000000,150.688510,69.223373,65.319423,98.258144,39.127572,61.467368,34.012658,46.752614,29.033278,40.094280,0.000000,0.000000
54.383432,65.007836,161.078676,148.472081,120.650278,107.141778,28.909319,14.364799,160.722720,4.286650,58.789533,55.562322,147.145497,161.538747,145.851390,161.004201,89.730647,158.920257,-0.000565,0.036401,32.000000,-235.644544,160.194878,-0.190241,470958.463271,26.137332,20.259556,19.301654,2.955521,34.752289,61.095271,-40.001101,-0.484840,174.990283,32.000000,190.499461,171.134552,175.798900,157.306828,32.000000,150.555659,69.261857,65.333885,98.280045,39.127572,61.452546,34.012658,46.749257,28.909319,39.963320,0.000000,0.000000
54.487989,65.007836,161.000470,148.472081,120.672110,107.113836,29.046890,14.362943,160.670853,4.286554,58.756058,55.551046,147.194201,161.451903,145.866206,161.007562,89.673011,158.877102,-0.000566,0.036429,32.000000,-235.645088,160.168222,-0.190207,470608.988575,0.990684,20.360989,19.347248,2.961907,34.752289,61.096250,-40.000420,-0.485564,175.413252,32.000000,189.984237,171.768066,177.711594,156.364972,32.000000,151.162658,69.248074,65.311276,98.298457,39.127572,61.434369,34.012658,46.790730,29.046890,39.998316,0.000000,0.000000
54.669876,65.076314,160.955744,148.490783,120.656303,107.098612,28.915730,14.357806,160.677483,4.286542,58.853920,55.685605,147.179172,161.437630,145.727843,161.026871,89.662601,158.825278,-0.000566,0.036433,32.000000,-235.648423,160.270933,-0.190227,470537.704565,0.983643,20.259880,19.386312,2.954788,34.752289,61.125449,-40.000393,-0.484220,175.078600,32.000000,190.428123,172.170164,174.908419,156.044780,32.000000,151.658733,69.206774,65.309006,98.283729,39.127572,61.363499,34.012658,46.863163,28.915730,40.179240,0.000000,0.000000
54.335785,65.022962,160.942896,148.496086,120.679201,107.083420,1.957549,14.361802,160.693900,4.286340,58.977458,55.735246,147.120547,161.426455,145.781731,161.033148,89.658890,158.882000,-0.000567,0.036412,32.000000,-235.643935,160.330239,-0.190194,470472.181707,0.984508,20.152818,19.374414,2.944140,34.752289,61.056263,-40.000892,-0.482386,174.315914,32.000000,191.021905,172.260514,172.303641,156.041003,32.000000,151.532764,69.252523,65.348291,98.303748,39.127572,61.528230,34.012658,46.816715,1.957549,39.977186,0.000000,0.000000
54.608222,65.042488,160.966916,148.502507,120.698864,107.063205,28.921355,14.364799,160.674179,4.286326,58.782966,55.771542,147.081303,161.391933,145.832128,161.058962,89.654939,158.860511,-0.000569,0.036356,32.000000,-235.642905,160.249862,-0.190176,470550.168896,14.637337,20.422242,19.402541,2.962006,34.752289,61.087861,-40.000184,-0.485396,174.272223,32.000000,191.194509,171.412676,172.774776,156.911134,32.000000,150.555412,69.264989,65.335781,98.275336,39.127572,61.462913,34.012658,46.819003,28.921355,40.023041,0.000000,0.000000
54.489323,65.042488,160.977150,148.502507,120.720841,107.037815,29.047927,14.363229,160.746647,4.286214,58.734527,55.718804,147.152944,161.490196,145.893587,161.053318,89.689817,158.887672,-0.000568,0.036325,32.000000,-235.643328,160.072734,-0.190417,470324.320414,0.985131,20.178444,19.397244,2.947668,34.752289,61.039805,-40.001547,-0.482803,175.108309,32.000000,190.186186,171.244702,176.174916,157.056280,32.000000,150.424598,69.270388,65.348715,98.271730,39.127572,61.464106,34.012658,46.842371,29.047927,39.898976,0.000000,0.000000
54.503715,65.028462,161.051074,148.515068,120.774501,107.018103,28.966781,14.360803,160.709899,4.286178,58.779664,55.678043,147.159751,161.361837,145.850782,161.035898,89.617672,158.868922,-0.000568,0.036310,32.000000,-235.644606,160.330383,-0.190698,470217.494767,0.982974,20.293242,19.374054,2.954288,34.752289,61.051337,-40.001521,-0.483834,175.471269,32.000000,189.858561,172.012168,177.511225,156.231030,32.000000,151.036368,69.265348,65.325293,98.273767,39.127572,61.480858,34.012658,46.831929,28.966781,39.954295,0.000000,0.000000
54.308458,65.054863,160.950073,148.512834,120.748801,107.011225,28.965058,14.364799,160.725499,4.286162,58.791741,55.726060,147.185779,161.488993,145.753170,161.130510,89.667919,158.897077,-0.000567,0.036289,32.000000,-235.640774,160.289510,-0.190687,470249.016299,0.985221,20.265310,19.438130,2.954864,34.752289,61.007077,-40.003331,-0.483795,174.937360,32.000000,190.420874,172.292177,174.651447,155.798151,32.000000,151.824199,69.263398,65.350872,98.274136,39.127572,61.588089,34.012658,46.861513,28.965058,40.066547,0.000000,0.000000
54.545412,64.986935,161.096137,148.511718,120.696015,107.004372,28.954906,14.360375,160.693617,4.285952,58.655602,55.705229,147.111175,161.432858,145.769670,161.087623,89.734434,158.949135,-0.000567,0.036269,32.000000,-235.646182,160.349207,-0.190705,470249.016299,0.985221,20.265310,19.438130,2.954864,34.752289,61.038204,-40.002203,-0.483795,174.266309,32.000000,190.985293,172.170081,171.907911,156.159144,32.000000,151.085972,69.281348,65.374747,98.297450,39.127572,61.497811,34.012658,46.866981,28.954906,40.049526,0.000000,0.000000
54.623356,64.986935,161.152425,148.511718,120.702740,106.992463,22.604632,14.364656,160.724539,4.285949,58.571583,55.602952,147.082007,161.517724,145.821382,161.166059,89.787491,159.021161,-0.000567,0.036241,32.000000,-235.648457,160.302909,-0.190679,469866.817455,0.984556,20.183512,19.355887,2.953431,34.752289,61.058807,-40.000420,-0.483395,174.419876,32.000000,191.014637,171.335862,173.658678,156.907954,32.000000,150.840833,69.270740,65.353241,98.243179,39.127572,61.430254,34.012658,46.799115,22.604632,40.009321,0.000000,0.000000
54.456693,64.930834,161.089348,148.506694,120.741326,106.986122,29.052085,14.365512,160.778675,4.285946,58.657559,55.688763,147.103044,161.523800,145.826422,161.105799,89.748091,158.967658,-0.000567,0.036216,32.000000,-235.646126,160.225123,-0.190695,469657.856586,1.259014,20.108294,19.333813,2.950248,34.752289,61.035812,-40.002885,-0.482776,175.194596,32.000000,190.111157,171.391239,176.608491,156.795032,32.000000,150.287751,69.282037,65.343730,98.263990,39.127572,61.482190,34.012658,46.739111,29.052085,40.018932,0.000000,0.000000
54.591138,64.948709,161.060148,148.505577,120.627970,106.975909,28.965241,14.361516,160.752943,4.285874,58.660235,55.685742,147.143786,161.369728,145.856928,161.015587,89.766500,158.948970,-0.000566,0.036189,32.000000,-235.643073,160.320328,-0.190497,469657.856586,1.259014,20.108294,19.333813,2.950248,34.752289,61.004433,-40.001180,-0.482776,175.567288,32.000000,190.002677,171.995848,177.262270,156.181975,32.000000,151.648196,69.279510,65.347867,98.306724,39.127572,61.378735,34.012658,46.748625,28.965241,39.926342,0.000000,0.000000
54.525128,64.942659,160.933738,148.502507,120.619480,106.969515,1.126420,14.369365,160.675967,4.285609,58.836121,55.762789,147.186774,161.424720,145.769055,161.030770,89.841956,158.921559,-0.000565,0.036181,32.000000,-235.636864,160.218860,-0.190328,469736.261108,0.982716,20.213126,19.350199,2.958118,34.752289,60.953266,-40.001075,-0.484056,174.874043,32.000000,190.558494,172.474165,174.250952,155.555005,32.000000,151.722359,69.281094,65.392850,98.294324,39.127572,61.511851,34.012658,46.737384,1.126420,40.105432,0.000000,0.000000
54.551576,64.988310,161.094251,148.491620,120.577296,106.968234,29.041640,14.372505,160.886836,4.285476,58.798224,55.743674,147.085488,161.544658,145.790130,161.155492,89.850167,159.026398,-0.000565,0.036183,32.000000,-235.635855,160.280410,-0.190301,469593.664852,0.982930,20.101148,19.323748,2.950298,34.752289,61.005138,-40.001049,-0.482690,174.345521,32.000000,191.218736,171.840994,171.934720,156.384633,32.000000,151.308434,69.272457,65.405869,98.324947,39.127572,61.475855,34.012658,46.731670,29.041640,39.921427,0.000000,0.000000
54.517435,64.988310,161.001625,148.491620,120.552940,106.964396,28.988552,14.369508,160.866351,4.285471,58.649017,55.714200,147.117408,161.612459,145.810654,161.105068,89.850477,159.023237,-0.000565,0.036164,32.000000,-235.637704,160.278066,-0.190216,469444.274903,25.307414,20.158823,19.236500,2.951552,34.752289,60.959243,-40.000236,-0.482934,174.560251,32.000000,190.902494,171.341084,174.095244,156.800398,32.000000,150.703001,69.265299,65.392836,98.280677,39.127572,61.528542,34.012658,46.775239,28.988552,40.060091,0.000000,0.000000
54.515204,64.984735,161.154947,148.486317,120.547399,106.952975,28.939402,14.364228,160.863686,4.285415,58.517492,55.643620,147.148352,161.680259,145.833254,161.161231,89.790135,159.063338,-0.000565,0.036154,32.000000,-235.642329,160.467271,-0.190198,469471.252987,0.981165,20.178936,19.273389,2.953063,34.752289,61.029873,-40.000918,-0.483187,175.304595,32.000000,190.254386,171.229278,176.924188,157.025546,32.000000,150.767013,69.222191,65.339515,98.250216,39.127572,61.519527,34.012658,46.770334,28.939402,40.048939,0.000000,0.000000
54.561686,64.936609,161.172623,148.482967,120.555469,106.943966,28.995485,14.365798,160.867054,4.285510,58.479299,55.794470,147.149082,161.635664,145.812990,161.179913,89.769289,158.975615,-0.000562,0.036178,32.000000,-235.643709,160.308619,-0.190202,469545.097082,0.985208,20.210485,19.349308,2.956147,34.752289,61.011520,-40.000656,-0.483628,175.484591,32.000000,189.945140,172.163796,177.074520,156.085905,32.000000,151.421153,69.216341,65.347824,98.295029,39.127572,61.519788,34.012658,46.720054,28.995485,40.113062,0.000000,0.000000
54.581473,64.906633,161.138980,148.479059,120.538851,106.935859,29.030637,14.365227,160.850302,4.285522,58.483017,55.721127,147.143599,161.684031,145.747178,161.276152,89.744111,159.067929,-0.000563,0.036151,32.000000,-235.645428,160.416549,-0.189849,469449.672329,0.982166,20.117473,19.332424,2.953952,34.752289,61.016949,-39.999921,-0.483129,174.692546,32.000000,190.675260,172.260600,173.653155,155.851070,32.000000,151.677031,69.236530,65.386047,98.286956,39.127572,61.552419,34.012658,46.713737,29.030637,40.262365,0.000000,0.000000
54.414041,64.906633,161.247826,148.479059,120.561694,106.930275,1.517764,14.369936,160.914340,4.285876,58.711753,55.702933,147.082750,161.665740,145.823653,161.269289,89.766232,159.055498,-0.000563,0.036146,32.000000,-235.639899,160.392706,-0.189823,469412.880041,0.980431,20.068399,19.397306,2.952265,34.752289,61.034542,-40.001023,-0.482778,174.246059,32.000000,191.083489,171.773941,171.975528,156.440792,32.000000,150.858483,69.240401,65.390354,98.303245,39.127572,61.619704,34.012658,46.675059,1.517764,40.084669,0.000000,0.000000
54.443595,64.936059,161.079717,148.472081,120.545523,106.926420,29.072904,14.361659,160.841178,4.285793,58.590571,55.704077,147.123867,161.639029,145.841937,161.227113,89.743483,159.065830,-0.000563,0.036140,32.000000,-235.645717,160.384918,-0.189815,469448.582811,18.815799,20.230171,19.369839,2.963350,34.752289,61.054426,-40.000970,-0.484639,174.641152,32.000000,190.746747,171.111357,174.643917,157.184090,32.000000,150.228839,69.232468,65.424940,98.293562,39.127572,61.491507,34.012658,46.696544,29.072904,39.982982,0.000000,0.000000
54.612044,65.009211,161.182857,148.486317,120.583287,106.925093,28.935562,14.364228,160.828384,4.285812,58.558822,55.733286,147.159829,161.586461,145.857349,161.208657,89.687937,159.027425,-0.000564,0.036106,32.000000,-235.646590,160.306886,-0.189852,469500.543688,0.981739,20.231014,19.397033,2.958653,34.752289,61.012160,-40.002098,-0.483914,175.320139,32.000000,189.987993,171.408783,177.278122,156.848307,32.000000,150.540423,69.238022,65.381288,98.284727,39.127572,61.523861,34.012658,46.764286,28.935562,40.217097,0.000000,0.000000
54.493180,64.947059,161.155830,148.492179,120.615628,106.927632,28.902720,14.367938,160.879327,4.285700,58.574492,55.678194,147.189990,161.635031,145.813889,161.156792,89.690982,159.022810,-0.000564,0.036112,32.000000,-235.637471,160.424482,-0.189726,469603.661206,0.983214,20.141481,19.436062,2.951416,34.752289,61.048790,-40.001101,-0.482679,175.471566,32.000000,190.015723,172.024735,176.713632,156.073453,32.000000,151.327048,69.228118,65.410974,98.324289,39.127572,61.600904,34.012658,46.765203,28.902720,39.917538,0.000000,0.000000
54.582150,64.947059,161.149779,148.492179,120.650042,106.930158,1.798672,14.365084,160.792957,4.285719,58.804626,55.714649,147.145582,161.618964,145.759854,161.134870,89.742461,159.129491,-0.000564,0.036106,32.000000,-235.641636,160.365990,-0.189590,469603.661206,0.983214,20.141481,19.436062,2.951416,34.752289,61.000439,-40.002518,-0.482679,174.528185,32.000000,190.707336,172.411827,173.513084,155.767487,32.000000,151.886349,69.233707,65.449965,98.309418,39.127572,61.558789,34.012658,46.699024,1.798672,40.175645,0.000000,0.000000
54.583309,64.956134,161.146791,148.486596,120.679687,106.927475,29.056779,14.360375,161.025068,4.285911,58.772574,55.719524,147.062281,161.557813,145.808875,161.121848,89.748646,158.965459,-0.000564,0.036125,32.000000,-235.644870,160.549077,-0.189573,469447.953367,15.824838,20.108172,19.425425,2.952426,34.752289,61.038918,-39.999843,-0.482799,174.271895,32.000000,191.052817,171.539215,172.022770,156.506125,32.000000,150.782932,69.223493,65.418845,98.317552,39.127572,61.610623,34.012658,46.703244,29.056779,40.078506,0.000000,0.000000
54.544562,64.993811,161.320878,148.498040,120.717535,106.927449,29.003404,14.365655,160.807747,4.286086,58.613947,55.703850,147.135668,161.624592,145.879716,161.210899,89.772658,159.066235,-0.000564,0.036142,32.000000,-235.644180,160.357914,-0.189549,469433.483283,0.979565,20.116130,19.348698,2.952309,34.752289,61.062205,-40.000603,-0.482815,174.821032,32.000000,190.521192,171.254192,175.206411,157.050053,32.000000,150.565709,69.235361,65.466646,98.295153,39.127572,61.592523,34.012658,46.737044,29.003404,40.040722,0.000000,0.000000
54.536087,64.993536,161.119383,148.492458,120.731779,106.926163,28.940107,14.366654,160.950609,4.286557,58.789694,55.683569,147.181588,161.660989,145.901286,161.322398,89.760400,159.074253,-0.000564,0.036195,32.000000,-235.642034,160.454197,-0.189528,469433.483283,0.979565,20.116130,19.348698,2.952309,34.752289,61.036203,-40.000970,-0.482815,175.420865,32.000000,190.023022,171.585440,177.426415,156.602492,32.000000,150.830111,69.249693,65.438906,98.305902,39.127572,61.522055,34.012658,46.736427,28.940107,40.219078,0.000000,0.000000
54.541883,65.076039,161.195432,148.508927,120.824424,106.921009,22.469546,14.365369,160.799289,4.286855,58.978636,55.788844,147.215197,161.658563,145.811275,161.259671,89.723286,159.044728,-0.000565,0.036246,32.000000,-235.642498,160.229385,-0.189570,469487.548835,0.984543,20.199116,19.383737,2.954363,34.752289,61.027340,-40.000708,-0.483218,175.410656,32.000000,190.129519,172.210374,176.095646,156.045213,32.000000,151.779049,69.209492,65.444832,98.294842,39.127572,61.619403,34.012658,46.735299,22.469546,40.040209,0.000000,0.000000
54.754083,65.076039,161.145456,148.508927,120.933292,106.924792,28.890334,14.364941,160.783335,4.286924,58.902606,55.718730,147.176111,161.539053,145.796167,161.165041,89.786500,158.913707,-0.000566,0.036276,32.000000,-235.642927,160.402885,-0.189576,469487.548835,0.984543,20.199116,19.383737,2.954363,34.752289,60.999990,-40.000839,-0.483218,174.541030,32.000000,190.885605,172.362719,172.926152,155.904597,32.000000,151.746336,69.218390,65.451266,98.295612,39.127572,61.500416,34.012658,46.823723,28.890334,40.009174,0.000000,0.000000
54.686331,65.044413,161.202219,148.520929,120.957280,106.938707,22.026233,14.364656,160.930143,4.287182,58.589340,55.809735,147.092012,161.574002,145.800865,161.188061,89.774317,158.901668,-0.000565,0.036268,32.000000,-235.645179,160.532310,-0.189564,469549.929744,0.985280,20.206010,19.393368,2.956549,34.752289,61.017693,-40.001442,-0.483554,174.360326,32.000000,191.104212,171.476967,172.445398,156.690244,32.000000,151.156783,69.208964,65.419269,98.277118,39.127572,61.606166,34.012658,46.798208,22.026233,40.252827,0.000000,0.000000
54.502006,64.925334,161.049291,148.513393,120.960779,106.955226,28.895854,14.364799,160.850365,4.287290,58.437738,55.680902,147.147080,161.508568,145.845341,161.118449,89.786529,159.025058,-0.000565,0.036291,32.000000,-235.645692,160.355100,-0.189854,469404.039789,0.982099,20.071428,19.288576,2.943077,34.752289,60.962092,-40.000105,-0.481326,174.925696,32.000000,190.359774,171.376013,175.483458,156.904141,32.000000,150.491399,69.193808,65.449520,98.255078,39.127572,61.654364,34.012658,46.681990,28.895854,40.094354,0.000000,0.000000
54.773341,64.941284,161.254592,148.502786,120.959059,106.965390,21.492858,14.361088,160.921836,4.287222,58.548516,55.828583,147.195060,161.681198,145.882336,161.207963,89.769159,159.103784,-0.000564,0.036305,32.000000,-235.647271,160.277152,-0.189756,469488.233101,1.289979,20.105059,19.295579,2.947761,34.752289,60.984315,-40.000603,-0.482140,175.404779,32.000000,190.039290,171.595668,177.557928,156.754432,32.000000,151.369347,69.215370,65.458663,98.295703,39.127572,61.598882,34.012658,46.674550,21.492858,40.010421,0.000000,0.000000
