OSU 80 Ton Compressor Load Stand
54.681317,64.941284,161.118952,148.502786,120.928681,106.970491,22.792257,14.362658,160.835476,4.287537,58.659287,55.706701,147.192832,161.558628,145.838496,161.172536,89.799230,159.072379,-0.000564,0.036326,32.000000,-235.642423,160.543528,-0.189784,469418.972971,1.319632,19.918133,19.387676,2.944034,34.752289,60.981944,-40.000892,-0.481446,175.243586,32.000000,190.170336,172.350778,175.725386,155.862616,32.000000,151.584668,69.197989,65.457475,98.285732,39.127572,61.558602,34.012658,46.684329,22.792257,39.937127,0.000000,0.000000
54.632785,64.966035,161.276180,148.502786,120.937815,106.975620,29.094210,14.366939,160.802657,4.287703,58.809562,55.731124,147.121504,161.660296,145.790706,161.208435,89.759822,159.213456,-0.000564,0.036350,32.000000,-235.643223,160.468841,-0.189647,469437.600601,1.246777,20.006761,19.344101,2.946508,34.752289,61.012333,-40.000708,-0.481965,174.377115,32.000000,190.989718,172.180535,172.684977,156.195823,32.000000,151.862787,69.168838,65.441127,98.280831,39.127572,61.662492,34.012658,46.704375,29.094210,40.030671,0.000000,0.000000
54.663576,64.967410,161.248853,148.516742,120.939306,106.983210,28.971727,14.361374,160.816540,4.287566,58.573202,55.841701,147.120348,161.642985,145.802909,161.187876,89.786224,159.102764,-0.000563,0.036357,32.000000,-235.644199,160.383327,-0.189499,469608.170498,0.977790,20.078299,19.444153,2.952004,34.752289,61.031416,-40.000944,-0.482926,174.240608,32.000000,191.112391,171.628164,172.770755,156.591484,32.000000,150.586624,69.187930,65.451960,98.266021,39.127572,61.577082,34.012658,46.702384,28.971727,39.964420,0.000000,0.000000
54.606877,64.967960,161.275146,148.509206,120.956481,107.000145,1.437390,14.364799,160.745601,4.287465,58.625342,55.725572,147.134621,161.677241,145.882103,161.189508,89.784933,159.139979,-0.000562,0.036346,32.000000,-235.643233,160.585969,-0.189604,469568.323687,0.981385,20.049987,19.370171,2.949841,34.752289,61.020755,-40.000052,-0.482586,174.967624,32.000000,190.318678,171.227744,176.049872,157.226994,32.000000,150.444136,69.199334,65.463415,98.294060,39.127572,61.670487,34.012658,46.699136,1.437390,39.952461,0.000000,0.000000
54.573239,64.967960,161.148023,148.509206,120.987318,107.012775,28.992554,14.363942,160.795247,4.287212,58.827567,55.751681,147.165416,161.577041,145.853784,161.273400,89.698646,159.057666,-0.000563,0.036344,32.000000,-235.640319,160.491949,-0.189700,469568.323687,0.981385,20.049987,19.370171,2.949841,34.752289,60.999265,-40.002282,-0.482586,175.384052,32.000000,189.849473,171.948630,177.662574,155.941752,32.000000,151.202312,69.188458,65.431630,98.277262,39.127572,61.644669,34.012658,46.696482,28.992554,40.031551,0.000000,0.000000
54.523855,65.037812,161.316718,148.516184,120.954808,107.014008,28.961421,14.365798,160.910365,4.286895,58.886245,55.748500,147.179173,161.776442,145.778238,161.344196,89.779129,159.174606,-0.000561,0.036386,32.000000,-235.644529,160.399988,-0.189675,469934.512377,0.982750,20.137673,19.438358,2.952876,34.752289,60.996496,-40.000629,-0.483287,175.129549,32.000000,190.385988,172.300192,175.184566,155.852011,32.000000,151.684047,69.175209,65.437931,98.292327,39.127572,61.656342,34.012658,46.766380,28.961421,40.278579,0.000000,0.000000
54.631518,65.061188,161.354887,148.534049,120.942648,107.012712,28.971371,14.367082,160.988138,4.286814,58.832460,55.831166,147.137496,161.764350,145.804818,161.340428,89.767860,159.301422,-0.000560,0.036428,32.000000,-235.640458,160.560026,-0.189690,469905.975721,0.984988,20.255206,19.408148,2.958645,34.752289,61.074404,-40.001626,-0.484350,174.352933,32.000000,190.978958,172.446185,172.218291,155.885906,32.000000,151.588707,69.183361,65.467396,98.305662,39.127572,61.626616,34.012658,46.793831,28.971371,40.222306,0.000000,0.000000
54.542234,65.016636,161.518980,148.541306,120.931257,107.012681,1.165854,14.363229,160.970066,4.287041,58.575070,55.853628,147.077060,161.846628,145.893154,161.427191,89.804253,159.210562,-0.000561,0.036459,32.000000,-235.643983,160.551605,-0.189242,469890.592547,0.982552,20.174675,19.473907,2.953513,34.752289,61.072708,-40.001416,-0.483443,174.329841,32.000000,191.214280,171.453282,173.069842,156.746996,32.000000,150.672439,69.203466,65.463811,98.291110,39.127572,61.583515,34.012658,46.799929,1.165854,40.039768,0.000000,0.000000
54.627093,65.016636,161.375263,148.541306,120.934036,107.015290,28.908080,14.369508,161.089116,4.287136,58.581954,55.798830,147.181020,161.847850,145.914840,161.447160,89.801610,159.186805,-0.000561,0.036474,32.000000,-235.637376,160.506652,-0.189071,469808.592997,24.457637,20.216280,19.398478,2.961356,34.752289,61.107674,-39.999528,-0.484693,175.143434,32.000000,190.256827,171.334475,176.306859,156.985423,32.000000,150.549276,69.215018,65.478752,98.287287,39.127572,61.639746,34.012658,46.757929,28.908080,40.131037,0.000000,0.000000
54.654842,64.993811,161.438605,148.533490,120.995642,107.020334,28.952921,14.360803,161.040533,4.287170,58.643177,55.826836,147.220177,161.825769,145.960172,161.449537,89.736564,159.265433,-0.000560,0.036512,32.000000,-235.648376,160.604326,-0.189078,469771.073572,0.984698,20.134391,19.390912,2.954125,34.752289,61.151818,-40.001836,-0.483519,175.438735,32.000000,190.051370,171.988845,177.564230,156.097057,32.000000,151.280932,69.186261,65.479487,98.315223,39.127572,61.575819,34.012658,46.735703,28.952921,40.046958,0.000000,0.000000
54.663339,65.016361,161.318630,148.532932,121.027410,107.033007,28.957336,14.364513,161.175647,4.287141,58.602743,55.840293,147.258699,161.823607,145.847988,161.411362,89.765838,159.264573,-0.000560,0.036521,32.000000,-235.643027,160.413388,-0.189079,469878.215021,0.982607,20.084808,19.489743,2.953784,34.752289,61.116171,-40.000472,-0.483393,174.924941,32.000000,190.457621,172.359669,174.605279,155.787020,32.000000,151.688972,69.195857,65.467014,98.292012,39.127572,61.626815,34.012658,46.757933,28.957336,40.086357,0.000000,0.000000
54.772725,64.943484,161.455109,148.519813,120.994525,107.053357,1.218872,14.367225,161.083237,4.287127,58.628242,55.836994,147.130185,161.801196,145.880713,161.344482,89.803153,159.339437,-0.000559,0.036556,32.000000,-235.637857,160.632122,-0.189060,469899.815103,0.982464,20.099167,19.460100,2.951130,34.752289,61.184348,-40.000525,-0.483082,174.385605,32.000000,191.025540,171.377854,173.752555,156.876193,32.000000,150.688499,69.176223,65.467318,98.224557,39.127572,61.567532,34.012658,46.686273,1.218872,40.007413,0.000000,0.000000
54.509704,64.977035,161.377171,148.510881,121.042981,107.063466,1.833768,14.361088,161.017283,4.287143,58.670806,55.872604,147.132742,161.833721,145.886328,161.372408,89.777976,159.258699,-0.000560,0.036594,32.000000,-235.646124,160.473269,-0.189366,469899.815103,0.982464,20.099167,19.460100,2.951130,34.752289,61.178864,-40.002780,-0.483082,175.172987,32.000000,190.269914,171.374961,176.474545,156.924209,32.000000,150.394220,69.199362,65.458854,98.235761,39.127572,61.670958,34.012658,46.680641,1.833768,40.236906,0.000000,0.000000
54.596379,64.977035,161.410275,148.510881,121.130147,107.071097,28.889506,14.363086,160.923997,4.287275,58.871456,55.828470,147.201584,161.781072,145.896124,161.346862,89.755852,159.243394,-0.000561,0.036613,32.000000,-235.645110,160.546241,-0.189381,469742.734560,23.289163,19.920927,19.454942,2.947728,34.752289,61.196606,-39.999974,-0.482410,175.399656,32.000000,190.023105,172.105128,177.348063,156.165307,32.000000,151.558603,69.203375,65.477903,98.265654,39.127572,61.677603,34.012658,46.711229,28.889506,40.244390,0.000000,0.000000
54.606278,65.020762,161.364101,148.516184,121.144358,107.074922,28.887782,14.372362,160.946675,4.287319,58.894722,55.876568,147.193795,161.791326,145.797468,161.291273,89.763034,159.202555,-0.000561,0.036617,32.000000,-235.638128,160.375226,-0.189372,470050.685348,15.565424,20.208098,19.445438,2.960522,34.752289,61.179855,-40.001495,-0.484767,174.713938,32.000000,190.610023,172.513939,174.093229,155.822915,32.000000,151.601331,69.172457,65.483143,98.240237,39.127572,61.670690,34.012658,46.754694,28.887782,39.957450,0.000000,0.000000
54.701455,65.083190,161.355431,148.523442,121.219419,107.081263,22.770937,14.364799,160.879293,4.287592,58.787566,55.772679,147.115704,161.681972,145.823071,161.396654,89.817120,159.033710,-0.000560,0.036624,32.000000,-235.643397,160.441084,-0.189375,470130.694377,0.986366,20.158593,19.436255,2.955047,34.752289,61.195171,-40.000157,-0.483938,174.309706,32.000000,191.087082,171.983648,172.146153,156.372762,32.000000,151.176561,69.196160,65.504447,98.269720,39.127572,61.634615,34.012658,46.820011,22.770937,40.118492,0.000000,0.000000
54.596858,65.046338,161.342353,148.515347,121.230450,107.089201,29.051946,14.369793,160.913707,4.287611,58.540939,55.938812,147.122396,161.726933,145.852679,161.293105,89.823428,159.053233,-0.000560,0.036634,32.000000,-235.637911,160.484421,-0.189396,470130.694377,0.986366,20.158593,19.436255,2.955047,34.752289,61.154211,-40.000498,-0.483938,174.511384,32.000000,191.008383,171.456379,174.213203,156.870921,32.000000,150.406304,69.183516,65.502177,98.230184,39.127572,61.617200,34.012658,46.828301,29.051946,40.124654,0.000000,0.000000
54.547221,65.046338,161.354784,148.515347,121.250646,107.099656,28.943618,14.359233,160.955937,4.287742,58.620941,55.885043,147.162162,161.698265,145.896713,161.307317,89.777824,159.133598,-0.000561,0.036638,32.000000,-235.651913,160.409740,-0.189383,470073.090148,1.249202,20.129263,19.309583,2.949747,34.752289,61.211605,-40.001075,-0.483136,175.193610,32.000000,190.284753,171.381509,177.041544,156.932737,32.000000,150.921582,69.184495,65.470203,98.246455,39.127572,61.725507,34.012658,46.796807,28.943618,40.256496,0.000000,0.000000
54.664897,65.020487,161.348737,148.503344,121.222979,107.109844,1.603245,14.363514,160.894679,4.287727,58.794888,55.869345,147.143038,161.697490,145.855797,161.345498,89.795038,159.066379,-0.000563,0.036624,32.000000,-235.646484,160.423484,-0.189394,470109.908346,0.981177,20.193258,19.311669,2.955158,34.752289,61.214120,-40.000761,-0.484075,175.418062,32.000000,190.136900,172.326815,176.708607,156.074369,32.000000,151.332524,69.186494,65.463451,98.262302,39.127572,61.611824,34.012658,46.774376,1.603245,40.064420,0.000000,0.000000
54.530081,65.059813,161.208219,148.503344,121.214363,107.119993,29.038034,14.365369,160.915493,4.287486,58.855580,55.847484,147.177565,161.657584,145.770137,161.252337,89.815441,159.101209,-0.000563,0.036615,32.000000,-235.646104,160.575445,-0.189392,470179.263386,17.757344,20.101791,19.345714,2.951597,34.752289,61.175758,-40.000944,-0.483498,174.653946,32.000000,190.959894,172.498158,173.722594,155.835966,32.000000,152.114381,69.201700,65.496662,98.249582,39.127572,61.747095,34.012658,46.816260,29.038034,40.205358,0.000000,0.000000
54.708837,65.080714,161.344831,148.510043,121.216847,107.127093,28.915951,14.353953,160.845893,4.287467,58.740611,55.849062,147.081310,161.729199,145.814958,161.263737,89.822622,159.058287,-0.000563,0.036600,32.000000,-235.653423,160.511818,-0.189364,470323.255618,0.983295,20.271193,19.340287,2.956317,34.752289,61.199127,-40.000708,-0.484497,174.267617,32.000000,191.181687,171.876911,171.768301,156.407503,32.000000,150.888418,69.211421,65.488071,98.250672,39.127572,61.710430,34.012658,46.822221,28.915951,40.222967,0.000000,0.000000
54.609666,65.080714,161.214068,148.510043,121.263194,107.130932,29.084230,14.367653,160.911403,4.287349,58.629194,55.904509,147.129636,161.716473,145.897722,161.300254,89.869345,159.068232,-0.000562,0.036585,32.000000,-235.637593,160.477386,-0.189374,470255.303283,0.983998,20.119676,19.314650,2.949155,34.752289,61.185916,-40.001600,-0.483236,174.746296,32.000000,190.993444,171.338462,174.606535,157.152481,32.000000,150.835892,69.247477,65.509269,98.262020,39.127572,61.715080,34.012658,46.850746,29.084230,40.083349,0.000000,0.000000
54.820219,65.033687,161.305334,148.516463,121.256749,107.138567,1.967853,14.367938,160.841246,4.287488,58.581957,55.787027,147.166315,161.630301,145.869572,161.319771,89.775665,158.980041,-0.000562,0.036589,32.000000,-235.638454,160.433945,-0.189265,470239.625954,0.980306,20.215277,19.272204,2.952116,34.752289,61.170043,-40.000813,-0.483821,175.464104,32.000000,190.131794,171.750796,177.216068,156.772553,32.000000,150.875106,69.263364,65.475167,98.244316,39.127572,61.724909,34.012658,46.809582,1.967853,40.004919,0.000000,0.000000
54.757174,65.019937,161.218169,148.508368,121.183004,107.143593,28.965821,14.367082,160.847745,4.287870,58.674068,55.853582,147.151783,161.668432,145.798517,161.267250,89.733302,158.943599,-0.000562,0.036595,32.000000,-235.641933,160.516626,-0.189164,470264.484613,14.426236,19.965433,19.327952,2.942442,34.752289,61.193072,-40.001862,-0.482047,175.532121,32.000000,190.304793,172.316874,176.382119,156.137545,32.000000,151.756079,69.244204,65.460092,98.243718,39.127572,61.634019,34.012658,46.799008,28.965821,40.073664,0.000000,0.000000
54.716880,64.983085,161.245959,148.506973,121.128647,107.154983,28.934411,14.366226,160.827603,4.287762,58.859556,55.835183,147.146280,161.617006,145.792622,161.191587,89.748353,159.065826,-0.000563,0.036589,32.000000,-235.642626,160.383285,-0.189154,470392.986726,0.981335,20.012348,19.354637,2.944238,34.752289,61.140912,-40.003121,-0.482393,174.700136,32.000000,190.898556,172.499684,173.260295,155.726812,32.000000,151.723364,69.230731,65.510386,98.250193,39.127572,61.834682,34.012658,46.800995,28.934411,40.096775,0.000000,0.000000
54.719480,64.983085,161.153406,148.506973,121.075166,107.163876,1.707678,14.361088,160.840444,4.287998,58.815524,55.856685,147.070434,161.549881,145.797572,161.205029,89.726687,158.871329,-0.000563,0.036547,32.000000,-235.646288,160.284168,-0.189125,470387.246143,0.983209,20.014299,19.392160,2.946914,34.752289,61.166277,-40.000629,-0.482843,174.377217,32.000000,191.336376,171.669927,172.213656,156.590450,32.000000,150.796735,69.253144,65.474079,98.243591,39.127572,61.667433,34.012658,46.763198,1.707678,40.032578,0.000000,0.000000
54.636040,65.051288,161.162447,148.511160,121.003508,107.169875,28.893220,14.364228,160.710545,4.288104,58.605645,55.908881,147.158694,161.461343,145.830635,161.056925,89.735003,158.970291,-0.000563,0.036545,32.000000,-235.643312,160.290407,-0.189139,470387.246143,0.983209,20.014299,19.392160,2.946914,34.752289,61.139035,-40.000367,-0.482843,174.900074,32.000000,190.699862,171.486729,175.298320,156.951902,32.000000,150.559599,69.265856,65.522725,98.272713,39.127572,61.756881,34.012658,46.832876,28.893220,40.087971,0.000000,0.000000
54.728715,65.068889,160.973204,148.500553,120.980056,107.188555,29.031765,14.361374,160.633327,4.287965,58.589920,55.883285,147.134157,161.427658,145.859498,161.029298,89.639054,158.810563,-0.000562,0.036523,32.000000,-235.648297,160.090131,-0.189103,470466.454807,16.659717,20.011796,19.330152,2.945083,34.752289,61.129623,-40.002255,-0.482629,175.475988,32.000000,190.232791,171.733038,177.203582,156.722824,32.000000,150.936714,69.215441,65.480011,98.272053,39.127572,61.723237,34.012658,46.858108,29.031765,39.983789,0.000000,0.000000
54.468227,65.003161,161.008148,148.483526,120.933009,107.201304,28.928914,14.364228,160.598100,4.287645,58.833605,55.769834,147.169260,161.457918,145.778232,160.967123,89.646121,158.775055,-0.000561,0.036511,32.000000,-235.642657,160.244397,-0.189099,470625.871498,0.986540,20.160413,19.364420,2.949746,34.752289,61.090747,-39.999790,-0.483573,175.441676,32.000000,190.286058,172.441318,176.206103,155.939893,32.000000,151.744603,69.213829,65.488404,98.309575,39.127572,61.825437,34.012658,46.798381,28.928914,40.076892,0.000000,0.000000
54.509399,65.041113,160.913575,148.474314,120.884481,107.205150,29.039525,14.361374,160.481003,4.287433,59.064792,55.684299,147.068987,161.372032,145.768637,160.945853,89.693425,158.837824,-0.000562,0.036506,32.000000,-235.647642,159.881125,-0.189071,470867.717920,0.980210,20.088704,19.391626,2.941293,34.752289,61.097832,-40.000420,-0.482248,174.594610,32.000000,191.022019,172.630128,172.870566,155.917215,32.000000,151.502906,69.215435,65.527561,98.324299,39.127572,61.807859,34.012658,46.798696,29.039525,40.054809,0.000000,0.000000
54.495773,65.041113,160.883751,148.474314,120.864934,107.206421,29.044094,14.359090,160.511571,4.287074,59.192792,55.722301,147.066533,161.289164,145.773049,160.883919,89.705837,158.639325,-0.000562,0.036532,32.000000,-235.647630,160.159311,-0.189089,470981.304373,0.988845,20.274304,19.369271,2.956001,34.752289,61.020767,-40.000813,-0.484830,174.437165,32.000000,191.202069,171.718011,172.499265,156.727205,32.000000,151.044006,69.195731,65.500262,98.317717,39.127572,61.825611,34.012658,46.839983,29.044094,40.070803,0.000000,0.000000
54.624705,65.175045,160.824800,148.494970,120.902763,107.201320,28.986870,14.358662,160.557396,4.286893,59.080772,55.697182,147.094526,161.353987,145.812927,160.894411,89.683400,158.770469,-0.000561,0.036500,32.000000,-235.652812,160.101451,-0.188784,470914.999728,0.984520,20.285634,19.251090,2.952224,34.752289,60.999241,-40.000026,-0.484285,175.076485,32.000000,190.478289,171.480663,175.534328,157.120470,32.000000,150.335366,69.202151,65.523397,98.298707,39.127572,61.897577,34.012658,46.984220,28.986870,40.241895,0.000000,0.000000
54.692953,65.236374,160.930537,148.517021,120.926831,107.196196,29.044075,14.362230,160.587277,4.287126,58.824359,55.747532,147.148018,161.438791,145.822995,160.973111,89.642009,158.756243,-0.000561,0.036527,32.000000,-235.643999,160.118561,-0.188797,471047.275087,0.984193,20.295102,19.330017,2.944177,34.752289,60.995108,-39.999974,-0.483058,175.522055,32.000000,189.964883,171.849178,177.639124,156.532646,32.000000,151.182803,69.203552,65.462645,98.333613,39.127572,61.729203,34.012658,47.063799,29.044075,39.997729,0.000000,0.000000
54.569189,65.092265,160.925905,148.512276,120.893335,107.201309,1.762308,14.362515,160.569421,4.287089,58.971400,55.763573,147.175351,161.315264,145.773263,160.856867,89.661928,158.754407,-0.000561,0.036509,32.000000,-235.643713,160.141852,-0.188768,471047.275087,0.984193,20.295102,19.330017,2.944177,34.752289,61.025151,-39.999292,-0.483058,175.385327,32.000000,190.370808,172.495905,175.321541,155.808363,32.000000,151.595065,69.186411,65.499244,98.330450,39.127572,61.867978,34.012658,47.087355,1.762308,40.079974,0.000000,0.000000
54.585868,65.092265,160.952584,148.512276,120.832219,107.208909,29.004948,14.370507,160.615493,4.286666,59.086600,55.645838,147.139221,161.369746,145.749283,160.986604,89.704063,158.766316,-0.000561,0.036496,32.000000,-235.639000,160.263239,-0.188768,471010.135561,16.202881,20.265886,19.344573,2.949025,34.752289,60.970773,-40.002439,-0.483761,174.553149,32.000000,191.009376,172.510591,172.528805,156.069599,32.000000,151.835404,69.185657,65.509751,98.323189,39.127572,61.809066,34.012658,46.955334,29.004948,40.080047,0.000000,0.000000
54.571189,65.114816,160.908905,148.509206,120.821805,107.215648,22.141691,14.364941,160.610745,4.286556,58.807007,55.822528,147.075117,161.332045,145.790430,160.923507,89.682334,158.767933,-0.000562,0.036500,32.000000,-235.639976,160.202526,-0.188783,470946.234576,0.984206,20.249791,19.307566,2.948613,34.752289,60.965174,-40.001521,-0.483672,174.311394,32.000000,191.299475,171.628990,172.680531,156.776917,32.000000,150.743936,69.180997,65.505905,98.337810,39.127572,61.875270,34.012658,46.988125,22.141691,40.063246,0.000000,0.000000
54.691404,65.080989,160.893842,148.514509,120.844153,107.219868,29.087453,14.365369,160.584206,4.286371,58.922550,55.706813,147.141734,161.303926,145.890373,160.980977,89.692748,158.663724,-0.000561,0.036521,32.000000,-235.640859,160.083685,-0.188534,471061.734178,1.289823,20.286508,19.329991,2.948605,34.752289,60.918517,-40.000393,-0.483767,175.215173,32.000000,190.375800,171.411677,175.964024,157.119185,32.000000,150.598071,69.202933,65.532942,98.337683,39.127572,61.761152,34.012658,46.965295,29.087453,40.072564,0.000000,0.000000
54.590582,65.133517,160.721151,148.523442,120.815022,107.223703,28.968809,14.359518,160.488464,4.286321,59.089434,55.657266,147.179310,161.244732,145.868848,160.847351,89.609501,158.643181,-0.000561,0.036509,32.000000,-235.646218,159.937517,-0.188538,470933.512516,0.979389,20.136747,19.274691,2.941849,34.752289,60.892844,-40.000734,-0.482559,175.498271,32.000000,190.151384,172.005414,177.432735,156.255516,32.000000,151.078825,69.156252,65.483554,98.319087,39.127572,61.836301,34.012658,46.973366,28.968809,39.949380,0.000000,0.000000
54.656190,65.133517,160.815313,148.523442,120.786300,107.230110,28.981485,14.366511,160.395596,4.286214,59.098691,55.795996,147.168453,161.296259,145.767880,160.814740,89.654580,158.688372,-0.000562,0.036497,32.000000,-235.643652,160.039305,-0.188255,471258.330305,0.985584,20.286493,19.349087,2.944119,34.752289,60.841108,-40.000262,-0.483123,175.092771,32.000000,190.528246,172.355667,175.043009,155.895164,32.000000,151.739140,69.180554,65.512968,98.291046,39.127572,61.794893,34.012658,47.038144,28.981485,40.087237,0.000000,0.000000
54.576345,65.210522,160.685379,148.532653,120.799079,107.242771,28.918931,14.362230,160.350946,4.285961,58.949079,55.716831,147.116235,161.120694,145.779320,160.801169,89.680394,158.623692,-0.000562,0.036471,32.000000,-235.646130,159.997987,-0.188104,471153.618431,0.983904,20.223214,19.323478,2.942307,34.752289,60.809753,-40.002334,-0.482797,174.364906,32.000000,191.139692,172.302694,172.272951,156.131449,32.000000,151.418337,69.150635,65.508783,98.286493,39.127572,61.734713,34.012658,47.132024,28.918931,40.043363,0.000000,0.000000
54.614070,65.124992,160.695716,148.521767,120.789996,107.255500,20.749596,14.360517,160.353810,4.285553,58.895928,55.610509,147.105759,161.193368,145.840976,160.750889,89.670142,158.617899,-0.000561,0.036469,32.000000,-235.650629,159.952711,-0.187963,471313.717004,0.987948,20.377237,19.269797,2.944231,34.752289,60.742934,-40.001023,-0.483336,174.457558,32.000000,191.176639,171.374004,173.414151,156.911539,32.000000,150.826974,69.161645,65.507743,98.264290,39.127572,61.824742,34.012658,47.066349,20.749596,40.087751,0.000000,0.000000
54.483933,65.122792,160.617907,148.509764,120.792611,107.265659,28.929768,14.365084,160.333861,4.285320,58.757031,55.697756,147.126195,161.142308,145.837016,160.664351,89.648006,158.548191,-0.000560,0.036448,32.000000,-235.642784,159.951567,-0.187889,471313.717004,0.987948,20.377237,19.269797,2.944231,34.752289,60.671815,-40.001311,-0.483336,175.174262,32.000000,190.230411,171.381637,176.383054,157.036270,32.000000,150.302262,69.162321,65.503416,98.262044,39.127572,61.906559,34.012658,47.080728,28.929768,40.025462,0.000000,0.000000
54.624343,65.107116,160.602877,148.493016,120.790345,107.264428,28.898064,14.363086,160.347390,4.285007,58.762256,55.673829,147.148090,161.118288,145.792527,160.695926,89.593066,158.540643,-0.000560,0.036448,32.000000,-235.644126,159.833074,-0.187834,471414.505031,0.989410,20.378754,19.269644,2.947987,34.752289,60.674001,-40.002439,-0.484027,175.487697,32.000000,190.079099,171.923703,177.382156,156.256381,32.000000,151.509709,69.125129,65.458552,98.261446,39.127572,61.934747,34.012658,47.092965,28.898064,39.986577,0.000000,0.000000
54.463550,65.107116,160.642119,148.493016,120.801470,107.255500,28.945499,14.366796,160.424974,4.284520,59.095173,55.630108,147.195747,161.076323,145.758576,160.680405,89.671437,158.483954,-0.000560,0.036425,32.000000,-235.641235,159.829279,-0.187857,471414.505031,0.989410,20.378754,19.269644,2.947987,34.752289,60.608507,-40.000944,-0.484027,174.881613,32.000000,190.492292,172.504965,174.568873,155.755985,32.000000,151.538292,69.145094,65.533254,98.308143,39.127572,61.936445,34.012658,47.088278,28.945499,40.061852,0.000000,0.000000
54.543630,65.140943,160.691619,148.481572,120.762155,107.244055,3.009319,14.360232,160.213622,4.284078,59.189046,55.705899,147.075699,161.028488,145.786432,160.682968,89.719633,158.421561,-0.000561,0.036415,32.000000,-235.649767,159.854857,-0.187652,471410.637799,0.987627,20.227522,19.321330,2.940134,34.752289,60.598515,-39.999816,-0.482599,174.263152,32.000000,191.184407,172.006501,171.804920,156.550016,32.000000,151.355120,69.119743,65.515302,98.311303,39.127572,61.942659,34.012658,47.134347,3.009319,40.037421,0.000000,0.000000
54.519257,65.224273,160.609966,148.494412,120.700275,107.235147,28.946517,14.359233,160.339451,4.283549,59.053935,55.722443,147.063827,161.072348,145.813859,160.691258,89.754240,158.543482,-0.000560,0.036403,32.000000,-235.646176,159.819921,-0.187254,471311.916777,0.989147,20.382779,19.218518,2.949534,34.752289,60.531003,-40.000498,-0.484223,174.381654,32.000000,190.983162,171.458969,173.684609,156.804478,32.000000,150.203034,69.118849,65.511901,98.267270,39.127572,61.921474,34.012658,47.232818,28.946517,40.058330,0.000000,0.000000
54.712084,65.190996,160.679981,148.505577,120.671318,107.225041,28.977381,14.364085,160.324036,4.283339,58.980707,55.707153,147.151488,161.093839,145.858536,160.715994,89.742325,158.509157,-0.000561,0.036420,32.000000,-235.645914,159.804215,-0.186985,471183.011637,0.988116,20.446108,19.161380,2.945931,34.752289,60.551922,-40.000761,-0.483677,175.220838,32.000000,190.226749,171.295670,176.652246,157.258883,32.000000,150.418883,69.140462,65.501904,98.271532,39.127572,61.915979,34.012658,47.255167,28.977381,39.991859,0.000000,0.000000
54.485833,65.190996,160.651044,148.505577,120.662621,107.214894,22.755544,14.364656,160.321012,4.283173,58.812826,55.769125,147.155912,161.034706,145.835483,160.779474,89.736232,158.608325,-0.000561,0.036419,32.000000,-235.643868,159.797933,-0.187007,471183.011637,0.988116,20.446108,19.161380,2.945931,34.752289,60.476872,-40.001442,-0.483677,175.324259,32.000000,189.921021,172.238547,177.183337,155.948799,32.000000,151.462153,69.136147,65.480465,98.283167,39.127572,61.956972,34.012658,47.241591,22.755544,40.009541,0.000000,0.000000
54.532218,65.131592,160.715164,148.510601,120.635532,107.203478,28.963573,14.364228,160.288877,4.282554,58.902577,55.734423,147.173634,161.140963,145.781851,160.739605,89.779174,158.581125,-0.000561,0.036411,32.000000,-235.641181,159.947121,-0.187010,471106.351793,1.257451,20.445122,19.207337,2.948492,34.752289,60.482695,-40.000000,-0.483964,174.661196,32.000000,190.653257,172.330788,173.841308,155.914082,32.000000,151.530874,69.129712,65.509879,98.253013,39.127572,61.921522,34.012658,47.198467,28.963573,40.077259,0.000000,0.000000
54.607163,65.117841,160.705200,148.512834,120.651253,107.193932,28.989122,14.365084,160.327487,4.281974,59.028579,55.650974,147.081713,161.132031,145.832158,160.683256,89.778674,158.526480,-0.000561,0.036432,32.000000,-235.646390,159.884835,-0.187014,470855.122167,0.986738,20.340909,19.152671,2.947160,34.752289,60.432357,-40.001180,-0.483585,174.173207,32.000000,191.104739,172.025054,171.756523,156.216924,32.000000,151.073439,69.161189,65.521885,98.256534,39.127572,61.904451,34.012658,47.197649,28.989122,40.056423,0.000000,0.000000
54.612277,65.178345,160.744175,148.518138,120.622204,107.186360,28.953706,14.365084,160.417868,4.281681,58.967735,55.635217,147.136594,161.125669,145.890187,160.638437,89.808786,158.475875,-0.000561,0.036457,32.000000,-235.639178,160.036246,-0.187013,470746.484839,0.984248,20.254820,19.129617,2.942933,34.752289,60.405615,-40.001521,-0.482759,174.404860,32.000000,190.939507,171.281658,174.427478,156.961674,32.000000,150.512840,69.155796,65.542333,98.238973,39.127572,61.991641,34.012658,47.209393,28.953706,40.082835,0.000000,0.000000
54.551948,65.178345,160.616070,148.518138,120.637739,107.178742,28.929250,14.367795,160.295876,4.281209,58.883203,55.728894,147.160052,161.086620,145.893836,160.682871,89.788744,158.498012,-0.000561,0.036483,32.000000,-235.641548,159.915283,-0.186973,470733.055158,0.985440,20.310390,19.077685,2.943371,34.752289,60.337767,-40.001390,-0.482867,175.153914,32.000000,190.035121,171.480182,177.115631,156.785232,32.000000,150.728377,69.170150,65.510028,98.250846,39.127572,61.951237,34.012658,47.286454,28.929250,40.076085,0.000000,0.000000
54.600425,65.150568,160.772411,148.519534,120.628688,107.169530,1.293503,14.361231,160.309578,4.280909,58.852888,55.671974,147.168177,161.128994,145.824103,160.698635,89.692415,158.498957,-0.000561,0.036506,32.000000,-235.648440,159.929114,-0.186913,470778.772420,0.987409,20.368611,19.107273,2.944277,34.752289,60.324384,-40.001495,-0.483050,175.237114,32.000000,190.077169,172.166431,176.835816,156.009635,32.000000,151.668961,69.119195,65.499734,98.222093,39.127572,61.981844,34.012658,47.275162,1.293503,39.958551,0.000000,0.000000
54.479116,65.097765,160.600787,148.515068,120.575370,107.165392,29.001091,14.363086,160.288389,4.280426,58.884699,55.686174,147.119595,161.120246,145.791466,160.782957,89.739923,158.610346,-0.000560,0.036527,32.000000,-235.644782,159.980896,-0.186902,470866.086320,22.058234,20.294047,19.204009,2.944527,34.752289,60.267591,-40.001075,-0.482944,174.511394,32.000000,190.611379,172.504910,173.756070,155.733258,32.000000,151.852366,69.126052,65.498694,98.238228,39.127572,62.005814,34.012658,47.236670,29.001091,40.057670,0.000000,0.000000
54.580823,65.082915,160.875926,148.509485,120.566532,107.156523,28.970546,14.366511,160.450838,4.280237,58.682859,55.635183,147.098468,161.268690,145.862684,160.791597,89.762917,158.631564,-0.000562,0.036527,32.000000,-235.642012,159.960989,-0.186722,470755.199186,0.986085,20.358382,19.204516,2.947933,34.752289,60.286947,-40.001469,-0.483537,174.249333,32.000000,191.128823,171.754266,171.773236,156.564296,32.000000,150.819414,69.140822,65.533969,98.252973,39.127572,62.001548,34.012658,47.246413,28.970546,40.065740,0.000000,0.000000
54.519236,65.082915,160.743810,148.509485,120.625203,107.147660,28.929776,14.364228,160.480425,4.279823,58.491201,55.966221,147.135154,161.233455,145.907830,160.906495,89.777190,158.628302,-0.000561,0.036553,32.000000,-235.644132,160.037838,-0.186652,470583.858497,0.984969,20.245307,19.190665,2.947481,34.752289,60.258604,-40.000236,-0.483272,174.586302,32.000000,190.650432,171.360490,174.939306,156.875942,32.000000,150.437568,69.143427,65.524905,98.210884,39.127572,62.002306,34.012658,47.240123,28.929776,39.932872,0.000000,0.000000
54.600128,65.049913,160.983945,148.492458,120.642317,107.137545,1.992816,14.360803,160.549403,4.279345,58.641311,55.818877,147.209053,161.368199,145.842912,160.877646,89.812188,158.726086,-0.000561,0.036552,32.000000,-235.648048,160.111097,-0.186647,470554.461615,0.987508,20.304769,19.174986,2.948387,34.752289,60.317179,-40.002255,-0.483468,175.329209,32.000000,189.879074,172.289219,176.337165,155.909242,32.000000,151.605314,69.149630,65.518620,98.263629,39.127572,61.957844,34.012658,47.215512,1.992816,40.074251,0.000000,0.000000
54.621937,65.049363,160.951559,148.484642,120.628856,107.134960,28.954643,14.374645,160.484142,4.279041,58.876331,55.780901,147.156591,161.205701,145.854105,160.890184,89.846125,158.690467,-0.000560,0.036556,32.000000,-235.631420,159.946281,-0.186626,470554.461615,0.987508,20.304769,19.174986,2.948387,34.752289,60.235549,-40.001941,-0.483468,174.520654,32.000000,190.855415,172.487388,173.075272,155.860911,32.000000,151.527179,69.184653,65.542115,98.267129,39.127572,61.936860,34.012658,47.219910,28.954643,40.083789,0.000000,0.000000
54.492950,65.062839,160.846895,148.481572,120.657371,107.137487,1.251529,14.365512,160.395088,4.278592,59.153694,55.705981,147.074092,161.266713,145.893235,160.772834,89.860843,158.651787,-0.000560,0.036561,32.000000,-235.640061,159.969943,-0.186628,470472.469729,0.985664,20.183077,19.247971,2.948025,34.752289,60.228302,-40.001049,-0.483183,174.227644,32.000000,191.005482,171.620476,172.427453,156.605956,32.000000,150.723093,69.196909,65.551087,98.270867,39.127572,62.034223,34.012658,47.238482,1.251529,40.009541,0.000000,0.000000
54.494121,65.212723,160.879417,148.494412,120.620018,107.128569,29.009816,14.373076,160.377645,4.278861,59.177144,55.809058,147.127217,161.240998,145.924691,160.875739,89.907531,158.720565,-0.000561,0.036557,32.000000,-235.636431,159.953685,-0.186610,470246.543012,0.984403,20.172091,19.132835,2.946647,34.752289,60.179892,-40.000682,-0.482942,174.743404,32.000000,190.477116,171.331374,175.152430,156.911328,32.000000,150.119098,69.183788,65.553342,98.231176,39.127572,61.999415,34.012658,47.244744,29.009816,40.004112,0.000000,0.000000
54.571810,65.212723,160.873002,148.494412,120.580184,107.110810,28.913955,14.369365,160.461047,4.278796,59.141018,55.808759,147.159821,161.172690,145.919560,160.901202,89.869613,158.585610,-0.000562,0.036575,32.000000,-235.636208,159.955032,-0.186339,470327.974937,22.835577,20.310087,19.101452,2.951701,34.752289,60.185784,-40.000393,-0.483923,175.263464,32.000000,189.943326,171.631960,177.728651,156.506612,32.000000,150.955047,69.189835,65.503517,98.232967,39.127572,62.014150,34.012658,47.412817,28.913955,40.034706,0.000000,0.000000
54.406423,65.343633,160.820023,148.520092,120.620266,107.100601,16.247896,14.355237,160.428124,4.278703,59.150006,55.764092,147.174249,161.276502,145.824078,160.802977,89.906312,158.652776,-0.000562,0.036597,32.000000,-235.652139,159.956894,-0.186210,470404.084828,0.985452,20.458841,19.084394,2.952234,34.752289,60.122839,-40.001075,-0.484174,175.199894,32.000000,190.074320,172.356867,175.988223,155.823466,32.000000,151.365479,69.167765,65.545176,98.209484,39.127572,61.958143,34.012658,47.570994,16.247896,40.079974,0.000000,0.000000
54.678272,65.283128,160.886511,148.530978,120.653522,107.092931,28.928891,14.368366,160.497312,4.278693,59.171028,55.765201,147.152439,161.164676,145.835821,160.944859,89.925914,158.697736,-0.000562,0.036607,32.000000,-235.636059,160.061718,-0.186114,470352.050987,0.986999,20.383815,19.064165,2.947914,34.752289,60.141545,-40.001101,-0.483333,174.369587,32.000000,190.898945,172.364397,172.869493,155.891190,32.000000,151.990432,69.160606,65.562597,98.220472,39.127572,61.967175,34.012658,47.543938,28.928891,40.069922,0.000000,0.000000
54.729193,65.248200,160.966822,148.529862,120.676657,107.081578,28.890130,14.363229,160.584843,4.278660,59.099182,55.754866,147.110489,161.281068,145.868618,161.019907,89.962353,158.750223,-0.000562,0.036635,32.000000,-235.641525,160.206361,-0.186106,470192.163717,0.984385,20.351541,19.056179,2.942421,34.752289,60.120161,-40.000288,-0.482366,174.192174,32.000000,191.109737,171.588259,172.574427,156.636309,32.000000,150.585764,69.202520,65.530859,98.181070,39.127572,61.960875,34.012658,47.572153,28.890130,39.955249,0.000000,0.000000
54.632837,65.248200,160.976052,148.529862,120.699600,107.077798,28.906156,14.361516,160.605522,4.278722,58.876119,55.787265,147.145935,161.377395,145.907560,161.072467,89.946450,158.776751,-0.000563,0.036648,32.000000,-235.646024,160.194859,-0.185869,469986.853034,0.984495,20.267554,19.042345,2.941151,34.752289,60.139860,-40.002465,-0.482016,174.793480,32.000000,190.374340,171.289252,175.871772,156.998811,32.000000,150.899971,69.174700,65.542964,98.169729,39.127572,61.993510,34.012658,47.562660,28.906156,39.944684,0.000000,0.000000
54.778577,65.234174,161.160511,148.532095,120.695478,107.081506,29.019026,14.366226,160.697343,4.278397,58.796491,55.861335,147.179907,161.525655,145.916397,161.091355,89.857809,158.840554,-0.000563,0.036674,32.000000,-235.640987,160.357179,-0.185844,470064.381203,0.985835,20.360414,19.069671,2.946507,34.752289,60.134347,-40.000472,-0.482918,175.332373,32.000000,189.916778,171.830004,177.433609,156.240169,32.000000,151.022777,69.180993,65.501312,98.182312,39.127572,61.929406,34.012658,47.572718,29.019026,40.110788,0.000000,0.000000
54.833812,65.176145,161.047772,148.531257,120.745307,107.082707,29.027977,14.365369,160.705476,4.278247,58.807661,56.021617,147.192236,161.653180,145.869964,161.131895,89.901485,159.022527,-0.000563,0.036728,32.000000,-235.638401,160.244396,-0.185860,470151.586261,0.979107,20.205985,19.185782,2.942035,34.752289,60.144680,-40.000813,-0.482062,175.092034,32.000000,190.310547,172.282574,175.392025,155.927424,32.000000,151.855748,69.175326,65.533164,98.163733,39.127572,61.883882,34.012658,47.537262,29.027977,40.073371,0.000000,0.000000
54.728231,65.090065,161.209960,148.520650,120.790214,107.084015,1.874947,14.365512,160.784723,4.278408,58.868287,55.944602,147.128949,161.494927,145.837103,161.153551,89.925877,158.996225,-0.000562,0.036735,32.000000,-235.640061,160.409003,-0.185803,469953.839077,0.977573,20.094818,19.220408,2.937016,34.752289,60.153448,-40.001652,-0.481147,174.315008,32.000000,190.947644,172.474914,172.501677,155.808562,32.000000,151.772819,69.164492,65.534381,98.145728,39.127572,61.917720,34.012658,47.554816,1.874947,39.963393,0.000000,0.000000
54.749242,65.090065,161.076970,148.520650,120.774467,107.085407,29.003157,14.357806,160.734523,4.278469,59.008116,55.822865,147.100220,161.554266,145.885433,161.214133,89.886909,158.879800,-0.000563,0.036735,32.000000,-235.652193,160.116748,-0.185741,469855.052260,15.163815,20.110346,19.184701,2.945645,34.752289,60.146868,-40.000236,-0.482480,174.297148,32.000000,191.092275,171.465553,172.899299,156.767749,32.000000,150.853947,69.171391,65.554241,98.121977,39.127572,61.929454,34.012658,47.479439,29.003157,40.011302,0.000000,0.000000
54.672265,65.115641,161.132850,148.512276,120.778652,107.085404,28.977408,14.361802,160.798827,4.278873,58.643052,55.932445,147.168469,161.562176,145.927079,161.136477,89.875091,158.991045,-0.000564,0.036763,32.000000,-235.648525,160.341334,-0.185670,469925.272530,0.979881,20.090114,19.173575,2.942086,34.752289,60.173002,-40.002964,-0.481933,174.939959,32.000000,190.135849,171.440927,176.265778,156.876761,32.000000,150.553865,69.180156,65.518826,98.127940,39.127572,62.004855,34.012658,47.515177,28.977408,39.998389,0.000000,0.000000
54.803403,65.154694,161.016655,148.516742,120.822094,107.087921,28.833227,14.363514,160.690383,4.278988,58.585061,56.155560,147.168457,161.566009,145.883551,161.175022,89.826516,158.944275,-0.000564,0.036781,32.000000,-235.646976,160.448121,-0.185380,470036.106823,0.982347,20.189843,19.233260,2.947250,34.752289,60.113001,-40.000420,-0.482821,175.278919,32.000000,190.021727,171.888775,177.500575,156.287003,32.000000,151.288875,69.171004,65.516309,98.136445,39.127572,61.909536,34.012658,47.566266,28.833227,40.092299,0.000000,0.000000
54.791063,65.087315,161.262259,148.501111,120.851693,107.093021,28.937915,14.360517,160.825654,4.279096,58.732928,55.822652,147.198049,161.682095,145.839523,161.206251,89.792462,159.072850,-0.000563,0.036789,32.000000,-235.650301,160.468619,-0.185592,470117.486124,0.984771,20.102615,19.261713,2.938078,34.752289,60.189075,-40.000420,-0.481344,174.747167,32.000000,190.359582,172.445086,174.914531,155.778244,32.000000,151.448326,69.172940,65.555380,98.146086,39.127572,61.927454,34.012658,47.581682,28.937915,40.000297,0.000000,0.000000
54.947498,65.087315,161.221690,148.501111,120.815003,107.093049,29.035923,14.359661,160.850294,4.279165,58.856825,55.985208,147.124338,161.577653,145.854242,161.320783,89.760298,159.198343,-0.000563,0.036799,32.000000,-235.650337,160.416857,-0.185859,470125.004933,0.981323,20.047109,19.351072,2.943222,34.752289,60.185445,-40.001469,-0.482077,174.097376,32.000000,191.106582,172.264904,172.205415,156.130450,32.000000,151.695840,69.176496,65.532253,98.179690,39.127572,61.824277,34.012658,47.524357,29.035923,40.152461,0.000000,0.000000
54.856663,65.080714,161.272277,148.483246,120.779422,107.093045,28.991805,14.360946,160.976935,4.279446,58.799032,56.032950,147.085067,161.726078,145.900411,161.409913,89.711083,159.111314,-0.000563,0.036817,32.000000,-235.648397,160.412105,-0.185816,470125.004933,0.981323,20.047109,19.351072,2.943222,34.752289,60.213684,-40.000131,-0.482077,174.156242,32.000000,190.981594,171.520252,173.693783,156.698298,32.000000,150.373128,69.180213,65.540158,98.128523,39.127572,61.872832,34.012658,47.528833,28.991805,40.219518,0.000000,0.000000
54.796690,65.124992,161.383310,148.481851,120.766716,107.097599,28.976066,14.362801,160.874517,4.279338,59.069367,55.956835,147.137849,161.596290,145.941448,161.316263,89.639481,159.099620,-0.000564,0.036807,32.000000,-235.644739,160.379370,-0.185914,470094.583727,0.974929,19.896746,19.437183,2.934104,34.752289,60.218473,-40.000131,-0.480465,175.009623,32.000000,190.252549,171.338679,176.611732,156.968553,32.000000,150.690673,69.189146,65.542455,98.154796,39.127572,61.843194,34.012658,47.583206,28.976066,40.275424,0.000000,0.000000
54.726140,65.220973,161.255787,148.488550,120.791689,107.107811,29.041006,14.359947,160.884084,4.279510,59.091333,55.936275,147.153518,161.601592,145.935768,161.240883,89.612967,158.992455,-0.000564,0.036817,32.000000,-235.645626,160.486811,-0.185931,470507.957653,0.980060,20.079371,19.515563,2.945129,34.752289,60.223702,-39.999974,-0.482437,175.205253,32.000000,189.916377,172.177681,177.570081,155.939090,32.000000,151.272892,69.216192,65.529573,98.186773,39.127572,61.941367,34.012658,47.692904,29.041006,39.945345,0.000000,0.000000
54.981812,65.286153,161.312522,148.511718,120.813141,107.123055,29.060279,14.364799,160.890080,4.279813,59.138290,56.063767,147.199451,161.680341,145.834438,161.264478,89.640735,159.161854,-0.000564,0.036838,32.000000,-235.641922,160.425258,-0.185920,470507.957653,0.980060,20.079371,19.515563,2.945129,34.752289,60.233110,-40.000787,-0.482437,174.682545,32.000000,190.641024,172.445853,174.387442,155.828520,32.000000,151.707880,69.197312,65.532303,98.179334,39.127572,61.879684,34.012658,47.714925,29.060279,40.130524,0.000000,0.000000
54.916846,65.286153,161.173396,148.511718,120.830332,107.135671,28.994903,14.366939,161.009896,4.280017,59.122405,56.002882,147.123892,161.649040,145.861431,161.315675,89.619224,159.117797,-0.000565,0.036845,32.000000,-235.639453,160.603284,-0.185857,470728.105611,0.974231,20.062646,19.541062,2.933925,34.752289,60.198787,-40.001128,-0.480811,174.127091,32.000000,191.002254,172.190320,172.004765,156.108316,32.000000,151.190144,69.198854,65.552623,98.179314,39.127572,61.837050,34.012658,47.807312,28.994903,40.070583,0.000000,0.000000
54.912710,65.249575,161.414385,148.512276,120.841917,107.154762,22.058752,14.360803,160.869740,4.280407,58.997883,55.999020,147.130106,161.709786,145.895139,161.283136,89.636151,159.114925,-0.000565,0.036825,32.000000,-235.648704,160.513936,-0.186145,470867.806331,0.977821,20.125021,19.543635,2.934863,34.752289,60.271694,-40.000629,-0.481095,174.398628,32.000000,191.091901,171.425358,174.038635,156.933810,32.000000,150.465043,69.198565,65.557339,98.154308,39.127572,61.873108,34.012658,47.797554,22.058752,40.078066,0.000000,0.000000
54.910656,65.253701,161.285366,148.511439,120.853514,107.171330,28.948075,14.365798,160.923766,4.280257,58.978728,56.074025,147.160558,161.693085,145.892816,161.282590,89.576998,159.142121,-0.000566,0.036829,32.000000,-235.643218,160.553521,-0.185884,470868.041381,1.285498,20.092416,19.525474,2.939472,34.752289,60.255989,-40.002885,-0.481848,175.154940,32.000000,190.093739,171.522717,177.009902,156.803849,32.000000,150.640392,69.180671,65.516423,98.137890,39.127572,61.831339,34.012658,47.826605,28.948075,39.951287,0.000000,0.000000
54.801843,65.249850,161.293679,148.507531,120.863653,107.194241,28.936847,14.359233,160.825350,4.280410,58.984156,56.014181,147.172080,161.601694,145.844046,161.286619,89.527119,159.152370,-0.000567,0.036834,32.000000,-235.650930,160.540756,-0.185823,470868.041381,1.285498,20.092416,19.525474,2.939472,34.752289,60.236269,-40.000944,-0.481848,175.361066,32.000000,190.021614,172.196941,177.049776,155.954504,32.000000,151.357451,69.162909,65.519025,98.140701,39.127572,61.882748,34.012658,47.851887,28.936847,40.213282,0.000000,0.000000
54.969416,65.249850,161.263315,148.507531,120.911125,107.219619,28.927372,14.366368,160.830197,4.280691,59.104280,55.998413,147.202706,161.577509,145.836554,161.193033,89.565933,159.066295,-0.000570,0.036808,32.000000,-235.641991,160.252411,-0.185752,471335.679875,0.982501,20.199273,19.650603,2.943216,34.752289,60.256152,-40.002387,-0.482736,174.630810,32.000000,190.670927,172.482219,173.835500,155.695455,32.000000,151.937314,69.195461,65.546712,98.154243,39.127572,61.794611,34.012658,47.873012,28.927372,40.142042,0.000000,0.000000
54.817251,65.242150,161.267917,148.512276,120.908391,107.244971,28.975633,14.364085,160.826606,4.280710,58.990556,55.942200,147.101823,161.616008,145.853447,161.223509,89.522385,159.019610,-0.000570,0.036808,32.000000,-235.644111,160.335786,-0.185443,471261.108455,0.979738,20.038241,19.574782,2.933692,34.752289,60.215562,-40.002334,-0.481161,174.070750,32.000000,191.160830,171.903279,171.834471,156.327409,32.000000,150.790033,69.186014,65.549738,98.146055,39.127572,61.827073,34.012658,47.889853,28.975633,40.071390,0.000000,0.000000
54.822027,65.242150,161.221761,148.517580,120.893955,107.265266,28.999510,14.361944,160.714309,4.280985,58.936134,55.986517,147.103444,161.626917,145.911566,161.090334,89.500349,158.985148,-0.000571,0.036789,32.000000,-235.643792,160.266750,-0.185412,471545.948359,0.981324,20.176751,19.598253,2.941919,34.752289,60.246533,-40.001364,-0.482724,174.459519,32.000000,190.846249,171.281190,174.749382,156.937424,32.000000,150.898580,69.198995,65.554016,98.130254,39.127572,61.869002,34.012658,47.913984,28.999510,39.986577,0.000000,0.000000
54.730066,65.236374,161.192756,148.510601,120.961044,107.285563,28.993166,14.355808,160.703923,4.281337,58.992461,55.966573,147.162690,161.482123,145.893807,161.178562,89.458941,158.880741,-0.000570,0.036791,32.000000,-235.654191,160.257024,-0.185204,471545.948359,0.981324,20.176751,19.598253,2.941919,34.752289,60.235393,-40.002072,-0.482724,175.195312,32.000000,190.110439,171.585845,177.106378,156.758054,32.000000,150.495180,69.182579,65.509996,98.149895,39.127572,61.759209,34.012658,47.938115,28.993166,40.041823,0.000000,0.000000
54.754453,65.236374,161.037928,148.510601,121.056775,107.305901,2.069275,14.367082,160.703103,4.281536,59.081238,55.896953,147.174554,161.428473,145.844234,161.106228,89.468932,158.934784,-0.000570,0.036790,32.000000,-235.640950,160.207114,-0.184972,471899.211825,0.982817,20.254888,19.601948,2.945232,34.752289,60.178570,-39.999843,-0.483522,175.292309,32.000000,190.038964,172.237265,176.972220,156.143164,32.000000,151.698746,69.165606,65.522984,98.142116,39.127572,61.906811,34.012658,47.956010,2.069275,40.070363,0.000000,0.000000
54.798873,65.246000,161.154515,148.503344,121.110271,107.328739,29.104166,14.364656,160.496217,4.281598,59.179739,55.917268,147.151045,161.519681,145.789761,161.003896,89.463639,158.871469,-0.000571,0.036785,32.000000,-235.645998,160.177930,-0.184956,471953.129464,13.766332,20.231405,19.615213,2.941093,34.752289,60.139483,-40.000315,-0.482971,174.426305,32.000000,190.729558,172.544461,173.422031,155.644612,32.000000,151.528145,69.171963,65.535626,98.136874,39.127572,61.888716,34.012658,47.989638,29.104166,39.999563,0.000000,0.000000
54.633005,65.275977,161.115437,148.497761,121.085133,107.351568,29.010803,14.364799,160.675650,4.281597,59.060598,56.031929,147.044699,161.450169,145.842034,161.015121,89.451315,158.888099,-0.000570,0.036778,32.000000,-235.640447,160.110851,-0.185194,472049.187323,0.978126,20.198281,19.593260,2.940836,34.752289,60.165388,-40.001757,-0.482984,174.099980,32.000000,191.063437,171.638202,172.121340,156.560142,32.000000,150.973187,69.168197,65.516826,98.099764,39.127572,61.846919,34.012658,48.053691,29.010803,40.238594,0.000000,0.000000
54.702573,65.223448,161.099917,148.497761,121.062967,107.359157,22.831409,14.358377,160.646347,4.281677,58.880998,55.967355,147.141835,161.393830,145.882840,161.042599,89.454506,158.815728,-0.000570,0.036774,32.000000,-235.650311,160.161698,-0.185210,472049.187323,0.978126,20.198281,19.593260,2.940836,34.752289,60.173767,-39.999554,-0.482984,174.585641,32.000000,190.592390,171.495623,175.154437,156.701622,32.000000,150.400406,69.178954,65.544316,98.111761,39.127572,61.936002,34.012658,48.027974,22.831409,39.945638,0.000000,0.000000
