OSU 80 Ton Compressor Load Stand
54.744697,65.204197,161.012958,148.500832,121.089218,107.366876,28.976296,14.365227,160.603839,4.281696,58.998503,55.971119,147.168077,161.377843,145.897676,161.019949,89.390184,158.694270,-0.000570,0.036802,32.000000,-235.642313,160.078810,-0.185195,472170.947481,15.200245,20.174332,19.604432,2.936108,34.752289,60.206562,-40.000393,-0.482321,175.247761,32.000000,190.001412,171.595447,177.412689,156.687016,32.000000,150.889686,69.198418,65.503378,98.141650,39.127572,61.906865,34.012658,48.050241,28.976296,40.054222,0.000000,0.000000
54.863133,65.204197,160.986935,148.500832,121.087836,107.374529,29.029099,14.361088,160.639743,4.281700,59.123570,55.932381,147.192612,161.352498,145.869196,161.048733,89.393251,158.717067,-0.000571,0.036790,32.000000,-235.647599,160.111709,-0.185236,472229.831789,1.249567,20.268443,19.578399,2.945015,34.752289,60.120898,-40.000865,-0.483870,175.168259,32.000000,190.119386,172.489674,176.007955,155.835655,32.000000,151.589084,69.181967,65.520227,98.132637,39.127572,61.846765,34.012658,48.051725,29.029099,39.949013,0.000000,0.000000
54.697016,65.220423,161.042999,148.513114,121.076107,107.384404,28.959716,14.369080,160.619133,4.281752,59.062712,55.896189,147.159603,161.399640,145.818186,160.897820,89.377524,158.828226,-0.000572,0.036806,32.000000,-235.637149,160.185943,-0.184838,472340.450123,0.983758,20.208622,19.590414,2.941161,34.752289,60.119731,-40.001180,-0.483221,174.324149,32.000000,190.992584,172.408751,173.150112,155.853150,32.000000,151.862349,69.155124,65.541241,98.094969,39.127572,61.904010,34.012658,48.089052,28.959716,39.978727,0.000000,0.000000
54.721746,65.185221,160.994766,148.512276,121.127171,107.399319,29.037079,14.364370,160.591379,4.281226,58.954027,55.872800,147.113346,161.374703,145.869189,160.905823,89.393218,158.797072,-0.000573,0.036818,32.000000,-235.646284,159.979896,-0.184725,472498.427174,0.985475,20.270773,19.660761,2.944274,34.752289,60.098573,-40.000420,-0.483851,174.030114,32.000000,191.135692,171.737455,172.341005,156.553274,32.000000,150.606675,69.182375,65.520638,98.073154,39.127572,61.931194,34.012658,48.075353,29.037079,39.928764,0.000000,0.000000
54.882534,65.172845,160.989552,148.496366,121.123224,107.414579,28.898996,14.362230,160.623233,4.281219,58.701334,56.065097,147.122666,161.377782,145.862111,160.917862,89.393185,158.811419,-0.000571,0.036793,32.000000,-235.644654,160.130961,-0.184979,472466.277420,0.982402,20.211748,19.631653,2.942062,34.752289,60.041575,-40.001416,-0.483505,174.739510,32.000000,190.554641,171.395795,175.474622,156.808713,32.000000,150.434863,69.151829,65.493296,98.008445,39.127572,61.856184,34.012658,48.093811,28.898996,40.003818,0.000000,0.000000
54.712347,65.172845,160.956703,148.496366,121.096670,107.427317,28.948692,14.366511,160.598913,4.281449,58.632520,56.013500,147.201008,161.401802,145.883332,161.015204,89.360840,158.936335,-0.000571,0.036787,32.000000,-235.641357,160.243254,-0.185233,472414.515333,0.984002,20.044678,19.637863,2.933348,34.752289,60.052474,-40.002465,-0.481996,175.308061,32.000000,189.943520,171.898488,177.623062,156.387496,32.000000,150.770713,69.157060,65.475605,98.037070,39.127572,61.935478,34.012658,48.098908,28.948692,40.083935,0.000000,0.000000
54.742304,65.128567,161.013417,148.486317,121.055385,107.438734,28.960333,14.367653,160.643529,4.281307,58.759066,55.992712,147.192406,161.286471,145.802948,160.942190,89.398955,158.851122,-0.000572,0.036738,32.000000,-235.636937,160.146174,-0.185201,472646.264702,0.985813,20.208426,19.723972,2.941872,34.752289,60.014682,-40.000525,-0.483576,175.160867,32.000000,190.307644,172.463640,175.712639,155.770655,32.000000,151.779143,69.157236,65.506235,98.052324,39.127572,61.952343,34.012658,48.069802,28.960333,39.956496,0.000000,0.000000
54.779321,65.091990,160.923942,148.463428,121.032171,107.462763,28.975610,14.361659,160.543885,4.281085,58.832719,55.870738,147.131192,161.240837,145.826753,160.998454,89.400722,158.748000,-0.000573,0.036695,32.000000,-235.646209,159.973269,-0.185092,472646.264702,0.985813,20.208426,19.723972,2.941872,34.752289,60.008849,-40.002859,-0.483576,174.333498,32.000000,190.937060,172.608362,172.775972,155.745474,32.000000,151.541397,69.140354,65.511390,98.057288,39.127572,61.901826,34.012658,48.045556,28.975610,40.116731,0.000000,0.000000
54.871701,65.131042,160.962767,148.448076,121.046558,107.479852,29.055843,14.358805,160.444440,4.280861,58.724089,56.130383,147.061358,161.298014,145.877044,160.992829,89.436778,158.674789,-0.000574,0.036682,32.000000,-235.650538,160.150379,-0.185222,472561.326788,0.983676,20.063084,19.603019,2.937677,34.752289,59.975919,-40.002046,-0.482886,174.114513,32.000000,191.285848,171.566373,172.759201,156.791898,32.000000,150.799639,69.132357,65.512118,98.031537,39.127572,61.925924,34.012658,48.054723,29.055843,40.051580,0.000000,0.000000
54.940286,65.131042,160.866249,148.448076,121.063908,107.488842,23.041728,14.359661,160.648285,4.281033,58.450789,55.917472,147.152422,161.261188,145.856418,160.945118,89.421271,158.729352,-0.000574,0.036649,32.000000,-235.650174,160.106856,-0.184897,472557.812554,0.979390,20.013288,19.535429,2.933439,34.752289,59.954850,-40.000446,-0.482254,174.823054,32.000000,190.259023,171.491502,176.119442,156.852955,32.000000,150.686005,69.153526,65.506681,98.016981,39.127572,61.804380,34.012658,48.106050,23.041728,40.052021,0.000000,0.000000
54.621464,65.048538,160.973160,148.436352,121.005847,107.501509,28.985649,14.361944,160.371417,4.280789,58.508645,55.818881,147.129674,161.276358,145.885546,160.915458,89.367927,158.820275,-0.000576,0.036632,32.000000,-235.648382,159.963764,-0.184850,472586.668709,1.233416,19.947398,19.574438,2.928020,34.752289,59.930905,-40.001757,-0.481386,175.202207,32.000000,190.103376,171.902281,177.587994,156.347543,32.000000,151.082882,69.167775,65.450489,98.058953,39.127572,61.848437,34.012658,48.032780,28.985649,40.042116,0.000000,0.000000
54.729498,65.032862,160.804582,148.421558,121.001701,107.509103,1.885430,14.365369,160.456234,4.280365,58.830670,55.754732,147.167768,161.348786,145.793534,160.895577,89.359794,158.638258,-0.000575,0.036638,32.000000,-235.645285,160.168527,-0.184902,472838.638338,0.986722,20.171721,19.666934,2.947068,34.752289,59.892497,-40.000262,-0.484658,174.868460,32.000000,190.278498,172.480839,175.422171,155.767356,32.000000,151.671504,69.115841,65.473420,98.031616,39.127572,61.926958,34.012658,48.021735,1.885430,40.092886,0.000000,0.000000
54.751703,65.118391,160.975532,148.427699,121.029245,107.511467,28.945141,14.363086,160.592219,4.279992,58.745779,56.024532,147.059853,161.312409,145.836601,160.857601,89.446078,158.778974,-0.000575,0.036603,32.000000,-235.645765,160.045670,-0.184605,472795.597017,15.136655,20.051923,19.596673,2.938170,34.752289,59.919980,-40.000970,-0.483186,174.169043,32.000000,191.029375,171.532081,173.360612,156.786927,32.000000,150.685270,69.163946,65.512557,98.060031,39.127572,61.915916,34.012658,48.112755,28.945141,40.105359,0.000000,0.000000
54.685934,65.105466,160.982360,148.435794,120.995140,107.515278,29.100002,14.366226,160.576236,4.279779,58.457040,55.943691,147.157337,161.269547,145.867068,160.904093,89.443157,158.747996,-0.000574,0.036596,32.000000,-235.639839,160.254226,-0.184592,472795.597017,15.136655,20.051923,19.596673,2.938170,34.752289,59.870014,-40.002937,-0.483186,174.900923,32.000000,190.164888,171.452994,176.439628,156.935422,32.000000,150.335227,69.175498,65.469928,98.081239,39.127572,61.896680,34.012658,48.124553,29.100002,40.092006,0.000000,0.000000
54.663989,65.105466,161.008312,148.435794,120.972794,107.516546,28.975290,14.368081,160.561584,4.279562,58.581149,55.845485,147.157169,161.473679,145.858502,160.870582,89.410334,158.900196,-0.000574,0.036567,32.000000,-235.638148,160.013301,-0.184567,472800.135079,1.393145,20.116345,19.601491,2.940111,34.752289,59.895288,-40.000236,-0.483573,175.201300,32.000000,189.877991,171.991019,177.497586,156.280552,32.000000,151.552209,69.184453,65.487683,98.102157,39.127572,61.975382,34.012658,48.122397,28.975290,39.982248,0.000000,0.000000
54.794014,65.002886,160.974495,148.436911,121.024636,107.519098,28.945182,14.365369,160.578649,4.279093,58.508148,55.854306,147.172186,161.417136,145.777727,160.996134,89.400703,158.960822,-0.000575,0.036563,32.000000,-235.640368,160.214049,-0.184426,472783.289405,0.981837,20.166495,19.560582,2.943762,34.752289,59.860969,-39.999554,-0.484192,174.713745,32.000000,190.329060,172.485418,174.458099,155.772011,32.000000,151.348709,69.151394,65.469914,98.067312,39.127572,61.922635,34.012658,48.025572,28.945182,40.058184,0.000000,0.000000
54.774086,65.001786,161.080595,148.436352,121.113499,107.521688,29.014361,14.366226,160.692277,4.278699,58.666160,55.848990,147.074580,161.379168,145.825395,161.125744,89.430415,158.959556,-0.000574,0.036538,32.000000,-235.642953,160.129736,-0.184398,472677.226766,0.984698,19.959841,19.694645,2.937812,34.752289,59.895812,-40.000577,-0.483054,174.094216,32.000000,190.992140,172.161806,172.165524,156.225141,32.000000,151.716597,69.167121,65.474029,98.095533,39.127572,61.909527,34.012658,48.024745,29.014361,40.031038,0.000000,0.000000
54.640609,64.982535,161.161270,148.431049,121.105686,107.521874,28.920910,14.361944,160.670835,4.278477,58.691231,55.821967,147.051870,161.476514,145.865632,161.069472,89.487608,158.893080,-0.000574,0.036520,32.000000,-235.644448,160.227592,-0.184444,472639.057254,0.982767,19.977918,19.664390,2.940818,34.752289,59.861918,-39.999895,-0.483539,174.312803,32.000000,190.840129,171.544728,173.591596,156.735211,32.000000,150.322520,69.183904,65.478371,98.039303,39.127572,61.884320,34.012658,48.024923,28.920910,39.941016,0.000000,0.000000
54.739034,64.982535,161.228018,148.431049,121.091721,107.511957,29.055560,14.364513,160.792059,4.278496,58.750915,55.958060,147.135843,161.486098,145.945927,161.123705,89.423487,158.946254,-0.000574,0.036520,32.000000,-235.640240,160.182192,-0.184428,472578.348548,0.988559,20.087256,19.578591,2.949478,34.752289,59.934188,-40.001442,-0.485023,175.140284,32.000000,190.087347,171.468216,176.623255,156.967844,32.000000,150.670971,69.190282,65.463084,98.036450,39.127572,61.932690,34.012658,48.004318,29.055560,40.052901,0.000000,0.000000
54.822379,65.106566,161.196899,148.447518,121.024966,107.501801,28.974611,14.367082,160.817182,4.278446,58.837332,55.827430,147.157570,161.618515,145.906237,161.266435,89.448600,158.964983,-0.000575,0.036485,32.000000,-235.637180,160.359504,-0.184196,472605.299999,0.981930,19.992412,19.665594,2.945394,34.752289,59.870302,-40.001049,-0.484210,175.297079,32.000000,189.921989,172.223172,177.170995,155.910510,32.000000,151.286308,69.165369,65.435139,98.015126,39.127572,61.892494,34.012658,48.132358,28.974611,40.055616,0.000000,0.000000
54.876057,65.157719,161.145775,148.463707,120.991114,107.499291,29.032061,14.362801,160.812901,4.278621,58.916407,55.985424,147.189159,161.654200,145.793587,161.193866,89.441039,159.028937,-0.000575,0.036469,32.000000,-235.643428,160.359791,-0.184183,472631.538202,0.983250,20.036235,19.648539,2.940349,34.752289,59.896996,-40.002098,-0.483455,174.518418,32.000000,190.485656,172.323498,174.096087,155.832625,32.000000,151.723384,69.153281,65.451784,98.006030,39.127572,61.857390,34.012658,48.194802,29.032061,40.081734,0.000000,0.000000
54.877991,65.163219,161.364810,148.473198,121.009051,107.491750,28.919580,14.357949,160.921638,4.278266,58.622587,56.042460,147.088907,161.618354,145.874483,161.302936,89.483416,159.049713,-0.000574,0.036462,32.000000,-235.647460,160.478124,-0.184000,472675.040898,0.980353,20.035778,19.683610,2.936541,34.752289,59.894271,-40.000525,-0.482847,174.084078,32.000000,190.886377,172.110307,172.058991,156.153194,32.000000,151.257258,69.165291,65.480952,98.039569,39.127572,61.969892,34.012658,48.210519,28.919580,39.958771,0.000000,0.000000
55.084172,65.163219,161.334117,148.473198,120.998127,107.489192,28.944910,14.365369,160.889670,4.278108,58.375748,56.049394,147.108840,161.719409,145.898648,161.338878,89.497276,159.080967,-0.000575,0.036460,32.000000,-235.639548,160.587193,-0.184235,472561.393679,0.984073,20.039419,19.650168,2.940429,34.752289,59.967479,-40.001967,-0.483434,174.401424,32.000000,190.804928,171.180671,174.431058,157.005695,32.000000,150.483078,69.179125,65.468981,98.003484,39.127572,61.736499,34.012658,48.232175,28.944910,40.209614,0.000000,0.000000
54.804606,65.013886,161.404349,148.468732,121.022814,107.491665,28.915279,14.363800,160.941381,4.278298,58.374107,56.123357,147.147657,161.792062,145.914628,161.314817,89.443771,159.208194,-0.000574,0.036461,32.000000,-235.641773,160.590844,-0.184340,472392.023095,0.979114,19.841547,19.649749,2.928865,34.752289,59.975305,-40.002151,-0.481358,175.060199,32.000000,189.924434,171.467640,177.157926,156.791759,32.000000,150.518461,69.181561,65.431377,98.011146,39.127572,61.856220,34.012658,48.092185,28.915279,40.193546,0.000000,0.000000
54.969030,64.970160,161.342394,148.448355,121.046114,107.489517,28.899292,14.365655,160.978539,4.278164,58.215791,56.091913,147.170029,161.708439,145.893143,161.363773,89.441400,159.169403,-0.000572,0.036450,32.000000,-235.639754,160.441777,-0.184294,472392.023095,0.979114,19.841547,19.649749,2.928865,34.752289,59.991351,-40.001101,-0.481358,175.378354,32.000000,189.928718,172.109913,176.862100,155.886861,32.000000,151.478868,69.163581,65.469222,98.048568,39.127572,61.793386,34.012658,48.049268,28.899292,40.259283,0.000000,0.000000
54.778157,64.878308,161.454354,148.429374,121.033772,107.485722,29.003340,14.362658,161.240637,4.278539,58.426742,55.927453,147.143801,161.821425,145.824115,161.387505,89.492832,159.363274,-0.000571,0.036449,32.000000,-235.646357,160.498497,-0.184424,472310.398135,0.982429,19.758919,19.743643,2.935151,34.752289,60.026457,-40.002465,-0.482222,174.448189,32.000000,190.515735,172.447030,173.534510,155.837650,32.000000,151.330009,69.136653,65.445513,98.008724,39.127572,61.817968,34.012658,48.046294,29.003340,40.210274,0.000000,0.000000
54.931074,64.887658,161.495036,148.422396,121.103640,107.478126,1.926750,14.357235,161.119501,4.278907,58.599016,55.927391,147.060539,161.943894,145.880805,161.549787,89.516498,159.351648,-0.000571,0.036447,32.000000,-235.651780,160.596516,-0.184458,472182.367387,0.982405,19.850523,19.775500,2.947422,34.752289,60.095601,-40.002072,-0.484191,174.172249,32.000000,190.961858,171.730062,171.815615,156.402292,32.000000,150.940511,69.154725,65.468253,98.040604,39.127572,61.851952,34.012658,47.940117,1.926750,40.141309,0.000000,0.000000
54.743427,64.887658,161.528895,148.422396,121.138126,107.474344,29.009091,14.371791,161.165110,4.278686,58.658320,56.052892,147.089140,162.015218,145.917851,161.544134,89.537574,159.327353,-0.000571,0.036424,32.000000,-235.638863,160.699668,-0.184618,472182.367387,0.982405,19.850523,19.775500,2.947422,34.752289,60.111691,-40.000393,-0.484191,174.510639,32.000000,190.514955,171.392599,174.757685,156.742057,32.000000,150.186176,69.151839,65.452004,97.991581,39.127572,61.913283,34.012658,47.938084,29.009091,40.260898,0.000000,0.000000
54.902985,64.969610,161.483345,148.442214,121.091249,107.464206,21.695915,14.363372,161.124330,4.278652,58.648380,56.115945,147.137046,161.999784,145.944842,161.483724,89.520219,159.381618,-0.000571,0.036425,32.000000,-235.641382,160.646706,-0.184457,472016.473091,14.741889,19.712860,19.746840,2.939958,34.752289,60.141708,-40.002124,-0.482831,175.223895,32.000000,189.905603,171.512847,177.121475,156.841016,32.000000,150.558534,69.167918,65.433945,98.018579,39.127572,61.848274,34.012658,48.012640,21.695915,40.062439,0.000000,0.000000
54.871172,65.012511,161.562846,148.468452,121.024484,107.456575,29.008370,14.360375,161.224789,4.279159,58.860613,56.155669,147.170049,162.067094,145.890872,161.549341,89.501221,159.356583,-0.000570,0.036423,32.000000,-235.647985,160.700488,-0.184528,472081.656965,1.310043,19.821792,19.755988,2.941249,34.752289,60.167658,-40.000341,-0.483119,175.210976,32.000000,189.734030,172.317992,176.361012,155.832319,32.000000,151.325413,69.169833,65.436286,98.008597,39.127572,61.833440,34.012658,48.053076,29.008370,40.263025,0.000000,0.000000
54.952371,65.036712,161.552154,148.491620,121.053806,107.451519,22.928402,14.359518,161.357297,4.279517,58.698031,56.230996,147.160807,162.117623,145.802595,161.648553,89.488127,159.466731,-0.000571,0.036425,32.000000,-235.650152,160.853654,-0.184353,472167.560477,0.980479,19.895265,19.764237,2.944403,34.752289,60.206640,-40.001862,-0.483688,174.307713,32.000000,190.662650,172.392018,172.933885,155.906792,32.000000,151.539869,69.139822,65.457039,97.990405,39.127572,61.747090,34.012658,48.054323,22.928402,40.155909,0.000000,0.000000
55.111640,65.036712,161.872968,148.491620,121.038652,107.456674,28.962952,14.366939,161.487623,4.280033,58.543708,56.089299,147.113084,162.248857,145.903663,161.855949,89.584466,159.572422,-0.000571,0.036416,32.000000,-235.643223,160.985401,-0.184213,472156.114874,1.238467,19.841465,19.824618,2.939858,34.752289,60.327690,-40.001023,-0.482879,174.124227,32.000000,190.778484,171.723402,172.392018,156.495969,32.000000,150.741199,69.164645,65.474045,97.998263,39.127572,61.685699,34.012658,48.081697,28.962952,40.244757,0.000000,0.000000
55.167403,64.965210,161.816871,148.493295,121.064900,107.459214,1.723627,14.369365,161.576181,4.280252,58.427775,56.299970,147.117928,162.269390,145.902408,161.845010,89.600082,159.675568,-0.000572,0.036398,32.000000,-235.634733,161.007243,-0.184082,471882.393039,0.977336,19.688722,19.773632,2.937183,34.752289,60.359510,-39.999921,-0.482291,174.610486,32.000000,190.312301,171.328057,175.160619,156.743776,32.000000,150.362672,69.166187,65.464330,97.944232,39.127572,61.823336,34.012658,48.010538,1.723627,40.193620,0.000000,0.000000
55.140940,64.941284,161.985261,148.471523,121.132871,107.464199,29.076308,14.362801,161.521566,4.280892,58.162232,56.218522,147.189722,162.315352,145.991117,161.940308,89.553676,159.737728,-0.000571,0.036374,32.000000,-235.643920,161.104285,-0.183972,471727.164662,16.401512,19.563821,19.802254,2.933197,34.752289,60.455341,-40.002019,-0.481531,175.209993,32.000000,189.762423,171.657376,177.644438,156.501070,32.000000,151.006422,69.188784,65.455738,97.975795,39.127572,61.646633,34.012658,47.982831,29.076308,40.252607,0.000000,0.000000
55.112894,64.862082,161.928229,148.450030,121.134951,107.476950,1.749703,14.363800,161.571432,4.281409,58.363663,56.156170,147.223273,162.388290,145.907927,162.022959,89.575168,159.751460,-0.000570,0.036390,32.000000,-235.644396,161.159289,-0.184057,471828.377267,0.972772,19.565232,19.875309,2.937659,34.752289,60.479136,-39.999921,-0.482217,175.220003,32.000000,189.888301,172.485216,175.839383,155.707571,32.000000,151.441859,69.172607,65.454508,97.968965,39.127572,61.599607,34.012658,47.976980,1.749703,40.214676,0.000000,0.000000
55.121789,64.862082,162.011182,148.450030,121.135066,107.492177,21.840326,14.359090,161.557080,4.281825,58.505324,56.278974,147.137996,162.345246,145.841203,162.007167,89.546397,159.666273,-0.000569,0.036376,32.000000,-235.648941,161.108732,-0.184461,471746.035453,16.172963,19.512892,19.859703,2.938119,34.752289,60.560065,-40.001783,-0.482298,174.328746,32.000000,190.714969,172.446357,172.696499,155.783314,32.000000,152.020574,69.136140,65.461268,97.917962,39.127572,61.636516,34.012658,47.885625,21.840326,40.280193,0.000000,0.000000
55.046636,64.923133,161.944094,148.428537,121.112003,107.512540,28.937643,14.362943,161.454862,4.282539,58.617410,56.239944,147.087643,162.417286,145.912915,161.992766,89.589506,159.687919,-0.000569,0.036373,32.000000,-235.640827,161.061517,-0.184345,471864.773349,1.295623,19.504370,19.851952,2.939150,34.752289,60.578545,-40.000734,-0.482490,174.157046,32.000000,190.862919,171.675077,172.380900,156.529985,32.000000,150.423334,69.151452,65.464132,97.924513,39.127572,61.720891,34.012658,47.935762,28.937643,40.210641,0.000000,0.000000
55.239095,65.002611,161.962176,148.434957,121.155593,107.532846,29.002036,14.361231,161.494336,4.283156,58.732844,56.181703,147.134767,162.247716,145.905152,161.830846,89.566537,159.731098,-0.000570,0.036359,32.000000,-235.651226,160.997641,-0.184221,471999.983306,0.979681,19.637443,19.818126,2.941944,34.752289,60.639736,-40.000682,-0.483202,174.771202,32.000000,190.227555,171.388033,175.772637,156.972565,32.000000,150.518863,69.155050,65.455647,97.910193,39.127572,61.554853,34.012658,48.008624,29.002036,40.259797,0.000000,0.000000
54.886059,65.094465,161.821122,148.448355,121.185609,107.565928,22.507233,14.363657,161.351466,4.284177,58.809069,56.154403,147.169559,162.173799,145.883510,161.760258,89.480365,159.673778,-0.000570,0.036392,32.000000,-235.642900,160.948508,-0.184070,472127.136970,0.974125,19.532633,19.859606,2.932021,34.752289,60.644034,-40.001810,-0.481633,175.153721,32.000000,189.694844,171.888824,177.533179,156.162801,32.000000,150.718693,69.162238,65.443258,97.924460,39.127572,61.739583,34.012658,48.102031,22.507233,40.255028,0.000000,0.000000
55.117582,65.082364,161.794675,148.454496,121.192195,107.579954,29.095299,14.366226,161.397182,4.284628,58.732895,56.392019,147.172860,162.245696,145.794055,161.792326,89.500080,159.447319,-0.000569,0.036398,32.000000,-235.638364,160.912082,-0.183827,472127.136970,0.974125,19.532633,19.859606,2.932021,34.752289,60.643597,-40.001338,-0.481633,175.011564,32.000000,190.103206,172.362817,175.430516,155.887318,32.000000,151.502854,69.126376,65.448541,97.935153,39.127572,61.581796,34.012658,48.111445,29.095299,40.229570,0.000000,0.000000
55.053704,65.082364,161.902482,148.454496,121.205334,107.593418,1.969635,14.369651,161.481182,4.285089,58.693698,56.181676,147.117225,162.284683,145.799017,161.799988,89.568677,159.535466,-0.000568,0.036391,32.000000,-235.643626,160.933128,-0.183789,472761.647910,0.984002,19.961539,19.921815,2.948259,34.752289,60.742972,-40.002649,-0.484805,174.201443,32.000000,190.745491,172.491904,172.358823,155.853412,32.000000,151.480183,69.157944,65.443117,97.949678,39.127572,61.634617,34.012658,48.107795,1.969635,40.187457,0.000000,0.000000
55.081231,65.010311,161.665422,148.439423,121.202017,107.616259,21.967817,14.365084,161.403395,4.285654,58.742233,56.219505,147.105889,162.242923,145.883860,161.754188,89.604039,159.433119,-0.000567,0.036414,32.000000,-235.643112,160.848451,-0.184015,472615.881855,14.408295,19.789897,19.773567,2.940810,34.752289,60.750967,-40.001049,-0.483583,174.110595,32.000000,191.002447,171.489401,172.916427,156.642081,32.000000,150.617778,69.181309,65.485776,97.946546,39.127572,61.674226,34.012658,48.040610,21.967817,40.206092,0.000000,0.000000
55.056932,65.056513,161.814935,148.437748,121.222409,107.634054,28.887512,14.363372,161.366054,4.286138,58.562210,56.165813,147.174352,162.236317,145.850902,161.687610,89.614996,159.581424,-0.000566,0.036418,32.000000,-235.648594,160.833359,-0.184103,472522.326754,1.291157,19.691458,19.694279,2.935036,34.752289,60.792635,-40.001442,-0.482683,174.864109,32.000000,189.992166,171.368004,176.206525,156.778257,32.000000,150.445239,69.153755,65.449340,97.928475,39.127572,61.608817,34.012658,48.088446,28.887512,40.252387,0.000000,0.000000
55.242608,65.021862,161.670599,148.437190,121.198852,107.651063,28.936470,14.362515,161.467509,4.286730,58.645552,56.318135,147.166634,162.171515,145.862257,161.791223,89.598172,159.565060,-0.000565,0.036397,32.000000,-235.646828,160.990441,-0.184204,472660.870229,0.982639,19.760952,19.746963,2.939047,34.752289,60.830339,-40.002491,-0.483472,175.273659,32.000000,189.745183,171.935550,177.490501,156.063702,32.000000,151.163910,69.161126,65.430043,97.962026,39.127572,61.656304,34.012658,48.094078,28.936470,40.232138,0.000000,0.000000
55.055214,65.021862,161.816421,148.437190,121.147599,107.672726,29.010357,14.365227,161.387521,4.287281,58.480518,56.224034,147.220083,162.177815,145.826096,161.781222,89.647621,159.612663,-0.000566,0.036374,32.000000,-235.643461,160.934415,-0.184421,472660.870229,0.982639,19.760952,19.746963,2.939047,34.752289,60.865231,-40.000341,-0.483472,174.947351,32.000000,190.190066,172.439613,174.868277,155.671416,32.000000,151.819872,69.178268,65.470624,97.996154,39.127572,61.592775,34.012658,48.062301,29.010357,40.123701,0.000000,0.000000
55.002360,64.949259,161.752251,148.436352,121.121946,107.695717,28.995237,14.363514,161.413103,4.287688,58.388501,56.333104,147.122418,162.281646,145.837813,161.797600,89.699020,159.581730,-0.000567,0.036365,32.000000,-235.643042,160.818818,-0.184503,472603.422009,0.977387,19.548523,19.756767,2.926556,34.752289,60.927593,-40.000498,-0.481321,174.287703,32.000000,190.901681,172.261225,171.996845,155.966552,32.000000,151.408644,69.171080,65.478423,98.007308,39.127572,61.552092,34.012658,47.988512,28.995237,40.098462,0.000000,0.000000
55.216683,64.883258,161.777405,148.425466,121.176776,107.723774,22.676351,14.361374,161.446755,4.288181,58.287300,56.275572,147.105883,162.252100,145.877365,161.845494,89.709488,159.588568,-0.000566,0.036345,32.000000,-235.644199,160.961888,-0.184721,472716.636347,0.978772,19.727947,19.727739,2.939166,34.752289,60.932816,-40.000656,-0.483626,174.348119,32.000000,190.844123,171.555863,173.627216,156.679316,32.000000,150.586495,69.143920,65.445303,97.942152,39.127572,61.479599,34.012658,47.916587,22.676351,40.177039,0.000000,0.000000
55.034005,64.885183,161.765613,148.409835,121.137707,107.745322,28.841273,14.363229,161.295306,4.288890,58.326227,56.235681,147.156604,162.270105,145.900688,161.818828,89.717659,159.560877,-0.000567,0.036354,32.000000,-235.645131,161.024765,-0.184905,472514.682257,1.248235,19.434714,19.655536,2.929865,34.752289,61.021167,-40.000262,-0.482020,175.067028,32.000000,190.100428,171.308127,176.228042,156.929266,32.000000,150.299777,69.174699,65.467456,97.998860,39.127572,61.590057,34.012658,47.904953,28.841273,40.251653,0.000000,0.000000
55.118042,64.885183,161.726039,148.409835,121.068890,107.764396,28.919097,14.364228,161.322782,4.289679,58.527435,56.222223,147.148931,162.148433,145.876207,161.717965,89.670448,159.556815,-0.000566,0.036360,32.000000,-235.645279,160.875168,-0.185025,472710.614067,0.985233,19.611605,19.635485,2.939376,34.752289,60.993829,-40.001574,-0.483826,175.355306,32.000000,189.659923,172.045589,177.486021,156.032687,32.000000,151.353644,69.151798,65.429435,98.004308,39.127572,61.518549,34.012658,47.895397,28.919097,40.218198,0.000000,0.000000
55.009464,64.964110,161.627073,148.397274,120.996978,107.787247,28.971776,14.358948,161.385492,4.290176,58.616296,56.316679,147.149577,162.154408,145.790199,161.776084,89.710878,159.440368,-0.000567,0.036365,32.000000,-235.647609,160.944452,-0.184987,472837.620560,0.981096,19.531060,19.680954,2.934176,34.752289,61.060242,-40.000420,-0.482983,174.659915,32.000000,190.389467,172.418604,174.088601,155.690114,32.000000,151.645165,69.134642,65.433897,98.028297,39.127572,61.554135,34.012658,47.966541,28.971776,40.217391,0.000000,0.000000
55.160193,64.964935,161.737114,148.402019,120.968889,107.812705,28.971841,14.362515,161.427304,4.290558,58.590332,56.208003,147.084659,162.150309,145.796934,161.789267,89.702302,159.506947,-0.000567,0.036379,32.000000,-235.646336,160.851756,-0.184871,473033.467952,0.981870,19.714070,19.590552,2.938168,34.752289,61.065118,-40.002046,-0.483965,174.058761,32.000000,190.857283,171.896610,171.801765,156.191102,32.000000,151.062668,69.165646,65.433748,98.029843,39.127572,61.477552,34.012658,47.963800,28.971841,40.210347,0.000000,0.000000
55.072693,64.935234,161.683168,148.396995,120.972416,107.840675,28.931408,14.368937,161.304446,4.290883,58.442278,56.147175,147.064081,162.202080,145.824802,161.729683,89.674979,159.450847,-0.000566,0.036386,32.000000,-235.637456,160.865193,-0.184851,473069.452980,0.979129,19.570449,19.627703,2.932135,34.752289,61.109698,-40.001600,-0.482940,174.361064,32.000000,190.760907,171.435778,173.779162,156.728861,32.000000,150.078656,69.168138,65.432497,98.000361,39.127572,61.552119,34.012658,47.960306,28.931408,40.315043,0.000000,0.000000
55.062405,64.935234,161.686944,148.396995,120.991324,107.868594,29.023141,14.367795,161.390090,4.291104,58.523061,56.276633,147.152742,162.107140,145.876970,161.742720,89.684044,159.551731,-0.000567,0.036428,32.000000,-235.641220,160.731240,-0.184975,473261.017808,0.982400,19.624565,19.630949,2.935814,34.752289,61.111374,-40.001023,-0.483709,175.153826,32.000000,189.951177,171.338199,176.868548,156.768030,32.000000,150.545480,69.220330,65.443620,98.054737,39.127572,61.521301,34.012658,47.924747,29.023141,40.198242,0.000000,0.000000
54.874981,64.968510,161.631260,148.388900,120.946064,107.904165,28.864370,14.361659,161.313349,4.291787,58.888221,56.161501,147.121043,161.949296,145.765812,161.726479,89.679688,159.485359,-0.000566,0.036419,32.000000,-235.642439,160.757083,-0.184898,473372.913069,0.979751,19.634425,19.665176,2.936431,34.752289,61.137138,-40.001862,-0.483946,174.489295,32.000000,190.575120,172.413014,173.613786,155.724107,32.000000,151.848111,69.163766,65.424351,98.089386,39.127572,61.609136,34.012658,47.952066,28.864370,40.223333,0.000000,0.000000
55.109584,64.980885,161.658943,148.385830,120.929087,107.920657,28.939157,14.361802,161.383606,4.292203,58.779339,56.231167,147.038347,162.227733,145.833382,161.801592,89.715480,159.567122,-0.000567,0.036426,32.000000,-235.644591,160.844026,-0.184745,473372.913069,0.979751,19.634425,19.665176,2.936431,34.752289,61.196335,-40.000682,-0.483946,174.153587,32.000000,190.832846,171.998555,171.755312,156.176793,32.000000,150.862630,69.179965,65.426020,98.093916,39.127572,61.519569,34.012658,47.961877,28.939157,40.226488,0.000000,0.000000
54.995733,65.046338,161.710574,148.406486,120.953603,107.926993,28.931851,14.367082,161.425823,4.292363,58.679891,56.190153,147.071657,162.161074,145.858350,161.714952,89.724358,159.473968,-0.000566,0.036389,32.000000,-235.642097,160.906086,-0.184538,473771.611967,1.254380,19.848837,19.692217,2.945491,34.752289,61.223594,-40.002413,-0.485744,174.483424,32.000000,190.647944,171.254875,174.415245,156.914888,32.000000,150.719840,69.178888,65.420349,98.069371,39.127572,61.530386,34.012658,48.026284,28.931851,40.236099,0.000000,0.000000
55.208036,65.031487,161.694964,148.426862,120.934636,107.935674,28.907822,14.358234,161.334603,4.292734,58.698943,56.141995,147.137377,162.181263,145.882955,161.772111,89.710416,159.486994,-0.000566,0.036402,32.000000,-235.650945,160.920407,-0.184570,473571.319749,0.982257,19.634864,19.640345,2.933409,34.752289,61.293031,-40.002177,-0.483725,175.167930,32.000000,189.923955,171.636805,177.036424,156.496050,32.000000,150.655454,69.205245,65.401348,98.115009,39.127572,61.536591,34.012658,48.030902,28.907822,40.214603,0.000000,0.000000
55.025935,65.031487,161.822663,148.426862,120.965621,107.944371,28.930833,14.366796,161.472117,4.292808,58.641053,56.239898,147.171575,162.186400,145.844303,161.788985,89.710176,159.523960,-0.000566,0.036437,32.000000,-235.643038,160.939737,-0.184472,473655.808825,0.981649,19.591217,19.611026,2.928830,34.752289,61.334616,-40.000472,-0.483005,175.317488,32.000000,189.986651,172.132757,176.432041,155.850000,32.000000,151.447916,69.182295,65.407083,98.132043,39.127572,61.493770,34.012658,48.019487,28.930833,40.181808,0.000000,0.000000
55.205197,65.031487,161.747329,148.438585,120.940517,107.954542,28.882283,14.356379,161.458594,4.292937,58.677573,56.246212,147.064649,162.150698,145.793687,161.855982,89.757381,159.592551,-0.000566,0.036432,32.000000,-235.646408,160.966031,-0.184433,473811.121696,0.984544,19.765647,19.627130,2.940843,34.752289,61.377677,-40.001574,-0.485158,174.423116,32.000000,190.631291,172.593926,173.201439,155.558482,32.000000,151.644281,69.142590,65.389730,98.157923,39.127572,61.421318,34.012658,48.022625,28.882283,40.221793,0.000000,0.000000
54.941049,64.975660,161.886420,148.431886,120.931876,107.969794,29.074051,14.369080,161.425533,4.293052,58.597994,56.254527,147.038890,162.281013,145.852631,161.855482,89.783121,159.574726,-0.000565,0.036419,32.000000,-235.638132,160.930110,-0.184517,473645.143750,0.982745,19.593931,19.609351,2.929929,34.752289,61.434825,-39.999528,-0.483274,174.053320,32.000000,191.173228,171.661852,171.681940,156.375723,32.000000,150.579999,69.181803,65.404085,98.156111,39.127572,61.522100,34.012658,47.969202,29.074051,40.187310,0.000000,0.000000
55.178838,65.012511,161.871627,148.427699,120.889358,107.987390,28.895454,14.360803,161.420525,4.293486,58.551569,56.273864,147.106097,162.257565,145.879106,161.811187,89.768878,159.765113,-0.000566,0.036416,32.000000,-235.645918,161.005534,-0.184412,473747.697638,0.981455,19.791283,19.575965,2.946548,34.752289,61.455246,-40.000839,-0.486196,174.568680,32.000000,190.524877,171.297764,175.070739,156.804772,32.000000,150.355300,69.169075,65.391300,98.106652,39.127572,61.468218,34.012658,47.966777,28.895454,40.132431,0.000000,0.000000
54.951675,65.012511,161.854458,148.427699,120.879711,108.004977,28.915117,14.360232,161.492193,4.293939,58.728305,56.237882,147.124524,162.236440,145.910542,161.831151,89.684588,159.763237,-0.000566,0.036408,32.000000,-235.644685,160.920447,-0.184626,473758.008536,0.983066,19.600179,19.671845,2.933582,34.752289,61.512846,-40.001233,-0.483997,175.151357,32.000000,189.935952,171.560840,177.235450,156.485784,32.000000,150.446859,69.169638,65.338459,98.125171,39.127572,61.493067,34.012658,48.004135,28.915117,40.229937,0.000000,0.000000
54.969882,65.073014,161.933011,148.418209,120.891606,108.020086,28.931914,14.358377,161.448008,4.294211,58.939435,56.223357,147.154757,162.381725,145.814094,161.920401,89.706710,159.659519,-0.000567,0.036387,32.000000,-235.648671,161.011755,-0.184644,473758.008536,0.983066,19.600179,19.671845,2.933582,34.752289,61.521649,-40.000131,-0.483997,175.274282,32.000000,190.016602,172.297808,176.243130,155.655754,32.000000,151.395513,69.161056,65.358628,98.155923,39.127572,61.468246,34.012658,48.068689,28.931914,40.135366,0.000000,0.000000
55.095349,65.127467,161.959067,148.436352,120.929649,108.032563,29.007240,14.360089,161.547783,4.294187,58.816952,56.351121,147.093560,162.296491,145.782183,161.930588,89.725237,159.648172,-0.000568,0.036411,32.000000,-235.646139,161.053768,-0.184667,474247.320265,0.986420,19.860956,19.688743,2.945850,34.752289,61.636047,-40.000892,-0.486405,174.294256,32.000000,190.808705,172.459194,172.848316,155.731374,32.000000,151.176186,69.142119,65.380077,98.156603,39.127572,61.397983,34.012658,48.131133,29.007240,40.190392,0.000000,0.000000
55.218843,65.075214,162.036583,148.448634,120.936612,108.049081,29.021254,14.360517,161.536607,4.294378,58.616627,56.406778,147.106866,162.317800,145.848192,161.981866,89.730661,159.706714,-0.000568,0.036397,32.000000,-235.645220,161.103143,-0.184564,474260.530786,0.981635,19.795085,19.665351,2.939614,34.752289,61.668341,-40.001416,-0.485404,173.988218,32.000000,191.046781,171.552041,172.363532,156.502529,32.000000,150.800200,69.169082,65.391307,98.166797,39.127572,61.387775,34.012658,48.143836,29.021254,40.287603,0.000000,0.000000
55.187902,65.075214,161.955025,148.448634,120.875662,108.070694,29.023539,14.369080,161.512155,4.294637,58.660401,56.327948,147.123711,162.277424,145.877663,161.852711,89.721253,159.748088,-0.000569,0.036395,32.000000,-235.640427,160.999126,-0.184517,474170.347359,0.978742,19.624604,19.685030,2.934444,34.752289,61.730373,-40.002203,-0.484436,174.672003,32.000000,190.364784,171.335715,175.399949,156.714929,32.000000,150.321103,69.150060,65.372617,98.125745,39.127572,61.329416,34.012658,48.100127,29.023539,40.125095,0.000000,0.000000
54.891640,65.007011,161.825785,148.441935,120.834385,108.083397,22.131382,14.365369,161.476411,4.294272,58.775411,56.184867,147.162392,162.203732,145.882438,161.846067,89.681663,159.626518,-0.000570,0.036377,32.000000,-235.644629,161.019074,-0.184380,474305.170987,0.979469,19.654207,19.712173,2.934611,34.752289,61.740249,-40.000970,-0.484592,175.217643,32.000000,189.822959,171.854719,177.481869,156.362694,32.000000,150.908289,69.144041,65.334443,98.163645,39.127572,61.313431,34.012658,48.036258,22.131382,40.242042,0.000000,0.000000
55.138986,65.085940,161.718364,148.447518,120.841393,108.091985,22.019267,14.358520,161.390457,4.294358,58.897385,56.133671,147.186036,162.253487,145.842758,161.793909,89.735212,159.560738,-0.000571,0.036360,32.000000,-235.653774,160.999661,-0.184112,474532.247329,1.292091,19.870095,19.699638,2.948095,34.752289,61.740679,-40.000525,-0.487039,175.061204,32.000000,190.137385,172.476006,175.420317,155.457856,32.000000,151.503417,69.156108,65.364923,98.181347,39.127572,61.379359,34.012658,48.119777,22.019267,40.217391,0.000000,0.000000
55.115742,65.094190,161.887046,148.446959,120.831028,108.093314,28.944281,14.362943,161.422175,4.294665,58.719066,56.344553,147.188238,162.182384,145.796864,161.768345,89.798467,159.544757,-0.000571,0.036366,32.000000,-235.639843,160.975532,-0.183928,474532.247329,1.292091,19.870095,19.699638,2.948095,34.752289,61.838716,-40.001206,-0.487039,174.255525,32.000000,190.812963,172.464642,172.589905,155.847994,32.000000,151.608685,69.191736,65.396123,98.193406,39.127572,61.336612,34.012658,48.136700,28.944281,40.228176,0.000000,0.000000
54.911988,65.011686,161.665813,148.433003,120.799742,108.094989,28.888384,14.360803,161.338479,4.294594,58.560838,56.350210,147.093076,162.192804,145.837433,161.639896,89.768954,159.447120,-0.000573,0.036364,32.000000,-235.645754,160.946960,-0.184035,474462.292422,1.296725,19.792533,19.649608,2.937143,34.752289,61.854728,-40.000420,-0.485291,174.125342,32.000000,190.918719,171.800335,172.459609,156.594443,32.000000,150.355613,69.186034,65.372037,98.151715,39.127572,61.340928,34.012658,48.146086,28.888384,40.273297,0.000000,0.000000
55.097756,65.011686,161.791625,148.433003,120.702035,108.096271,28.928237,14.365512,161.306742,4.294319,58.514027,56.262817,147.120914,162.227855,145.866464,161.712404,89.772582,159.573934,-0.000572,0.036338,32.000000,-235.641044,160.893095,-0.183931,474393.969152,0.989583,19.855220,19.535374,2.944090,34.752289,61.882413,-40.001521,-0.486458,174.823188,32.000000,190.232236,171.319119,175.849636,156.860401,32.000000,150.549175,69.188963,65.352865,98.162941,39.127572,61.327719,34.012658,48.066404,28.928237,40.141382,0.000000,0.000000
55.144380,65.034237,161.591926,148.418767,120.707971,108.098787,28.972694,14.359947,161.236782,4.294009,58.761732,56.209982,147.151438,162.038282,145.857723,161.592917,89.757176,159.393537,-0.000573,0.036342,32.000000,-235.648905,160.735792,-0.183894,474393.969152,0.989583,19.855220,19.535374,2.944090,34.752289,61.843703,-40.001311,-0.486458,175.137651,32.000000,189.709261,172.005758,177.599179,156.042845,32.000000,150.725308,69.194404,65.346232,98.189451,39.127572,61.455227,34.012658,48.091165,28.972694,40.238961,0.000000,0.000000
55.006543,65.096115,161.652060,148.400066,120.698398,108.106414,28.890106,14.365369,161.187617,4.294119,58.826014,56.086430,147.192650,162.044357,145.790595,161.583183,89.797280,159.451034,-0.000574,0.036362,32.000000,-235.644629,160.751983,-0.183863,474275.911756,0.984542,19.676998,19.586163,2.936447,34.752289,61.888951,-40.001678,-0.485028,174.900670,32.000000,190.197299,172.404218,174.900461,155.657353,32.000000,151.606959,69.216065,65.387185,98.208697,39.127572,61.368480,34.012658,48.157267,28.890106,40.240868,0.000000,0.000000
54.932399,65.094465,161.574228,148.392250,120.643094,108.112799,28.990310,14.362658,161.100408,4.294361,58.840030,56.276532,147.034815,161.956005,145.790524,161.596117,89.809670,159.381067,-0.000575,0.036348,32.000000,-235.638981,160.590355,-0.183869,474318.227266,0.982193,19.654891,19.524150,2.930343,34.752289,61.882559,-40.002151,-0.484070,174.103605,32.000000,190.699462,172.464409,172.174425,155.611976,32.000000,151.031944,69.188576,65.379597,98.212136,39.127572,61.381570,34.012658,48.166845,28.990310,40.225241,0.000000,0.000000
54.967676,65.094465,161.490775,148.392250,120.600017,108.114074,1.671623,14.361088,161.094262,4.293928,58.518576,56.165154,147.062538,161.969606,145.823639,161.537016,89.833349,159.390598,-0.000576,0.036341,32.000000,-235.644813,160.864360,-0.183714,474445.068057,0.987969,19.848877,19.508728,2.938779,34.752289,61.884940,-40.000341,-0.485671,174.080746,32.000000,190.944831,171.348484,173.219311,156.790541,32.000000,150.182165,69.209652,65.377405,98.208685,39.127572,61.374055,34.012658,48.174642,1.671623,40.256349,0.000000,0.000000
55.002111,65.044138,161.511419,148.392250,120.616446,108.112573,28.950572,14.359233,160.960840,4.293701,58.669925,56.146568,147.065458,161.925338,145.820074,161.454324,89.854958,159.353320,-0.000577,0.036360,32.000000,-235.649782,160.546793,-0.183517,474491.359384,0.986080,19.918395,19.466301,2.941328,34.752289,61.886471,-40.000420,-0.486182,174.821036,32.000000,189.897056,171.504523,176.470176,156.666107,32.000000,150.109725,69.225294,65.371422,98.199972,39.127572,61.401480,34.012658,48.131396,28.950572,40.214089,0.000000,0.000000
54.961241,65.075489,161.447045,148.393925,120.666769,108.111010,28.902204,14.361374,161.060389,4.293844,58.834137,56.171774,147.091966,161.845915,145.815325,161.444893,89.787328,159.236621,-0.000578,0.036391,32.000000,-235.645675,160.576181,-0.183518,474425.254696,17.089244,19.884524,19.446716,2.937923,34.752289,61.906108,-40.001678,-0.485639,175.262731,32.000000,189.827742,171.996819,177.171837,156.168610,32.000000,150.982734,69.252107,65.378331,98.228157,39.127572,61.366516,34.012658,48.167557,28.902204,40.157523,0.000000,0.000000
55.034067,65.155519,161.409684,148.402299,120.763441,108.104674,28.859579,14.362373,161.064003,4.293766,59.038829,56.233525,147.141466,161.835984,145.731298,161.424868,89.801600,159.277777,-0.000579,0.036425,32.000000,-235.646479,160.548301,-0.183459,474280.802840,0.985912,19.801152,19.409098,2.936459,34.752289,61.919519,-40.000970,-0.485285,174.650555,32.000000,190.219668,172.644778,174.657963,155.429913,32.000000,151.529626,69.225069,65.389137,98.237476,39.127572,61.411282,34.012658,48.175080,28.859579,40.176305,0.000000,0.000000
54.743168,65.155519,161.365346,148.402299,120.818251,108.098137,28.911033,14.365369,161.194808,4.293683,58.988360,56.023729,147.047152,161.871933,145.747909,161.491100,89.814217,159.246330,-0.000578,0.036451,32.000000,-235.643154,160.540366,-0.183288,474482.003268,0.988444,19.871726,19.426601,2.937471,34.752289,61.905779,-40.001521,-0.485520,174.039105,32.000000,190.782946,172.233720,171.871520,156.086306,32.000000,151.217370,69.247707,65.376832,98.257206,39.127572,61.482785,34.012658,48.269000,28.911033,40.085403,0.000000,0.000000
55.112570,65.170920,161.504703,148.416534,120.822273,108.085467,29.017999,14.362230,161.137080,4.293630,58.826928,56.097909,147.051002,161.853459,145.836133,161.429451,89.798167,159.339013,-0.000580,0.036451,32.000000,-235.642687,160.524990,-0.183006,474492.466345,0.988608,19.881881,19.430010,2.932905,34.752289,61.943367,-39.999449,-0.484809,174.178062,32.000000,190.657507,171.516157,173.768407,156.661302,32.000000,150.580144,69.261039,65.388974,98.223633,39.127572,61.362033,34.012658,48.300613,29.017999,40.256496,0.000000,0.000000
54.946082,65.148918,161.331083,148.422117,120.831440,108.080406,28.962663,14.365655,161.050778,4.293329,58.920661,56.087690,147.083853,161.848728,145.874384,161.478673,89.739972,159.348804,-0.000580,0.036468,32.000000,-235.643852,160.467230,-0.182885,474622.347561,0.992596,20.161416,19.403882,2.947680,34.752289,61.922737,-40.001810,-0.487438,174.953571,32.000000,190.052708,171.557979,176.544856,156.659191,32.000000,150.459133,69.273998,65.395317,98.231047,39.127572,61.358458,34.012658,48.295355,28.962663,39.962072,0.000000,0.000000
54.884845,65.189346,161.422958,148.434957,120.843621,108.076559,28.944758,14.363229,161.034623,4.293186,58.997052,56.161284,147.120599,161.806173,145.811559,161.404862,89.731437,159.181505,-0.000581,0.036453,32.000000,-235.646442,160.474920,-0.182857,474387.936331,0.981526,19.822040,19.459745,2.930451,34.752289,61.973735,-40.000970,-0.484281,175.226453,32.000000,189.729085,172.304043,177.229653,155.789428,32.000000,151.569980,69.265453,65.360865,98.237453,39.127572,61.405219,34.012658,48.310195,28.944758,40.261191,0.000000,0.000000
54.992908,65.189346,161.419715,148.434957,120.875126,108.072753,28.858714,14.368224,161.041416,4.293186,59.136164,56.016024,147.144334,161.796649,145.792582,161.439519,89.817064,159.289015,-0.000582,0.036462,32.000000,-235.639480,160.439778,-0.182858,474560.687383,0.986597,19.959708,19.522144,2.936171,34.752289,61.979044,-40.002649,-0.485303,174.452877,32.000000,190.533215,172.566285,173.754629,155.711010,32.000000,151.670699,69.290075,65.398952,98.249583,39.127572,61.326750,34.012658,48.368680,28.858714,40.268895,0.000000,0.000000
54.995171,65.191271,161.430693,148.441098,120.901480,108.061265,28.927818,14.361374,161.076896,4.292998,59.014478,56.040850,147.060194,161.955047,145.764791,161.569897,89.800253,159.315629,-0.000582,0.036455,32.000000,-235.649445,160.720087,-0.182849,474655.681551,0.988499,20.058960,19.458807,2.941121,34.752289,61.991884,-40.001285,-0.486196,173.996626,32.000000,190.798379,172.137879,171.831812,156.053534,32.000000,151.110417,69.302618,65.401123,98.269075,39.127572,61.410755,34.012658,48.389563,28.927818,40.170289,0.000000,0.000000
54.890890,65.184671,161.537222,148.435236,120.936543,108.047551,21.989542,14.366226,161.220997,4.293287,58.854121,56.318922,147.110730,161.994155,145.880692,161.582083,89.849294,159.463480,-0.000583,0.036465,32.000000,-235.647051,160.753002,-0.182715,474394.463176,0.989255,19.955191,19.419374,2.935282,34.752289,62.051414,-40.000079,-0.485112,174.372550,32.000000,190.637358,171.449505,174.362570,156.675971,32.000000,150.147013,69.324882,65.428497,98.283119,39.127572,61.373441,34.012658,48.401937,21.989542,40.202937,0.000000,0.000000
55.182996,65.120317,161.848359,148.437748,120.945091,108.019560,21.906979,14.366796,161.488788,4.293064,58.464467,56.196202,147.148190,162.259807,145.899131,161.866074,89.782465,159.690303,-0.000583,0.036477,32.000000,-235.640744,160.997985,-0.182768,474380.485077,0.986747,19.954944,19.447617,2.935361,34.752289,62.201368,-40.001810,-0.485089,175.005045,32.000000,189.796824,171.511562,176.924039,156.736289,32.000000,150.488093,69.320025,65.370631,98.265911,39.127572,61.201332,34.012658,48.361275,21.906979,40.247838,0.000000,0.000000
54.887915,64.974010,161.881623,148.428258,120.964618,108.004729,29.015661,14.365512,161.425561,4.293245,58.577104,56.122796,147.172410,162.321326,145.885985,161.888910,89.813119,159.642005,-0.000582,0.036481,32.000000,-235.641372,161.121191,-0.182886,474278.814279,1.300634,20.048474,19.462056,2.942879,34.752289,62.259685,-40.001862,-0.486331,175.128377,32.000000,189.748557,172.333502,176.736738,155.644421,32.000000,151.239151,69.319012,65.382964,98.303105,39.127572,61.228305,34.012658,48.373265,29.015661,40.275938,0.000000,0.000000
54.990487,64.974010,161.821572,148.428258,120.950705,108.002169,1.448797,14.359804,161.391088,4.293414,58.893758,56.196195,147.135448,162.273042,145.846285,161.857614,89.784397,159.608056,-0.000582,0.036501,32.000000,-235.648064,161.058540,-0.183141,473871.561212,0.984798,19.840674,19.574825,2.949313,34.752289,62.284061,-40.000839,-0.486816,174.277528,32.000000,190.367386,172.506178,173.463998,155.674089,32.000000,151.659427,69.262532,65.377123,98.277866,39.127572,61.286054,34.012658,48.227306,1.448797,40.146518,0.000000,0.000000
55.124296,65.142593,161.827267,148.431607,120.829661,108.004768,28.902598,14.360089,161.373722,4.293362,58.720238,56.285658,147.079230,162.180834,145.915940,161.800857,89.877439,159.675270,-0.000583,0.036527,32.000000,-235.648598,160.899909,-0.183166,473871.561212,0.984798,19.840674,19.574825,2.949313,34.752289,62.340922,-40.002177,-0.486816,174.419831,32.000000,190.429129,171.303727,174.763684,156.711924,32.000000,150.291865,69.282249,65.370645,98.253171,39.127572,61.203632,34.012658,48.405850,28.902598,40.229937,0.000000,0.000000
