OSU 80 Ton Compressor Load Stand
55.140627,65.193471,161.698227,148.443331,120.797739,108.008565,2.140086,14.361374,161.232652,4.293330,58.785209,56.225541,147.170118,162.059448,145.912698,161.610153,89.852533,159.496990,-0.000584,0.036510,32.000000,-235.643872,161.037757,-0.183189,473853.618796,19.681766,19.742178,19.588987,2.942719,34.752289,62.308216,-40.000315,-0.485669,175.103248,32.000000,189.613374,171.737536,177.231370,156.525418,32.000000,150.226125,69.293673,65.360427,98.314441,39.127572,61.296085,34.012658,48.473297,2.140086,40.226928,0.000000,0.000000
55.041601,65.168719,161.722162,148.457287,120.814186,108.012349,28.916474,14.361088,161.262276,4.293268,58.544452,56.369500,147.179360,162.118540,145.820800,161.724115,89.834539,159.546983,-0.000584,0.036495,32.000000,-235.650550,160.932561,-0.183238,473828.366634,0.984402,19.782480,19.524770,2.935680,34.752289,62.369715,-39.999869,-0.484637,175.109407,32.000000,189.837159,172.333602,176.121370,155.714429,32.000000,151.465824,69.278413,65.349685,98.319506,39.127572,61.234236,34.012658,48.467500,28.916474,40.188777,0.000000,0.000000
55.014193,65.042763,161.694038,148.457287,120.764365,108.019929,29.086251,14.363086,161.183372,4.293636,58.764025,56.229365,147.120257,162.066054,145.792893,161.590515,89.891156,159.283061,-0.000585,0.036499,32.000000,-235.642487,160.670405,-0.183373,473955.217057,13.292611,19.817718,19.473199,2.932470,34.752289,62.403717,-40.003121,-0.484232,174.291388,32.000000,190.434486,172.596341,172.914818,155.585124,32.000000,151.145049,69.273387,65.374676,98.315355,39.127572,61.234645,34.012658,48.362306,29.086251,40.258623,0.000000,0.000000
54.894488,65.075764,161.482061,148.439144,120.797506,108.025226,28.996891,14.362087,161.080715,4.293629,58.959386,56.203351,147.055744,161.924603,145.845082,161.577130,89.912566,159.320587,-0.000584,0.036492,32.000000,-235.646108,160.636774,-0.183466,474037.121781,0.985706,19.887857,19.512645,2.938181,34.752289,62.342562,-40.001338,-0.485233,174.031908,32.000000,190.862412,171.678281,172.015260,156.534746,32.000000,150.714124,69.307321,65.350774,98.324117,39.127572,61.217363,34.012658,48.366567,28.996891,40.275938,0.000000,0.000000
55.105965,65.075764,161.700084,148.439144,120.824919,108.025403,28.926536,14.358805,161.146567,4.293303,58.625950,56.233044,147.093246,161.996522,145.888373,161.542230,89.883628,159.428798,-0.000583,0.036481,32.000000,-235.649719,160.732855,-0.183253,473788.200329,0.980230,19.788187,19.342724,2.939133,34.752289,62.449227,-40.001101,-0.485234,174.635475,32.000000,190.068770,171.569859,175.213213,156.623679,32.000000,150.251303,69.314965,65.357620,98.314725,39.127572,61.171430,34.012658,48.406456,28.926536,40.155909,0.000000,0.000000
54.923740,65.141768,161.650025,148.441377,120.756261,108.023179,29.075526,14.366654,161.294972,4.292941,58.595456,56.283126,147.146790,162.028350,145.898491,161.554805,89.843496,159.418854,-0.000583,0.036502,32.000000,-235.639903,160.668588,-0.183279,473891.449097,0.985761,19.936112,19.337433,2.941681,34.752289,62.468974,-40.001810,-0.485873,175.213256,32.000000,189.724447,171.717329,177.381844,156.572112,32.000000,150.854994,69.327635,65.344063,98.307094,39.127572,61.266252,34.012658,48.487779,29.075526,40.235659,0.000000,0.000000
54.977052,65.028187,161.488808,148.429095,120.749160,108.020334,21.737408,14.361088,160.960407,4.292868,58.770939,56.201702,147.148811,161.873524,145.813864,161.589658,89.886921,159.341299,-0.000582,0.036496,32.000000,-235.647599,160.592701,-0.183271,473818.600444,0.983961,19.733212,19.412836,2.934348,34.752289,62.468698,-40.001364,-0.484468,175.025317,32.000000,189.848218,172.491309,175.636460,155.679001,32.000000,151.499687,69.311151,65.340852,98.328428,39.127572,61.257675,34.012658,48.383061,21.737408,40.255395,0.000000,0.000000
54.981925,65.050738,161.582441,148.418488,120.790899,108.015218,28.939071,14.363372,161.080202,4.292211,58.891255,56.206422,147.110040,161.939590,145.813197,161.473130,89.969249,159.372476,-0.000582,0.036527,32.000000,-235.644988,160.723553,-0.183265,473803.103972,1.312555,19.809248,19.371973,2.937386,34.752289,62.493785,-40.001626,-0.485015,174.180675,32.000000,190.709116,172.387244,172.625136,155.712272,32.000000,151.343357,69.318316,65.356396,98.318831,39.127572,61.220669,34.012658,48.408717,28.939071,39.973371,0.000000,0.000000
54.851649,65.104641,161.422422,148.420721,120.870596,108.005083,28.968137,14.363800,161.022119,4.291740,58.886701,56.212048,147.098917,161.834475,145.853973,161.537283,90.017925,159.221254,-0.000583,0.036534,32.000000,-235.644560,160.561802,-0.183416,473803.103972,1.312555,19.809248,19.371973,2.937386,34.752289,62.466597,-40.002203,-0.485015,174.670462,32.000000,190.063507,171.351674,175.682327,156.868510,32.000000,150.063067,69.316578,65.341715,98.277102,39.127572,61.286981,34.012658,48.470069,28.968137,40.222160,0.000000,0.000000
54.749889,65.146443,161.477318,148.429095,120.944932,107.996304,29.024359,14.367795,160.925764,4.291941,58.988360,56.185506,147.137167,161.875827,145.849916,161.400139,90.002304,159.220679,-0.000582,0.036537,32.000000,-235.637122,160.467413,-0.183361,473640.063157,0.985834,19.827121,19.303034,2.938828,34.752289,62.502665,-40.001574,-0.485235,175.150146,32.000000,189.488278,171.874052,177.785915,156.161396,32.000000,150.941313,69.307181,65.304318,98.289737,39.127572,61.199040,34.012658,48.480497,29.024359,40.231184,0.000000,0.000000
54.983711,65.191821,161.484836,148.445005,120.941470,107.982408,21.989837,14.364370,161.126800,4.291390,59.054530,56.167786,147.143761,161.853316,145.760321,161.363141,90.038166,159.375924,-0.000582,0.036552,32.000000,-235.644317,160.624373,-0.183480,473651.896265,0.987485,20.006161,19.189400,2.942891,34.752289,62.486750,-40.000079,-0.486055,174.941931,32.000000,189.936886,172.505610,175.123976,155.570346,32.000000,151.214094,69.332640,65.326978,98.300372,39.127572,61.293020,34.012658,48.540918,21.989837,40.127662,0.000000,0.000000
54.776253,65.191821,161.453770,148.445005,121.003255,107.974418,28.973217,14.364656,161.108617,4.290957,58.976142,56.319626,147.126620,161.824402,145.722532,161.449805,90.070693,159.233537,-0.000582,0.036565,32.000000,-235.641573,160.591211,-0.183349,473552.865405,1.297428,19.966490,19.235597,2.936958,34.752289,62.531974,-40.001154,-0.485013,174.203791,32.000000,190.610557,172.467647,172.384006,155.846514,32.000000,151.486157,69.323927,65.359113,98.312522,39.127572,61.319239,34.012658,48.604500,28.973217,40.091786,0.000000,0.000000
55.027613,65.137643,161.530324,148.455612,121.051739,107.953470,28.887601,14.360803,161.108686,4.290851,58.881588,56.282148,147.057205,161.860841,145.809135,161.442366,90.053493,159.250252,-0.000582,0.036591,32.000000,-235.650015,160.726043,-0.183359,473552.865405,1.297428,19.966490,19.235597,2.936958,34.752289,62.585545,-40.001128,-0.485013,174.156126,32.000000,190.665436,171.608683,172.831562,156.521501,32.000000,150.168989,69.337152,65.339856,98.276603,39.127572,61.168913,34.012658,48.571498,28.887601,40.193693,0.000000,0.000000
54.818244,65.150568,161.458290,148.461474,121.060825,107.935672,1.986526,14.366226,161.015229,4.290556,58.855847,56.190271,147.157913,161.807701,145.905435,161.397429,90.072281,159.258776,-0.000581,0.036591,32.000000,-235.639020,160.556396,-0.183346,473580.420276,0.988767,20.165867,19.141911,2.947514,34.752289,62.594182,-40.000656,-0.486864,174.973888,32.000000,189.890600,171.569017,176.094750,156.704365,32.000000,150.456347,69.358443,65.347897,98.284779,39.127572,61.131903,34.012658,48.598739,1.986526,40.178433,0.000000,0.000000
54.975396,65.205847,161.356039,148.468173,121.060508,107.920419,29.014101,14.362087,161.124353,4.290307,59.071342,56.194742,147.216129,161.836188,145.790449,161.450170,90.030169,159.351113,-0.000581,0.036582,32.000000,-235.642175,160.702037,-0.183261,473287.727042,0.986348,19.870195,19.166293,2.935441,34.752289,62.607822,-40.001259,-0.484503,174.884549,32.000000,190.118827,172.523674,174.466232,155.751577,32.000000,151.695875,69.322639,65.360740,98.272769,39.127572,61.187514,34.012658,48.676586,29.014101,40.071096,0.000000,0.000000
55.031207,65.238849,161.463511,148.461474,121.073912,107.901427,28.985228,14.363086,161.110642,4.290355,59.022332,56.180309,147.092021,161.882373,145.820342,161.597034,90.038118,159.413654,-0.000580,0.036610,32.000000,-235.647568,160.713642,-0.183089,473322.222383,14.402037,20.084214,19.151166,2.945339,34.752289,62.635537,-40.001888,-0.486248,174.218125,32.000000,190.668036,172.401958,171.672713,155.959961,32.000000,151.255906,69.329826,65.337919,98.283858,39.127572,61.223832,34.012658,48.738470,28.985228,40.252314,0.000000,0.000000
54.977245,65.198146,161.487607,148.452542,121.038238,107.895194,28.941232,14.367510,161.145466,4.290767,58.830442,56.274724,147.090884,161.971949,145.895550,161.516058,90.037493,159.485007,-0.000581,0.036582,32.000000,-235.642161,160.702892,-0.183248,473321.764545,0.982960,19.988497,19.232939,2.935059,34.752289,62.648902,-40.000839,-0.484456,174.211616,32.000000,190.799391,171.455991,173.534598,156.772770,32.000000,150.602285,69.326095,65.357537,98.227414,39.127572,61.174072,34.012658,48.721034,28.941232,40.283788,0.000000,0.000000
55.019953,65.175320,161.520598,148.452542,121.060830,107.890132,28.957058,14.363372,161.168785,4.290390,58.865176,56.194077,147.159083,161.920015,145.898591,161.636109,90.023784,159.336726,-0.000581,0.036585,32.000000,-235.641218,160.575079,-0.182879,473234.909566,0.982748,19.967953,19.251845,2.934035,34.752289,62.692621,-40.000315,-0.484181,175.056336,32.000000,189.812250,171.478142,176.492800,157.013009,32.000000,150.317975,69.325666,65.343337,98.217042,39.127572,61.140508,34.012658,48.724235,28.957058,40.184375,0.000000,0.000000
55.049644,65.214923,161.659290,148.462032,121.009064,107.887602,28.927009,14.366083,161.011818,4.290523,58.975766,56.383429,147.173686,161.937571,145.791828,161.557168,89.988051,159.233495,-0.000579,0.036564,32.000000,-235.640310,160.671117,-0.182871,473186.576783,0.985147,19.979022,19.283096,2.937354,34.752289,62.768170,-40.001626,-0.484688,174.518105,32.000000,190.207378,172.598090,173.972379,155.609576,32.000000,151.396576,69.304621,65.335126,98.176813,39.127572,61.114869,34.012658,48.787653,28.927009,40.209981,0.000000,0.000000
55.100674,65.181920,161.524427,148.465661,120.955037,107.887631,28.924379,14.367938,161.149489,4.290472,59.085176,56.113201,147.101555,161.864714,145.858523,161.528709,89.967806,159.272405,-0.000579,0.036560,32.000000,-235.637635,160.725346,-0.182806,473130.662532,0.983656,19.915219,19.233147,2.935673,34.752289,62.751380,-40.001416,-0.484325,174.097335,32.000000,190.901575,171.919754,171.659753,156.197609,32.000000,151.104134,69.327342,65.362544,98.189284,39.127572,61.080500,34.012658,48.782774,28.924379,40.229276,0.000000,0.000000
54.852284,65.234724,161.383747,148.465940,120.937248,107.886342,28.985281,14.361516,161.252407,4.290493,59.019884,56.149501,147.110191,161.980311,145.877099,161.520820,89.878877,159.309569,-0.000579,0.036573,32.000000,-235.645532,160.665245,-0.182881,473192.448995,0.983165,19.844437,19.261497,2.931442,34.752289,62.819423,-40.000577,-0.483556,174.361781,32.000000,190.517631,171.472346,174.098496,156.745953,32.000000,150.077623,69.290657,65.338203,98.140126,39.127572,61.162074,34.012658,48.800903,28.985281,40.054295,0.000000,0.000000
54.940644,65.267177,161.671743,148.470127,120.935652,107.880032,28.968261,14.359233,161.162848,4.290561,58.930764,56.096212,147.135561,162.061548,145.881518,161.597745,89.724239,159.393314,-0.000580,0.036595,32.000000,-235.648471,160.723820,-0.182599,473192.448995,0.983165,19.844437,19.261497,2.931442,34.752289,62.792442,-39.999816,-0.483556,175.157954,32.000000,189.839221,171.396190,176.740036,157.012160,32.000000,150.334217,69.296295,65.323006,98.143164,39.127572,61.086012,34.012658,48.883834,28.968261,40.110494,0.000000,0.000000
54.889295,65.143693,161.744196,148.466219,120.944007,107.872386,21.823900,14.363942,161.249930,4.290585,58.878392,56.203419,147.164438,162.049456,145.820739,161.646621,89.589453,159.431814,-0.000579,0.036587,32.000000,-235.643925,160.744030,-0.182395,473602.591368,0.986147,20.135635,19.366390,2.942152,34.752289,62.883632,-40.001757,-0.485609,174.453108,32.000000,190.463348,172.506008,173.216098,155.623280,32.000000,151.716162,69.272532,65.311648,98.130544,39.127572,61.076029,34.012658,48.951135,21.823900,40.251727,0.000000,0.000000
55.103599,65.118941,161.646514,148.468173,120.866694,107.878620,28.931527,14.359947,161.331576,4.290856,58.770076,56.199911,147.094748,162.217395,145.880335,161.770727,89.545914,159.483320,-0.000579,0.036574,32.000000,-235.645463,160.812150,-0.182412,473885.244294,0.984998,20.083188,19.556990,2.942662,34.752289,62.975094,-40.000629,-0.485594,174.113439,32.000000,190.789523,171.951111,171.652801,156.254000,32.000000,151.009346,69.295838,65.316705,98.128389,39.127572,61.076967,34.012658,48.849223,28.931527,40.142042,0.000000,0.000000
55.138782,65.107391,161.710618,148.476268,120.861600,107.893711,28.886189,14.366511,161.371318,4.290825,58.653510,56.302639,147.159136,162.157078,145.906278,161.723345,89.487484,159.599419,-0.000578,0.036547,32.000000,-235.640045,160.942552,-0.182233,473987.870032,1.308279,20.009030,19.708306,2.946735,34.752289,63.039473,-40.001128,-0.486063,174.539386,32.000000,190.464057,171.361616,174.469354,156.783857,32.000000,150.311455,69.298732,65.335468,98.118315,39.127572,61.098350,34.012658,48.840773,28.886189,40.239181,0.000000,0.000000
54.943716,65.143143,161.845106,148.473198,120.843757,107.913581,29.008583,14.361944,161.495050,4.290648,58.887722,56.200285,147.189795,162.169476,145.896147,161.662877,89.367346,159.480910,-0.000578,0.036545,32.000000,-235.648710,160.900785,-0.182097,473934.862283,0.982616,19.778655,19.773952,2.933502,34.752289,63.082248,-39.999764,-0.483749,175.323646,32.000000,189.877742,172.433965,176.190999,155.766563,32.000000,151.293519,69.311796,65.318551,98.139920,39.127572,61.089207,34.012658,48.843723,29.008583,40.265666,0.000000,0.000000
54.974748,65.143143,161.704374,148.473198,120.837564,107.922412,28.937500,14.361374,161.354413,4.290550,59.107076,56.140099,147.174049,162.165317,145.844873,161.714133,89.339909,159.530781,-0.000578,0.036545,32.000000,-235.646494,160.883899,-0.181988,474085.020346,0.983569,19.733405,19.882195,2.932793,34.752289,63.086649,-40.000656,-0.483638,174.347994,32.000000,190.635558,172.550319,173.041950,155.723496,32.000000,151.988976,69.288822,65.328432,98.131628,39.127572,61.084775,34.012658,48.893022,28.937500,40.168822,0.000000,0.000000
55.173020,65.196771,161.762926,148.470685,120.961408,107.924839,29.015396,14.359804,161.417728,4.290962,58.818741,56.239078,147.109676,162.080389,145.884217,161.743529,89.346585,159.571164,-0.000578,0.036536,32.000000,-235.649047,161.002740,-0.182019,474592.304608,0.983547,19.956204,19.951485,2.945653,34.752289,63.155546,-40.000288,-0.486031,174.000431,32.000000,191.053486,171.750084,171.817781,156.593274,32.000000,150.566017,69.300478,65.312604,98.126993,39.127572,60.964308,34.012658,48.969937,29.015396,40.282541,0.000000,0.000000
55.002399,65.232799,161.708840,148.484642,120.930258,107.927439,28.929906,14.369651,161.201704,4.291263,58.668980,56.078041,147.136358,162.181097,145.897966,161.680362,89.341892,159.395569,-0.000578,0.036542,32.000000,-235.635922,160.838333,-0.181788,474668.444899,0.985427,19.926414,20.000324,2.941430,34.752289,63.174253,-40.000970,-0.485369,174.544593,32.000000,190.399075,171.295829,175.306095,157.103215,32.000000,150.553890,69.324987,65.343489,98.123149,39.127572,61.050176,34.012658,49.034977,28.929906,40.305358,0.000000,0.000000
55.152034,65.135442,161.595015,148.475989,120.908918,107.935113,29.030694,14.360946,161.186952,4.291555,58.636630,56.259550,147.190862,162.057225,145.818962,161.617059,89.276810,159.406616,-0.000578,0.036577,32.000000,-235.647414,160.715254,-0.181646,474617.126375,0.979034,19.790006,20.010972,2.931921,34.752289,63.178078,-40.002151,-0.483732,175.151179,32.000000,190.090301,172.398395,175.743204,155.781795,32.000000,151.447339,69.322095,65.318468,98.139037,39.127572,60.946464,34.012658,48.960805,29.030694,40.264713,0.000000,0.000000
54.980105,65.059538,161.615472,148.445285,120.867621,107.929908,1.349085,14.359518,161.194350,4.291356,58.673440,56.150427,147.111434,162.059224,145.810013,161.575213,89.303227,159.457753,-0.000578,0.036585,32.000000,-235.648677,160.780885,-0.181292,474793.771900,0.985420,19.989537,19.940305,2.940032,34.752289,63.275753,-40.000026,-0.485262,174.186785,32.000000,190.819526,172.591006,172.459052,155.651500,32.000000,151.458410,69.316928,65.331637,98.118601,39.127572,61.113404,34.012658,48.923930,1.349085,40.233458,0.000000,0.000000
54.986856,65.045238,161.454867,148.439702,120.807803,107.932402,28.859796,14.366368,161.150208,4.291354,58.369019,56.259287,147.119792,161.945197,145.871829,161.540015,89.266852,159.393756,-0.000578,0.036603,32.000000,-235.639205,160.694082,-0.181177,474729.976805,0.978862,19.748769,20.010130,2.929992,34.752289,63.261757,-40.001206,-0.483402,174.674801,32.000000,190.218985,171.451868,175.622019,156.821431,32.000000,150.381564,69.306519,65.312415,98.045624,39.127572,60.991380,34.012658,48.909743,28.859796,40.237420,0.000000,0.000000
54.907997,65.015811,161.546020,148.433282,120.838852,107.936374,29.032531,14.364941,161.097952,4.291369,58.322453,56.211078,147.141617,161.918811,145.844830,161.478937,89.223673,159.284917,-0.000577,0.036633,32.000000,-235.643582,160.699181,-0.181135,474654.534463,21.131581,19.837669,20.005666,2.939526,34.752289,63.267104,-40.002072,-0.484995,175.153409,32.000000,189.786593,171.854183,177.412524,156.136310,32.000000,151.154507,69.288774,65.272053,98.041430,39.127572,60.990225,34.012658,48.901740,29.032531,40.303891,0.000000,0.000000
54.975270,64.986110,161.495763,148.419884,120.779162,107.944100,28.902939,14.363372,161.051273,4.291743,58.574863,56.026929,147.160392,161.846281,145.765912,161.519905,89.268752,159.322688,-0.000577,0.036636,32.000000,-235.643841,160.689290,-0.181120,474715.102740,0.987671,19.816890,20.014568,2.936245,34.752289,63.250836,-40.001862,-0.484456,174.987708,32.000000,190.123843,172.559996,175.122981,155.514155,32.000000,151.641516,69.302177,65.323908,98.080847,39.127572,60.997466,34.012658,48.875005,28.902939,40.271976,0.000000,0.000000
54.810694,65.009211,161.318292,148.416534,120.677896,107.949131,28.991163,14.366511,160.998681,4.292276,58.416787,56.211186,147.032021,161.922012,145.803376,161.400811,89.331884,159.225434,-0.000577,0.036672,32.000000,-235.642340,160.585397,-0.181097,474828.256905,0.983315,19.863179,20.011004,2.942122,34.752289,63.236605,-40.000498,-0.485434,174.007764,32.000000,190.978123,171.665158,173.043276,156.504815,32.000000,150.585273,69.303479,65.305606,98.041333,39.127572,61.090897,34.012658,48.844055,28.991163,40.079020,0.000000,0.000000
54.946167,64.953109,161.385659,148.411231,120.568896,107.951673,28.890220,14.360232,160.971318,4.292003,58.219976,56.114917,147.140636,161.763699,145.830487,161.394858,89.302687,159.149941,-0.000579,0.036651,32.000000,-235.647472,160.538002,-0.180927,474684.683520,0.986378,19.768881,19.982148,2.937607,34.752289,63.319432,-39.999397,-0.484645,174.900804,32.000000,190.184575,171.441775,175.811333,156.922156,32.000000,150.410388,69.313038,65.296433,98.026880,39.127572,61.064534,34.012658,48.867916,28.890220,40.299195,0.000000,0.000000
54.895144,64.887658,161.422743,148.394483,120.509088,107.952961,28.893088,14.357235,160.929423,4.291476,58.180012,56.020792,147.157887,161.831826,145.849678,161.377193,89.276068,159.226116,-0.000578,0.036638,32.000000,-235.648010,160.523748,-0.180754,474712.011918,0.986753,19.950119,19.877237,2.943190,34.752289,63.260767,-40.001836,-0.485795,175.158287,32.000000,189.763731,172.239251,177.436753,155.831643,32.000000,151.215425,69.293218,65.296964,98.063187,39.127572,61.108675,34.012658,48.806710,28.893088,40.289511,0.000000,0.000000
54.787639,64.851632,161.304595,148.377456,120.444945,107.950684,21.851934,14.364370,160.741251,4.290844,58.461743,56.063014,147.080427,161.784477,145.772080,161.206356,89.325230,159.115228,-0.000577,0.036644,32.000000,-235.642514,160.401824,-0.180964,474617.110757,0.987373,19.763818,19.873990,2.937160,34.752289,63.283170,-40.001023,-0.484634,173.995366,32.000000,190.997245,172.487468,171.756796,155.838703,32.000000,151.174312,69.307225,65.312290,98.076522,39.127572,60.966231,34.012658,48.727646,21.851934,40.087530,0.000000,0.000000
54.780905,64.905533,161.157872,148.370757,120.421526,107.963738,21.793997,14.361374,160.834028,4.290633,58.370644,56.141886,147.080531,161.634176,145.812268,161.179727,89.319945,159.120883,-0.000577,0.036660,32.000000,-235.643052,160.397033,-0.180870,474522.854128,1.309210,19.814722,19.836523,2.944179,34.752289,63.232144,-40.001757,-0.485752,174.061793,32.000000,191.079781,171.659684,173.199407,156.820138,32.000000,150.135586,69.293634,65.289037,98.057630,39.127572,61.110691,34.012658,48.722311,21.793997,40.062879,0.000000,0.000000
54.904900,64.877483,161.308134,148.368245,120.393008,107.963675,22.458289,14.361516,160.914582,4.290327,58.365166,56.045703,147.137099,161.708868,145.836869,161.196819,89.286233,159.188608,-0.000579,0.036678,32.000000,-235.645860,160.431276,-0.181020,474522.854128,1.309210,19.814722,19.836523,2.944179,34.752289,63.287210,-39.999948,-0.485752,175.104546,32.000000,189.899202,172.275850,176.800756,155.971591,32.000000,150.850760,69.292572,65.296315,98.099764,39.127572,61.033864,34.012658,48.681340,22.458289,40.242849,0.000000,0.000000
54.911682,64.884908,161.240640,148.363221,120.387120,107.963661,28.939041,14.360660,160.951316,4.289958,58.408844,55.956481,147.150901,161.701160,145.759839,161.284786,89.310787,159.086216,-0.000578,0.036647,32.000000,-235.649830,160.540715,-0.181180,474662.480855,0.986803,19.878125,19.842890,2.941973,34.752289,63.267320,-40.001338,-0.485540,174.434893,32.000000,190.444502,172.542226,174.269544,155.607951,32.000000,151.475015,69.291833,65.310177,98.085517,39.127572,61.028088,34.012658,48.672584,28.939041,40.094207,0.000000,0.000000
54.846755,64.868407,161.244679,148.365175,120.447809,107.950718,28.892768,14.364085,160.947060,4.289716,58.395665,56.024231,147.019143,161.640477,145.804602,161.337594,89.340179,159.117065,-0.000578,0.036650,32.000000,-235.646078,160.523419,-0.181058,474577.134319,0.986321,19.728736,19.838495,2.936363,34.752289,63.275021,-40.001233,-0.484488,173.925156,32.000000,190.984478,172.236551,171.547000,156.061985,32.000000,150.566433,69.288616,65.312787,98.084496,39.127572,61.063908,34.012658,48.640574,28.892768,40.267207,0.000000,0.000000
54.902618,64.810657,161.240346,148.366291,120.362595,107.936880,28.945883,14.362087,160.950782,4.289754,58.053403,56.080548,147.087819,161.758866,145.846290,161.332825,89.291520,159.239130,-0.000578,0.036621,32.000000,-235.649223,160.492542,-0.181117,474577.134319,0.986321,19.728736,19.838495,2.936363,34.752289,63.301153,-40.001941,-0.484488,175.008151,32.000000,190.076359,171.682862,176.556959,156.706637,32.000000,150.153562,69.297838,65.301190,98.058805,39.127572,61.095638,34.012658,48.558291,28.945883,39.950627,0.000000,0.000000
54.728073,64.788657,161.451796,148.364337,120.373661,107.925555,28.950628,14.361944,161.043145,4.289677,58.313941,56.072933,147.114501,161.658238,145.792471,161.358270,89.281939,159.216134,-0.000579,0.036596,32.000000,-235.646251,160.569899,-0.180983,474478.004386,0.989034,19.774633,19.822365,2.939913,34.752289,63.340219,-40.001783,-0.485042,175.172922,32.000000,189.936325,172.414339,176.857955,155.795355,32.000000,151.244635,69.287048,65.280333,98.052530,39.127572,61.196087,34.012658,48.510113,28.950628,39.989879,0.000000,0.000000
54.790978,64.846957,161.422752,148.363500,120.398942,107.916447,28.952116,14.363514,160.929982,4.289684,58.468646,56.033731,147.024048,161.843651,145.788137,161.315021,89.357486,159.226682,-0.000579,0.036611,32.000000,-235.642878,160.515506,-0.180984,474451.574209,0.988985,19.809091,19.923186,2.950073,34.752289,63.331957,-40.001128,-0.486528,173.965494,32.000000,191.094761,172.000391,171.563332,156.241352,32.000000,150.744891,69.288147,65.306056,98.059057,39.127572,61.055150,34.012658,48.543034,28.952116,40.081661,0.000000,0.000000
54.882222,64.856032,161.251110,148.380527,120.385976,107.914967,28.867876,14.360803,161.016180,4.289661,58.269361,55.869395,147.050195,161.809619,145.800968,161.340668,89.359950,159.178753,-0.000578,0.036566,32.000000,-235.643295,160.583605,-0.181047,474451.574209,0.988985,19.809091,19.923186,2.950073,34.752289,63.333359,-40.000315,-0.486528,174.262058,32.000000,190.611124,171.707034,174.567447,156.708516,32.000000,150.237524,69.287985,65.292541,98.034581,39.127572,61.037975,34.012658,48.527413,28.867876,39.990759,0.000000,0.000000
54.838290,64.856582,161.201591,148.389459,120.367646,107.909845,22.163237,14.367225,160.865866,4.289608,58.547033,55.914314,147.106978,161.680157,145.802496,161.375774,89.365853,159.150241,-0.000578,0.036569,32.000000,-235.638840,160.461458,-0.180882,474241.052747,0.988818,19.728166,19.829110,2.938130,34.752289,63.319521,-40.000918,-0.484555,175.075361,32.000000,189.911702,172.549890,176.197987,155.735152,32.000000,150.994348,69.290478,65.273348,98.056496,39.127572,61.066428,34.012658,48.508878,22.163237,40.068455,0.000000,0.000000
54.883684,64.901133,161.140009,148.398391,120.465999,107.905948,28.956040,14.360232,160.838607,4.288974,58.512912,55.802874,147.097193,161.655873,145.711758,161.230575,89.419525,159.007922,-0.000578,0.036588,32.000000,-235.644194,160.490034,-0.180627,474241.052747,0.988818,19.728166,19.829110,2.938130,34.752289,63.389895,-40.000525,-0.484555,174.221936,32.000000,190.781327,172.506429,173.102104,155.864019,32.000000,151.528403,69.300994,65.315627,98.037748,39.127572,61.078517,34.012658,48.573193,28.956040,40.091933,0.000000,0.000000
54.711145,64.898108,161.195553,148.383876,120.497526,107.907184,28.938638,14.361802,160.809287,4.288091,58.446962,55.857886,147.078424,161.571475,145.787634,161.136477,89.465413,159.006390,-0.000580,0.036610,32.000000,-235.647541,160.226307,-0.180615,474234.730340,1.289030,19.770949,19.810953,2.939581,34.752289,63.327026,-40.000708,-0.484802,174.458723,32.000000,190.429831,171.467425,174.943899,156.968174,32.000000,150.270559,69.325807,65.293407,97.987188,39.127572,61.130952,34.012658,48.519752,28.938638,40.098095,0.000000,0.000000
54.734263,64.921208,161.066300,148.368524,120.558382,107.894668,28.963530,14.360660,160.781995,4.288021,58.393263,55.931953,147.072773,161.430697,145.813277,161.165323,89.408017,158.822255,-0.000580,0.036619,32.000000,-235.647208,160.307071,-0.180423,474155.137693,0.989856,19.934846,19.649539,2.946302,34.752289,63.276032,-40.002098,-0.486052,174.968550,32.000000,189.608834,171.738870,177.395870,156.296060,32.000000,150.422761,69.303452,65.282211,97.992202,39.127572,61.121184,34.012658,48.529618,28.963530,40.103818,0.000000,0.000000
54.691539,64.845582,160.983466,148.355963,120.520188,107.871945,29.003665,14.366226,160.608270,4.287559,58.385577,55.884239,147.036783,161.505754,145.695525,161.035291,89.497488,158.891158,-0.000582,0.036646,32.000000,-235.639839,160.136262,-0.180118,474155.137693,0.989856,19.934846,19.649539,2.946302,34.752289,63.245502,-40.001180,-0.486052,174.211632,32.000000,190.511546,172.603716,172.609292,155.529510,32.000000,151.451275,69.288320,65.318748,98.016550,39.127572,61.136329,34.012658,48.437399,29.003665,40.012916,0.000000,0.000000
54.618405,64.829082,161.011437,148.349544,120.511535,107.857910,28.974610,14.362230,160.647422,4.287331,58.472536,55.890314,146.982388,161.440749,145.771984,161.092575,89.484966,158.828069,-0.000580,0.036639,32.000000,-235.642196,160.152825,-0.180026,474233.526103,0.988489,19.935681,19.627697,2.942696,34.752289,63.227697,-40.001888,-0.485431,173.994190,32.000000,190.893745,171.574771,172.058309,156.564860,32.000000,150.356617,69.302138,65.306761,98.014591,39.127572,61.097228,34.012658,48.399617,28.974610,39.968088,0.000000,0.000000
54.856445,64.870057,161.034204,148.346473,120.494633,107.821025,1.354223,14.365940,160.810810,4.286128,58.292463,55.866410,147.070456,161.392748,145.792250,161.083573,89.493905,158.738733,-0.000580,0.036632,32.000000,-235.641764,160.022255,-0.179773,473870.641266,0.987567,19.901210,19.567885,2.943480,34.752289,63.207694,-40.001521,-0.485408,175.071181,32.000000,189.727687,171.840026,177.401771,156.110224,32.000000,150.813552,69.318370,65.286351,98.006975,39.127572,61.061017,34.012658,48.415465,1.354223,39.955396,0.000000,0.000000
54.539384,64.860707,160.971676,148.347031,120.536426,107.803275,28.960434,14.363657,160.519570,4.286208,58.494770,56.013569,147.066775,161.317547,145.719463,160.971442,89.503304,158.697924,-0.000580,0.036656,32.000000,-235.645358,160.186231,-0.179859,473581.499367,21.071953,19.766968,19.505845,2.935557,34.752289,63.169613,-40.000420,-0.483772,174.872109,32.000000,189.914281,172.390814,175.333511,155.557187,32.000000,151.440359,69.294840,65.296508,98.003832,39.127572,61.242305,34.012658,48.388106,28.960434,40.088924,0.000000,0.000000
54.612697,64.937434,160.885297,148.350660,120.565752,107.772826,29.003302,14.361374,160.447335,4.286088,58.484782,55.765681,147.022006,161.348052,145.786855,160.902012,89.574715,158.652219,-0.000579,0.036643,32.000000,-235.645839,159.992562,-0.179740,473581.499367,21.071953,19.766968,19.505845,2.935557,34.752289,63.088602,-40.001783,-0.483772,174.084499,32.000000,190.739998,171.578568,173.127697,156.432412,32.000000,150.738037,69.356104,65.345130,98.005075,39.127572,61.117330,34.012658,48.349670,29.003302,40.046445,0.000000,0.000000
54.604775,64.932759,160.696904,148.350660,120.578820,107.744866,29.007073,14.356664,160.338189,4.285704,58.870129,55.735469,147.065569,161.236658,145.769030,160.745895,89.518978,158.664487,-0.000579,0.036606,32.000000,-235.650056,160.006616,-0.179502,473672.290236,0.991504,20.063103,19.478869,2.951476,34.752289,63.007604,-40.000079,-0.486556,175.081498,32.000000,189.671146,171.974813,177.567659,155.959660,32.000000,151.271925,69.321765,65.311043,98.042256,39.127572,61.218225,34.012658,48.423202,29.007073,40.114016,0.000000,0.000000
54.531358,65.075489,160.779285,148.367408,120.687507,107.708065,28.922098,14.367367,160.462155,4.285194,58.996980,55.907147,147.070265,161.277050,145.665308,160.847540,89.519703,158.684658,-0.000579,0.036588,32.000000,-235.642304,160.017809,-0.179221,473443.160788,0.988253,20.072040,19.448790,2.942909,34.752289,63.037225,-40.001338,-0.484998,174.692015,32.000000,190.140996,172.389718,174.723546,155.502785,32.000000,151.435825,69.291583,65.345393,98.034940,39.127572,61.161963,34.012658,48.561380,28.922098,39.996628,0.000000,0.000000
54.760788,65.117016,160.848465,148.390017,120.651934,107.675082,28.973244,14.359090,160.511898,4.284728,58.712963,55.773793,146.982760,161.198955,145.761668,160.784828,89.510736,158.697276,-0.000578,0.036595,32.000000,-235.645827,160.149848,-0.179138,473443.181774,0.984255,20.098663,19.438548,2.940291,34.752289,62.992417,-39.999948,-0.484511,174.086069,32.000000,190.789804,171.544454,173.282709,156.540514,32.000000,150.237517,69.319985,65.350146,98.030477,39.127572,61.192322,34.012658,48.614863,28.973244,40.042189,0.000000,0.000000
54.589856,65.086765,160.840838,148.405369,120.725665,107.645843,1.984541,14.367938,160.336388,4.284565,58.709716,55.904307,147.033268,161.174851,145.785920,160.826924,89.482845,158.641480,-0.000578,0.036644,32.000000,-235.639110,159.920158,-0.179105,473314.836089,0.986135,20.105950,19.471156,2.937293,34.752289,62.939381,-40.001390,-0.483875,174.925718,32.000000,189.904563,171.481652,176.391865,156.701037,32.000000,150.132345,69.321450,65.364969,98.042218,39.127572,61.249978,34.012658,48.601639,1.984541,40.098462,0.000000,0.000000
54.742973,64.992161,160.808272,148.398112,120.828133,107.620462,22.104283,14.360946,160.347047,4.284796,58.643009,55.847771,147.101827,161.246323,145.699983,160.784728,89.499594,158.640364,-0.000579,0.036664,32.000000,-235.648397,159.936986,-0.178660,473314.836089,0.986135,20.105950,19.471156,2.937293,34.752289,62.819607,-40.000472,-0.483875,174.539334,32.000000,190.311278,172.501904,174.024055,155.603991,32.000000,151.378824,69.294000,65.358252,98.055193,39.127572,61.191459,34.012658,48.587588,22.104283,39.958404,0.000000,0.000000
54.778078,64.949809,160.761587,148.381085,120.913275,107.592496,28.903057,14.362087,160.486293,4.284889,58.608966,55.714739,146.996451,161.304069,145.770037,160.873715,89.510748,158.834293,-0.000579,0.036638,32.000000,-235.647420,160.059518,-0.178607,473308.693858,14.441853,20.240442,19.475010,2.946350,34.752289,62.822418,-40.001495,-0.485297,174.191480,32.000000,190.720689,171.463287,174.207848,156.550273,32.000000,150.453623,69.288807,65.362213,98.014419,39.127572,61.147630,34.012658,48.475737,28.903057,40.095674,0.000000,0.000000
54.555114,64.989135,160.809642,148.390575,120.961784,107.553133,28.965204,14.357521,160.616399,4.284854,58.851641,55.711147,147.096325,161.327887,145.788006,160.912338,89.522112,158.787121,-0.000577,0.036650,32.000000,-235.649855,160.166715,-0.178510,472931.590587,1.291957,19.998245,19.457781,2.937514,34.752289,62.856053,-40.000787,-0.483507,174.885600,32.000000,189.812371,171.782949,176.618075,156.517144,32.000000,150.245915,69.322058,65.366414,98.059822,39.127572,61.345787,34.012658,48.508550,28.965204,40.047178,0.000000,0.000000
54.578196,65.109316,160.991690,148.422954,120.938295,107.521375,28.969178,14.360803,160.679499,4.284766,58.784507,55.860298,147.103831,161.397725,145.741315,161.041276,89.486930,158.949073,-0.000577,0.036667,32.000000,-235.649196,160.238687,-0.178306,472707.261186,0.986984,19.922100,19.530149,2.934780,34.752289,62.834909,-40.001862,-0.482843,174.259119,32.000000,190.450664,172.766281,173.605048,155.413638,32.000000,151.354663,69.257977,65.372964,98.054298,39.127572,61.283190,34.012658,48.636489,28.969178,40.111522,0.000000,0.000000
54.612670,65.073839,161.049520,148.429095,120.907005,107.494903,28.969428,14.360232,160.643789,4.284096,58.786699,55.875321,147.069263,161.464036,145.859387,161.069879,89.516230,158.944584,-0.000577,0.036697,32.000000,-235.647472,160.197001,-0.177989,472706.972925,0.989064,20.176345,19.498475,2.947655,34.752289,62.855105,-40.000708,-0.484996,174.263293,32.000000,190.623986,171.798985,174.483305,156.492267,32.000000,150.215942,69.309179,65.378509,98.052791,39.127572,61.185492,34.012658,48.606904,28.969428,40.020693,0.000000,0.000000
55.011254,65.133792,161.108368,148.432165,120.907983,107.480669,28.908914,14.360803,160.832804,4.283750,58.746315,55.941030,147.088266,161.570313,145.865825,161.194476,89.485532,158.974702,-0.000577,0.036707,32.000000,-235.647229,160.210135,-0.177931,472548.688738,0.987456,20.205504,19.572133,2.948941,34.752289,62.834633,-40.000734,-0.484975,175.013467,32.000000,189.992681,171.764753,176.888354,156.726698,32.000000,150.473503,69.331133,65.347160,98.060546,39.127572,61.244479,34.012658,48.623991,28.908914,40.071316,0.000000,0.000000
54.791250,65.096665,161.302010,148.431328,120.825629,107.461711,28.948678,14.360803,161.016180,4.283760,58.472784,56.011365,147.115188,161.643556,145.789724,161.252170,89.542388,159.105784,-0.000577,0.036690,32.000000,-235.649524,160.485710,-0.177754,472381.605718,0.981618,19.882036,19.615788,2.928644,34.752289,62.905363,-40.001101,-0.481355,174.145840,32.000000,190.779113,172.661768,172.993229,155.689814,32.000000,151.401257,69.361300,65.390405,98.085531,39.127572,61.179591,34.012658,48.667347,28.948678,40.069996,0.000000,0.000000
54.844185,65.009486,161.404555,148.432165,120.839895,107.440379,28.964575,14.363514,161.001731,4.283533,58.389656,55.978665,147.056870,161.865836,145.866059,161.457790,89.572820,159.234354,-0.000577,0.036715,32.000000,-235.643534,160.407821,-0.177441,472381.605718,0.981618,19.882036,19.615788,2.928644,34.752289,62.923037,-40.002124,-0.481355,173.832952,32.000000,190.990200,172.043070,171.869392,156.246551,32.000000,150.662394,69.365854,65.384550,98.112863,39.127572,61.128760,34.012658,48.592182,28.964575,40.228176,0.000000,0.000000
54.993035,64.933859,161.436629,148.431328,120.814216,107.428999,22.798728,14.362515,161.087517,4.283868,58.224473,56.079677,147.111430,161.823403,145.929489,161.473741,89.537018,159.152551,-0.000576,0.036746,32.000000,-235.644533,160.583196,-0.177395,471960.081820,0.982340,19.918185,19.640135,2.942966,34.752289,62.989719,-40.001180,-0.483403,174.895153,32.000000,189.853475,171.938195,177.233029,156.492375,32.000000,150.706824,69.396238,65.362508,98.115159,39.127572,61.054495,34.012658,48.512112,22.798728,40.128029,0.000000,0.000000
54.936024,64.843107,161.405800,148.421000,120.851494,107.427824,28.881109,14.364513,161.109454,4.283957,58.218522,56.013938,147.093501,161.754441,145.817244,161.473620,89.601397,159.282856,-0.000576,0.036743,32.000000,-235.643846,160.606242,-0.177466,471960.081820,0.982340,19.918185,19.640135,2.942966,34.752289,63.001356,-40.002360,-0.483403,173.970105,32.000000,190.788326,172.675227,172.735804,155.735238,32.000000,151.579306,69.341820,65.390442,98.125506,39.127572,61.100717,34.012658,48.474197,28.881109,40.243950,0.000000,0.000000
54.847014,64.805707,161.255470,148.399507,120.856940,107.424112,28.947333,14.365655,160.870833,4.284985,58.265231,56.005821,146.995966,161.736986,145.844374,161.411852,89.583461,159.199439,-0.000576,0.036738,32.000000,-235.641393,160.452546,-0.177539,471554.117769,0.982802,19.663556,19.632394,2.938068,34.752289,62.970861,-40.001154,-0.482245,173.825246,32.000000,190.959845,171.945229,172.163143,156.383975,32.000000,150.315939,69.353476,65.391723,98.120994,39.127572,61.127676,34.012658,48.345032,28.947333,40.213796,0.000000,0.000000
54.872927,64.838157,161.283707,148.402857,120.871318,107.430289,28.903548,14.361802,160.978445,4.284733,58.232374,56.062232,147.117490,161.691210,145.873341,161.410118,89.634301,159.318833,-0.000576,0.036701,32.000000,-235.644427,160.540062,-0.177580,471577.170932,0.982183,19.711684,19.614489,2.940096,34.752289,63.026879,-40.001652,-0.482617,174.916627,32.000000,189.772290,172.266914,177.332197,156.025596,32.000000,150.680624,69.363809,65.387085,98.105882,39.127572,61.117612,34.012658,48.346717,28.903548,40.236246,0.000000,0.000000
54.861742,64.804882,161.236596,148.385551,120.959750,107.432824,21.963866,14.358091,161.017882,4.284544,58.315435,55.982826,147.040241,161.663193,145.744802,161.220449,89.733542,159.058345,-0.000573,0.036690,32.000000,-235.649612,160.429972,-0.177516,471577.170932,0.982183,19.711684,19.614489,2.940096,34.752289,63.029146,-40.002098,-0.482617,173.940374,32.000000,190.908309,173.179948,172.111062,155.572897,32.000000,151.390482,69.358116,65.412239,98.113016,39.127572,61.183312,34.012658,48.346287,21.963866,40.202204,0.000000,0.000000
54.691672,64.834307,161.271994,148.365175,120.963556,107.434111,29.098226,14.364228,160.924648,4.284829,58.394880,56.150913,147.051073,161.693962,145.789249,161.359087,89.731159,159.188544,-0.000573,0.036665,32.000000,-235.647082,160.460582,-0.177461,471531.109320,0.983299,19.719224,19.614943,2.939222,34.752289,63.009620,-40.000525,-0.482514,174.568668,32.000000,190.186601,171.829992,176.007159,156.711747,32.000000,150.270031,69.370335,65.410747,98.097801,39.127572,61.210240,34.012658,48.283059,29.098226,40.108807,0.000000,0.000000
54.710146,64.912683,161.343723,148.371595,121.001125,107.423940,22.010714,14.358377,160.959003,4.285411,58.676614,55.941365,147.086851,161.725141,145.827380,161.291956,89.716312,159.184652,-0.000572,0.036664,32.000000,-235.655556,160.531579,-0.177526,471294.300547,1.294188,19.696700,19.403754,2.938962,34.752289,63.071765,-40.002360,-0.482447,174.910049,32.000000,189.919774,173.413371,177.287535,156.099742,32.000000,151.092322,69.393956,65.405692,98.097552,39.127572,61.160338,34.012658,48.337549,22.010714,40.224507,0.000000,0.000000
54.810216,65.025162,161.305405,148.394762,120.974228,107.423893,28.970232,14.362230,160.961712,4.285365,58.775352,56.057625,147.001990,161.741065,145.764514,161.303143,89.850667,159.073420,-0.000573,0.036641,32.000000,-235.646294,160.531353,-0.177458,471541.319562,1.295664,19.950383,19.475284,2.949064,34.752289,63.041223,-40.000288,-0.484304,173.742101,32.000000,190.974018,172.806877,171.756952,155.933310,32.000000,151.239757,69.386616,65.429608,98.127840,39.127572,61.147506,34.012658,48.444475,28.970232,40.052534,0.000000,0.000000
54.809391,64.998486,161.174902,148.429653,120.962867,107.431470,22.291072,14.360946,160.759236,4.285772,58.534890,55.892928,147.070808,161.618414,145.804819,161.270730,89.789180,159.059240,-0.000573,0.036659,32.000000,-235.646922,160.440984,-0.177749,471541.319562,1.295664,19.950383,19.475284,2.949064,34.752289,63.002094,-40.001862,-0.484304,174.567967,32.000000,190.072509,171.787565,176.252725,156.752490,32.000000,150.540479,69.427133,65.454464,98.093427,39.127572,61.146871,34.012658,48.428200,22.291072,40.256422,0.000000,0.000000
54.755239,64.985835,161.130885,148.416534,120.910647,107.453052,29.021432,14.357378,160.565591,4.285454,59.079454,55.803269,147.053777,161.438344,145.698041,161.071099,89.733207,158.809505,-0.000571,0.036637,32.000000,-235.647703,160.281436,-0.177861,471358.236071,0.982713,19.966529,19.293112,2.942981,34.752289,62.969270,-40.001600,-0.483419,174.231046,32.000000,190.439392,172.929094,173.860541,155.778754,32.000000,151.453013,69.421864,65.468360,98.068498,39.127572,61.262221,34.012658,48.414712,29.021432,40.048426,0.000000,0.000000
54.610864,65.088415,160.892298,148.410114,121.002923,107.467077,1.546326,14.366654,160.647106,4.285362,59.074709,55.908870,146.983788,161.307331,145.755062,161.006871,89.730627,158.827270,-0.000569,0.036617,32.000000,-235.640394,160.072895,-0.177844,471480.204875,1.277187,19.940647,19.348501,2.940644,34.752289,62.880797,-40.001390,-0.483040,173.711250,32.000000,190.783955,172.673384,171.497200,155.901872,32.000000,150.911302,69.450662,65.476435,98.092453,39.127572,61.269586,34.012658,48.523101,1.546326,40.061338,0.000000,0.000000
54.687530,65.148368,160.879222,148.410952,121.071095,107.474703,29.017272,14.359233,160.569571,4.285742,58.892424,55.817957,147.043998,161.263696,145.788270,160.899545,89.650926,158.685665,-0.000567,0.036597,32.000000,-235.648143,160.024522,-0.177951,471702.450752,0.982233,19.980110,19.297017,2.942748,34.752289,62.883467,-40.001338,-0.483515,174.705221,32.000000,189.865000,172.164483,176.884960,156.649248,32.000000,150.455206,69.463942,65.445557,98.066114,39.127572,61.213945,34.012658,48.609092,29.017272,39.987678,0.000000,0.000000
54.525588,65.150568,160.885578,148.410952,120.989240,107.479719,28.969338,14.362515,160.643948,4.286118,58.995720,55.744081,147.072458,161.408083,145.717902,161.025550,89.719197,158.869328,-0.000566,0.036558,32.000000,-235.645025,160.309905,-0.178042,472005.478743,18.495974,20.221822,19.307246,2.946159,34.752289,62.814700,-39.999554,-0.484438,174.204492,32.000000,190.499580,173.082788,173.491731,155.524695,32.000000,151.484008,69.450107,65.486307,98.079523,39.127572,61.235205,34.012658,48.636922,28.969338,40.071757,0.000000,0.000000
54.626290,65.122242,161.060478,148.417372,120.955263,107.474589,28.964765,14.361231,160.705260,4.286688,58.887279,55.861376,147.020817,161.495050,145.823076,161.160027,89.748105,158.981333,-0.000567,0.036533,32.000000,-235.650243,160.375190,-0.177678,472236.399666,0.984346,20.207859,19.325966,2.941790,34.752289,62.859985,-40.002203,-0.483785,174.253588,32.000000,190.622476,172.069687,174.531114,156.642101,32.000000,150.459410,69.449482,65.483593,98.042686,39.127572,61.277204,34.012658,48.631349,28.964765,40.106973,0.000000,0.000000
54.901080,65.096390,161.263060,148.472081,121.005817,107.471819,28.921341,14.360089,160.940613,4.287173,58.739074,55.859260,147.122181,161.625878,145.813908,161.296602,89.705178,159.077973,-0.000568,0.036503,32.000000,-235.646631,160.457586,-0.177672,472227.458619,0.989267,20.366288,19.336779,2.950644,34.752289,62.926264,-40.001206,-0.485400,174.982934,32.000000,189.867667,172.443426,176.169312,155.777313,32.000000,151.458396,69.401725,65.434776,98.057197,39.127572,61.128518,34.012658,48.633249,28.921341,40.255762,0.000000,0.000000
54.823637,65.043313,161.395670,148.484921,120.998491,107.486381,29.048013,14.357949,160.970342,4.287975,58.564652,55.976998,147.101152,161.851299,145.797040,161.461351,89.740221,159.384683,-0.000566,0.036503,32.000000,-235.649919,160.607835,-0.177994,472042.963285,0.987284,20.240770,19.356069,2.948406,34.752289,62.992565,-40.000839,-0.484836,174.207407,32.000000,190.739904,173.239784,172.711083,155.647376,32.000000,151.260337,69.406216,65.485178,98.062593,39.127572,61.239784,34.012658,48.593720,29.048013,40.008587,0.000000,0.000000
54.876852,64.932759,161.410808,148.447518,120.989514,107.500889,21.702210,14.366939,161.147346,4.288543,58.301831,56.181726,147.111564,161.888999,145.901377,161.461215,89.705747,159.366086,-0.000565,0.036484,32.000000,-235.638962,160.588762,-0.178037,471910.489463,0.983197,19.950403,19.440557,2.937339,34.752289,63.103828,-40.000656,-0.482743,174.457860,32.000000,190.374068,171.521909,174.836141,156.726781,32.000000,150.047682,69.426281,65.483227,98.050931,39.127572,61.262859,34.012658,48.519725,21.702210,40.219959,0.000000,0.000000
54.896449,64.936609,161.534906,148.433840,121.009230,107.521219,28.952566,14.358377,161.133554,4.288558,58.229693,56.207925,147.113121,161.845854,145.829264,161.553699,89.604532,159.282596,-0.000564,0.036515,32.000000,-235.652441,160.702569,-0.178190,471881.018319,0.980434,19.971770,19.537303,2.943907,34.752289,63.103064,-40.000131,-0.483843,174.943174,32.000000,189.941887,172.589864,175.572771,155.534699,32.000000,151.493293,69.418013,65.469080,98.029391,39.127572,61.121355,34.012658,48.476885,28.952566,40.285402,0.000000,0.000000
54.837036,64.871982,161.681464,148.412626,121.023628,107.535096,28.939138,14.365512,161.219303,4.288991,58.485836,55.983424,147.059053,161.964894,145.849160,161.633034,89.626020,159.570506,-0.000563,0.036521,32.000000,-235.642847,160.856547,-0.178033,471825.819176,1.310672,19.810053,19.563791,2.941328,34.752289,63.200648,-39.999764,-0.483294,173.994129,32.000000,190.753925,171.593492,172.061032,156.479276,32.000000,150.488934,69.413080,65.479559,97.995643,39.127572,61.151766,34.012658,48.394482,28.939138,40.254881,0.000000,0.000000
54.959465,64.930284,161.720114,148.410672,121.064281,107.543821,28.955430,14.364941,161.340983,4.288962,58.376065,56.002671,147.121584,162.024517,145.909887,161.840750,89.545437,159.460564,-0.000563,0.036522,32.000000,-235.644238,160.821713,-0.178034,472082.572178,0.983850,19.787554,19.731255,2.948399,34.752289,63.258449,-40.001600,-0.484511,175.159823,32.000000,189.597465,171.760787,177.383261,156.055065,32.000000,150.935803,69.405642,65.462491,97.986916,39.127572,61.058308,34.012658,48.435343,28.955430,40.299709,0.000000,0.000000
54.820180,64.923958,161.605059,148.414301,121.019537,107.543803,28.999447,14.364228,161.290911,4.289387,58.879555,56.126872,147.106903,162.033591,145.792877,161.627186,89.622211,159.423774,-0.000563,0.036527,32.000000,-235.639870,160.996885,-0.177789,472082.572178,0.983850,19.787554,19.731255,2.948399,34.752289,63.315159,-40.001285,-0.484511,174.109784,32.000000,190.700481,172.284401,172.330502,155.682560,32.000000,151.400424,69.403348,65.531940,97.988253,39.127572,61.165683,34.012658,48.417255,28.999447,40.142996,0.000000,0.000000
54.946902,65.019937,161.515448,148.430770,120.976092,107.539868,28.879913,14.360803,161.135490,4.289741,58.973100,56.039792,147.025240,161.972093,145.851556,161.477081,89.633573,159.255313,-0.000562,0.036513,32.000000,-235.646573,160.633205,-0.177762,472210.237584,0.982354,19.855741,19.672095,2.947912,34.752289,63.292824,-40.000341,-0.484553,174.047068,32.000000,190.925850,171.363385,172.582092,156.819244,32.000000,150.658921,69.370425,65.502619,97.971389,39.127572,61.073512,34.012658,48.508241,28.879913,40.128543,0.000000,0.000000
