OSU 80 Ton Compressor Load Stand
54.962354,65.156894,161.426297,148.471802,120.963295,107.549958,28.949758,14.363372,161.001098,4.289938,58.949309,55.988269,147.152716,161.714312,145.814340,161.521372,89.676563,159.186219,-0.000561,0.036499,32.000000,-235.639087,160.323325,-0.177597,472210.237584,0.982354,19.855741,19.672095,2.947912,34.752289,63.289641,-40.000997,-0.484553,175.136973,32.000000,189.735709,171.757798,177.382138,156.129084,32.000000,150.988183,69.372297,65.495739,97.968184,39.127572,61.057308,34.012658,48.664637,28.949758,40.164493,0.000000,0.000000
54.833916,65.181920,161.230560,148.477385,120.968863,107.562644,22.136767,14.364228,160.854860,4.289608,58.868104,56.044354,147.060704,161.684500,145.748122,161.223814,89.722595,159.101537,-0.000560,0.036518,32.000000,-235.642493,160.515893,-0.177780,472222.472179,0.984119,19.829940,19.588385,2.939482,34.752289,63.229913,-40.003147,-0.483220,173.984546,32.000000,190.882017,172.082443,171.794585,155.962842,32.000000,151.091025,69.383320,65.498887,97.968799,39.127572,61.130859,34.012658,48.722925,22.136767,40.103598,0.000000,0.000000
55.095957,65.022962,161.307240,148.449192,120.889003,107.582797,1.677093,14.363942,160.803092,4.289213,58.535113,55.898362,147.121586,161.769204,145.820947,161.275030,89.706688,159.055381,-0.000561,0.036493,32.000000,-235.640811,160.349349,-0.177535,472360.845560,0.981892,19.952061,19.515707,2.937034,34.752289,63.259478,-40.001442,-0.483053,174.878624,32.000000,189.946305,171.297144,176.184516,156.830565,32.000000,150.233853,69.395264,65.505463,97.955046,39.127572,60.973626,34.012658,48.589439,1.677093,40.060825,0.000000,0.000000
54.646469,64.949259,161.267866,148.436911,120.866650,107.590415,28.951420,14.369936,160.793559,4.288996,58.733516,56.137453,147.172862,161.696244,145.725339,161.276461,89.735463,159.113285,-0.000560,0.036525,32.000000,-235.641210,160.577728,-0.177451,472166.896854,16.902859,19.689998,19.429333,2.927751,34.752289,63.249402,-40.000236,-0.481405,174.438305,32.000000,190.292909,172.445310,173.898871,155.623548,32.000000,151.343055,69.386361,65.486507,97.982755,39.127572,61.224765,34.012658,48.514448,28.951420,40.026269,0.000000,0.000000
54.873172,64.994911,161.223912,148.445564,120.870718,107.587983,28.940339,14.357949,160.929156,4.288918,58.417633,56.023130,147.054775,161.694860,145.842584,161.271644,89.784049,159.111745,-0.000558,0.036493,32.000000,-235.653525,160.348576,-0.177120,472166.896854,16.902859,19.689998,19.429333,2.927751,34.752289,63.248705,-40.000997,-0.481405,174.293908,32.000000,190.586958,171.266455,173.920962,156.597858,32.000000,150.158064,69.371047,65.511587,97.967424,39.127572,61.085519,34.012658,48.552779,28.940339,40.144464,0.000000,0.000000
54.696273,64.935509,161.305029,148.443051,120.925734,107.577638,28.880591,14.359518,160.876301,4.289516,58.517722,56.128660,147.109658,161.726282,145.829612,161.364319,89.749410,159.115927,-0.000561,0.036510,32.000000,-235.649169,160.404804,-0.177031,472322.881685,0.987942,20.048328,19.425456,2.951112,34.752289,63.291336,-40.000656,-0.485525,175.271804,32.000000,189.705911,172.089370,176.651735,155.604893,32.000000,151.314073,69.385173,65.478638,98.017466,39.127572,61.181697,34.012658,48.487636,28.880591,39.975939,0.000000,0.000000
54.862016,64.930284,161.386546,148.452542,120.836700,107.580232,28.936227,14.363086,161.134504,4.290141,58.678977,56.108025,147.062734,161.831151,145.816581,161.363649,89.762798,159.240619,-0.000560,0.036527,32.000000,-235.646585,160.548199,-0.177171,472133.261319,0.983899,19.875742,19.376207,2.938119,34.752289,63.336859,-40.000236,-0.483283,174.102264,32.000000,190.827432,171.874405,171.678378,156.075259,32.000000,150.937877,69.407540,65.562431,98.078535,39.127572,61.085766,34.012658,48.474750,28.936227,40.136907,0.000000,0.000000
54.775087,64.935509,161.487995,148.460916,120.822724,107.576378,1.684761,14.367653,161.127303,4.290560,58.388381,55.964935,147.162859,162.027066,145.916878,161.555315,89.637273,159.327948,-0.000561,0.036520,32.000000,-235.639887,160.754266,-0.176725,472060.995444,0.984019,19.821838,19.452847,2.941681,34.752289,63.432316,-40.002649,-0.483726,175.200041,32.000000,189.859194,171.679179,176.860945,156.713092,32.000000,150.466648,69.386257,65.516855,98.079101,39.127572,61.182139,34.012658,48.468639,1.684761,40.064126,0.000000,0.000000
54.895171,64.915433,161.438638,148.452263,120.790753,107.593872,28.969571,14.358377,161.311211,4.291016,58.703971,56.093407,147.121672,162.064444,145.809199,161.645619,89.579462,159.406170,-0.000560,0.036530,32.000000,-235.646868,160.583463,-0.176757,472365.493089,16.930128,19.910678,19.615886,2.948202,34.752289,63.466584,-40.001285,-0.484802,174.295921,32.000000,190.560566,172.494858,173.049675,155.727574,32.000000,151.424760,69.358815,65.556450,98.095342,39.127572,61.101052,34.012658,48.418756,28.969571,40.115557,0.000000,0.000000
54.876458,64.986660,161.742620,148.462591,120.801586,107.621915,28.901689,14.359661,161.494564,4.291152,58.339767,56.105249,147.123966,162.192804,145.916472,161.794073,89.549140,159.704226,-0.000557,0.036524,32.000000,-235.646568,161.051545,-0.177050,472365.493089,16.930128,19.910678,19.615886,2.948202,34.752289,63.606563,-39.999948,-0.484802,174.460747,32.000000,190.234452,171.411426,175.195114,156.727560,32.000000,150.250993,69.347611,65.551034,98.099048,39.127572,61.010465,34.012658,48.489366,28.901689,40.177332,0.000000,0.000000
55.088870,64.939084,161.921957,148.454775,120.814173,107.638641,28.911251,14.360232,161.560020,4.291987,58.656577,56.192237,147.143322,162.399404,145.889674,161.946866,89.505467,159.712469,-0.000557,0.036463,32.000000,-235.649603,161.212990,-0.176962,472458.408943,0.982315,19.775124,19.707287,2.940853,34.752289,63.714688,-40.000288,-0.483584,175.074706,32.000000,189.868371,172.570894,175.889588,155.474592,32.000000,151.378674,69.316796,65.514240,98.089531,39.127572,61.021853,34.012658,48.426420,28.911251,40.224727,0.000000,0.000000
54.846684,64.971535,161.950869,148.468173,120.793831,107.658904,28.904977,14.360375,161.620798,4.292810,58.581054,56.107587,147.110169,162.479805,145.907996,162.050174,89.535965,159.835042,-0.000557,0.036473,32.000000,-235.649460,161.178217,-0.176915,472760.869751,0.985439,19.864335,19.865483,2.947395,34.752289,63.828327,-40.001731,-0.484853,174.087632,32.000000,190.785214,171.590007,172.554615,156.470075,32.000000,150.540831,69.364967,65.559709,98.071938,39.127572,61.046245,34.012658,48.454702,28.904977,40.226855,0.000000,0.000000
54.936468,65.042763,161.878609,148.488271,120.860790,107.677952,28.952479,14.365940,161.680134,4.293319,58.709151,56.163508,147.195242,162.344918,145.906185,161.919815,89.526096,159.889906,-0.000558,0.036513,32.000000,-235.643895,160.972329,-0.176637,472722.189337,0.980934,19.612912,19.912690,2.939286,34.752289,63.965408,-40.000944,-0.483336,175.288585,32.000000,189.711937,171.717625,177.658110,156.170254,32.000000,151.340820,69.338912,65.546050,98.085863,39.127572,60.943355,34.012658,48.426995,28.952479,40.268748,0.000000,0.000000
55.016584,65.066414,161.840163,148.489108,120.907832,107.713632,22.062286,14.362658,161.693196,4.293502,58.671334,56.060327,147.125116,162.461860,145.793179,162.023610,89.541287,159.802718,-0.000558,0.036514,32.000000,-235.642423,161.026478,-0.176679,472949.655171,0.986218,19.877831,19.934725,2.952792,34.752289,64.012922,-40.002124,-0.485841,174.196418,32.000000,190.879432,172.247878,172.356437,155.808672,32.000000,151.741064,69.330593,65.553545,98.091671,39.127572,60.935530,34.012658,48.551671,22.062286,40.108367,0.000000,0.000000
54.977725,65.056513,161.832128,148.502786,120.893276,107.731614,1.803408,14.355237,161.495861,4.293036,58.831766,56.153618,147.157751,162.307462,145.890386,161.842454,89.568913,159.666174,-0.000559,0.036517,32.000000,-235.651155,160.835830,-0.176524,473098.868407,0.983180,19.862785,19.968098,2.946651,34.752289,64.101374,-40.000288,-0.484981,174.957326,32.000000,190.135302,171.317574,176.027787,157.100738,32.000000,150.497841,69.331275,65.555065,98.051551,39.127572,60.948101,34.012658,48.544207,1.803408,40.277258,0.000000,0.000000
55.195432,65.123617,161.666146,148.504740,120.933730,107.754594,28.956515,14.359661,161.338808,4.292339,58.852506,56.151869,147.198873,162.177144,145.810190,161.744528,89.627980,159.548004,-0.000557,0.036536,32.000000,-235.644928,160.996560,-0.176493,473205.631297,1.288661,19.809543,19.915552,2.941661,34.752289,64.124060,-40.000157,-0.484289,174.808485,32.000000,190.291645,173.091748,174.555911,155.924512,32.000000,151.535279,69.362800,65.588400,98.104842,39.127572,60.810811,34.012658,48.627914,28.956515,40.273957,0.000000,0.000000
54.862564,65.034787,161.676931,148.471802,120.936153,107.777563,28.874319,14.358520,161.311517,4.292147,58.630963,56.069021,147.107535,161.992648,145.835884,161.674120,89.717005,159.470629,-0.000555,0.036550,32.000000,-235.648037,160.708259,-0.176147,473236.040099,15.779601,19.836928,19.829395,2.943594,34.752289,64.191389,-39.999790,-0.484723,174.162777,32.000000,190.927094,171.732608,173.548905,156.910357,32.000000,150.323292,69.362097,65.591865,98.086590,39.127572,60.981416,34.012658,48.561057,28.874319,40.206459,0.000000,0.000000
54.984823,65.070264,161.564423,148.454496,120.932297,107.787900,28.989652,14.356664,161.203100,4.291938,58.540956,56.143837,147.161872,161.954579,145.821222,161.593220,89.741956,159.413109,-0.000556,0.036536,32.000000,-235.652023,160.676383,-0.175968,473170.172926,0.978844,19.695404,19.719642,2.928977,34.752289,64.206576,-40.000472,-0.482387,175.211231,32.000000,189.847319,172.634981,177.135027,155.984103,32.000000,151.220192,69.386012,65.585855,98.108096,39.127572,60.898836,34.012658,48.606290,28.989652,40.083862,0.000000,0.000000
54.785448,64.994911,161.596716,148.430212,121.047022,107.790542,28.984368,14.360803,161.378194,4.292259,58.530905,55.994147,147.084561,161.984165,145.782711,161.512773,89.721255,159.551758,-0.000555,0.036587,32.000000,-235.646409,160.644137,-0.175923,473137.424353,0.982037,19.843866,19.547772,2.938346,34.752289,64.268471,-40.002151,-0.484180,174.083162,32.000000,190.975318,176.256524,171.605382,156.154874,32.000000,151.062319,69.369452,65.596333,98.062280,39.127572,61.009102,34.012658,48.537044,28.984368,40.244830,0.000000,0.000000
54.969559,64.993536,161.831599,148.439423,121.112610,107.800604,28.955438,14.366511,161.454998,4.292245,58.612409,56.205014,147.173886,162.230485,145.822187,161.830748,89.573297,159.638270,-0.000555,0.036629,32.000000,-235.640865,160.984157,-0.175978,473137.424353,0.982037,19.843866,19.547772,2.938346,34.752289,64.325788,-40.000446,-0.484180,175.335441,32.000000,189.787249,173.483415,176.908055,155.835536,32.000000,151.706959,69.367960,65.578150,98.068748,39.127572,60.927520,34.012658,48.508931,28.955438,40.137934,0.000000,0.000000
55.052167,64.972910,161.941707,148.470965,121.051243,107.790454,28.917061,14.360803,161.466287,4.292935,58.658379,56.043203,147.112955,162.362618,145.895899,161.964712,89.585483,159.722344,-0.000556,0.036639,32.000000,-235.647229,161.218619,-0.176004,473214.227838,0.985999,19.960108,19.627978,2.949628,34.752289,64.496169,-40.001678,-0.486062,174.099550,32.000000,190.957222,172.360871,171.927682,156.360117,32.000000,150.863553,69.398315,65.580278,98.088452,39.127572,60.866736,34.012658,48.508428,28.917061,40.164933,0.000000,0.000000
54.933398,65.054313,162.013592,148.506414,120.925820,107.804612,28.972185,14.368509,161.498999,4.293496,58.630563,56.127255,147.242931,162.330195,145.945178,162.023268,89.505760,159.793061,-0.000557,0.036658,32.000000,-235.637064,160.924645,-0.175897,473445.837235,0.983413,19.781788,19.813045,2.944022,34.752289,64.661620,-40.001285,-0.485023,175.209565,32.000000,189.912515,172.560752,177.325330,156.788137,32.000000,150.866103,69.409154,65.587829,98.120751,39.127572,60.898153,34.012658,48.583505,28.972185,40.240208,0.000000,0.000000
55.070506,65.061738,162.119569,148.510043,120.823236,107.812242,28.901437,14.361374,161.473559,4.294160,58.621523,56.150495,147.172420,162.474605,145.866908,162.030148,89.464133,159.779723,-0.000557,0.036617,32.000000,-235.646330,161.136305,-0.175784,473295.562439,0.982935,19.681917,19.836907,2.941605,34.752289,64.800245,-40.002754,-0.484454,174.387057,32.000000,190.792466,173.016466,173.139434,155.722516,32.000000,151.664799,69.409548,65.617423,98.091572,39.127572,60.794929,34.012658,48.602346,28.901437,40.277625,0.000000,0.000000
55.143881,64.933859,161.979957,148.494970,120.766591,107.857889,28.956150,14.358234,161.458488,4.294322,58.175005,56.151254,147.143576,162.318453,145.927717,161.919117,89.415203,159.736916,-0.000558,0.036595,32.000000,-235.646028,160.996112,-0.175803,473713.401258,0.983758,19.877284,19.946940,2.949273,34.752289,64.852108,-40.001705,-0.485970,174.713282,32.000000,190.426901,173.950680,175.360265,156.875703,32.000000,150.816361,69.406353,65.595026,98.040297,39.127572,60.733823,34.012658,48.479062,28.956150,40.148059,0.000000,0.000000
54.925315,64.934959,161.845121,148.466498,120.662095,107.895153,21.809681,14.354952,161.459292,4.295102,58.481037,56.110124,147.199209,162.222025,145.825797,161.813159,89.372355,159.520931,-0.000559,0.036626,32.000000,-235.652916,160.892651,-0.175638,473756.333427,0.983537,19.753165,19.982852,2.943855,34.752289,64.929626,-40.001678,-0.484982,175.251115,32.000000,190.133794,173.687910,175.839901,155.756843,32.000000,151.831282,69.400124,65.587935,98.036825,39.127572,60.767878,34.012658,48.405232,21.809681,40.240722,0.000000,0.000000
54.960489,64.896458,161.664107,148.458962,120.618967,107.939575,2.215895,14.361802,161.335392,4.295220,58.279657,56.021785,147.066805,162.151227,145.837456,161.719288,89.472150,159.534800,-0.000559,0.036609,32.000000,-235.643607,160.846963,-0.175099,473830.019711,0.980309,19.554992,20.013433,2.937406,34.752289,64.951034,-40.002072,-0.483932,174.215166,32.000000,191.026061,176.693444,172.582950,156.646476,32.000000,150.631314,69.434813,65.584407,98.019572,39.127572,60.717970,34.012658,48.404533,2.215895,40.140355,0.000000,0.000000
54.907303,64.902508,161.634946,148.445564,120.606479,107.990321,28.989284,14.366083,161.232949,4.294591,58.605454,56.135062,147.131744,162.109669,145.751336,161.630345,89.523559,159.503658,-0.000558,0.036693,32.000000,-235.639162,160.769339,-0.175226,474218.082424,1.307725,19.765691,19.963651,2.946640,34.752289,64.989027,-40.000472,-0.485813,175.036000,32.000000,190.137271,175.239298,175.155879,155.713583,32.000000,151.688837,69.382248,65.570394,98.035547,39.127572,60.833548,34.012658,48.384613,28.989284,40.250113,0.000000,0.000000
54.960530,64.972085,161.613108,148.454217,120.605510,108.000456,29.035851,14.361088,161.166828,4.294295,58.546787,55.985011,147.058557,161.956556,145.817360,161.601556,89.592320,159.418512,-0.000558,0.036701,32.000000,-235.642682,160.777560,-0.175226,474131.247225,12.865975,19.693416,19.869808,2.941460,34.752289,65.035979,-40.000393,-0.485106,174.231616,32.000000,190.876687,171.183800,173.168599,156.603108,32.000000,150.702760,69.416276,65.583721,98.045012,39.127572,60.791903,34.012658,48.440296,29.035851,40.137860,0.000000,0.000000
54.822782,64.978960,161.599513,148.460637,120.550678,107.982617,29.008360,14.366796,161.147367,4.293676,58.689926,55.958881,147.150228,162.111851,145.883232,161.657950,89.623813,159.507310,-0.000558,0.036635,32.000000,-235.642055,160.732526,-0.175328,474289.560553,0.984989,19.750543,19.805035,2.943779,34.752289,65.082607,-40.000629,-0.485790,175.243716,32.000000,189.845979,171.711120,177.488878,156.051846,32.000000,151.274596,69.452633,65.575612,98.087458,39.127572,60.868788,34.012658,48.445133,29.008360,40.252387,0.000000,0.000000
54.972052,64.964385,161.680711,148.470406,120.552689,107.955914,28.926541,14.364513,161.338103,4.293577,58.571443,56.092396,147.086796,162.099617,145.828088,161.737971,89.668966,159.488050,-0.000559,0.036600,32.000000,-235.640732,160.847064,-0.175745,474255.956875,0.982630,19.769004,19.699728,2.940530,34.752289,65.163517,-40.002255,-0.485362,174.187463,32.000000,190.868556,172.030439,171.967962,155.977256,32.000000,151.244437,69.436249,65.610042,98.099652,39.127572,60.864656,34.012658,48.472373,28.926541,40.277625,0.000000,0.000000
54.653629,64.922583,161.648567,148.463707,120.437668,107.934210,29.022499,14.363229,161.203618,4.293926,58.491607,55.913080,147.141180,162.038465,145.875695,161.564581,89.591071,159.425060,-0.000559,0.036604,32.000000,-235.641689,160.732221,-0.175796,474211.693368,0.986153,19.908240,19.706349,2.947671,34.752289,65.227672,-40.002046,-0.486574,175.033954,32.000000,190.036238,171.157193,176.350426,156.930563,32.000000,150.512674,69.435299,65.582809,98.114876,39.127572,60.948008,34.012658,48.376386,29.022499,40.268014,0.000000,0.000000
54.780268,65.090065,161.378574,148.477105,120.475996,107.904516,28.927431,14.363229,161.197570,4.294233,58.816549,56.065609,147.157682,161.922645,145.756707,161.548284,89.590228,159.316179,-0.000561,0.036592,32.000000,-235.644639,160.660105,-0.175789,473885.256103,0.985687,19.750244,19.652930,2.941144,34.752289,65.180225,-40.000787,-0.485210,174.523937,32.000000,190.508432,172.599063,173.896141,155.628704,32.000000,151.916587,69.418402,65.613804,98.112032,39.127572,60.879006,34.012658,48.537909,28.927431,40.231917,0.000000,0.000000
54.798439,65.024612,161.487532,148.474593,120.480468,107.866197,22.254983,14.358091,161.214660,4.294452,58.437857,56.045527,147.171297,161.888961,145.913498,161.485941,89.568505,159.273659,-0.000563,0.036580,32.000000,-235.649121,160.588888,-0.175989,474118.458274,0.989340,20.060248,19.657877,2.945925,34.752289,65.271554,-40.001023,-0.486163,175.120850,32.000000,189.824973,171.472112,176.821494,156.661535,32.000000,150.323215,69.443619,65.627039,98.129477,39.127572,60.827986,34.012658,48.544774,22.254983,40.219372,0.000000,0.000000
54.728422,65.001786,161.487218,148.470685,120.315949,107.853360,28.945116,14.359376,161.114123,4.294863,58.700920,55.930668,147.146684,161.763169,145.794172,161.449414,89.604885,159.306775,-0.000564,0.036562,32.000000,-235.649148,160.601268,-0.175922,474118.458274,0.989340,20.060248,19.657877,2.945925,34.752289,65.308536,-40.001731,-0.486163,174.357033,32.000000,190.462325,172.339545,173.323146,155.464627,32.000000,151.582310,69.419705,65.645144,98.156275,39.127572,60.893238,34.012658,48.474112,28.945116,40.288851,0.000000,0.000000
54.755442,65.033412,161.432129,148.492458,120.311626,107.832593,28.985078,14.361088,161.064843,4.295400,58.555200,55.953660,147.085525,161.918873,145.896671,161.529845,89.704289,159.399413,-0.000563,0.036549,32.000000,-235.649402,160.723881,-0.175912,473890.397303,1.284809,19.977310,19.661336,2.946937,34.752289,65.371065,-40.000603,-0.486027,174.629775,32.000000,190.426309,171.276667,174.530464,156.632756,32.000000,150.372893,69.438186,65.650778,98.121792,39.127572,60.816562,34.012658,48.510214,28.985078,40.149819,0.000000,0.000000
55.073956,65.052388,161.452470,148.504460,120.400858,107.832092,1.198546,14.370364,161.124621,4.294979,58.675280,56.032459,147.138902,161.886715,145.806227,161.525268,89.681770,159.190599,-0.000561,0.036585,32.000000,-235.637504,160.700198,-0.175726,473772.140983,0.989070,20.021883,19.639181,2.950701,34.752289,65.368200,-40.000997,-0.486595,174.422934,32.000000,190.752391,172.403761,172.822260,155.729062,32.000000,151.650505,69.398353,65.642465,98.181825,39.127572,60.708300,34.012658,48.537208,1.198546,40.249599,0.000000,0.000000
54.775509,65.017737,161.277636,148.504181,120.520080,107.833700,28.911463,14.366796,160.919699,4.294642,58.788605,55.823246,147.112822,161.699140,145.865992,161.364426,89.713528,159.147038,-0.000558,0.036561,32.000000,-235.639432,160.553377,-0.175436,473370.426491,23.718883,19.740508,19.512382,2.931558,34.752289,65.336381,-40.001941,-0.483182,174.665307,32.000000,190.423233,171.372149,175.205661,156.830021,32.000000,150.424779,69.424745,65.644784,98.159465,39.127572,60.880644,34.012658,48.510241,28.911463,40.046885,0.000000,0.000000
54.795963,65.134342,161.234053,148.506414,120.550031,107.821082,29.019561,14.366368,160.941988,4.293895,58.718222,55.994514,147.184810,161.636398,145.807172,161.293917,89.684531,159.148895,-0.000557,0.036595,32.000000,-235.643794,160.392401,-0.175442,473370.426491,23.718883,19.740508,19.512382,2.931558,34.752289,65.335224,-40.001049,-0.483182,175.157979,32.000000,190.196014,172.226691,175.611333,155.791676,32.000000,151.453848,69.473290,65.617221,98.198619,39.127572,60.936344,34.012658,48.647594,29.019561,40.069776,0.000000,0.000000
54.861335,65.104641,161.200001,148.493853,120.621975,107.767756,28.915736,14.357521,160.989854,4.293170,58.882160,55.883331,147.083874,161.672084,145.822106,161.294196,89.729755,159.086504,-0.000555,0.036647,32.000000,-235.646413,160.397585,-0.175723,473451.644253,0.989141,19.992499,19.461900,2.944338,34.752289,65.330917,-40.000603,-0.485486,174.092057,32.000000,191.011180,171.362110,172.377861,156.575602,32.000000,150.609387,69.451749,65.641880,98.179155,39.127572,60.831258,34.012658,48.643259,28.915736,40.167501,0.000000,0.000000
54.854359,65.019662,161.311570,148.503623,120.674367,107.714415,28.938062,14.358805,160.921840,4.291710,58.739715,55.863336,147.156884,161.777280,145.833403,161.334921,89.696070,159.176591,-0.000554,0.036626,32.000000,-235.648735,160.461685,-0.175848,473608.139273,0.985241,20.089422,19.491696,2.942444,34.752289,65.401983,-40.000498,-0.485288,174.899694,32.000000,190.249255,172.169668,174.887898,155.695565,32.000000,151.666952,69.439539,65.640042,98.218082,39.127572,60.803975,34.012658,48.654737,28.938062,40.033312,0.000000,0.000000
54.876456,65.077139,161.329456,148.519255,120.679410,107.673806,28.941060,14.359233,160.944659,4.291112,58.469614,56.026039,147.114212,161.772488,145.890288,161.307643,89.752998,159.092134,-0.000555,0.036666,32.000000,-235.652405,160.747315,-0.175994,473196.193074,0.986908,19.996850,19.419649,2.938317,34.752289,65.412470,-40.000262,-0.484294,174.113334,32.000000,191.005306,171.253789,172.860255,156.642771,32.000000,150.930614,69.461553,65.675919,98.220656,39.127572,60.817727,34.012658,48.649406,28.941060,40.127809,0.000000,0.000000
54.647964,64.910483,161.385940,148.514230,120.709735,107.620579,28.965582,14.369365,160.996632,4.290459,58.460431,55.886729,147.184333,161.899582,145.940298,161.497703,89.641101,159.236287,-0.000553,0.036606,32.000000,-235.642437,160.698384,-0.175666,472917.187967,0.985573,19.918578,19.492061,2.940725,34.752289,65.522060,-40.002177,-0.484317,175.233201,32.000000,190.094909,171.897015,177.126557,156.083113,32.000000,151.527256,69.447028,65.630881,98.241148,39.127572,60.814760,34.012658,48.481926,28.965582,40.121426,0.000000,0.000000
54.849210,65.061738,161.453170,148.508927,120.696134,107.584947,2.323007,14.365655,161.116970,4.290101,58.524094,55.994450,147.136728,161.924255,145.930019,161.598951,89.657475,159.380799,-0.000552,0.036604,32.000000,-235.640902,160.762711,-0.175559,472687.763757,0.984812,19.954815,19.398827,2.939867,34.752289,65.526248,-40.000734,-0.484054,174.179172,32.000000,191.041853,171.525443,173.655522,156.625044,32.000000,150.588104,69.452870,65.683046,98.235276,39.127572,60.835248,34.012658,48.621369,2.323007,40.203524,0.000000,0.000000
55.005556,64.935784,161.798282,148.505298,120.701303,107.557590,29.006120,14.362087,161.500259,4.290269,58.345750,56.085097,147.246242,162.134547,145.933991,161.722670,89.585765,159.514680,-0.000550,0.036641,32.000000,-235.644305,161.017260,-0.174925,472595.595226,0.987603,20.008112,19.572683,2.953192,34.752289,65.642152,-40.000656,-0.485904,175.233769,32.000000,189.923027,172.345801,177.076196,155.926694,32.000000,151.376194,69.450548,65.651517,98.235338,39.127572,60.834229,34.012658,48.597165,29.006120,40.272269,0.000000,0.000000
55.047479,64.925609,161.939527,148.503623,120.703289,107.548055,28.933417,14.358377,161.523025,4.290573,58.129353,56.255032,147.155484,162.357746,145.883535,161.842008,89.672217,159.685474,-0.000546,0.036653,32.000000,-235.650474,160.976839,-0.174770,472493.833145,12.265336,19.965604,19.618381,2.943582,34.752289,65.856315,-40.001810,-0.484234,174.017858,32.000000,191.003955,172.031784,171.586554,156.141424,32.000000,151.096633,69.457114,65.665204,98.202084,39.127572,60.706640,34.012658,48.481779,28.933417,40.143290,0.000000,0.000000
54.985921,64.829907,161.747777,148.496086,120.683439,107.552266,28.933796,14.364941,161.535964,4.291091,58.538466,56.179241,147.214140,162.303627,145.893053,161.896325,89.706699,159.753417,-0.000543,0.036628,32.000000,-235.639648,160.989277,-0.174647,472246.276832,0.978620,19.689494,19.747559,2.941490,34.752289,65.957020,-40.001101,-0.483407,175.161936,32.000000,189.928932,172.396786,176.660928,155.797540,32.000000,151.168258,69.442139,65.651830,98.195676,39.127572,60.792453,34.012658,48.349544,28.933796,40.117905,0.000000,0.000000
54.809578,64.998761,161.753165,148.539073,120.649680,107.560013,22.905871,14.361231,161.527350,4.292163,58.629522,56.163672,147.146986,162.274306,145.878839,161.889518,89.818584,159.616666,-0.000541,0.036634,32.000000,-235.647620,160.846556,-0.174891,471840.951984,0.981127,19.602456,19.729012,2.941622,34.752289,65.995089,-40.000210,-0.483280,174.098776,32.000000,191.006565,172.012873,171.876755,156.244209,32.000000,150.900410,69.463632,65.689686,98.206910,39.127572,60.823092,34.012658,48.496011,22.905871,40.236099,0.000000,0.000000
54.819601,64.925334,161.996331,148.517301,120.694336,107.570339,1.508449,14.361944,161.661102,4.292550,58.745112,55.948181,147.186824,162.365391,145.886682,161.998287,89.803883,159.713038,-0.000539,0.036635,32.000000,-235.650513,161.088581,-0.174673,471840.951984,0.981127,19.602456,19.729012,2.941622,34.752289,66.190031,-40.000184,-0.483280,175.187781,32.000000,189.950776,171.988060,176.482362,155.833334,32.000000,151.660739,69.467595,65.667391,98.167443,39.127572,60.809197,34.012658,48.418878,1.508449,40.256055,0.000000,0.000000
54.797653,65.035062,162.059452,148.549401,120.755029,107.564020,21.313687,14.360517,161.582042,4.292475,58.576552,56.089212,147.142111,162.570483,145.926250,162.124798,89.916765,159.987325,-0.000540,0.036595,32.000000,-235.643580,161.095312,-0.174397,471993.296417,1.244390,19.940742,19.558491,2.951184,34.752289,66.341080,-40.000551,-0.485252,174.116293,32.000000,191.045117,171.293602,172.057325,156.565748,32.000000,150.883147,69.507729,65.693109,98.129871,39.127572,60.713867,34.012658,48.529742,21.313687,40.283715,0.000000,0.000000
54.946597,65.032862,162.007614,148.561962,120.674198,107.583108,28.988412,14.363514,161.626062,4.292552,58.600437,56.029183,147.268093,162.473809,145.989088,162.034082,89.906703,159.892541,-0.000541,0.036519,32.000000,-235.638125,161.219862,-0.174176,471960.532611,18.890393,19.857674,19.614518,2.955080,34.752289,66.446577,-40.002465,-0.485781,175.148345,32.000000,189.946415,171.389170,177.390710,156.553221,32.000000,150.963569,69.521691,65.678774,98.117088,39.127572,60.713977,34.012658,48.530130,28.988412,40.146665,0.000000,0.000000
54.799650,65.061463,161.784415,148.574244,120.701398,107.599080,29.036011,14.364941,161.385928,4.293263,58.814298,56.022163,147.186560,162.234135,145.914665,161.879538,89.941166,159.745419,-0.000542,0.036509,32.000000,-235.642927,161.056009,-0.174389,471873.748000,1.337851,19.988516,19.619149,2.957416,34.752289,66.495295,-40.001075,-0.486291,173.989802,32.000000,191.006579,171.460867,172.603270,156.445119,32.000000,150.658913,69.491805,65.693796,98.093397,39.127572,60.787946,34.012658,48.573978,29.036011,40.197141,0.000000,0.000000
54.805532,65.047163,161.886484,148.565591,120.760525,107.614215,1.165578,14.360660,161.309081,4.293814,58.493219,55.905963,147.267423,162.205385,145.947957,161.764106,89.911304,159.642703,-0.000543,0.036454,32.000000,-235.644257,160.772074,-0.174018,471879.347101,0.980870,19.843159,19.588620,2.948456,34.752289,66.626585,-40.001678,-0.484781,175.307523,32.000000,189.838282,171.770248,177.561368,156.082803,32.000000,151.210434,69.523036,65.690135,98.126065,39.127572,60.723398,34.012658,48.581930,1.165578,40.283128,0.000000,0.000000
54.942397,65.077139,161.790828,148.528466,120.793402,107.639606,1.318432,14.365084,161.368910,4.294202,58.548264,56.180520,147.152474,162.243250,145.896551,161.822476,89.928231,159.722708,-0.000544,0.036449,32.000000,-235.640489,160.988767,-0.173346,472111.468979,24.472187,19.993037,19.476939,2.953835,34.752289,66.688467,-39.999816,-0.485963,174.257420,32.000000,191.075768,171.394413,172.989515,156.733705,32.000000,150.440289,69.489126,65.702365,98.091826,39.127572,60.691026,34.012658,48.617238,1.318432,40.240135,0.000000,0.000000
54.868752,65.128567,161.648014,148.526233,120.833920,107.661793,28.912677,14.359233,161.331026,4.295100,58.700337,56.085329,147.231893,162.099394,145.916562,161.738558,89.942439,159.595079,-0.000540,0.036416,32.000000,-235.649290,160.848474,-0.173077,472111.468979,24.472187,19.993037,19.476939,2.953835,34.752289,66.738948,-40.000892,-0.485963,175.374179,32.000000,189.912083,172.017508,177.437738,156.132968,32.000000,151.122299,69.505910,65.683357,98.101085,39.127572,60.722086,34.012658,48.686697,28.912677,40.132578,0.000000,0.000000
54.872553,65.052938,161.619521,148.559729,120.960356,107.671959,28.961755,14.361231,161.369470,4.295940,58.579197,56.099672,147.189257,162.135485,145.933398,161.654829,90.034039,159.573570,-0.000541,0.036383,32.000000,-235.642703,160.877882,-0.172772,472144.879283,21.582130,19.891468,19.494316,2.944736,34.752289,66.823161,-40.000341,-0.484563,174.365417,32.000000,190.860084,171.429988,173.933384,156.874723,32.000000,150.456094,69.534186,65.699667,98.129602,39.127572,60.729203,34.012658,48.703433,28.961755,40.247325,0.000000,0.000000
54.937389,65.058163,161.746436,148.574244,120.923336,107.703668,28.922341,14.366796,161.222875,4.296057,58.744071,56.025643,147.248208,162.114298,145.925272,161.766494,89.957724,159.552364,-0.000541,0.036411,32.000000,-235.641399,160.812963,-0.172776,472330.432668,0.985958,20.013646,19.425379,2.946085,34.752289,66.892420,-40.001678,-0.485026,175.358872,32.000000,189.891920,171.970971,177.138345,156.060394,32.000000,151.389451,69.550673,65.676608,98.180901,39.127572,60.725673,34.012658,48.626824,28.922341,40.148205,0.000000,0.000000
54.854515,65.077964,161.743764,148.578990,120.842547,107.731012,21.967734,14.364370,161.258694,4.296119,58.516207,56.090466,147.183582,162.227039,145.942980,161.617387,89.956712,159.574751,-0.000541,0.036438,32.000000,-235.645956,160.643952,-0.172742,472077.456718,0.984105,19.934365,19.324552,2.945362,34.752289,66.992750,-40.001233,-0.484859,174.450093,32.000000,190.791691,171.156023,174.225407,156.819924,32.000000,150.476914,69.506828,65.678440,98.165840,39.127572,60.718849,34.012658,48.691638,21.967734,40.225681,0.000000,0.000000
54.962624,65.041663,161.689978,148.570615,120.767755,107.752032,28.915868,14.367510,161.190574,4.296011,58.579962,56.140225,147.282371,162.110607,145.943466,161.823924,89.901023,159.567280,-0.000541,0.036421,32.000000,-235.638391,160.922177,-0.172461,472339.177699,0.984462,19.877301,19.391768,2.944196,34.752289,67.061410,-40.000446,-0.484730,175.503848,32.000000,189.918864,172.044857,176.719596,155.743308,32.000000,151.733098,69.542231,65.665208,98.210670,39.127572,60.655256,34.012658,48.671120,28.915868,40.303304,0.000000,0.000000
54.899130,64.974560,161.696837,148.541585,120.777263,107.758372,28.967384,14.356664,161.175479,4.295682,58.391664,55.892546,147.243309,162.094867,145.985252,161.590776,89.943301,159.478242,-0.000540,0.036425,32.000000,-235.646450,160.636246,-0.172928,472628.775046,0.984580,19.836571,19.454868,2.941817,34.752289,67.106087,-40.000184,-0.484540,174.704918,32.000000,190.824373,171.043038,174.756105,157.031817,32.000000,150.308797,69.507139,65.681673,98.160182,39.127572,60.686260,34.012658,48.605953,28.967384,40.192666,0.000000,0.000000
54.846819,64.967135,161.617955,148.531257,120.785298,107.768555,28.917884,14.358805,161.249369,4.294827,58.641878,56.014078,147.263762,162.044807,145.902302,161.671635,89.907192,159.617505,-0.000541,0.036450,32.000000,-235.647752,160.810029,-0.172316,472628.775046,0.984580,19.836571,19.454868,2.941817,34.752289,67.147956,-40.000865,-0.484540,175.348247,32.000000,190.118988,172.273653,176.108683,155.856023,32.000000,151.560213,69.491229,65.646504,98.177020,39.127572,60.757149,34.012658,48.596283,28.917884,40.133899,0.000000,0.000000
54.864712,65.078239,161.664866,148.541864,120.669572,107.746964,28.938379,14.357521,161.437672,4.294470,58.513402,56.191800,147.229981,162.077290,145.953962,161.746787,89.925212,159.569207,-0.000541,0.036477,32.000000,-235.652806,160.769913,-0.172277,472657.771761,0.986767,19.873301,19.470243,2.946715,34.752289,67.252228,-40.001731,-0.485408,174.785544,32.000000,190.456501,171.326758,175.368785,156.737174,32.000000,150.732433,69.483068,65.653737,98.175595,39.127572,60.691535,34.012658,48.708989,28.938379,40.307486,0.000000,0.000000
54.964560,65.068614,161.682793,148.562241,120.669987,107.736801,29.031582,14.358234,161.337545,4.294523,58.740587,56.138422,147.223691,162.138198,145.894222,161.754346,89.874488,159.726958,-0.000540,0.036471,32.000000,-235.648322,160.967886,-0.171914,472657.771761,0.986767,19.873301,19.470243,2.946715,34.752289,67.339057,-39.999790,-0.485408,175.157440,32.000000,190.247165,172.325556,175.567941,155.730812,32.000000,151.784285,69.445903,65.637258,98.191609,39.127572,60.631015,34.012658,48.718457,29.031582,40.232358,0.000000,0.000000
55.044972,65.012786,161.839121,148.562241,120.669087,107.724029,29.092716,14.362230,161.519034,4.294750,58.462246,56.146641,147.199687,162.201571,145.994992,161.895081,89.914087,159.700265,-0.000538,0.036527,32.000000,-235.650064,161.008592,-0.171714,472670.576377,0.985809,19.967203,19.431507,2.946609,34.752289,67.485078,-40.001259,-0.485416,174.947449,32.000000,190.363705,171.515826,175.879888,156.806294,32.000000,150.627281,69.494483,65.655195,98.190278,39.127572,60.578947,34.012658,48.674977,29.092716,40.129863,0.000000,0.000000
54.971217,65.060088,161.970328,148.595738,120.582392,107.694735,28.997645,14.365940,161.659704,4.294917,58.498741,56.147752,147.227303,162.410169,145.923416,161.985007,89.983542,159.947040,-0.000538,0.036561,32.000000,-235.645206,161.247088,-0.171778,472655.696846,0.980550,19.861665,19.549880,2.941583,34.752289,67.641332,-40.001049,-0.484476,174.175948,32.000000,191.208975,172.233796,172.195872,156.066741,32.000000,151.435674,69.452331,65.682087,98.247853,39.127572,60.610448,34.012658,48.729989,28.997645,40.265813,0.000000,0.000000
55.243632,64.914883,162.271034,148.590434,120.513644,107.666246,29.064827,14.366654,161.781035,4.294873,58.110450,56.218314,147.292122,162.713319,146.036821,162.316892,89.967255,160.029864,-0.000539,0.036588,32.000000,-235.646295,161.517993,-0.171476,472234.528494,0.981160,19.846749,19.535123,2.946457,34.752289,67.826603,-40.000603,-0.485003,175.009440,32.000000,190.312170,171.311923,176.252932,156.981422,32.000000,150.621970,69.465667,65.681720,98.257820,39.127572,60.611323,34.012658,48.633791,29.064827,40.281954,0.000000,0.000000
54.885585,64.929734,162.233875,148.584851,120.429399,107.671361,29.019524,14.360232,161.887875,4.295567,58.569993,56.110693,147.208227,162.696620,145.986752,162.179599,90.013355,160.110123,-0.000540,0.036559,32.000000,-235.647964,161.412697,-0.171799,472234.528494,0.981160,19.846749,19.535123,2.946457,34.752289,68.065182,-40.000734,-0.485003,174.234047,32.000000,191.044693,172.298207,171.805109,156.051724,32.000000,151.272196,69.459777,65.681226,98.273780,39.127572,60.545551,34.012658,48.508060,29.019524,40.175131,0.000000,0.000000
54.950859,64.965485,162.139168,148.592667,120.452084,107.682204,21.901785,14.363514,161.596153,4.296380,58.492660,56.118199,147.300789,162.554067,145.986345,162.111986,90.006016,160.016277,-0.000541,0.036621,32.000000,-235.642714,161.269136,-0.172018,471765.854326,0.972908,19.440566,19.586870,2.937371,34.752289,68.212545,-40.000551,-0.482925,175.455673,32.000000,189.965155,172.313906,177.145847,155.896927,32.000000,151.315170,69.459335,65.688706,98.269720,39.127572,60.571443,34.012658,48.592558,21.901785,40.309687,0.000000,0.000000
54.987600,65.005911,162.129833,148.591830,120.402211,107.697360,28.950972,14.361802,161.769645,4.296570,58.632983,55.839693,147.211231,162.463777,145.935561,162.050786,90.057853,159.898500,-0.000542,0.036657,32.000000,-235.646394,161.205423,-0.172059,472013.690520,1.299093,19.771688,19.542293,2.950621,34.752289,68.331434,-40.001783,-0.485481,174.177190,32.000000,191.092056,171.906149,171.773365,156.067460,32.000000,150.879918,69.440630,65.713292,98.284538,39.127572,60.621564,34.012658,48.584839,28.950972,40.281440,0.000000,0.000000
55.023131,64.983360,161.924422,148.596296,120.451104,107.702462,28.986121,14.362943,161.576787,4.297745,58.559212,56.092288,147.247630,162.379930,145.950649,162.088272,90.043831,159.968693,-0.000544,0.036673,32.000000,-235.648367,160.995764,-0.171681,472013.690520,1.299093,19.771688,19.542293,2.950621,34.752289,68.506028,-40.000629,-0.485481,175.226320,32.000000,190.176182,171.964070,176.907561,156.226371,32.000000,151.570245,69.425070,65.699332,98.256185,39.127572,60.573468,34.012658,48.600660,28.986121,40.149232,0.000000,0.000000
54.874746,64.991061,162.011998,148.604391,120.459511,107.717747,1.976847,14.367653,161.599964,4.299087,58.596711,55.998235,147.193356,162.478600,145.964985,161.953797,90.151538,159.768862,-0.000544,0.036689,32.000000,-235.642838,161.068184,-0.171662,472003.198217,0.980393,19.720211,19.484106,2.942843,34.752289,68.564728,-40.002885,-0.484311,174.111192,32.000000,191.160975,171.473025,171.996775,156.383825,32.000000,150.872583,69.460181,65.744190,98.279787,39.127572,60.579425,34.012658,48.623781,1.976847,40.226342,0.000000,0.000000
54.864475,65.060913,161.745397,148.609974,120.465817,107.743224,28.909932,14.365512,161.304944,4.299240,58.785878,55.996744,147.297362,162.302240,145.909245,161.830238,90.120695,159.666818,-0.000544,0.036691,32.000000,-235.641864,160.932906,-0.171521,471950.339329,14.420702,19.870380,19.290791,2.952396,34.752289,68.690472,-40.000629,-0.486024,175.235833,32.000000,190.085958,172.236347,176.055955,155.738768,32.000000,151.843482,69.423213,65.709561,98.224721,39.127572,60.567904,34.012658,48.639585,28.909932,40.265666,0.000000,0.000000
54.880573,65.039187,161.798726,148.622814,120.468767,107.738049,29.035873,14.363514,161.408200,4.299597,58.287620,56.070930,147.276640,162.199593,145.984672,161.789614,90.102186,159.675594,-0.000545,0.036664,32.000000,-235.639764,160.979366,-0.170983,471950.339329,14.420702,19.870380,19.290791,2.952396,34.752289,68.756889,-40.001416,-0.486024,174.733855,32.000000,190.504546,171.070872,175.541682,157.072866,32.000000,150.292756,69.432187,65.758611,98.245738,39.127572,60.568734,34.012658,48.671393,29.035873,40.159577,0.000000,0.000000
54.700067,64.908558,161.744139,148.584572,120.456372,107.737954,28.935315,14.367082,161.383166,4.300268,58.506586,56.074335,147.258474,162.162379,145.950825,161.771832,90.066134,159.550691,-0.000545,0.036632,32.000000,-235.638491,160.927460,-0.170830,472229.530802,0.986703,19.950104,19.277889,2.948090,34.752289,68.844796,-40.001049,-0.485615,174.236727,32.000000,190.949203,172.199905,172.753392,156.018334,32.000000,151.730052,69.407823,65.781266,98.286720,39.127572,60.657254,34.012658,48.534626,28.935315,40.263539,0.000000,0.000000
54.804090,64.924234,161.662932,148.573407,120.457885,107.748121,28.921009,14.363086,161.353510,4.300333,58.428616,56.022420,147.253696,162.204875,145.989550,161.731981,90.025759,159.598116,-0.000548,0.036581,32.000000,-235.646093,160.974696,-0.171099,472204.064204,0.982000,19.912905,19.300161,2.948197,34.752289,68.913078,-40.000787,-0.485550,174.811902,32.000000,190.200291,171.249757,175.898401,156.932342,32.000000,150.439254,69.397217,65.753516,98.256752,39.127572,60.597576,34.012658,48.528034,28.921009,40.208880,0.000000,0.000000
54.640370,64.908283,161.757762,148.575919,120.415623,107.753239,28.976848,14.359804,161.275047,4.300276,58.671246,55.815279,147.198150,162.173371,145.919404,161.796008,90.009056,159.690003,-0.000549,0.036593,32.000000,-235.645769,160.911861,-0.171173,472290.163985,0.987212,19.871496,19.343360,2.949833,34.752289,69.041952,-40.001993,-0.485795,174.160713,32.000000,190.873245,172.337874,171.912858,155.990414,32.000000,151.262592,69.380699,65.757362,98.311688,39.127572,60.689767,34.012658,48.492654,28.976848,40.209761,0.000000,0.000000
54.620795,65.005086,161.635647,148.595459,120.431670,107.760366,20.523950,14.361374,161.229547,4.300198,58.575682,56.028992,147.288459,162.125188,145.962543,161.616998,89.981181,159.590527,-0.000549,0.036545,32.000000,-235.646986,160.836909,-0.171524,472430.128444,0.988582,20.013234,19.399469,2.960408,34.752289,69.087215,-40.000603,-0.487611,175.359566,32.000000,190.023630,171.916746,177.476605,156.287836,32.000000,151.635791,69.372817,65.756952,98.336276,39.127572,60.705339,34.012658,48.580460,20.523950,40.308366,0.000000,0.000000
54.824274,65.077139,161.666111,148.605508,120.548519,107.763427,28.889400,14.358520,161.175373,4.300134,58.829512,55.857365,147.214665,162.056104,145.963430,161.662549,90.024432,159.531681,-0.000548,0.036488,32.000000,-235.652463,160.803381,-0.171474,472430.128444,0.988582,20.013234,19.399469,2.960408,34.752289,69.202483,-40.000708,-0.487611,174.452348,32.000000,190.833987,171.400433,174.057940,156.854557,32.000000,150.474544,69.357587,65.771267,98.334151,39.127572,60.569855,34.012658,48.657776,28.889400,40.270435,0.000000,0.000000
54.816516,65.115091,161.608927,148.624489,120.692325,107.729188,28.927041,14.361088,161.281725,4.299363,58.885330,55.908827,147.314646,162.062262,145.967784,161.721182,89.962687,159.472545,-0.000551,0.036463,32.000000,-235.646616,160.752760,-0.171577,472666.652206,1.396743,20.128916,19.384684,2.959233,34.752289,69.258021,-40.001390,-0.487647,175.407153,32.000000,189.903850,172.252319,176.971291,156.082537,32.000000,151.655682,69.351112,65.761011,98.362528,39.127572,60.691558,34.012658,48.722298,28.927041,40.296848,0.000000,0.000000
54.719266,65.045513,161.714555,148.633142,120.694827,107.698678,28.990362,14.362087,161.300375,4.298469,58.426022,56.021096,147.267241,162.246615,146.008844,161.703438,90.025269,159.687716,-0.000553,0.036398,32.000000,-235.645781,160.891791,-0.171352,472562.084260,0.988434,20.004985,19.316186,2.948805,34.752289,69.393051,-40.000525,-0.485891,174.552913,32.000000,190.749185,171.611731,174.397458,157.046995,32.000000,150.382961,69.347615,65.781270,98.344217,39.127572,60.674691,34.012658,48.679092,28.990362,40.257523,0.000000,0.000000
54.717461,64.971535,161.774707,148.628955,120.697427,107.664465,28.962570,14.364085,161.410242,4.298552,58.487351,55.917022,147.278550,162.194618,145.931240,161.807298,90.029642,159.624417,-0.000556,0.036350,32.000000,-235.642308,160.861647,-0.171278,472301.019536,0.986408,20.074428,19.382274,2.955350,34.752289,69.481620,-40.002570,-0.486698,174.537254,32.000000,190.611073,172.415014,173.405972,155.910895,32.000000,151.853187,69.325473,65.799902,98.390715,39.127572,60.516398,34.012658,48.608737,28.962570,40.253267,0.000000,0.000000
54.674307,64.968235,161.646822,148.616952,120.660493,107.641542,28.918264,14.363942,161.271014,4.298372,58.433269,55.943682,147.315191,162.142438,145.991612,161.714583,89.979203,159.481765,-0.000557,0.036259,32.000000,-235.646056,160.695735,-0.171147,472037.575713,0.986881,20.002189,19.350758,2.956546,34.752289,69.540996,-40.001626,-0.486604,175.438566,32.000000,189.903849,171.698566,177.503399,156.779570,32.000000,150.792553,69.339248,65.783293,98.368852,39.127572,60.691874,34.012658,48.594435,28.918264,40.306239,0.000000,0.000000
54.865927,65.052113,161.649335,148.635655,120.766554,107.602263,1.523216,14.365227,161.204471,4.297371,58.677096,55.933271,147.251422,162.122189,145.991853,161.678708,90.063368,159.550305,-0.000560,0.036237,32.000000,-235.641985,160.783819,-0.171024,472037.575713,0.986881,20.002189,19.350758,2.956546,34.752289,69.647674,-39.999764,-0.486604,174.337724,32.000000,191.095188,171.468520,172.364840,156.743959,32.000000,150.822801,69.314178,65.786058,98.380360,39.127572,60.615328,34.012658,48.636032,1.523216,40.156936,0.000000,0.000000
54.754449,65.030662,161.854895,148.633701,120.776775,107.557655,21.754866,14.358948,161.394644,4.297466,58.593081,56.011622,147.326629,162.215907,146.034368,161.762068,90.045888,159.571450,-0.000564,0.036251,32.000000,-235.650887,161.020647,-0.171013,472061.756091,0.989037,20.040467,19.339995,2.956541,34.752289,69.735686,-40.001128,-0.486560,175.336082,32.000000,189.986475,171.608524,177.502274,156.728596,32.000000,151.022627,69.324724,65.775796,98.400385,39.127572,60.698420,34.012658,48.692236,21.754866,40.243509,0.000000,0.000000
54.727797,65.001786,161.808880,148.625047,120.838336,107.529910,28.972313,14.361374,161.379419,4.296905,58.396480,56.053845,147.236687,162.252589,145.985489,161.717067,90.108878,159.545146,-0.000566,0.036255,32.000000,-235.641741,160.947204,-0.170831,471714.253924,18.701680,19.939909,19.285242,2.946261,34.752289,69.897989,-39.999580,-0.484696,174.307777,32.000000,190.967964,171.587849,172.850884,156.693273,32.000000,150.941162,69.332587,65.806212,98.408186,39.127572,60.660779,34.012658,48.640639,28.972313,40.252534,0.000000,0.000000
54.768985,64.890958,161.710970,148.599087,120.956148,107.529976,28.932508,14.361944,161.269343,4.296738,58.488342,55.878821,147.315887,162.164093,145.920170,161.691235,90.014796,159.574121,-0.000568,0.036339,32.000000,-235.645104,160.751495,-0.171175,471594.981520,1.311772,20.025698,19.311792,2.956014,34.752289,69.964932,-40.001206,-0.486087,174.976175,32.000000,190.375950,172.347978,174.793173,155.846547,32.000000,151.630755,69.321320,65.810328,98.390462,39.127572,60.637833,34.012658,48.519512,28.932508,40.215336,0.000000,0.000000
54.749539,65.033687,161.448700,148.612765,120.995506,107.528774,28.928514,14.358234,161.012958,4.296492,58.518045,55.860491,147.277059,161.928417,145.933945,161.463266,90.037532,159.364237,-0.000570,0.036378,32.000000,-235.651601,160.619542,-0.170816,471319.772804,0.985190,20.022485,19.237518,2.956612,34.752289,69.980493,-40.000577,-0.486071,175.154564,32.000000,190.151465,171.398030,176.519719,157.118930,32.000000,150.586420,69.318450,65.792015,98.365604,39.127572,60.644766,34.012658,48.644699,28.928514,40.247912,0.000000,0.000000
54.832581,64.992436,161.574930,148.619744,120.994227,107.517235,1.258548,14.361516,161.036833,4.296101,58.692267,55.633274,147.257719,161.917507,145.890904,161.440635,90.070388,159.336993,-0.000574,0.036428,32.000000,-235.647827,160.548424,-0.170818,471489.723711,0.986322,20.033450,19.231212,2.948860,34.752289,70.051201,-40.001783,-0.484883,174.251754,32.000000,191.121679,172.111837,171.845189,156.333004,32.000000,151.197330,69.341805,65.829647,98.396953,39.127572,60.608367,34.012658,48.607605,1.258548,40.193106,0.000000,0.000000
54.672441,65.012786,161.335946,148.617790,120.987136,107.494321,28.978643,14.364370,161.161285,4.295544,58.567815,55.830566,147.322498,161.809761,145.958856,161.461906,90.066362,159.226232,-0.000578,0.036488,32.000000,-235.645956,160.691594,-0.170204,471489.723711,0.986322,20.033450,19.231212,2.948860,34.752289,70.017180,-39.999869,-0.484883,175.437471,32.000000,190.002248,172.157170,176.985021,156.064443,32.000000,151.752081,69.344306,65.787538,98.366461,39.127572,60.708031,34.012658,48.627090,28.978643,40.006386,0.000000,0.000000
54.736978,65.030662,161.435211,148.611649,120.984586,107.498877,29.002028,14.359376,161.201889,4.295249,58.501043,56.102040,147.300861,161.937878,146.008173,161.488040,90.093179,159.347422,-0.000581,0.036570,32.000000,-235.652426,160.779274,-0.170280,471276.643954,0.980971,19.911332,19.187086,2.946660,34.752289,70.123665,-40.000525,-0.484330,174.646233,32.000000,190.686594,171.477685,174.673363,156.818179,32.000000,150.425017,69.381766,65.809727,98.286211,39.127572,60.758144,34.012658,48.552816,29.002028,40.143363,0.000000,0.000000
