OSU 80 Ton Compressor Load Stand
54.743806,65.026537,161.471966,148.610532,120.845297,107.496311,29.072599,14.356664,161.064342,4.295356,58.857267,55.954434,147.307954,161.887044,145.922528,161.512057,89.997463,159.204814,-0.000580,0.036657,32.000000,-235.652351,160.522035,-0.170044,471296.789811,0.985782,20.086819,19.143102,2.950956,34.752289,70.173217,-40.000839,-0.485125,174.614269,32.000000,190.936826,172.471713,173.226773,155.968139,32.000000,151.980452,69.396140,65.796222,98.275703,39.127572,60.688180,34.012658,48.637997,29.072599,40.060605,0.000000,0.000000
54.601536,65.101065,161.544617,148.648216,120.796300,107.473758,29.072829,14.362801,161.218553,4.295061,58.615146,55.665747,147.305495,161.876215,145.984952,161.467507,89.996774,159.449281,-0.000582,0.036733,32.000000,-235.645231,160.519524,-0.170061,471248.145243,0.983790,20.042519,19.168345,2.949290,34.752289,70.237416,-40.000210,-0.484829,174.843978,32.000000,190.621102,171.379370,175.377083,157.027556,32.000000,150.428352,69.420866,65.818135,98.250522,39.127572,60.783279,34.012658,48.728193,29.072829,40.091419,0.000000,0.000000
54.630388,65.026537,161.481573,148.678642,120.729256,107.450956,28.953073,14.361231,161.180536,4.294140,58.757897,55.847731,147.305407,162.002700,145.965780,161.533573,89.962224,159.363316,-0.000581,0.036818,32.000000,-235.645817,160.639997,-0.170089,471420.952823,0.981232,20.031818,19.202798,2.949593,34.752289,70.270689,-40.000105,-0.484840,174.472947,32.000000,190.947359,172.665669,172.773814,155.975630,32.000000,151.693614,69.418693,65.779256,98.279342,39.127572,60.668467,34.012658,48.675857,28.953073,40.223994,0.000000,0.000000
54.795983,65.063114,161.665955,148.680596,120.741402,107.433290,28.868050,14.360946,161.200517,4.293570,58.369082,55.753882,147.343134,162.016607,146.046322,161.569795,89.986654,159.436489,-0.000580,0.036861,32.000000,-235.648725,160.724554,-0.170082,471522.798158,0.984044,20.243473,19.308483,2.958609,34.752289,70.398249,-40.001390,-0.486417,175.490229,32.000000,190.016116,172.495454,177.432376,156.398272,32.000000,151.044670,69.447353,65.768840,98.279050,39.127572,60.690522,34.012658,48.727480,28.868050,40.252240,0.000000,0.000000
54.642063,64.989410,161.692178,148.650449,120.759729,107.424429,28.926647,14.362087,161.203293,4.293189,58.445177,55.927695,147.271663,161.981371,146.040372,161.535733,90.033313,159.373477,-0.000579,0.036853,32.000000,-235.642994,160.482589,-0.170080,471368.556541,0.987131,20.141113,19.306125,2.955893,34.752289,70.410479,-40.001521,-0.485760,174.290541,32.000000,191.276734,171.682088,172.944638,156.996475,32.000000,150.762822,69.415968,65.784025,98.257009,39.127572,60.692847,34.012658,48.701010,28.926647,40.260531,0.000000,0.000000
54.751894,65.045788,161.365311,148.640679,120.785892,107.432163,28.907444,14.364228,161.111457,4.292516,58.756244,55.782504,147.292332,161.946482,145.945810,161.507234,90.054653,159.335134,-0.000577,0.036860,32.000000,-235.647410,160.495008,-0.170361,471188.643236,0.986662,20.018175,19.313111,2.950325,34.752289,70.448164,-40.001626,-0.484648,174.265550,32.000000,191.318223,172.537563,171.895819,156.324744,32.000000,151.434205,69.439322,65.807064,98.327551,39.127572,60.776949,34.012658,48.708806,28.907444,40.245857,0.000000,0.000000
54.594298,64.977585,161.322385,148.654078,120.691560,107.404180,1.046581,14.359661,161.005396,4.292045,58.453728,55.813024,147.322646,161.767533,146.004806,161.390375,90.003509,159.262170,-0.000575,0.036815,32.000000,-235.647551,160.499579,-0.170002,471047.348909,0.987457,20.092729,19.239400,2.959116,34.752289,70.524167,-40.000079,-0.486047,175.271740,32.000000,190.088424,172.564874,177.361993,156.199166,32.000000,151.095449,69.426270,65.779776,98.335106,39.127572,60.725865,34.012658,48.665025,1.046581,40.140942,0.000000,0.000000
54.614338,65.043038,161.201856,148.651845,120.573750,107.377489,28.856362,14.359376,160.832521,4.291764,58.609529,55.708941,147.244723,161.668719,145.988196,161.143829,89.973895,159.175367,-0.000573,0.036814,32.000000,-235.645706,160.440393,-0.169975,471045.942891,0.986139,20.043283,19.201594,2.947210,34.752289,70.440927,-40.001128,-0.484192,174.380856,32.000000,191.016786,171.623059,174.228049,157.144519,32.000000,150.255862,69.400726,65.787901,98.310985,39.127572,60.837124,34.012658,48.706526,28.856362,40.123847,0.000000,0.000000
54.706627,64.996561,161.154142,148.649053,120.526002,107.349635,28.943229,14.365512,160.951756,4.291338,58.730989,55.675605,147.334591,161.626080,145.918679,161.300721,89.945434,159.004877,-0.000569,0.036710,32.000000,-235.641536,160.446366,-0.169949,471031.212315,27.312907,20.126975,19.221396,2.954931,34.752289,70.487658,-39.999344,-0.485377,174.597070,32.000000,190.771541,173.250029,173.714600,155.923793,32.000000,152.038332,69.398596,65.780340,98.359490,39.127572,60.836084,34.012658,48.670030,28.943229,40.096922,0.000000,0.000000
54.663136,65.009761,161.309510,148.645983,120.503350,107.319152,28.945646,14.360803,160.951950,4.290856,58.582442,55.833821,147.333535,161.732787,146.028309,161.346372,89.873027,159.141370,-0.000565,0.036696,32.000000,-235.650343,160.363178,-0.169651,471053.300839,0.990127,20.173093,19.213711,2.951640,34.752289,70.496429,-40.001390,-0.484807,175.437477,32.000000,190.104433,178.564065,177.289393,156.958308,32.000000,150.754037,69.390801,65.739566,98.356829,39.127572,60.847794,34.012658,48.685884,28.945646,40.243730,0.000000,0.000000
54.597968,64.970985,161.436757,148.660498,120.652699,107.288669,28.992580,14.361659,161.012297,4.290576,58.447453,55.928404,147.262239,161.776219,145.985894,161.461965,89.884736,159.231519,-0.000564,0.036692,32.000000,-235.643750,160.649888,-0.169267,470862.255679,0.984935,20.037652,19.168867,2.945788,34.752289,70.560177,-40.000210,-0.483625,174.220200,32.000000,191.283461,171.339203,172.400702,156.987198,32.000000,151.130122,69.408188,65.769956,98.392523,39.127572,60.904040,34.012658,48.634603,28.992580,40.285109,0.000000,0.000000
54.578825,64.927259,161.498134,148.644866,120.809907,107.280728,28.909727,14.364513,161.177281,4.290571,58.676301,55.801145,147.339695,161.898645,146.011580,161.587542,89.838444,159.429120,-0.000562,0.036613,32.000000,-235.642207,160.610158,-0.169204,470755.630915,0.984797,20.116834,19.327000,2.956827,34.752289,70.630269,-40.000997,-0.485132,174.333678,32.000000,191.221396,172.136382,172.617058,156.051257,32.000000,151.673584,69.399176,65.773416,98.429388,39.127572,60.929223,34.012658,48.574690,28.909727,40.189364,0.000000,0.000000
54.760024,65.003161,161.372073,148.653799,120.833876,107.287986,29.073534,14.364228,161.088576,4.290547,58.653901,55.916840,147.361478,161.898359,146.054775,161.504952,89.819543,159.406960,-0.000558,0.036554,32.000000,-235.646099,160.671220,-0.169353,470755.630915,0.984797,20.116834,19.327000,2.956827,34.752289,70.647979,-40.000787,-0.485132,175.417115,32.000000,190.172974,171.700443,177.782684,156.226834,32.000000,151.068595,69.427901,65.726364,98.382958,39.127572,60.841788,34.012658,48.643358,29.073534,40.288484,0.000000,0.000000
54.526556,65.026537,161.360419,148.664127,120.898761,107.297262,28.966693,14.359090,161.039474,4.290448,58.346535,55.763885,147.276623,161.863044,146.027784,161.485473,89.886145,159.315468,-0.000559,0.036505,32.000000,-235.651236,160.601308,-0.169288,470769.859394,0.987814,20.091579,19.458156,2.958989,34.752289,70.748527,-39.999685,-0.485378,174.413701,32.000000,191.480573,171.207001,173.200671,156.945217,32.000000,150.730611,69.409331,65.756925,98.373841,39.127572,60.836640,34.012658,48.673878,28.966693,40.219152,0.000000,0.000000
54.737020,64.907733,161.553816,148.650728,120.973400,107.273325,1.715146,14.359090,161.289697,4.290449,58.267712,55.793448,147.331625,162.208056,145.999679,161.662630,89.868461,159.438715,-0.000559,0.036469,32.000000,-235.647630,160.798731,-0.169260,470915.174801,0.987331,20.241322,19.361656,2.959300,34.752289,70.820238,-40.001049,-0.485723,174.901258,32.000000,190.637756,172.329144,174.371137,155.794914,32.000000,151.733319,69.399516,65.721627,98.363551,39.127572,60.871304,34.012658,48.542300,1.715146,40.285109,0.000000,0.000000
54.888441,65.084565,161.602444,148.655473,120.898131,107.267879,29.067359,14.358662,161.234517,4.291009,58.484143,55.776939,147.310434,162.147924,146.056692,161.655683,89.923171,159.530191,-0.000561,0.036434,32.000000,-235.646419,160.881513,-0.169590,470915.174801,0.987331,20.241322,19.361656,2.959300,34.752289,70.923612,-40.001547,-0.485723,175.344325,32.000000,190.400551,171.249325,176.725723,157.090778,32.000000,150.318769,69.448671,65.685501,98.367954,39.127572,60.795658,34.012658,48.698918,29.067359,40.279386,0.000000,0.000000
54.849362,65.023512,161.524706,148.665802,120.833668,107.277192,29.041827,14.365512,161.110617,4.290797,58.642735,55.858997,147.217076,161.929496,145.970043,161.490591,89.994360,159.356171,-0.000560,0.036450,32.000000,-235.644487,160.703831,-0.169302,470548.459260,16.594881,19.919551,19.432260,2.951454,34.752289,70.944388,-40.001049,-0.483962,174.405898,32.000000,191.204248,171.878685,171.968688,156.414968,32.000000,151.106250,69.428314,65.720941,98.413584,39.127572,60.961552,34.012658,48.654104,29.041827,40.260237,0.000000,0.000000
54.618205,64.992711,161.412464,148.658265,120.911395,107.288571,22.071946,14.363800,161.180327,4.290807,58.428458,55.724898,147.353769,161.742635,145.961940,161.380987,89.943326,159.228763,-0.000561,0.036437,32.000000,-235.645543,160.408596,-0.169254,470397.447653,0.978174,19.927232,19.270920,2.944878,34.752289,70.979744,-40.000787,-0.482990,175.573660,32.000000,190.179715,172.293396,176.775285,155.773319,32.000000,151.482845,69.424897,65.687062,98.350976,39.127572,60.954413,34.012658,48.627516,22.071946,40.091199,0.000000,0.000000
54.792195,65.011686,161.158811,148.649612,120.922464,107.304038,28.884017,14.361944,160.779030,4.290751,58.280038,55.730028,147.342318,161.601796,146.026803,161.169052,89.995940,159.039997,-0.000564,0.036525,32.000000,-235.641006,160.289429,-0.169219,470397.447653,0.978174,19.927232,19.270920,2.944878,34.752289,70.904757,-40.000420,-0.482990,175.419029,32.000000,190.122668,171.536158,177.504304,156.848434,32.000000,150.726268,69.462242,65.661179,98.320780,39.127572,60.879848,34.012658,48.647352,28.884017,39.971463,0.000000,0.000000
54.660886,64.990235,160.864615,148.624768,120.959635,107.331980,21.869631,14.358520,160.528651,4.290580,58.740127,55.647333,147.257461,161.334595,145.960116,160.908773,90.033745,158.815381,-0.000566,0.036575,32.000000,-235.650496,159.820839,-0.169172,470652.785084,1.293123,20.119037,19.267226,2.955287,34.752289,70.778601,-40.001049,-0.484892,174.438241,32.000000,191.222002,171.373334,172.324016,156.870098,32.000000,150.826670,69.473984,65.682150,98.283541,39.127572,60.972984,34.012658,48.615397,21.869631,40.085770,0.000000,0.000000
54.258362,64.870332,160.700436,148.617510,120.896677,107.352285,22.360629,14.359090,160.367092,4.290093,58.407950,55.564736,147.325503,161.084603,145.881708,160.757122,89.953425,158.601290,-0.000566,0.036573,32.000000,-235.653367,159.784372,-0.168981,470526.970065,0.984869,19.970391,19.133466,2.941273,34.752289,70.703209,-40.001442,-0.482623,175.303042,32.000000,190.345601,172.291459,175.419047,155.694646,32.000000,151.686516,69.426062,65.657786,98.288696,39.127572,60.990528,34.012658,48.586050,22.360629,40.101250,0.000000,0.000000
54.218541,64.978135,160.588022,148.615836,120.704792,107.333174,28.975957,14.358805,160.132928,4.288975,58.480666,55.421018,147.288769,161.098184,145.959418,160.571041,89.910475,158.436948,-0.000566,0.036595,32.000000,-235.646276,159.685539,-0.168673,470621.112051,1.304476,20.075406,18.999010,2.942957,34.752289,70.515030,-40.000262,-0.483141,175.163659,32.000000,190.432965,171.197103,175.887108,157.041979,32.000000,150.608476,69.421737,65.665955,98.265419,39.127572,61.225245,34.012658,48.574320,28.975957,40.108807,0.000000,0.000000
54.349785,65.100515,160.463861,148.624210,120.605235,107.289335,29.131197,14.359804,160.094865,4.287750,58.945600,55.262991,147.260190,160.939319,145.876966,160.544171,89.884995,158.447415,-0.000566,0.036672,32.000000,-235.649703,159.557969,-0.168721,471136.737199,0.993422,20.491047,18.959209,2.961865,34.752289,70.324264,-40.001128,-0.486608,174.415244,32.000000,191.164104,171.991407,172.259505,156.041867,32.000000,151.619004,69.398066,65.655107,98.259853,39.127572,61.271777,34.012658,48.698951,29.131197,39.818126,0.000000,0.000000
54.322065,65.049363,160.434891,148.630630,120.659223,107.232913,28.929208,14.362801,159.973159,4.285782,58.722019,55.379044,147.291193,160.790934,145.909171,160.281513,89.829306,158.262358,-0.000567,0.036668,32.000000,-235.642936,159.592455,-0.168386,471136.737199,0.993422,20.491047,18.959209,2.961865,34.752289,70.152549,-40.001915,-0.486608,174.830575,32.000000,190.751814,172.257441,174.245024,155.731488,32.000000,151.874865,69.350466,65.626064,98.246449,39.127572,61.338141,34.012658,48.679054,28.929208,39.949306,0.000000,0.000000
54.373479,64.950359,160.337044,148.635375,120.581648,107.171858,28.917904,14.362943,159.988829,4.284303,58.442813,55.348974,147.283660,160.791077,145.960788,160.380094,89.712800,158.383625,-0.000565,0.036717,32.000000,-235.646072,159.544466,-0.168386,471085.624163,0.985410,20.486238,18.989204,2.952429,34.752289,69.937397,-40.001941,-0.484960,175.230914,32.000000,190.358743,171.379429,176.717807,156.945347,32.000000,150.660105,69.391256,65.575689,98.186056,39.127572,61.354478,34.012658,48.587035,28.917904,39.882689,0.000000,0.000000
54.201500,65.071364,160.412073,148.649891,120.485116,107.075625,29.032696,14.364941,160.029725,4.282135,58.525885,55.491155,147.208324,160.756371,145.941810,160.388774,89.739493,158.156107,-0.000566,0.036774,32.000000,-235.644074,159.563270,-0.168369,470894.339995,0.992193,20.461930,18.965048,2.953402,34.752289,69.776771,-40.000944,-0.484809,174.223811,32.000000,191.238141,171.660263,172.005430,156.505510,32.000000,151.064795,69.361059,65.569966,98.124937,39.127572,61.514701,34.012658,48.704102,29.032696,40.066401,0.000000,0.000000
54.237636,65.042488,160.238186,148.643191,120.561203,107.001551,28.917368,14.364656,160.086642,4.280358,58.713963,55.519784,147.276976,160.683168,145.959055,160.385229,89.680802,158.134927,-0.000568,0.036801,32.000000,-235.647310,159.561679,-0.168272,470492.505752,0.989692,20.600807,19.008985,2.959550,34.752289,69.594409,-40.001521,-0.485230,175.432977,32.000000,190.172123,172.422484,176.297341,156.016328,32.000000,151.217272,69.352412,65.563783,98.108968,39.127572,61.523915,34.012658,48.684260,28.917368,39.869556,0.000000,0.000000
54.361554,65.025712,160.449476,148.648216,120.597502,106.912527,22.275452,14.359804,160.072638,4.278766,58.462083,55.606546,147.311897,160.892012,145.992893,160.450132,89.693793,158.297723,-0.000566,0.036805,32.000000,-235.645933,159.584727,-0.168191,470492.505752,0.989692,20.600807,19.008985,2.959550,34.752289,69.390822,-40.000184,-0.485230,175.352925,32.000000,190.154767,171.877943,177.391022,156.398356,32.000000,150.840111,69.361405,65.561554,98.097335,39.127572,61.517862,34.012658,48.609077,22.275452,40.052828,0.000000,0.000000
54.336265,65.059813,160.525378,148.651565,120.594688,106.796869,29.011547,14.359233,160.248579,4.277244,58.699036,55.481223,147.245779,160.960933,146.018261,160.509049,89.752267,158.324250,-0.000566,0.036728,32.000000,-235.649126,159.754657,-0.168190,470223.441766,0.992144,20.536880,19.058528,2.954373,34.752289,69.301593,-40.002124,-0.484017,174.298958,32.000000,191.361741,171.755654,172.507515,156.875240,32.000000,150.835640,69.333776,65.574679,98.086981,39.127572,61.629337,34.012658,48.703685,29.011547,40.040355,0.000000,0.000000
54.362194,64.884908,160.714290,148.645424,120.579988,106.708534,29.026595,14.358805,160.470263,4.276777,58.264441,55.647294,147.351991,161.188067,146.007487,160.847942,89.732314,158.584028,-0.000566,0.036719,32.000000,-235.648407,159.870561,-0.168101,469706.505929,1.283601,20.400042,19.115825,2.951525,34.752289,69.291588,-40.001390,-0.483011,175.203897,32.000000,190.408763,172.673879,175.072336,156.001730,32.000000,151.685682,69.304196,65.601279,98.120636,39.127572,61.536924,34.012658,48.633690,29.026595,40.093327,0.000000,0.000000
54.454340,64.827982,160.998145,148.618069,120.547594,106.653898,28.960561,14.364799,160.504368,4.276543,58.246423,55.763420,147.327225,161.301234,146.045651,160.858499,89.702671,158.749671,-0.000563,0.036687,32.000000,-235.641922,160.035798,-0.168147,469143.278541,0.985096,20.458627,19.068797,2.954295,34.752289,69.227501,-40.000472,-0.482967,175.475209,32.000000,190.007159,172.298244,177.411104,156.279887,32.000000,151.317399,69.280106,65.573746,98.105728,39.127572,61.589363,34.012658,48.439858,28.960561,39.995895,0.000000,0.000000
54.560517,65.002061,160.890913,148.601879,120.494456,106.645323,28.997657,14.361088,160.366966,4.276941,58.669721,55.666308,147.241753,161.227706,146.010030,160.839957,89.839761,158.785791,-0.000564,0.036692,32.000000,-235.647599,160.174199,-0.168325,468539.084584,0.982793,20.258617,19.200782,2.956361,34.752289,69.140387,-40.001049,-0.482612,174.501845,32.000000,191.104325,171.597256,173.743153,157.016462,32.000000,150.364381,69.270002,65.600304,98.038702,39.127572,61.626606,34.012658,48.499289,28.997657,40.004185,0.000000,0.000000
54.499752,65.034512,160.731004,148.644029,120.523249,106.645066,28.977681,14.364085,160.455767,4.277335,58.717656,55.718848,147.339674,161.201503,145.927206,160.798787,89.863582,158.662113,-0.000565,0.036655,32.000000,-235.643455,160.017789,-0.168255,468224.691666,0.982537,20.112548,19.301790,2.956571,34.752289,69.018634,-40.001941,-0.482208,174.806302,32.000000,190.721014,172.508264,174.164387,155.828482,32.000000,151.790543,69.251316,65.576948,98.012896,39.127572,61.582905,34.012658,48.609390,28.977681,40.026489,0.000000,0.000000
54.550412,65.073839,160.642198,148.659102,120.590139,106.650171,28.907670,14.359376,160.316549,4.277950,58.736746,55.614727,147.307758,161.061072,145.972334,160.761971,89.908459,158.703764,-0.000562,0.036617,32.000000,-235.652918,159.842579,-0.168135,468084.572012,0.979545,20.184054,19.180254,2.948852,34.752289,68.952375,-40.000708,-0.481097,175.586626,32.000000,190.237801,172.332763,176.586427,155.934223,32.000000,152.007085,69.260963,65.564530,97.981844,39.127572,61.705131,34.012658,48.633210,28.907670,40.002424,0.000000,0.000000
54.419949,65.019112,160.725085,148.654357,120.795115,106.684536,28.889973,14.359518,160.257854,4.278213,58.672698,55.676759,147.286483,161.243917,146.039951,160.759832,89.948451,158.600576,-0.000561,0.036584,32.000000,-235.648513,159.991686,-0.168186,468117.005656,0.981512,20.275189,19.103163,2.949206,34.752289,68.824580,-40.000734,-0.481257,174.820902,32.000000,190.663311,171.506812,174.748767,157.034162,32.000000,150.210476,69.269751,65.575025,97.937916,39.127572,61.761203,34.012658,48.621662,28.889973,40.122527,0.000000,0.000000
54.590438,65.169545,160.663040,148.667197,120.937410,106.761867,28.918689,14.358948,160.261532,4.278413,58.960074,55.705102,147.246680,161.061623,146.010385,160.663593,89.926205,158.503856,-0.000559,0.036598,32.000000,-235.647117,159.743114,-0.167540,468071.556294,0.983029,20.265588,19.076229,2.944839,34.752289,68.685274,-40.000315,-0.480621,174.242578,32.000000,191.266449,171.852762,172.332082,156.584231,32.000000,150.755924,69.272880,65.568991,97.899394,39.127572,61.698599,34.012658,48.801321,28.918689,40.118932,0.000000,0.000000
54.569906,65.102991,160.695718,148.651565,120.884428,106.801632,1.583909,14.364085,160.263565,4.278935,58.654109,55.644615,147.334823,161.155338,145.971204,160.666937,89.810826,158.504423,-0.000556,0.036582,32.000000,-235.648044,159.768646,-0.167600,468144.914252,0.986413,20.336934,18.991777,2.953422,34.752289,68.578436,-40.000262,-0.482174,175.303496,32.000000,190.358688,172.662359,175.616895,155.917866,32.000000,151.827943,69.260149,65.518660,97.895930,39.127572,61.746706,34.012658,48.786156,1.583909,40.081001,0.000000,0.000000
54.481060,65.084840,160.473317,148.620581,120.840140,106.862574,28.855704,14.357949,160.204474,4.279399,58.790430,55.668042,147.306167,160.991458,146.005091,160.586809,89.826385,158.430541,-0.000558,0.036564,32.000000,-235.646641,159.813742,-0.167411,468631.125924,0.983137,20.322660,18.972331,2.943062,34.752289,68.379127,-40.000236,-0.480942,175.005541,32.000000,190.433468,171.585720,175.968386,156.994572,32.000000,150.460866,69.293698,65.529833,97.878002,39.127572,61.815311,34.012658,48.780016,28.855704,40.129863,0.000000,0.000000
54.741508,65.064764,160.975163,148.639004,120.910154,106.894619,29.002381,14.363086,160.382365,4.279826,58.382496,55.717687,147.268695,161.285493,146.044269,160.809522,89.749956,158.627813,-0.000557,0.036574,32.000000,-235.647076,160.059375,-0.167039,469225.811779,0.988179,20.343579,19.040536,2.945488,34.752289,68.433530,-40.000944,-0.481790,174.418547,32.000000,191.058324,171.654572,173.391530,156.808535,32.000000,150.691820,69.286493,65.501738,97.920783,39.127572,61.700110,34.012658,48.789594,29.002381,40.151507,0.000000,0.000000
