OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
4:44:52 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.251320,60.807148,160.657518,147.622896,112.726123,116.112493,54.467345,14.406754,158.659601,3.847622,61.267348,50.801324,145.721054,160.833165,143.649226,157.804189,104.768484,155.286521,-0.070684,0.030061,32.025740,-235.643514,158.351370,3.644085,32.006160,12.113918,33.576139,1736.698931,-5.110914,472453.529791,0.981863,20.301850,2.761475,3.207340,0.076013,0.053161,113.878358,88.376425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563564,71.283051,93.065036,100.000000,45.743308,41.443038,60.608546,57.899606,23.746835,27.887441,44.281994,1662.597656,32.275012,0.013444,75.400890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.058876,60.657211,160.744033,147.558639,112.708941,116.194459,54.557193,14.404756,158.728862,3.882434,61.187131,50.692118,145.707321,160.917050,143.655736,157.809851,104.696075,155.400424,-0.071791,0.025738,32.025740,-235.646165,158.011471,3.677098,31.964727,12.178899,37.557318,1939.423008,1.288167,472869.048930,0.980599,20.177906,2.788387,3.204053,0.076057,0.052687,114.050585,88.447644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555267,71.243696,92.984784,100.000000,45.707344,41.443038,60.608546,57.469873,23.746835,27.887441,44.324676,1680.908203,32.275607,0.013443,75.399449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.118896,60.807699,160.778533,147.625410,112.711722,116.199023,54.522547,14.400475,158.673752,3.888231,61.224851,50.799431,145.737268,160.983110,143.678872,157.861961,104.732983,155.374759,-0.071644,0.005361,32.025740,-235.650446,158.118627,3.682406,32.032827,12.184633,71.998839,3720.311858,0.670995,473374.631420,0.981043,20.280829,2.732183,3.197081,0.074896,0.052994,114.120666,88.478339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563352,71.255080,92.963606,100.000000,45.705225,41.443038,60.608546,57.538143,23.746835,27.887441,44.338371,1669.921875,32.247786,0.013551,75.469342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.134737,60.894521,160.847267,147.668155,112.726682,116.217259,54.496876,14.400332,158.733101,3.894340,61.185142,50.866862,145.746187,161.004070,143.680544,157.943144,104.783067,155.547161,-0.071783,-0.026759,32.025740,-235.652549,158.043757,3.687791,32.030177,12.176736,119.973194,6202.154836,0.602642,473797.770441,0.983871,20.329029,2.854450,3.211100,0.075703,0.052952,114.116184,88.487128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575545,71.253991,92.956189,100.000000,45.704690,41.443038,60.608546,57.488284,23.746835,27.887441,44.355070,1669.921875,32.303662,0.013465,75.457136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.093506,60.894521,160.890586,147.668155,112.789583,116.240128,54.483691,14.400903,158.720760,3.899134,61.098915,50.852326,145.786435,160.944114,143.715540,157.959687,104.787829,155.486354,-0.071728,-0.058898,32.025740,-235.652305,158.097192,3.692553,32.069465,12.180053,-7.216272,-373.143910,0.314189,473913.082344,0.983631,20.417658,2.806311,3.207942,0.076202,0.053525,114.139051,88.472080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586951,71.233056,92.966268,100.000000,45.702205,41.443038,60.608546,57.464461,23.746835,27.887441,44.369229,1677.246094,32.300759,0.013546,75.461006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.532335,60.884047,160.972350,147.671507,112.826373,116.262149,54.555304,14.404185,158.818836,3.903814,60.909950,50.751324,145.753579,161.041949,143.684130,158.048533,104.767629,155.573868,-0.071701,-0.073564,32.025740,-235.647879,158.044674,3.696839,32.021757,12.141667,90.983247,4698.448262,0.188637,473998.360643,0.984133,20.488164,2.831648,3.208300,0.076163,0.053504,114.102873,88.406826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552035,71.223069,92.945389,100.000000,45.705587,41.443038,60.608546,57.473593,23.746835,27.887441,44.378791,1662.597656,32.260786,0.013552,75.472419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.059884,60.810455,160.931728,147.643011,112.878870,116.274270,54.527870,14.396051,158.773438,3.907826,60.810652,50.623311,145.774949,161.041994,143.702876,157.945545,104.819305,155.479869,-0.071683,-0.103312,32.025740,-235.658301,158.016308,3.701072,32.021540,12.206270,66.387740,3430.041227,-3.140118,474112.680367,0.985455,20.530641,2.800291,3.211805,0.076140,0.053860,114.118911,88.407899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565321,71.223899,92.988879,100.000000,45.704140,41.443038,60.608546,57.816077,23.746835,27.887441,44.388801,1680.908203,32.276148,0.013510,75.396978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.181729,60.725840,160.895066,147.595517,112.917399,116.284548,54.493545,14.403186,158.729254,3.911705,60.786709,50.630771,145.765089,161.086263,143.736603,158.025695,104.835062,155.540547,-0.071746,-0.134861,32.025740,-235.644631,158.052812,3.705421,31.989392,12.148662,48.888957,2527.526431,0.252029,474679.610917,0.996575,21.100978,2.858765,3.249844,0.075323,0.052826,114.140035,88.383339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590296,71.235152,92.957175,100.000000,45.691750,41.443038,60.608546,57.501630,23.746835,27.887441,44.394283,1666.259766,32.250725,0.013792,75.399526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.086963,60.725840,160.923293,147.595517,112.955672,116.285831,54.565079,14.406040,158.777053,3.915125,60.718119,50.624528,145.747214,160.959067,143.720214,157.975744,104.814883,155.553033,-0.071830,-0.166417,32.025740,-235.648311,158.087971,3.708800,32.032845,12.197056,37.224753,1921.971868,0.341653,474081.985213,0.985454,20.481234,2.765980,3.214784,0.076060,0.053623,114.078622,88.379431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572512,71.229832,92.959752,100.000000,45.689778,41.443038,60.608546,57.413858,23.746835,27.887441,44.398574,1680.908203,32.275571,0.013494,75.389656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.449635,60.669338,160.869169,147.574564,112.976994,116.294915,54.486933,14.403614,158.777569,3.918667,60.652615,50.797535,145.750669,161.113192,143.708375,157.985378,104.807626,155.454131,-0.071888,-0.189852,32.025740,-235.648614,157.952734,3.712428,31.989843,12.118245,13.810149,714.062120,0.462641,473866.258886,0.983310,20.271103,2.776761,3.206248,0.075386,0.053706,114.069069,88.388283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559664,71.199192,92.945931,100.000000,45.681245,41.443038,60.608546,57.793705,23.746835,27.887441,44.406269,1677.246094,32.255773,0.013574,75.400080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.133417,60.627996,160.830573,147.569814,112.952170,116.307726,54.532612,14.405898,158.777728,3.920980,60.679962,50.693422,145.747416,161.084721,143.710088,157.988965,104.810668,155.482533,-0.071974,-0.219015,32.025740,-235.645187,158.005270,3.715079,31.959137,12.176213,80.304938,4148.737348,0.608868,473991.717544,0.984074,20.368703,2.802400,3.212878,0.074786,0.053541,113.993147,88.407221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571901,71.227980,92.994265,100.000000,45.677105,41.443038,60.608546,57.845889,23.746835,27.887441,44.411616,1662.597656,32.230982,0.013484,75.385820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.447288,60.613389,160.878755,147.555566,112.916800,116.317619,54.502841,14.401759,158.789116,3.923032,60.712335,50.781223,145.740528,161.026109,143.718485,157.964129,104.792608,155.531285,-0.071961,-0.247106,32.025740,-235.648508,158.581814,3.717246,32.002861,12.115541,67.426359,3485.303171,1.661731,474465.577186,0.999374,20.972290,2.766398,3.253192,0.075582,0.053665,113.963820,88.401004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588486,71.220086,92.999798,100.000000,45.668862,41.443038,60.608546,57.430422,23.746835,27.887441,44.418726,1680.908203,32.271027,0.013682,75.395520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.259713,60.623311,160.850279,147.556963,112.905743,116.332761,54.546518,14.404328,158.768476,3.924574,60.730911,50.732949,145.729804,160.966842,143.711941,157.996522,104.782476,155.495492,-0.071948,-0.278622,32.025740,-235.649370,158.140264,3.718569,31.972371,12.175978,33.934667,1752.695809,0.281806,473904.838588,0.983588,20.222999,2.775782,3.208051,0.075189,0.053252,113.967602,88.401241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568931,71.217143,93.021445,100.000000,45.671369,41.443038,60.608546,57.837629,23.746835,27.887441,44.424938,1662.597656,32.233055,0.013611,75.394719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.079213,60.623311,160.928018,147.556963,112.914908,116.341884,54.511500,14.406897,158.810760,3.925494,60.714379,50.775964,145.722412,161.183380,143.692289,157.952479,104.749519,155.515038,-0.072066,-0.310200,32.025740,-235.646311,158.007901,3.720048,32.004934,12.132002,34.576950,1787.016385,0.340396,474510.791902,0.999182,20.918783,2.815164,3.253541,0.075156,0.052859,113.936154,88.399342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552171,71.236878,93.034100,100.000000,45.660867,41.443038,60.608546,57.365178,23.746835,27.887441,44.432456,1669.921875,32.277284,0.013654,75.397864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.170930,60.631579,160.956086,147.561433,112.912936,116.347959,54.495683,14.403329,158.789215,3.926099,60.671947,50.811544,145.718939,161.120595,143.689955,158.029912,104.760747,155.604028,-0.072048,-0.341765,32.025740,-235.652329,158.510288,3.720978,31.980467,12.166999,70.365561,3637.709795,0.665399,473961.934456,0.980819,20.088364,2.809641,3.200382,0.075760,0.052608,113.929115,88.406313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567905,71.226063,93.064062,100.000000,45.665490,41.443038,60.608546,57.454710,23.746835,27.887441,44.439960,1673.583984,32.236156,0.013581,75.393790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.084284,60.611735,161.024954,147.562551,112.887698,116.355584,54.497636,14.408895,158.765034,3.926480,60.577814,50.795343,145.709218,161.119617,143.680975,158.030425,104.785105,155.623468,-0.072121,-0.374478,32.025740,-235.644477,158.044162,3.721752,32.037876,12.167342,74.880348,3870.973368,0.655733,474215.833153,0.985417,20.274162,2.851147,3.213469,0.074843,0.052199,113.895606,88.422601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574766,71.230011,93.095615,100.000000,45.662100,41.443038,60.608546,57.382034,23.746835,27.887441,44.447111,1669.921875,32.279015,0.013577,75.397549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.467906,60.563778,160.964354,147.533496,112.853108,116.366291,54.470565,14.405042,158.823778,3.927138,60.583301,50.795551,145.723439,161.063089,143.711299,158.023638,104.761652,155.646224,-0.072147,-0.406002,32.025740,-235.643103,157.837992,3.722305,31.970262,12.164601,26.396951,1365.280498,0.321704,474156.845059,0.983795,20.187957,2.878832,3.208154,0.075030,0.054532,113.873566,88.412921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590237,71.205675,93.125171,100.000000,45.661688,41.443038,60.608546,57.417661,23.746835,27.887441,44.453041,1673.583984,32.260660,0.013526,75.393722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.483470,60.563503,160.969557,147.522321,112.856884,116.375451,54.571342,14.402901,158.806928,3.927813,60.644624,50.626262,145.711529,161.129818,143.712750,157.950928,104.724642,155.607844,-0.072289,-0.448024,32.025740,-235.647530,158.107674,3.722685,31.994946,12.109230,54.175721,2796.855693,0.302947,474173.532362,0.985644,20.257359,2.862973,3.215079,0.075273,0.053557,113.865339,88.383743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596793,71.195643,93.134122,100.000000,45.656549,41.443038,60.608546,57.797598,23.746835,27.887441,44.459326,1658.935547,32.234534,0.013584,75.398435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.129678,60.563503,160.976872,147.522321,112.826480,116.383835,54.487454,14.403757,158.769703,3.927818,60.754628,50.752195,145.711751,161.123313,143.716032,158.019746,104.755340,155.610169,-0.072087,-0.480739,32.025740,-235.651901,158.405642,3.723164,31.990149,12.141721,63.700307,3293.631482,0.869757,474688.878138,0.999605,20.847717,2.896373,3.253915,0.075127,0.053036,113.922182,88.404053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620281,71.217430,93.159573,100.000000,45.652825,41.443038,60.608546,57.803719,23.746835,27.887441,44.465694,1677.246094,32.211455,0.013718,75.402279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.168148,60.606774,160.941773,147.541877,112.847429,116.388364,54.480154,14.406326,158.841569,3.927804,60.874331,50.811942,145.727237,161.013008,143.707073,158.095981,104.783372,155.612738,-0.072061,-0.512278,32.025740,-235.649659,158.130678,3.723172,32.001743,12.113755,34.725800,1795.741955,0.423702,474794.109374,0.997492,20.831248,2.916605,3.252997,0.076718,0.052713,114.034400,88.420024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619691,71.211041,93.163339,100.000000,45.644151,41.443038,60.608546,57.418402,23.746835,27.887441,44.474409,1666.259766,32.265131,0.013837,75.397634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.071706,60.680639,160.974808,147.574284,112.868124,116.392254,54.529423,14.404185,158.894507,3.927797,60.923315,50.825720,145.700203,161.051764,143.668876,158.078195,104.762480,155.700216,-0.072187,-0.543829,32.025740,-235.645429,158.107000,3.723286,31.989735,12.112692,36.603696,1891.141521,0.355740,474245.615066,0.984960,20.162356,2.886924,3.211209,0.076703,0.052564,114.112772,88.367058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607304,71.208207,93.157114,100.000000,45.643242,41.443038,60.608546,57.378126,23.746835,27.887441,44.481279,1677.246094,32.275931,0.013511,75.395477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.142186,60.699381,161.029979,147.601942,112.857541,116.395238,54.478788,14.406183,158.903206,3.927788,60.810944,50.907475,145.721735,161.128847,143.693140,158.131042,104.762583,155.648671,-0.072205,-0.577029,32.025740,-235.643921,158.564701,3.723613,31.994765,12.132561,60.579927,3132.790140,0.652038,474236.273030,0.984412,20.166016,2.860015,3.208047,0.075658,0.054022,114.204028,88.404529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629481,71.239457,93.183070,100.000000,45.645580,41.443038,60.608546,57.419944,23.746835,27.887441,44.492694,1662.597656,32.266556,0.013589,75.391991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.136616,60.699381,161.098670,147.601942,112.846527,116.396003,54.549806,14.401474,158.888200,3.927738,60.640161,50.781425,145.728022,161.173050,143.681845,158.082654,104.740703,155.551894,-0.072050,-0.610314,32.025740,-235.655982,158.343316,3.723688,31.991844,12.124033,32.393640,1673.002269,0.620049,474488.612951,0.985831,20.339228,2.919141,3.214886,0.076041,0.052767,114.193813,88.371270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610583,71.224738,93.170997,100.000000,45.644108,41.443038,60.608546,57.360595,23.746835,27.887441,44.501482,1662.597656,32.265528,0.013532,75.400319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.102353,60.621106,161.072697,147.565903,112.847930,116.400140,54.460161,14.401759,158.887505,3.927332,60.605664,50.716735,145.746882,161.031180,143.717586,158.058819,104.770288,155.657307,-0.072208,-0.641872,32.025740,-235.651122,158.224496,3.724442,31.967666,12.136744,72.917242,3772.083574,0.374254,474471.362739,0.985297,20.285353,2.896511,3.211467,0.077884,0.053391,114.204158,88.380700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628193,71.277119,93.221980,100.000000,45.643788,41.443038,60.608546,57.347451,23.746835,27.887441,44.505177,1669.921875,32.212645,0.013637,75.397711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.170813,60.564605,161.071307,147.511425,112.878887,116.408024,54.481343,14.406040,158.909437,3.927206,60.632577,50.765849,145.711031,161.143754,143.705746,158.074020,104.772514,155.661751,-0.072271,-0.673411,32.025740,-235.644064,157.914044,3.725085,32.004898,12.111970,43.455911,2247.144779,0.700244,474525.581512,0.984141,20.291087,2.876082,3.213194,0.076633,0.053946,114.248186,88.392309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597911,71.284598,93.228274,100.000000,45.644280,41.443038,60.608546,57.348812,23.746835,27.887441,44.512209,1666.259766,32.208534,0.013643,75.402867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.103620,60.597679,161.014201,147.511705,112.918317,116.417326,54.492744,14.406469,158.818994,3.927891,60.911838,50.762216,145.712499,161.118172,143.714104,158.050164,104.788569,155.663812,-0.072118,-0.715477,32.025740,-235.650497,157.940414,3.725899,31.976032,12.174662,-6.249840,-323.117308,0.311197,474388.215567,0.986333,20.248109,2.892580,3.214873,0.076526,0.054098,114.215151,88.404199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618189,71.341294,93.276045,100.000000,45.635429,41.443038,60.608546,57.277949,23.746835,27.887441,44.517896,1677.246094,32.272307,0.013588,75.401410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.190520,60.682017,160.950464,147.569535,112.945295,116.427224,54.451189,14.407182,158.905676,3.928280,60.896273,50.831478,145.712198,161.109562,143.699648,158.023008,104.791214,155.672850,-0.072132,-0.747621,32.025740,-235.646679,158.393241,3.726261,31.999832,12.140549,142.054937,7349.858151,0.521406,474275.616296,0.984390,20.121104,2.892297,3.210458,0.075675,0.053456,114.181862,88.365873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604162,71.342624,93.278321,100.000000,45.629232,41.443038,60.608546,57.309050,23.746835,27.887441,44.526324,1658.935547,32.202548,0.013598,75.384934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.485351,60.682017,160.991681,147.569535,112.959105,116.434843,54.492746,14.399619,158.870655,3.928501,60.962792,50.752930,145.736963,161.041799,143.719119,158.107039,104.800656,155.695487,-0.072100,-0.780928,32.025740,-235.654406,158.275056,3.726835,31.941467,12.156992,-1.771735,-91.598849,-3.629833,474381.873154,0.985800,20.223377,2.877142,3.213624,0.075865,0.053441,114.186869,88.336503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595816,71.357495,93.287485,100.000000,45.624240,41.443038,60.608546,57.239707,23.746835,27.887441,44.537961,1677.246094,32.199374,0.013526,75.392656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.134425,60.725564,161.000624,147.591047,112.937188,116.441765,54.485148,14.405184,158.842389,3.929029,61.023759,50.890719,145.723668,161.124904,143.720328,158.092884,104.803196,155.562624,-0.071809,-0.813654,32.025740,-235.642960,158.092989,3.727735,32.031547,12.105353,139.927290,7235.262331,0.159416,474474.581702,0.984978,20.218233,2.878448,3.206790,0.076013,0.053750,114.154657,88.370771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610828,71.365433,93.301366,100.000000,45.620371,41.443038,60.608546,57.656219,23.746835,27.887441,44.548033,1662.597656,32.274777,0.013651,75.395691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.165601,60.775176,161.020577,147.594679,112.944573,116.441072,54.482597,14.407468,158.940447,3.929887,60.997499,50.788068,145.719872,161.142400,143.693568,158.040732,104.803177,155.625959,-0.071717,-0.846378,32.025740,-235.644761,158.787881,3.728448,31.955982,12.170732,-3.616311,-186.998415,-12.967874,475046.984069,0.999711,20.947804,2.878897,3.253320,0.076157,0.053206,114.181867,88.373595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612095,71.330241,93.315887,100.000000,45.622124,41.443038,60.608546,57.276612,23.746835,27.887441,44.556249,1677.246094,32.249084,0.013698,75.397361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.119555,60.792540,161.056115,147.606133,112.924152,116.446804,54.444358,14.407896,158.895603,3.929835,61.020104,50.740415,145.756265,161.114201,143.719724,158.050939,104.805278,155.682052,-0.071662,-0.879081,32.025740,-235.641882,158.385633,3.728880,32.003402,12.087395,143.015128,7400.466457,0.162106,474614.999680,0.985812,20.319528,2.818280,3.211379,0.075572,0.053325,114.234848,88.363957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603115,71.354008,93.326093,100.000000,45.624239,41.443038,60.608546,57.241282,23.746835,27.887441,44.567516,1662.597656,32.296486,0.013643,75.398205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.606593,60.792540,161.044149,147.606133,112.956691,116.449866,54.497187,14.400618,158.857435,3.929997,60.988843,50.709258,145.754820,161.195586,143.719040,158.090762,104.803662,155.724236,-0.071738,-0.911689,32.025740,-235.653734,158.394834,3.729030,31.982847,12.154090,-2.385137,-123.301754,-6.270012,474663.965420,0.985308,20.337038,2.845990,3.209781,0.075511,0.053531,114.268365,88.359874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619393,71.325095,93.317590,100.000000,45.621830,41.443038,60.608546,57.249377,23.746835,27.887441,44.577295,1680.908203,32.271875,0.013519,75.397122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.159392,60.792815,161.013008,147.604736,112.996387,116.453659,54.497958,14.403472,158.854732,3.930079,60.943203,50.809900,145.760545,161.136932,143.701443,158.072266,104.788686,155.722193,-0.071636,-0.944991,32.025740,-235.645979,158.141692,3.729254,31.991430,12.128558,126.592101,6544.197182,0.158738,474746.813516,0.987090,20.401820,2.868405,3.213439,0.075955,0.052297,114.282344,88.371015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620225,71.311840,93.337149,100.000000,45.617860,41.443038,60.608546,57.550508,23.746835,27.887441,44.586284,1662.597656,32.231504,0.013654,75.394438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.192549,60.780137,161.036785,147.611721,113.002228,116.468562,54.488462,14.403186,158.900536,3.931009,60.883899,50.771929,145.744759,161.125032,143.716605,158.082900,104.825612,155.664774,-0.071326,-0.985063,32.025740,-235.648225,158.175507,3.730086,32.005674,12.184885,47.185551,2439.689025,-9.616303,475172.161519,0.997367,20.932325,2.888453,3.246426,0.076376,0.052524,114.241955,88.379802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615506,71.286415,93.355579,100.000000,45.613534,41.443038,60.608546,57.222829,23.746835,27.887441,44.597568,1677.246094,32.259704,0.013645,75.403541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.226188,60.744306,161.026155,147.616749,113.012974,116.476948,54.544377,14.396622,158.975690,3.931368,60.811413,50.728329,145.764382,161.145623,143.712941,158.069328,104.826411,155.624418,-0.071361,-0.997990,32.025740,-235.654789,158.244322,3.730450,32.005656,12.145958,52.713024,2722.688348,0.179158,474781.038792,0.985317,20.361070,2.902536,3.210027,0.074807,0.052567,114.262870,88.408235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615266,71.287004,93.386678,100.000000,45.612033,41.443038,60.608546,57.184990,23.746835,27.887441,44.606401,1662.597656,32.279934,0.013641,75.396389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.130170,60.704342,160.942286,147.594399,113.005293,116.476132,54.516321,14.403757,158.920393,3.931281,60.898724,50.735789,145.749219,161.050518,143.706538,158.143121,104.813490,155.602007,-0.071222,-0.997981,32.025740,-235.645857,158.639286,3.730871,32.038633,12.198895,31.799680,1643.335331,0.480441,474712.885642,0.984866,20.314265,2.840520,3.208380,0.076271,0.054233,114.247711,88.457612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622018,71.288356,93.410335,100.000000,45.603618,41.443038,60.608546,57.145308,23.746835,27.887441,44.613030,1680.908203,32.241277,0.013516,75.401060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.158789,60.704342,160.982998,147.594399,112.960168,116.472268,54.457223,14.405327,158.868845,3.931647,60.978638,50.655165,145.757153,161.117685,143.714876,158.156099,104.817415,155.586600,-0.071319,-0.999143,32.025740,-235.640857,157.983162,3.731157,31.956270,12.154017,73.475518,3801.168807,0.429731,474663.699145,0.983109,20.243830,2.822081,3.206020,0.075632,0.053889,114.152555,88.465673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616120,71.275012,93.400178,100.000000,45.598220,41.443038,60.608546,57.182530,23.746835,27.887441,44.619150,1677.246094,32.233668,0.013625,75.397634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.132840,60.744582,161.072300,147.612000,112.907426,116.473067,54.471639,14.410607,158.894555,3.932079,61.159528,50.725745,145.737330,161.145867,143.684290,157.994652,104.799606,155.611958,-0.071502,-1.017741,32.025740,-235.640804,158.487219,3.731798,32.000445,12.146066,61.561728,3183.980151,0.713319,474704.731536,0.985576,20.302689,2.825207,3.210488,0.075282,0.053606,114.015743,88.397169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605348,71.274206,93.399501,100.000000,45.592920,41.443038,60.608546,57.148880,23.746835,27.887441,44.629297,1662.597656,32.276544,0.013495,75.393330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.150029,60.841325,160.972313,147.669831,112.872143,116.471479,54.550417,14.403329,158.944317,3.932093,61.235692,50.667949,145.746992,161.024570,143.683264,157.990471,104.823084,155.617250,-0.071413,-1.021321,32.025740,-235.646449,157.937275,3.731770,31.964654,12.190204,47.458839,2451.032266,0.308598,474657.046601,0.985994,20.273219,2.814544,3.209467,0.075554,0.053609,113.917820,88.410531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617935,71.302096,93.419652,100.000000,45.602032,41.443038,60.608546,57.145538,23.746835,27.887441,44.637727,1673.583984,32.279862,0.013519,75.395418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.163693,60.917949,160.987599,147.732971,112.845253,116.469716,54.473688,14.407896,158.849513,3.932484,61.230477,50.858507,145.760930,161.087700,143.673519,158.075060,104.800554,155.593576,-0.071479,-1.023632,32.025740,-235.643026,158.648808,3.731837,31.990600,12.129171,116.958407,6048.875655,0.368732,474781.740934,0.986405,20.340178,2.843439,3.212910,0.075488,0.053193,113.834326,88.410318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606945,71.299000,93.418633,100.000000,45.594474,41.443038,60.608546,57.118895,23.746835,27.887441,44.652109,1669.921875,32.253123,0.013653,75.397651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.103264,60.915468,161.038842,147.749175,112.778219,116.476957,54.514819,14.403900,158.975287,3.932628,61.116815,50.791485,145.783043,161.183164,143.682681,158.142612,104.810144,155.644592,-0.071379,-1.032008,32.025740,-235.650125,158.320779,3.732278,32.006106,12.146913,65.443223,3382.050592,0.478008,474855.985085,0.984848,20.419220,2.822276,3.209815,0.076486,0.052709,113.791321,88.392472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609000,71.338337,93.455000,100.000000,45.591886,41.443038,60.608546,57.085924,23.746835,27.887441,44.669524,1673.583984,32.264897,0.013555,75.389843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.146015,60.915468,161.068942,147.749175,112.755696,116.474724,54.575301,14.402758,158.922989,3.932669,61.030189,50.705551,145.794812,161.097122,143.708253,157.996582,104.854789,155.675936,-0.071397,-1.049244,32.025740,-235.651267,158.555728,3.732548,32.082087,12.110492,39.812228,2055.182238,0.193968,475002.861551,0.986125,20.481775,2.834456,3.209245,0.076111,0.052674,113.830799,88.370543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627200,71.363543,93.450157,100.000000,45.590338,41.443038,60.608546,57.104707,23.746835,27.887441,44.679774,1666.259766,32.308891,0.013585,75.394037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.161961,60.857036,161.022625,147.718443,112.812635,116.476251,54.569630,14.406040,158.895872,3.932885,60.950853,50.820428,145.801762,161.292453,143.697623,158.187616,104.866559,155.682319,-0.071361,-1.053365,32.025740,-235.645534,158.088624,3.732898,32.078787,12.164872,33.926510,1751.532400,0.347186,475056.644410,0.986742,20.541532,2.847166,3.214139,0.076038,0.053809,113.941531,88.357761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606532,71.360731,93.462081,100.000000,45.590035,41.443038,60.608546,57.063591,23.746835,27.887441,44.686986,1673.583984,32.287236,0.013576,75.473007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.186050,60.801360,161.016346,147.700004,112.853766,116.479300,54.581045,14.399761,158.990271,3.933380,60.805339,50.745763,145.810117,161.189005,143.711738,158.116145,104.899918,155.634087,-0.071292,-1.058603,32.025740,-235.649526,158.497094,3.732992,32.150945,12.084258,55.616612,2870.732186,0.570301,474915.140462,0.984707,20.497496,2.816221,3.211999,0.075785,0.053509,113.974170,88.386473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646756,71.381816,93.514046,100.000000,45.584773,41.443038,60.608546,57.034433,23.746835,27.887441,44.696690,1669.921875,32.319908,0.013626,75.403541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.125933,60.677331,161.052100,147.650554,112.850332,116.473935,54.534785,14.406897,158.976159,3.933682,60.609723,50.705791,145.799012,161.246688,143.714759,158.209007,104.913677,155.744881,-0.071203,-1.060371,32.025740,-235.646475,158.362771,3.733629,32.090849,12.177331,128.969099,6662.574082,0.668751,474794.592911,0.984326,20.422646,2.807241,3.210054,0.075387,0.053479,114.012660,88.391966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653355,71.409943,93.531620,100.000000,45.593173,41.443038,60.608546,57.002015,23.746835,27.887441,44.702968,1666.259766,32.274561,0.013557,75.398384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.198466,60.677331,161.102791,147.650554,112.851174,116.469361,54.465901,14.404185,158.977697,3.934269,60.497248,50.630145,145.763665,161.227291,143.706867,158.159032,104.930461,155.745271,-0.071025,-1.062128,32.025740,-235.647226,158.501355,3.733920,32.017700,12.115126,-4.509258,-233.243937,0.407679,474628.701639,0.983481,20.342177,2.752803,3.208388,0.077329,0.053558,113.984288,88.366830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614071,71.369498,93.515110,100.000000,45.583182,41.443038,60.608546,57.018321,23.746835,27.887441,44.704880,1677.246094,32.284352,0.013578,75.403421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.455273,60.578386,161.163933,147.598311,112.890868,116.466312,54.556717,14.407039,159.022555,3.935184,60.592270,50.689690,145.781119,161.223274,143.728573,158.167916,104.948399,155.774243,-0.070959,-1.063881,32.025740,-235.644699,158.366666,3.734747,32.052787,12.186707,128.542214,6637.851634,0.175982,474439.004563,0.985245,20.280041,2.787457,3.212950,0.076722,0.053262,114.031256,88.353023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662117,71.393417,93.541358,100.000000,45.587731,41.443038,60.608546,56.957806,23.746835,27.887441,44.707209,1662.597656,32.275787,0.013621,75.391795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.483900,60.589410,161.165790,147.595796,112.918726,116.464015,54.496838,14.406897,159.078471,3.936184,60.906338,50.736979,145.767965,161.285294,143.747138,158.149357,104.913246,155.724149,-0.070972,-1.065054,32.025740,-235.642718,158.507982,3.735862,32.028590,12.119651,34.263836,1771.310359,-5.027162,474325.111284,0.984885,20.205372,2.770844,3.209317,0.075733,0.052916,114.034729,88.441075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680186,71.396536,93.586094,100.000000,45.585739,41.443038,60.608546,57.394200,23.746835,27.887441,44.716535,1677.246094,32.278311,0.013515,75.399015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.096851,60.675402,161.167994,147.641893,112.936097,116.459359,54.489233,14.403757,159.012898,3.936956,60.889284,50.837475,145.778911,161.293442,143.750843,158.156485,104.909683,155.733089,-0.070731,-1.066822,32.025740,-235.647981,158.488201,3.736670,32.036163,12.200933,64.433688,3331.442286,0.179007,474717.598202,0.999202,20.875469,2.765563,3.258782,0.075201,0.053717,114.039883,88.429321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688772,71.396820,93.597423,100.000000,45.589042,41.443038,60.608546,57.366132,23.746835,27.887441,44.723209,1669.921875,32.262174,0.013840,75.398171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.620644,60.720603,161.259623,147.683241,112.917418,116.455529,54.523117,14.401759,159.052904,3.937693,60.827586,50.886482,145.810503,161.288499,143.740052,158.187083,104.926781,155.785940,-0.070705,-1.066791,32.025740,-235.653572,158.743830,3.737204,32.026300,12.126936,125.102597,6464.212790,0.671181,474779.379321,0.999674,20.856707,2.778831,3.256934,0.075709,0.053205,114.031951,88.452836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714836,71.384720,93.618377,100.000000,45.593309,41.443038,60.608546,57.001365,23.746835,27.887441,44.735173,1662.597656,32.318177,0.013711,75.402237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.134893,60.720603,161.250885,147.683241,112.928905,116.460873,54.463260,14.397906,159.112301,3.938826,60.803205,50.838446,145.797911,161.326851,143.740435,158.181926,104.901065,155.761192,-0.070815,-1.065610,32.025740,-235.648768,158.710772,3.737696,32.094203,12.184633,-7.702742,-398.448063,0.352624,474408.207911,0.986569,20.308075,2.786300,3.217128,0.076093,0.055052,114.049109,88.432317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688686,71.365665,93.615339,100.000000,45.597675,41.443038,60.608546,57.269499,23.746835,27.887441,44.745430,1680.908203,32.289328,0.013606,75.394028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.060569,60.697176,161.228850,147.675978,112.934392,116.464532,54.507379,14.406326,159.189855,3.939993,60.670273,50.843942,145.801246,161.364225,143.757932,158.301986,104.904633,155.807484,-0.070904,-1.065608,32.025740,-235.646719,158.673344,3.739011,32.056537,12.145940,122.100915,6310.933609,0.183469,474804.011790,0.996442,20.845801,2.792291,3.249849,0.075695,0.053232,114.046723,88.447325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681106,71.357685,93.599978,100.000000,45.587907,41.443038,60.608546,56.959144,23.746835,27.887441,44.752325,1662.597656,32.294575,0.013805,75.396892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.138193,60.662999,161.192710,147.656142,112.920503,116.465299,54.560053,14.405755,159.140089,3.941243,60.517732,50.767026,145.791185,161.420255,143.747463,158.391542,104.901824,155.828134,-0.070826,-1.065593,32.025740,-235.646146,158.769853,3.740405,32.091859,12.121256,56.682334,2926.866687,-2.949163,474472.357013,0.986347,20.314085,2.807196,3.216340,0.074858,0.053684,114.028944,88.449742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686350,71.354633,93.597941,100.000000,45.594601,41.443038,60.608546,57.004365,23.746835,27.887441,44.760218,1677.246094,32.319222,0.013515,75.387329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.123167,60.564605,161.275451,147.616470,112.892833,116.462277,54.486619,14.402901,159.191823,3.943234,60.465549,50.850263,145.817354,161.417401,143.759927,158.302310,104.907322,155.932040,-0.070548,-1.063332,32.025740,-235.646877,158.760146,3.741688,32.043465,12.147130,63.789334,3298.285119,0.186297,474503.557724,0.987127,20.367247,2.823847,3.220676,0.075863,0.053260,114.014261,88.423667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716063,71.357360,93.608355,100.000000,45.603124,41.443038,60.608546,56.890264,23.746835,27.887441,44.768512,1662.597656,32.315580,0.013682,75.392452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.221529,60.484127,161.272621,147.578754,112.883580,116.464576,54.456647,14.410036,159.153359,3.944285,60.356102,50.767733,145.773432,161.454963,143.730048,158.314334,104.915463,155.949622,-0.070616,-1.062168,32.025740,-235.639415,158.476858,3.742506,32.029510,12.190150,120.160109,6216.406600,0.400569,474399.948882,0.984413,20.253082,2.835676,3.214969,0.075216,0.053640,114.023505,88.374696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657906,71.339088,93.604085,100.000000,45.595686,41.443038,60.608546,56.928629,23.746835,27.887441,44.769966,1658.935547,32.277446,0.013537,75.396747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.125896,60.484127,161.289490,147.578754,112.861833,116.463161,54.470468,14.402187,159.197320,3.945850,60.308495,50.715376,145.777289,161.425848,143.754573,158.417637,104.938098,155.882191,-0.070506,-1.062168,32.025740,-235.648897,158.570168,3.743280,32.071088,12.162582,-3.593012,-185.835006,0.356099,474241.018062,0.985782,20.170165,2.875541,3.217583,0.074868,0.052521,114.127215,88.409541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683272,71.323804,93.633070,100.000000,45.600663,41.443038,60.608546,56.852194,23.746835,27.887441,44.771711,1677.246094,32.302256,0.013663,75.404171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.109429,60.420187,161.322461,147.551655,112.800641,116.463158,54.584379,14.400475,159.134972,3.946532,60.502429,50.714963,145.774036,161.477301,143.745573,158.342095,104.952155,155.908556,-0.070708,-1.062142,32.025740,-235.648649,158.417044,3.743957,32.014581,12.172589,133.470586,6888.857199,0.188627,474032.990566,0.984011,19.988442,2.875075,3.211225,0.077324,0.053446,114.275688,88.391781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693016,71.336015,93.627124,100.000000,45.603896,41.443038,60.608546,56.891091,23.746835,27.887441,44.773742,1662.597656,32.274868,0.013663,75.396568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
