OSU 80 Ton Compressor Load Stand
50.158062,60.459874,161.289633,147.539083,112.786337,116.460097,54.473923,14.407182,159.113078,3.947227,60.673553,50.782422,145.759737,161.442130,143.738507,158.372108,104.948025,155.920976,-0.070815,-1.062136,32.025740,-235.645863,158.544326,3.744937,32.080338,12.175275,43.641203,2257.033759,-6.320781,474051.701750,0.985813,20.086877,2.823004,3.217688,0.075304,0.053034,114.369049,88.385947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700292,71.349077,93.629399,100.000000,45.608193,41.443038,60.608546,56.881357,23.746835,27.887441,44.778499,1677.246094,32.320286,0.013540,75.388394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.120161,60.566810,161.302196,147.589650,112.803842,116.457839,54.468725,14.401617,159.195442,3.948314,60.766165,50.838096,145.781990,161.430676,143.738628,158.303470,104.927807,155.827750,-0.070854,-1.061558,32.025740,-235.647508,158.476597,3.746023,32.029690,12.157984,41.865706,2165.415273,0.170211,473938.242228,0.983944,20.039898,2.820458,3.219403,0.076254,0.054042,114.340356,88.339755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707480,71.347551,93.650098,100.000000,45.608050,41.443038,60.608546,56.836269,23.746835,27.887441,44.785698,1658.935547,32.282026,0.013664,75.398009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.248501,60.566810,161.318570,147.589650,112.823024,116.457108,54.538031,14.405042,159.182850,3.949843,60.733777,50.770211,145.788237,161.461419,143.748334,158.320096,104.942658,155.954259,-0.070894,-1.061003,32.025740,-235.647513,158.553443,3.746942,32.076533,12.197200,47.234107,2439.979878,0.520012,473956.122718,0.984966,20.029498,2.830010,3.215627,0.075678,0.053356,114.257211,88.393069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683559,71.345633,93.630019,100.000000,45.609053,41.443038,60.608546,56.840475,23.746835,27.887441,44.797080,1669.921875,32.307791,0.013530,75.396705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.186638,60.607325,161.270499,147.644967,112.857126,116.455547,54.534124,14.404899,159.122562,3.951127,60.754987,50.779489,145.789101,161.417108,143.740018,158.321746,104.947404,155.959340,-0.071237,-1.061579,32.025740,-235.643245,158.777807,3.747724,32.025345,12.125097,70.719218,3653.415821,0.542668,474181.138029,0.986139,20.175466,2.809524,3.218310,0.076035,0.053007,114.194436,88.432426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680763,71.350714,93.633615,100.000000,45.612748,41.443038,60.608546,56.745816,23.746835,27.887441,44.805685,1669.921875,32.309738,0.013695,75.445391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.457592,60.617247,161.251354,147.643290,112.858826,116.457770,54.467605,14.402473,159.190578,3.952892,60.839318,50.798992,145.787977,161.450180,143.764905,158.384675,104.946773,155.880191,-0.071122,-1.062150,32.025740,-235.650409,158.750254,3.749093,32.050930,12.132687,100.745007,5210.930077,0.479796,474045.952260,0.982114,20.043389,2.849902,3.210416,0.077563,0.052927,114.135410,88.411070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685767,71.321737,93.624498,100.000000,45.609336,41.443038,60.608546,56.757014,23.746835,27.887441,44.815389,1662.597656,32.321134,0.013571,75.425301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.205333,60.672646,161.213718,147.663405,112.877935,116.453934,54.470943,14.399619,159.091296,3.954422,60.899202,50.834961,145.773477,161.482006,143.740805,158.418328,104.966201,155.900843,-0.071177,-1.063308,32.025740,-235.649669,158.471988,3.750199,32.033314,12.109194,66.751441,3452.436857,0.320807,474139.181269,0.983609,20.147536,2.847374,3.213415,0.076282,0.053556,114.114395,88.414623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698635,71.335408,93.601787,100.000000,45.609539,41.443038,60.608546,57.197498,23.746835,27.887441,44.822377,1677.246094,32.295909,0.013586,75.448766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.141850,60.693041,161.281225,147.705033,112.923127,116.452413,54.700754,14.403757,159.237952,3.955299,60.840595,50.795403,145.782355,161.357076,143.744732,158.418229,104.965530,155.903839,-0.071085,-1.063402,32.025740,-235.646021,158.785802,3.751440,32.060288,12.126846,50.887617,2620.890030,0.228502,474745.322437,1.000815,20.911919,2.813456,3.260396,0.075653,0.052989,114.119651,88.449679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704971,71.339247,93.621294,100.000000,45.615696,41.443038,60.608546,56.750575,23.746835,27.887441,44.832774,1669.921875,32.273876,0.013846,75.392631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.257724,60.693041,161.381449,147.705033,112.946987,116.450967,54.563194,14.400618,159.143941,3.956380,60.855113,50.728426,145.801998,161.344449,143.731525,158.344683,104.972643,155.975954,-0.071035,-1.064569,32.025740,-235.649813,158.744647,3.752500,32.062469,12.116586,49.373921,2549.340356,0.339702,474173.847183,0.984503,20.193621,2.803044,3.211088,0.075363,0.053112,114.097886,88.450429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702263,71.350216,93.638189,100.000000,45.613839,41.443038,60.608546,56.753002,23.746835,27.887441,44.841568,1669.921875,32.318429,0.013520,75.474891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.274724,60.682292,161.225396,147.710062,112.947862,116.449441,54.482624,14.406183,159.214391,3.956866,60.752737,50.763555,145.810513,161.477447,143.753069,158.395556,104.965976,155.988865,-0.071054,-1.064573,32.025740,-235.646372,158.632411,3.753079,32.024858,12.141594,29.597634,1530.484625,0.446352,474250.643878,0.981772,20.279359,2.805023,3.216499,0.074979,0.052795,114.065238,88.425766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676244,71.351590,93.656062,100.000000,45.621056,41.443038,60.608546,56.664908,23.746835,27.887441,44.848835,1673.583984,32.256783,0.013602,75.395196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.540160,60.619728,161.259735,147.712576,112.910603,116.449982,54.525843,14.404756,159.188448,3.957347,60.566917,50.717620,145.813104,161.438886,143.749929,158.399507,104.984332,156.044899,-0.071135,-1.064564,32.025740,-235.647799,158.605042,3.753270,32.051218,12.100954,143.797721,7429.842543,0.459214,474138.377300,0.981740,20.160140,2.829385,3.211078,0.076328,0.053883,114.023427,88.433506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678233,71.354403,93.649626,100.000000,45.612498,41.443038,60.608546,56.655389,23.746835,27.887441,44.856560,1662.597656,32.277933,0.013577,75.392315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.169896,60.531808,161.299735,147.662288,112.874358,116.444976,54.484708,14.401188,159.225086,3.957769,60.522962,50.700408,145.822043,161.498953,143.761567,158.385672,104.993709,155.941264,-0.071182,-1.065742,32.025740,-235.650059,158.676201,3.753680,31.976158,12.184849,-5.708925,-295.195484,0.765108,474117.427065,0.982785,20.131916,2.841686,3.206888,0.075882,0.053472,113.973907,88.407729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663465,71.353336,93.629654,100.000000,45.616881,41.443038,60.608546,57.086230,23.746835,27.887441,44.860436,1673.583984,32.250581,0.013531,75.399543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.077819,60.497908,161.328734,147.648878,112.860653,116.430786,54.525661,14.403044,159.137378,3.958383,60.490219,50.499054,145.776033,161.521747,143.765938,158.338634,104.998666,155.948180,-0.071164,-1.065735,32.025740,-235.650491,158.368218,3.754384,32.033603,12.119056,34.963085,1806.503491,0.159821,474571.252979,0.997857,20.828527,2.847779,3.255132,0.076349,0.053100,113.944083,88.374196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646621,71.343155,93.559983,100.000000,45.621678,41.443038,60.608546,56.692235,23.746835,27.887441,44.864383,1666.259766,32.239600,0.013823,75.384209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.203201,60.497908,161.352396,147.648878,112.857253,116.417082,54.549984,14.403757,159.226511,3.958891,60.658536,50.597717,145.806661,161.517226,143.782489,158.365587,105.039670,155.936651,-0.071062,-1.065759,32.025740,-235.645204,158.629333,3.754564,31.970010,12.161410,52.065168,2688.949477,-3.974739,473892.871193,0.984576,20.089250,2.793181,3.215070,0.076775,0.053582,113.991404,88.428982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662921,71.324207,93.578109,100.000000,45.625114,41.443038,60.608546,56.729929,23.746835,27.887441,44.868447,1673.583984,32.226907,0.013559,75.389332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.115120,60.497081,161.293509,147.662847,112.852842,116.412158,54.488239,14.401617,159.158342,3.959214,60.672861,50.651780,145.805758,161.400903,143.768577,158.325798,105.029061,155.953283,-0.071130,-1.066313,32.025740,-235.653388,158.600271,3.754836,31.989482,12.116983,41.323800,2136.620892,0.650170,473846.481016,0.985617,20.150195,2.791243,3.221561,0.076285,0.053011,113.965898,88.456751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667750,71.347670,93.552825,100.000000,45.625885,41.443038,60.608546,56.638982,23.746835,27.887441,44.874040,1666.259766,32.274164,0.013643,75.386869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.161937,60.556612,161.280885,147.705312,112.833000,116.404862,54.493200,14.398763,159.222007,3.959213,60.603909,50.715038,145.816282,161.423895,143.758470,158.420731,105.010940,155.900477,-0.070862,-1.065736,32.025740,-235.655099,158.986061,3.754944,31.961175,12.150285,41.811382,2161.634193,0.435516,473599.929904,0.982356,20.021076,2.745206,3.213986,0.075648,0.053365,113.871771,88.449656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660104,71.348739,93.552635,100.000000,45.626301,41.443038,60.608546,56.676581,23.746835,27.887441,44.879668,1677.246094,32.274759,0.013549,75.402833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.200766,60.544210,161.345421,147.714253,112.847621,116.394904,54.503532,14.403044,159.195888,3.959360,60.626196,50.725979,145.811423,161.423269,143.742504,158.343686,104.976461,156.027515,-0.070789,-1.063983,32.025740,-235.650001,158.618340,3.755047,31.998173,12.118227,46.579645,2407.695268,0.549490,473672.174052,0.985327,20.110929,2.763075,3.218460,0.076575,0.053177,113.830514,88.420611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658554,71.344706,93.572210,100.000000,45.634031,41.443038,60.608546,56.632243,23.746835,27.887441,44.888959,1673.583984,32.277680,0.013628,75.400353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.090770,60.544210,161.304591,147.714253,112.888202,116.386457,54.457037,14.406897,159.230631,3.959920,60.593910,50.717487,145.849359,161.426631,143.779008,158.463743,104.975474,156.002638,-0.070652,-1.063397,32.025740,-235.645331,158.538982,3.755366,31.957496,12.137880,38.163019,1974.325289,0.542590,473734.216336,0.984319,20.122248,2.758146,3.215204,0.075821,0.053411,113.874142,88.410670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673673,71.383408,93.574037,100.000000,45.634140,41.443038,60.608546,56.593746,23.746835,27.887441,44.894545,1666.259766,32.250094,0.013526,75.394472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.147996,60.549171,161.368039,147.697210,112.843225,116.381355,54.484067,14.400190,159.202840,3.960510,60.527741,50.594799,145.843516,161.468672,143.786156,158.353544,104.973172,156.009316,-0.070516,-1.064631,32.025740,-235.652038,158.588891,3.755474,31.983154,12.149131,7.970813,412.157395,0.486778,473723.248565,0.983179,20.069884,2.848066,3.214003,0.075732,0.053624,113.901466,88.410762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666486,71.384935,93.570493,100.000000,45.628954,41.443038,60.608546,56.641692,23.746835,27.887441,44.903047,1673.583984,32.276472,0.013548,75.405032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.171132,60.508932,161.354768,147.687432,112.809391,116.377940,54.436877,14.403900,159.245939,3.960128,60.622914,50.687688,145.813554,161.483670,143.769124,158.287826,104.990459,155.924877,-0.070595,-1.064598,32.025740,-235.645224,158.687397,3.755132,32.002086,12.195055,138.229724,7153.823677,0.595274,473778.119623,0.986323,20.183151,2.838199,3.220246,0.075455,0.053023,113.906352,88.375580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634305,71.349505,93.566204,100.000000,45.640556,41.443038,60.608546,56.588186,23.746835,27.887441,44.907093,1658.935547,32.223229,0.013634,75.393372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.142573,60.529327,161.271112,147.667596,112.799032,116.377580,54.497466,14.402758,159.253950,3.960320,60.679805,50.648048,145.827813,161.403681,143.785714,158.323843,105.051643,156.015476,-0.070626,-1.064595,32.025740,-235.653227,158.436459,3.755082,32.000860,12.145976,-4.922587,-254.476157,2.847691,473724.268951,0.984567,20.129160,2.843415,3.217836,0.075249,0.053857,113.922349,88.387168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644836,71.366229,93.605985,100.000000,45.641024,41.443038,60.608546,56.559271,23.746835,27.887441,44.912856,1669.921875,32.281701,0.013563,75.392750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.558106,60.553305,161.316912,147.701122,112.780076,116.372996,54.529110,14.405612,159.270533,3.960539,60.587407,50.731309,145.802972,161.466898,143.764636,158.448768,105.058124,156.007883,-0.070697,-1.064590,32.025740,-235.644982,158.763183,3.755517,32.052445,12.197056,138.728515,7167.493737,0.164098,473591.217918,0.984787,20.065103,2.789278,3.216088,0.076370,0.053549,113.893245,88.369811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627774,71.340502,93.585905,100.000000,45.635704,41.443038,60.608546,56.559054,23.746835,27.887441,44.919873,1658.935547,32.253610,0.013673,75.400378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.060694,60.553305,161.292253,147.701122,112.770123,116.371484,54.490035,14.401902,159.277609,3.960388,60.419868,50.770807,145.824301,161.511608,143.777220,158.404313,105.072871,155.978544,-0.070668,-1.064576,32.025740,-235.648202,158.662394,3.755427,32.008450,12.170335,4.900174,253.352020,-4.608798,473509.928459,0.984358,20.114901,2.767631,3.216251,0.075621,0.054153,113.912588,88.401899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641430,71.346259,93.614169,100.000000,45.640955,41.443038,60.608546,56.914365,23.746835,27.887441,44.927251,1677.246094,32.284604,0.013586,75.387406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.177534,60.488261,161.271263,147.688270,112.799196,116.364666,54.437498,14.402187,159.158095,3.960669,60.395366,50.609954,145.822655,161.521218,143.777483,158.425786,105.064191,155.999724,-0.070450,-1.065773,32.025740,-235.645957,158.886207,3.755634,32.029384,12.181748,92.326675,4778.141802,0.165510,473979.123165,0.996566,20.743454,2.757838,3.255106,0.075688,0.052803,113.997139,88.388585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637979,71.337429,93.611835,100.000000,45.648276,41.443038,60.608546,56.614269,23.746835,27.887441,44.930005,1662.597656,32.289959,0.013841,75.395546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.197368,60.426250,161.306003,147.629880,112.804005,116.354132,54.526083,14.402473,159.230130,3.961028,60.446132,50.659946,145.831593,161.391781,143.785678,158.356642,105.066102,156.047349,-0.070626,-1.066400,32.025740,-235.647142,158.494748,3.755653,32.027220,12.156470,45.709503,2361.740599,4.638089,473538.218707,0.986274,20.223249,2.730288,3.221934,0.076753,0.052892,114.076780,88.370631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672194,71.345890,93.646472,100.000000,45.650297,41.443038,60.608546,56.523161,23.746835,27.887441,44.934029,1677.246094,32.325767,0.013550,75.391054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.203616,60.430935,161.323200,147.635747,112.825277,116.349556,54.492792,14.406754,159.237516,3.960593,60.510231,50.758603,145.811631,161.438267,143.783263,158.439153,105.055260,156.013922,-0.070700,-1.068164,32.025740,-235.640247,158.576693,3.755795,32.060162,12.132976,47.943153,2478.663238,0.245497,473339.244961,0.984471,20.037843,2.748211,3.214013,0.075864,0.052814,114.111032,88.402633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664176,71.363988,93.658904,100.000000,45.645895,41.443038,60.608546,56.496329,23.746835,27.887441,44.938855,1677.246094,32.316319,0.013633,75.401947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.175773,60.449125,161.411582,147.664802,112.826004,116.337064,54.560263,14.401902,159.265025,3.959843,60.478843,50.674969,145.776826,161.602235,143.746840,158.377096,105.049956,156.061797,-0.070618,-1.069931,32.025740,-235.644935,158.816742,3.755565,32.031259,12.135915,133.687620,6903.108964,0.495637,473183.692870,0.982195,19.955421,2.767078,3.213435,0.076520,0.053262,114.056843,88.355393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659523,71.363073,93.636170,100.000000,45.651685,41.443038,60.608546,56.473466,23.746835,27.887441,44.943970,1658.935547,32.306872,0.013507,75.402603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.120752,60.449125,161.312023,147.664802,112.810637,116.329140,54.562269,14.402330,159.173438,3.959153,60.563360,50.722991,145.816753,161.506475,143.771184,158.414031,105.041904,156.009172,-0.070553,-1.071701,32.025740,-235.654472,158.553669,3.754739,32.070060,12.122843,-5.012935,-258.838942,0.472515,473190.506094,0.982634,19.953677,2.763335,3.213378,0.076763,0.053026,113.999141,88.384552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671824,71.358364,93.671211,100.000000,45.659016,41.443038,60.608546,56.474609,23.746835,27.887441,44.949899,1677.246094,32.314498,0.013507,75.390781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.164198,60.466764,161.266534,147.665920,112.784794,116.322297,54.542951,14.405327,159.279563,3.958478,60.727302,50.686353,145.814284,161.446655,143.771769,158.363734,105.052038,156.055101,-0.070532,-1.073433,32.025740,-235.642327,158.682950,3.754351,31.981585,12.189141,130.902930,6761.463876,0.169619,473201.818713,0.981959,20.000519,2.789527,3.216923,0.076646,0.053229,113.994575,88.396099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685742,71.333313,93.721039,100.000000,45.648542,41.443038,60.608546,56.490555,23.746835,27.887441,44.955937,1658.935547,32.248309,0.013669,75.390005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.494340,60.573976,161.348599,147.694137,112.793059,116.313880,54.528657,14.405042,159.188897,3.957807,60.892064,50.684931,145.807115,161.368012,143.757313,158.364263,105.023535,155.898431,-0.070537,-1.075179,32.025740,-235.645063,158.731612,3.753716,31.987391,12.102378,25.378022,1311.181964,-4.525778,473230.071711,0.983042,20.057172,2.774620,3.218468,0.076266,0.052504,113.971871,88.406040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667151,71.337543,93.708717,100.000000,45.649857,41.443038,60.608546,56.448698,23.746835,27.887441,44.961222,1677.246094,32.234155,0.013527,75.394668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.143293,60.658314,161.192457,147.767056,112.793001,116.301619,54.538073,14.398192,159.173875,3.956962,60.916007,50.794549,145.795809,161.341859,143.770844,158.361162,105.032094,155.984791,-0.070380,-1.076947,32.025740,-235.653220,158.480677,3.752495,32.025543,12.206107,65.668204,3392.230424,0.173119,473173.410717,0.982441,20.030072,2.784524,3.214773,0.075561,0.052891,113.978769,88.389176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667305,71.339354,93.737571,100.000000,45.656411,41.443038,60.608546,56.844590,23.746835,27.887441,44.973102,1666.259766,32.267998,0.013660,75.392775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.091756,60.658314,161.257124,147.767056,112.790987,116.290964,54.499502,14.402473,159.225390,3.955936,60.785549,50.770403,145.827661,161.494676,143.744630,158.386630,104.993377,155.976503,-0.070416,-1.079870,32.025740,-235.645181,158.616138,3.751604,31.975671,12.117866,66.285684,3426.550999,0.905660,473895.356569,0.997532,20.830414,2.744657,3.259940,0.075039,0.052605,114.005942,88.390738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664181,71.335408,93.766573,100.000000,45.647937,41.443038,60.608546,56.464275,23.746835,27.887441,44.984471,1677.246094,32.233884,0.013703,75.398316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.013311,60.634886,161.287255,147.777952,112.815263,116.277216,54.430706,14.403329,159.260405,3.954489,60.508317,50.713594,145.828386,161.519906,143.767162,158.355054,104.996842,156.011966,-0.070249,-1.083904,32.025740,-235.650859,158.844927,3.749763,32.014959,12.193612,49.293368,2551.376322,0.345233,473437.272921,0.983304,20.243146,2.773792,3.214636,0.076072,0.052841,114.113955,88.401986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682403,71.365608,93.803182,100.000000,45.653385,41.443038,60.608546,56.448464,23.746835,27.887441,44.993056,1673.583984,32.283883,0.013606,75.394531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.037874,60.541178,161.319995,147.727942,112.797269,116.268108,54.455830,14.408466,159.191668,3.953293,60.496123,50.645310,145.823868,161.470897,143.779082,158.377956,105.006304,155.975804,-0.070204,-1.086231,32.025740,-235.642455,158.929196,3.748487,32.010398,12.126954,116.672698,6036.078152,0.342459,473520.667114,0.985022,20.296237,2.808893,3.219235,0.076569,0.053646,114.200667,88.385636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697829,71.373132,93.811151,100.000000,45.663770,41.443038,60.608546,56.507262,23.746835,27.887441,44.995187,1666.259766,32.269657,0.013534,75.389502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.052309,60.481371,161.261987,147.679609,112.751592,116.257381,54.528765,14.402616,159.155091,3.952115,60.508124,50.596250,145.834472,161.397812,143.796216,158.348962,105.046870,156.020557,-0.070228,-1.089721,32.025740,-235.648469,158.520670,3.747294,32.007477,12.187085,15.909289,821.968336,0.461222,473484.305946,0.987790,20.353702,2.820900,3.224887,0.076801,0.053183,114.255432,88.401392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694006,71.393344,93.806628,100.000000,45.660976,41.443038,60.608546,56.477592,23.746835,27.887441,45.001315,1677.246094,32.232262,0.013585,75.397293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.466499,60.470071,161.306762,147.681286,112.725096,116.246722,54.517887,14.403757,159.250863,3.951088,60.549035,50.736439,145.810052,161.447866,143.762936,158.349452,105.020236,156.021862,-0.070196,-1.089704,32.025740,-235.652555,158.771281,3.746858,32.005277,12.109590,134.022799,6925.795446,0.194733,473264.795735,0.986479,20.234654,2.795660,3.223958,0.075230,0.053253,114.299688,88.388868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679479,71.385060,93.811942,100.000000,45.661260,41.443038,60.608546,56.457056,23.746835,27.887441,45.003763,1658.935547,32.276418,0.013635,75.392520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.538972,60.470071,161.288150,147.681286,112.689868,116.234530,54.542806,14.400618,159.258347,3.950398,60.574437,50.691878,145.842588,161.313040,143.772601,158.294159,105.015833,155.939714,-0.070102,-1.089688,32.025740,-235.649650,158.789678,3.746486,32.037497,12.164691,-2.274515,-117.484707,1.426880,473030.441788,0.984601,20.159960,2.774622,3.221869,0.075677,0.052893,114.300064,88.393723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719438,71.416653,93.803850,100.000000,45.663485,41.443038,60.608546,56.794404,23.746835,27.887441,45.008561,1677.246094,32.282494,0.013534,75.391122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.423932,60.486883,161.222108,147.696652,112.664399,116.224619,54.490132,14.408895,159.228543,3.948861,60.519056,50.700317,145.837588,161.429447,143.757260,158.375939,104.980808,155.939013,-0.070154,-1.090275,32.025740,-235.645130,158.962909,3.745377,32.012092,12.112421,143.050985,7396.103672,0.171400,473496.825275,0.997495,20.755473,2.801825,3.260929,0.077000,0.053556,114.224352,88.395799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681622,71.385127,93.762723,100.000000,45.663182,41.443038,60.608546,56.763906,23.746835,27.887441,45.014791,1662.597656,32.268232,0.013847,75.395298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.165689,60.490742,161.287826,147.700563,112.626026,116.220813,54.506874,14.406326,159.263565,3.947346,60.463539,50.730073,145.829374,161.432931,143.757059,158.389995,104.981523,156.020840,-0.070039,-1.092050,32.025740,-235.644759,158.447695,3.743969,32.042726,12.151439,-2.801975,-144.824827,-10.082820,473397.494285,0.995334,20.680105,2.770380,3.255783,0.075918,0.053392,114.178893,88.387999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673517,71.385738,93.753355,100.000000,45.658300,41.443038,60.608546,56.844918,23.746835,27.887441,45.020303,1673.583984,32.275210,0.013673,75.404674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.094878,60.452984,161.249075,147.667876,112.502348,116.210138,54.476416,14.401046,159.155646,3.945777,60.556721,50.692955,145.822266,161.438611,143.785892,158.342666,104.951466,155.937530,-0.070096,-1.094383,32.025740,-235.651019,158.742954,3.742652,31.981513,12.119561,47.574428,2460.339541,0.160627,473551.746430,0.998801,20.816592,2.805100,3.262025,0.075162,0.052724,114.149528,88.385393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679897,71.389206,93.695057,100.000000,45.671276,41.443038,60.608546,56.449483,23.746835,27.887441,45.027906,1666.259766,32.250310,0.013820,75.399586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.020514,60.484127,161.274230,147.661729,112.463700,116.204219,54.513316,14.401188,159.185861,3.944407,60.653753,50.668083,145.829537,161.435319,143.785148,158.323740,104.943435,155.968852,-0.070138,-1.094959,32.025740,-235.647446,158.555137,3.741577,31.963248,12.157389,63.843100,3299.448529,-8.082007,472950.356399,0.982264,20.052515,2.840091,3.215102,0.075784,0.054119,114.132499,88.357712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691958,71.410356,93.682884,100.000000,45.660830,41.443038,60.608546,56.426329,23.746835,27.887441,45.031139,1680.908203,32.238590,0.013531,75.398938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.200316,60.484127,161.235846,147.661729,112.442823,116.190713,54.497214,14.406897,159.244687,3.942935,60.680951,50.715213,145.816725,161.476525,143.753941,158.308424,104.955101,155.952033,-0.070123,-1.096719,32.025740,-235.643861,158.736241,3.740383,31.991718,12.150736,50.973951,2635.141795,0.476488,472971.250273,0.984152,20.087691,2.833793,3.218874,0.075660,0.053057,114.109718,88.346856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678435,71.372833,93.650697,100.000000,45.666547,41.443038,60.608546,56.455901,23.746835,27.887441,45.038066,1658.935547,32.244054,0.013605,75.398120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.117746,60.537595,161.253927,147.691623,112.506924,116.180261,54.494425,14.401046,159.263515,3.941695,60.593443,50.695717,145.804555,161.450062,143.779230,158.344785,105.004120,155.988951,-0.070039,-1.098486,32.025740,-235.646935,158.831059,3.739284,31.996226,12.165647,66.470791,3436.439979,0.355659,473071.556262,0.985125,20.195511,2.855496,3.224162,0.076022,0.054084,114.099852,88.386253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673914,71.384891,93.622033,100.000000,45.670357,41.443038,60.608546,56.333937,23.746835,27.887441,45.046434,1680.908203,32.269440,0.013508,75.399364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.155893,60.513342,161.279522,147.705592,112.536422,116.180509,54.483852,14.406611,159.208608,3.940483,60.527907,50.673506,145.806202,161.436815,143.751425,158.369745,105.017168,156.130496,-0.070028,-1.100267,32.025740,-235.641206,158.568881,3.738128,32.024876,12.180504,36.499983,1887.360440,0.443706,472847.793469,0.981422,20.010264,2.836490,3.211849,0.076285,0.053590,114.059497,88.414578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653290,71.360166,93.590841,100.000000,45.667209,41.443038,60.608546,56.367307,23.746835,27.887441,45.052521,1666.259766,32.266916,0.013634,75.396551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.490869,60.486057,161.326769,147.672346,112.531943,116.179783,54.504649,14.398620,159.283153,3.939574,60.583690,50.688093,145.849642,161.487060,143.799948,158.363546,105.040622,155.931840,-0.069897,-1.102024,32.025740,-235.651485,158.865997,3.736995,31.982613,12.129063,56.810466,2936.464814,0.340877,472843.280926,0.983301,20.148740,2.803580,3.217502,0.075116,0.052984,114.121397,88.463659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690169,71.404014,93.598857,100.000000,45.669989,41.443038,60.608546,56.328302,23.746835,27.887441,45.057115,1673.583984,32.276562,0.013480,75.399628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.521829,60.486057,161.224474,147.672346,112.489561,116.177487,54.450320,14.402901,159.211272,3.938435,60.565508,50.638120,145.830866,161.450281,143.784184,158.410201,105.069461,156.040268,-0.069808,-1.104957,32.025740,-235.647857,159.023810,3.736093,32.026318,12.181478,52.307327,2706.400617,0.620351,472751.632475,0.982608,20.085200,2.852278,3.215565,0.075690,0.053058,114.201648,88.478836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688837,71.394814,93.585683,100.000000,45.675944,41.443038,60.608546,56.714912,23.746835,27.887441,45.061352,1666.259766,32.261778,0.013589,75.395682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.107326,60.482198,161.323161,147.669272,112.505396,116.172169,54.542369,14.403044,159.215664,3.937066,60.523791,50.596354,145.823114,161.390879,143.766085,158.384920,105.093729,156.047267,-0.069782,-1.106140,32.025740,-235.649674,158.639551,3.734740,31.983731,12.108581,31.781088,1641.590217,0.403989,473182.185639,0.996666,20.746105,2.742154,3.259728,0.075875,0.052754,114.273422,88.443870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681235,71.394269,93.577164,100.000000,45.670620,41.443038,60.608546,56.708854,23.746835,27.887441,45.066647,1677.246094,32.273443,0.013714,75.390636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.135666,60.472001,161.306275,147.671787,112.543856,116.168304,54.501730,14.407039,159.188117,3.935325,60.576939,50.680269,145.817733,161.472741,143.779434,158.368706,105.026196,156.096317,-0.069918,-1.107902,32.025740,-235.644045,159.065965,3.732733,31.998137,12.124754,1.491452,77.095505,0.438250,473086.592229,0.996956,20.713909,2.760629,3.255624,0.076307,0.052924,114.304406,88.412001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649644,71.381384,93.576974,100.000000,45.672588,41.443038,60.608546,56.346151,23.746835,27.887441,45.073376,1673.583984,32.266844,0.013758,75.393636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.116841,60.474205,161.339207,147.671228,112.525561,116.171431,54.456813,14.401617,159.270133,3.933752,60.536694,50.610846,145.815183,161.506088,143.786441,158.421466,105.059443,155.965526,-0.070196,-1.109659,32.025740,-235.649468,158.717745,3.731024,31.998768,12.104668,142.716146,7383.306169,0.713202,472538.877365,0.982449,20.104076,2.739416,3.219552,0.075975,0.052853,114.279719,88.427609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653927,71.367016,93.541214,100.000000,45.677208,41.443038,60.608546,56.318500,23.746835,27.887441,45.078721,1658.935547,32.265420,0.013514,75.392230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.103482,60.457118,161.313982,147.671228,112.482020,116.170930,54.479429,14.405470,159.236068,3.932544,60.502630,50.559632,145.818317,161.397885,143.771221,158.423201,105.057556,156.082178,-0.070228,-1.110837,32.025740,-235.646595,158.808888,3.729800,31.977546,12.147563,-7.114468,-367.908568,15.186546,472634.983726,0.982511,20.064687,2.828344,3.217396,0.075827,0.053448,114.251415,88.419594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653600,71.345976,93.532841,100.000000,45.675796,41.443038,60.608546,56.313873,23.746835,27.887441,45.084200,1677.246094,32.231811,0.013534,75.390406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.093729,60.457118,161.228757,147.671228,112.476298,116.165844,54.545311,14.405184,159.191491,3.931444,60.568110,50.687672,145.824263,161.436697,143.779860,158.401402,105.084701,156.055937,-0.070364,-1.111961,32.025740,-235.647207,158.852330,3.728977,31.992385,12.114296,135.897827,7019.159046,0.158801,472590.298805,0.983760,20.086281,2.738035,3.219261,0.075361,0.053885,114.240414,88.410301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694522,71.357403,93.505433,100.000000,45.680783,41.443038,60.608546,56.306988,23.746835,27.887441,45.088583,1658.935547,32.232713,0.013661,75.397063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.124730,60.467315,161.304765,147.671228,112.488887,116.155213,54.478457,14.401759,159.202449,3.930680,60.625135,50.676938,145.826492,161.422639,143.784773,158.409060,105.097788,155.963383,-0.070272,-1.113720,32.025740,-235.648835,158.754925,3.728167,32.013607,12.179134,20.720247,1071.519640,-3.185770,472579.809301,0.983591,20.082958,2.790817,3.219616,0.075857,0.053489,114.257712,88.401301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685325,71.346567,93.484372,100.000000,45.677224,41.443038,60.608546,56.298338,23.746835,27.887441,45.094309,1677.246094,32.274543,0.013513,75.395034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.010266,60.492671,161.293291,147.687711,112.497880,116.147637,54.520698,14.401759,159.198690,3.928891,60.604870,50.636816,145.820227,161.435562,143.796089,158.394229,105.095545,155.985094,-0.070317,-1.115453,32.025740,-235.647365,159.033111,3.726583,31.995504,12.111718,86.968596,4493.979070,0.166729,472506.158425,0.982570,20.093007,2.752226,3.218542,0.075213,0.052621,114.221557,88.448969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668132,71.366279,93.481695,100.000000,45.681955,41.443038,60.608546,56.266999,23.746835,27.887441,45.099600,1662.597656,32.210517,0.013658,75.404640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.112338,60.501491,161.274508,147.697490,112.460169,116.140077,54.493427,14.404613,159.217071,3.926787,60.578161,50.710818,145.831113,161.458864,143.776017,158.438153,105.097101,156.016842,-0.070437,-1.117812,32.025740,-235.650555,158.538820,3.723699,32.010488,12.182451,37.839720,1956.292444,1.093223,472422.830953,0.983044,20.071266,2.698756,3.218068,0.076104,0.052989,114.150099,88.367704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685786,71.322584,93.461467,100.000000,45.686467,41.443038,60.608546,56.273071,23.746835,27.887441,45.108311,1666.259766,32.277410,0.013505,75.394259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.127523,60.493498,161.321063,147.699725,112.404824,116.126359,54.482095,14.400618,159.243311,3.924409,60.470595,50.762700,145.841116,161.468119,143.789870,158.445729,105.109415,156.021008,-0.070652,-1.118980,32.025740,-235.651937,158.669430,3.721578,32.016221,12.130632,-6.698592,-346.385495,0.261046,472526.294247,0.984756,20.214630,2.710473,3.225204,0.076025,0.053439,114.101126,88.378629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688365,71.342559,93.467484,100.000000,45.680211,41.443038,60.608546,56.266955,23.746835,27.887441,45.116324,1677.246094,32.279321,0.013655,75.388147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.094814,60.430660,161.416759,147.679889,112.374441,116.124840,54.509215,14.401474,159.127309,3.922392,60.389563,50.595109,145.833926,161.486315,143.787635,158.428169,105.094109,156.016804,-0.070700,-1.120656,32.025740,-235.648467,159.248848,3.719466,32.002753,12.173094,126.460682,6536.053317,0.598659,472425.087139,0.983002,20.118205,2.722769,3.218259,0.075168,0.053326,114.064263,88.371964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680544,71.310309,93.447532,100.000000,45.693508,41.443038,60.608546,56.214676,23.746835,27.887441,45.121510,1658.935547,32.249589,0.013595,75.396705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.107585,60.430660,161.345139,147.679889,112.350696,116.124867,54.539893,14.408466,159.282703,3.920765,60.450288,50.587644,145.826416,161.491345,143.782019,158.390994,105.089203,156.053180,-0.070673,-1.122412,32.025740,-235.643762,158.548547,3.717974,32.000499,12.111790,32.596086,1683.763806,-3.381108,472317.731859,0.982742,20.094572,2.712273,3.218213,0.075796,0.053091,113.988364,88.364933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672374,71.276883,93.455886,100.000000,45.699716,41.443038,60.608546,56.220868,23.746835,27.887441,45.123470,1677.246094,32.244252,0.013503,75.385147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.060880,60.393729,161.276975,147.641055,112.358281,116.122593,54.541697,14.401474,159.276691,3.919870,60.545840,50.570418,145.812319,161.405504,143.799254,158.457505,105.072572,156.066919,-0.070495,-1.124150,32.025740,-235.651734,158.635697,3.716311,32.029203,12.193829,55.435748,2863.460878,0.179272,472277.057429,0.982781,20.065432,2.725745,3.222225,0.075375,0.053149,114.002677,88.357730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668246,71.278563,93.448724,100.000000,45.691333,41.443038,60.608546,56.198653,23.746835,27.887441,45.126352,1662.597656,32.316951,0.013666,75.386229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.091953,60.436447,161.269566,147.661450,112.348059,116.118762,54.550615,14.403900,159.196908,3.918707,60.667941,50.649840,145.815252,161.448827,143.798369,158.424402,105.089311,156.006823,-0.070311,-1.125875,32.025740,-235.647838,158.588686,3.714964,32.014635,12.118588,66.252111,3421.606509,0.695066,472278.649044,0.981954,20.052272,2.746520,3.219974,0.076076,0.053976,114.086742,88.342298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665210,71.251087,93.424094,100.000000,45.691386,41.443038,60.608546,56.213789,23.746835,27.887441,45.130810,1680.908203,32.276995,0.013508,75.393483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
