OSU 80 Ton Compressor Load Stand
50.126767,60.495427,161.400904,147.709503,112.328316,116.112639,54.510768,14.404043,159.270924,3.916346,60.591926,50.646896,145.825997,161.529126,143.781216,158.420470,105.127398,156.002232,-0.070175,-1.129465,32.025740,-235.646715,159.188111,3.712606,32.033152,12.196984,48.943802,2529.562397,0.408881,472287.557735,0.982813,20.063480,2.769145,3.221617,0.076537,0.052891,114.158398,88.321820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673579,71.251983,93.421503,100.000000,45.701248,41.443038,60.608546,56.217241,23.746835,27.887441,45.139544,1673.583984,32.274056,0.013633,75.393133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.062953,60.467040,161.270729,147.712576,112.288020,116.108070,54.533544,14.404899,159.227489,3.915058,60.540582,50.617539,145.806055,161.515423,143.735210,158.422467,105.083085,155.983173,-0.070149,-1.131222,32.025740,-235.641775,158.675343,3.711176,32.009063,12.137862,127.018194,6561.939174,0.341929,472273.309806,0.982061,20.074168,2.726189,3.219470,0.075795,0.052921,114.123591,88.285992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644411,71.273004,93.440399,100.000000,45.699749,41.443038,60.608546,56.143372,23.746835,27.887441,45.148114,1669.921875,32.314228,0.013477,75.392460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.102413,60.467040,161.266870,147.712576,112.274645,116.106555,54.537713,14.402187,159.224124,3.913876,60.653318,50.486015,145.844354,161.539540,143.786231,158.458056,105.099634,156.004621,-0.070212,-1.132963,32.025740,-235.649387,158.927649,3.710122,32.011984,12.195037,-2.955581,-152.677840,0.462901,472225.525626,0.982130,20.097279,2.686098,3.219855,0.075828,0.053909,114.114724,88.349977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664906,71.273986,93.488665,100.000000,45.696880,41.443038,60.608546,56.167597,23.746835,27.887441,45.152084,1677.246094,32.251302,0.013538,75.400259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.084089,60.495703,161.294214,147.696652,112.277427,116.105096,54.488221,14.403044,159.131494,3.912415,60.733960,50.547947,145.835498,161.426213,143.772762,158.352324,105.096660,156.026209,-0.070201,-1.134107,32.025740,-235.648368,158.760288,3.708854,31.994224,12.120715,137.831321,7126.483557,0.178453,472312.246219,0.982983,20.134652,2.722095,3.221359,0.077063,0.053388,114.054950,88.342884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627044,71.266028,93.490497,100.000000,45.699253,41.443038,60.608546,56.130374,23.746835,27.887441,45.158919,1658.935547,32.277807,0.013574,75.397932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.080947,60.553030,161.224426,147.728780,112.266730,116.102093,54.539183,14.404328,159.206489,3.911685,60.847569,50.554917,145.826763,161.470521,143.772421,158.432001,105.109686,156.020801,-0.070201,-1.134773,32.025740,-235.648227,159.016590,3.708062,32.034378,12.202988,24.774821,1279.769912,-7.662814,472238.941958,0.982044,20.093981,2.714904,3.218745,0.075369,0.054759,114.095870,88.360223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666940,71.266901,93.495620,100.000000,45.701057,41.443038,60.608546,56.129284,23.746835,27.887441,45.164531,1677.246094,32.279357,0.013503,75.400378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.053912,60.643706,161.224218,147.786613,112.244161,116.088384,54.520667,14.401759,159.257527,3.911064,60.789861,50.714623,145.850944,161.466153,143.758791,158.349736,105.098721,156.058552,-0.070191,-1.135938,32.025740,-235.648999,158.831283,3.707235,32.007711,12.129190,61.166846,3160.711965,0.164412,472297.380000,0.983394,20.141528,2.727298,3.220468,0.075653,0.053593,114.171433,88.368542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641772,71.264155,93.542250,100.000000,45.694606,41.443038,60.608546,56.159810,23.746835,27.887441,45.175758,1662.597656,32.274038,0.013660,75.394685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.049659,60.630201,161.337000,147.827403,112.252543,116.080362,54.530294,14.403900,159.228288,3.909562,60.590452,50.666571,145.854701,161.356728,143.753377,158.448360,105.079765,156.009109,-0.070039,-1.137080,32.025740,-235.644571,158.449348,3.706080,32.022983,12.198372,140.240271,7245.442163,0.914534,472344.855167,0.982666,20.202093,2.711912,3.219277,0.075768,0.053182,114.178311,88.388212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632576,71.247518,93.527888,100.000000,45.696771,41.443038,60.608546,56.116777,23.746835,27.887441,45.190027,1662.597656,32.338389,0.013509,75.395333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.121862,60.525193,161.363611,147.781584,112.247267,116.071198,54.473928,14.409465,159.256898,3.908494,60.492143,50.689680,145.888820,161.475167,143.768840,158.442028,105.110490,156.097437,-0.069842,-1.138809,32.025740,-235.643906,158.619215,3.704646,32.044259,12.181820,7.693763,397.905631,0.370670,472472.802259,0.983704,20.320641,2.739347,3.221011,0.075608,0.053320,114.265160,88.390692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642714,71.286639,93.549330,100.000000,45.709390,41.443038,60.608546,56.104019,23.746835,27.887441,45.196485,1680.908203,32.275282,0.013637,75.394855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.025074,60.525193,161.271496,147.781584,112.283650,116.068113,54.497002,14.403044,159.260446,3.907408,60.493222,50.517409,145.864200,161.478234,143.810336,158.471135,105.077253,155.969728,-0.069698,-1.140560,32.025740,-235.650001,158.498255,3.702970,32.017177,12.206468,111.230356,5750.170306,0.161764,472463.932836,0.983519,20.311523,2.736732,3.223538,0.076183,0.053823,114.279991,88.377934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631703,71.285179,93.532610,100.000000,45.711823,41.443038,60.608546,56.046561,23.746835,27.887441,45.197557,1662.597656,32.274327,0.013645,75.398427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.963335,60.451055,161.312954,147.738559,112.311645,116.065047,54.548822,14.402901,159.221732,3.906239,60.554994,50.637957,145.861168,161.491668,143.808443,158.362612,105.090888,156.137070,-0.069735,-1.141731,32.025740,-235.649654,159.015000,3.701776,32.045918,12.169812,32.381792,1672.420565,2.943647,472144.743408,0.982627,20.132097,2.744537,3.219426,0.075511,0.053047,114.291125,88.387771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626743,71.289344,93.547234,100.000000,45.703521,41.443038,60.608546,56.090748,23.746835,27.887441,45.199502,1677.246094,32.295548,0.013474,75.402015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.096906,60.454086,161.404132,147.737162,112.339484,116.055914,54.437211,14.405042,159.238746,3.905073,60.509283,50.611022,145.845847,161.535687,143.803411,158.483075,105.116517,155.988539,-0.069766,-1.142118,32.025740,-235.646043,159.002619,3.700562,32.047576,12.187211,73.313636,3794.188351,0.203901,472279.797779,0.984274,20.231873,2.722060,3.223813,0.075793,0.053392,114.256135,88.436230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632491,71.259864,93.550996,100.000000,45.706800,41.443038,60.608546,56.116672,23.746835,27.887441,45.204773,1677.246094,32.298866,0.013641,75.400626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.007796,60.432865,161.338242,147.753645,112.384420,116.049084,54.445766,14.407896,159.272653,3.903901,60.370137,50.659846,145.855829,161.467709,143.802325,158.495708,105.128136,156.083951,-0.069651,-1.142532,32.025740,-235.642862,158.870867,3.698767,32.035388,12.149600,60.279025,3119.120081,0.701250,472178.331225,0.984455,20.221456,2.781423,3.228627,0.075560,0.053287,114.251068,88.418019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627161,71.292661,93.553483,100.000000,45.719929,41.443038,60.608546,56.027086,23.746835,27.887441,45.209914,1658.935547,32.267926,0.013539,75.392213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.079992,60.343018,161.347692,147.702239,112.410049,116.037632,54.546309,14.402758,159.339918,3.903007,60.211748,50.604677,145.862597,161.622885,143.798017,158.592106,105.095087,156.136438,-0.069480,-1.142535,32.025740,-235.649306,159.182911,3.697550,32.075397,12.215880,43.434524,2243.363699,0.309036,471980.465113,0.983513,20.086702,2.691005,3.221838,0.075888,0.053269,114.221104,88.417230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598409,71.275152,93.532915,100.000000,45.720710,41.443038,60.608546,56.067556,23.746835,27.887441,45.213750,1673.583984,32.301120,0.013508,75.400472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.008239,60.343018,161.411667,147.702239,112.416382,116.031830,54.487255,14.401331,159.315773,3.901997,60.181997,50.592042,145.861152,161.571728,143.831379,158.495336,105.124431,156.125053,-0.069512,-1.142550,32.025740,-235.650897,158.892692,3.696564,32.044800,12.149041,123.147122,6367.358962,0.376355,471967.565870,0.985172,20.157372,2.721009,3.226262,0.075390,0.053096,114.234773,88.442265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625481,71.306313,93.523483,100.000000,45.720283,41.443038,60.608546,56.012250,23.746835,27.887441,45.213463,1666.259766,32.318483,0.013675,75.395409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.129450,60.271362,161.399186,147.643570,112.362827,116.031828,54.472146,14.408324,159.342052,3.900727,60.376290,50.578080,145.827375,161.586899,143.820468,158.511782,105.097359,156.115232,-0.069412,-1.142559,32.025740,-235.643414,159.188802,3.694809,32.031764,12.205584,67.034097,3466.979474,0.521395,471802.330554,0.981467,19.993066,2.776949,3.221799,0.076743,0.053373,114.294375,88.411830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614471,71.306511,93.468189,100.000000,45.730763,41.443038,60.608546,56.029349,23.746835,27.887441,45.214503,1677.246094,32.263058,0.013532,75.401009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.113744,60.273567,161.393652,147.631556,112.360666,116.022679,54.485157,14.402330,159.332953,3.899628,60.443356,50.702199,145.815707,161.532975,143.787350,158.534309,105.076199,156.134214,-0.069331,-1.142529,32.025740,-235.644180,158.933665,3.693669,32.055510,12.163213,33.238370,1718.666086,0.184218,471771.048528,0.984031,20.067066,2.742640,3.227701,0.076050,0.053287,114.280132,88.371581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594304,71.310000,93.420903,100.000000,45.721391,41.443038,60.608546,55.953460,23.746835,27.887441,45.217695,1666.259766,32.318501,0.013615,75.386928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.033474,60.349908,161.416615,147.677095,112.375068,116.020412,54.505300,14.403329,159.348334,3.897377,60.532789,50.643259,145.838582,161.557367,143.788095,158.530093,105.103528,156.231035,-0.069339,-1.143646,32.025740,-235.647102,158.998133,3.691696,32.053851,12.231007,44.032099,2275.939160,0.337510,471625.763658,0.981501,19.870451,2.765429,3.219648,0.075873,0.054141,114.344672,88.390500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623343,71.340637,93.419523,100.000000,45.732521,41.443038,60.608546,55.950138,23.746835,27.887441,45.220792,1673.583984,32.321152,0.013489,75.397753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.075373,60.402548,161.408417,147.705592,112.387476,116.025568,54.459517,14.400475,159.281739,3.895435,60.451126,50.779776,145.845532,161.639577,143.784734,158.523164,105.061313,156.160273,-0.069320,-1.142476,32.025740,-235.654203,159.119116,3.689900,32.065697,12.160256,56.589133,2927.448392,0.680824,471651.741319,0.981534,19.888834,2.794866,3.220547,0.075049,0.053580,114.275651,88.413268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606411,71.360611,93.400567,100.000000,45.737197,41.443038,60.608546,55.984464,23.746835,27.887441,45.228586,1666.259766,32.343455,0.013581,75.396355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.959765,60.402548,161.442941,147.705592,112.363901,116.031505,54.434585,14.403757,159.377200,3.894179,60.317041,50.680560,145.854931,161.680484,143.789567,158.624397,105.095712,156.032310,-0.069163,-1.142473,32.025740,-235.646837,158.908008,3.688749,32.113694,12.242763,36.067975,1866.709925,0.514925,471763.074167,0.983081,20.047923,2.809747,3.226172,0.075608,0.052967,114.191734,88.441423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606674,71.368744,93.386564,100.000000,45.740923,41.443038,60.608546,55.947919,23.746835,27.887441,45.235588,1677.246094,32.392786,0.013548,75.395333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.070080,60.375263,161.461756,147.699166,112.370136,116.038393,54.570219,14.405755,159.361547,3.892521,60.285141,50.663390,145.860234,161.639623,143.792205,158.558432,105.057248,156.252560,-0.069165,-1.142430,32.025740,-235.648760,158.834790,3.687757,32.081780,12.159985,3.025709,156.207340,0.400385,471921.263373,0.983184,20.057357,2.821116,3.223309,0.075574,0.053069,114.194290,88.432682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584213,71.405985,93.374641,100.000000,45.749168,41.443038,60.608546,55.925370,23.746835,27.887441,45.240089,1677.246094,32.334458,0.013598,75.400404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.115250,60.307741,161.479212,147.645525,112.392982,116.036108,54.554071,14.404328,159.336095,3.891911,60.325514,50.583019,145.829027,161.669931,143.815239,158.542826,105.074323,156.136212,-0.069005,-1.142437,32.025740,-235.647737,159.176486,3.687267,32.086504,12.213031,95.458704,4929.675868,0.629794,471959.316617,0.986187,20.176636,2.730906,3.231459,0.075555,0.053401,114.189100,88.472825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616683,71.439627,93.374580,100.000000,45.750352,41.443038,60.608546,55.922670,23.746835,27.887441,45.240694,1662.597656,32.323189,0.013543,75.388088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.010762,60.291481,161.435162,147.639100,112.422615,116.032668,54.501514,14.408895,159.426466,3.890494,60.341907,50.615362,145.823705,161.612499,143.811051,158.581944,105.084414,156.192362,-0.069005,-1.142435,32.025740,-235.642027,158.764345,3.686308,32.091643,12.171128,66.968957,3461.744132,7.491444,471947.394730,0.981341,20.035530,2.865409,3.224715,0.075965,0.053735,114.176996,88.492856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616289,71.413552,93.384807,100.000000,45.757598,41.443038,60.608546,55.883103,23.746835,27.887441,45.244178,1680.908203,32.356239,0.013514,75.389238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.057908,60.315182,161.491785,147.662288,112.429488,116.028877,54.559980,14.405755,159.355336,3.889739,60.423365,50.517684,145.810371,161.655981,143.780852,158.596732,105.099327,156.245541,-0.068887,-1.142451,32.025740,-235.644349,159.025522,3.685617,32.110773,12.213572,36.922741,1906.556695,0.237211,471760.710419,0.980464,19.921457,2.797614,3.222157,0.076672,0.054082,114.221752,88.468256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592650,71.404047,93.359536,100.000000,45.756619,41.443038,60.608546,55.932400,23.746835,27.887441,45.246662,1666.259766,32.352434,0.013620,75.393577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.016196,60.315182,161.469665,147.662288,112.419751,116.031193,54.528364,14.400190,159.380660,3.888830,60.568955,50.550941,145.805110,161.634875,143.790497,158.598338,105.091487,156.071021,-0.068793,-1.142471,32.025740,-235.652529,158.753682,3.685195,32.058503,12.153170,32.414683,1674.747383,0.338730,471784.645068,0.983592,20.012926,2.812004,3.228008,0.077975,0.055226,114.248316,88.496815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568660,71.377208,93.345532,100.000000,45.766039,41.443038,60.608546,55.892342,23.746835,27.887441,45.251331,1680.908203,32.353931,0.013495,75.395784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.008891,60.374161,161.416999,147.701122,112.407623,116.034248,54.501330,14.406040,159.375234,3.888797,60.780741,50.729463,145.801958,161.576928,143.765914,158.499394,105.116298,156.136292,-0.068725,-1.142469,32.025740,-235.645697,158.988444,3.685586,32.032359,12.200878,-6.785356,-350.748280,0.613999,471734.955331,0.981550,19.987997,2.820270,3.226099,0.075745,0.053484,114.299319,88.469713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560663,71.347272,93.331908,100.000000,45.765093,41.443038,60.608546,55.837083,23.746835,27.887441,45.259495,1677.246094,32.291978,0.013606,75.395972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.152687,60.501215,161.486953,147.774599,112.435841,116.030592,54.501737,14.400332,159.364132,3.889138,60.750569,50.743247,145.825295,161.679676,143.766359,158.580064,105.151595,156.221345,-0.068565,-1.142462,32.025740,-235.649119,158.949941,3.686074,32.123827,12.159535,123.241748,6370.558338,0.699909,471791.699557,0.983040,20.031021,2.752019,3.228348,0.075824,0.052985,114.285739,88.447614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573600,71.319582,93.311142,100.000000,45.769631,41.443038,60.608546,55.892206,23.746835,27.887441,45.270589,1662.597656,32.352813,0.013497,75.398469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.017926,60.517751,161.471420,147.841372,112.436020,116.029241,54.520848,14.406469,159.412599,3.888993,60.479774,50.693180,145.884659,161.652769,143.792976,158.626130,105.170786,156.266823,-0.068594,-1.142456,32.025740,-235.641185,159.071594,3.685766,32.062091,12.218296,44.821415,2316.076783,-3.343740,471845.477440,0.983865,20.097538,2.755675,3.227766,0.075831,0.053008,114.275151,88.470017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589201,71.312365,93.308786,100.000000,45.777850,41.443038,60.608546,55.794143,23.746835,27.887441,45.276264,1680.908203,32.354328,0.013527,75.391582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.104292,60.363964,161.440054,147.769850,112.458926,116.030731,54.487089,14.403329,159.339672,3.888530,60.307343,50.518507,145.862509,161.573562,143.810936,158.600825,105.174501,156.119542,-0.068586,-1.142474,32.025740,-235.652003,158.964849,3.685170,32.071539,12.141649,43.994886,2274.775751,0.183697,471830.925238,0.981056,20.076373,2.757458,3.219906,0.075463,0.052997,114.264626,88.521723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575895,71.294115,93.273779,100.000000,45.787065,41.443038,60.608546,55.860290,23.746835,27.887441,45.282956,1662.597656,32.398610,0.013617,75.392366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.974134,60.363964,161.463145,147.769850,112.494810,116.031491,54.503008,14.410750,159.313424,3.888005,60.255428,50.569136,145.859880,161.642491,143.791850,158.599608,105.161938,156.165487,-0.068470,-1.142474,32.025740,-235.643112,159.225818,3.684940,32.076281,12.212310,60.325518,3118.247524,0.506441,471915.927099,0.983649,20.231806,2.758086,3.228271,0.076004,0.053660,114.247846,88.528817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584658,71.291674,93.242465,100.000000,45.782225,41.443038,60.608546,55.795210,23.746835,27.887441,45.279938,1669.921875,32.347765,0.013504,75.387917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.022264,60.279630,161.444540,147.714811,112.451385,116.029170,54.482070,14.399619,159.341355,3.886745,60.361382,50.546634,145.840381,161.587355,143.804817,158.535672,105.198661,156.068165,-0.068654,-1.143072,32.025740,-235.651956,158.758332,3.684036,32.096998,12.160779,41.605979,2151.454361,0.514754,471611.143919,0.982006,19.988969,2.690167,3.222080,0.075362,0.054038,114.225026,88.548376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589182,71.290802,93.234050,100.000000,45.792736,41.443038,60.608546,55.860728,23.746835,27.887441,45.279507,1666.259766,32.298596,0.013621,75.395060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.072929,60.319592,161.369454,147.737162,112.403058,116.024492,54.527682,14.401474,159.295486,3.886276,60.682206,50.692084,145.840181,161.533919,143.790463,158.501346,105.242010,156.236689,-0.068775,-1.145428,32.025740,-235.651408,159.065784,3.683493,32.094690,12.241501,133.056109,6874.605435,0.376437,471746.094767,0.984537,20.123214,2.722764,3.230934,0.077686,0.054093,114.241914,88.608392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583153,71.310887,93.208523,100.000000,45.787533,41.443038,60.608546,55.813632,23.746835,27.887441,45.285886,1658.935547,32.356473,0.013599,75.389997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.065974,60.429557,161.480755,147.803096,112.389350,116.022059,54.538346,14.407182,159.346630,3.885974,60.649180,50.723457,145.861389,161.679983,143.773854,158.590499,105.235533,156.205995,-0.068887,-1.145974,32.025740,-235.644883,158.804727,3.683046,32.106608,12.174121,-2.111046,-109.049990,0.545082,471488.422721,0.983634,19.989208,2.643599,3.227454,0.075921,0.053077,114.204327,88.609099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573015,71.282126,93.196301,100.000000,45.788138,41.443038,60.608546,55.775111,23.746835,27.887441,45.289504,1677.246094,32.358258,0.013611,75.393781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.097113,60.478891,161.446563,147.835226,112.401728,116.016001,54.531133,14.404756,159.447497,3.885679,60.579373,50.733539,145.891312,161.717472,143.804619,158.607631,105.244092,156.296779,-0.068667,-1.147720,32.025740,-235.645838,159.191924,3.682574,32.109943,12.248497,143.462630,7411.809698,0.170217,471396.956929,0.981782,19.976921,2.673730,3.222689,0.076189,0.054121,114.211620,88.603611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579834,71.312132,93.178724,100.000000,45.799401,41.443038,60.608546,55.766086,23.746835,27.887441,45.299888,1662.597656,32.363199,0.013652,75.384763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.053111,60.478891,161.502609,147.835226,112.406969,116.011461,54.546356,14.402187,159.412731,3.885124,60.543205,50.693772,145.887838,161.627221,143.811465,158.581267,105.216685,156.183043,-0.068756,-1.148306,32.025740,-235.647917,158.964360,3.682191,32.109367,12.168748,-3.586755,-185.253301,-10.739424,471571.303511,0.982006,20.094056,2.666828,3.225359,0.075739,0.053323,114.238535,88.589079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579376,71.302974,93.184868,100.000000,45.802160,41.443038,60.608546,55.736314,23.746835,27.887441,45.307600,1680.908203,32.352110,0.013517,75.392034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.101750,60.453811,161.549211,147.801141,112.377057,116.001592,54.554602,14.403614,159.465967,3.884128,60.422098,50.760012,145.885650,161.751010,143.815774,158.565419,105.202909,156.215649,-0.068751,-1.148321,32.025740,-235.645673,159.379721,3.681375,32.123683,12.245864,118.861204,6138.167322,0.157917,471579.493137,0.981542,20.111294,2.697834,3.222672,0.076243,0.053736,114.235151,88.576257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563295,71.297698,93.145050,100.000000,45.809942,41.443038,60.608546,55.748969,23.746835,27.887441,45.311669,1662.597656,32.359827,0.013626,75.399364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.111388,60.412470,161.472121,147.772644,112.419711,115.990089,54.472787,14.402187,159.576332,3.882836,60.270895,50.723661,145.888843,161.754000,143.846517,158.629183,105.175127,156.344325,-0.068491,-1.148341,32.025740,-235.650694,158.908233,3.679723,32.130877,12.162221,31.729296,1641.008512,-6.323601,471654.189356,0.982178,20.156654,2.675671,3.226625,0.075765,0.053184,114.261300,88.588955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575072,71.303237,93.154450,100.000000,45.824694,41.443038,60.608546,55.702520,23.746835,27.887441,45.316288,1677.246094,32.354995,0.013493,75.398682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.052263,60.317938,161.553050,147.729060,112.449088,115.993872,54.487328,14.399619,159.496294,3.881987,60.251698,50.647670,145.891414,161.748323,143.834559,158.639978,105.209772,156.269114,-0.068460,-1.148326,32.025740,-235.649342,159.128702,3.678713,32.139531,12.232882,75.096818,3882.898313,0.190652,471568.391071,0.980832,20.081436,2.703660,3.224423,0.075491,0.053895,114.252996,88.546706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577455,71.307271,93.170589,100.000000,45.819896,41.443038,60.608546,55.685310,23.746835,27.887441,45.320959,1662.597656,32.389216,0.013630,75.398324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.124260,60.269984,161.547034,147.687432,112.463507,115.993496,54.521344,14.405470,159.425492,3.880847,60.297338,50.618922,145.862638,161.668292,143.838606,158.635562,105.201994,156.268109,-0.068352,-1.147765,32.025740,-235.643165,158.963073,3.677272,32.115190,12.155784,116.216419,6005.247805,0.713613,471515.743405,0.981893,20.030165,2.787514,3.222264,0.076851,0.053264,114.242136,88.527408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561505,71.318698,93.175629,100.000000,45.837155,41.443038,60.608546,55.721844,23.746835,27.887441,45.321013,1662.597656,32.353282,0.013500,75.397208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.044776,60.298646,161.527526,147.710062,112.496299,115.987431,54.556920,14.405042,159.485046,3.879716,60.384813,50.657316,145.859566,161.733788,143.821756,158.635134,105.187589,156.327101,-0.068418,-1.147210,32.025740,-235.644409,159.180299,3.675996,32.096385,12.221704,58.402590,3015.867502,0.301926,471357.940677,0.982692,19.996574,2.720099,3.227687,0.074904,0.052647,114.131194,88.557396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532007,71.323234,93.164661,100.000000,45.838966,41.443038,60.608546,55.646562,23.746835,27.887441,45.321663,1680.908203,32.399728,0.013638,75.387031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.008573,60.343845,161.587445,147.750852,112.474033,115.976757,54.508681,14.408181,159.481484,3.877567,60.510077,50.539765,145.864629,161.621764,143.803115,158.777131,105.192983,156.274412,-0.068436,-1.148965,32.025740,-235.643067,159.044101,3.674503,32.145445,12.202321,61.468534,3176.999695,0.194786,471244.428566,0.980400,19.874419,2.727439,3.222931,0.074577,0.053483,114.192175,88.474366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568653,71.300559,93.124887,100.000000,45.842311,41.443038,60.608546,55.678239,23.746835,27.887441,45.327502,1669.921875,32.399187,0.013616,75.393705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.129013,60.343845,161.572874,147.750852,112.443740,115.969147,54.453000,14.409608,159.414595,3.876020,60.635580,50.498146,145.860854,161.780560,143.795122,158.631877,105.233686,156.316486,-0.068355,-1.149539,32.025740,-235.642947,159.138692,3.673242,32.112251,12.226698,134.402965,6953.717270,0.388195,471359.374763,0.981495,19.985003,2.767547,3.227660,0.075083,0.053842,114.215124,88.470775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557488,71.314689,93.137070,100.000000,45.852190,41.443038,60.608546,55.685595,23.746835,27.887441,45.333494,1669.921875,32.398574,0.013488,75.425489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.033077,60.401721,161.574721,147.781025,112.426906,115.964575,54.360149,14.404899,159.529685,3.875015,60.508589,50.618189,145.866136,161.663140,143.819162,158.645910,105.229809,156.334141,-0.068350,-1.150140,32.025740,-235.647983,159.093845,3.672215,32.174907,12.184543,1.403397,72.732720,0.369230,471399.486796,0.983173,20.067549,2.739197,3.231195,0.075088,0.053980,114.292172,88.488348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549120,71.340725,93.098803,100.000000,45.855211,41.443038,60.608546,55.608995,23.746835,27.887441,45.336089,1680.908203,32.442622,0.013591,75.462208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.006981,60.430384,161.595343,147.820139,112.418391,115.956924,54.525748,14.402901,159.533407,3.873008,60.361567,50.633247,145.886921,161.766164,143.810928,158.786030,105.225532,156.314676,-0.068402,-1.151640,32.025740,-235.651451,159.178322,3.670412,32.173699,12.208956,72.036840,3722.056972,0.168436,471183.861345,0.981514,19.943383,2.716827,3.223141,0.076854,0.052795,114.358164,88.507542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551393,71.345479,93.113049,100.000000,45.866164,41.443038,60.608546,55.648800,23.746835,27.887441,45.346606,1673.583984,32.437917,0.013556,75.465591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.052320,60.344672,161.629663,147.799185,112.418502,115.953158,54.505537,14.404471,159.534323,3.870474,60.234533,50.599568,145.892886,161.709007,143.840624,158.701873,105.202532,156.367503,-0.068460,-1.153986,32.025740,-235.649391,159.248744,3.667547,32.152441,12.217070,90.905877,4698.739114,16.164292,471337.764092,0.985376,20.100145,2.728394,3.229358,0.074530,0.054462,114.316845,88.517804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561204,71.376812,93.109523,100.000000,45.873852,41.443038,60.608546,55.643104,23.746835,27.887441,45.348477,1662.597656,32.397150,0.013496,75.405365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.014604,60.255377,161.597671,147.746940,112.423319,115.949386,54.535569,14.402901,159.526380,3.868857,60.204496,50.644617,145.898931,161.789066,143.852805,158.767287,105.218849,156.375238,-0.068376,-1.155704,32.025740,-235.647857,159.673998,3.665693,32.158752,12.224805,67.230380,3473.087373,0.315109,471379.645311,0.982956,20.155732,2.724191,3.231456,0.075154,0.053393,114.289603,88.500324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562800,71.382961,93.131722,100.000000,45.880849,41.443038,60.608546,55.601556,23.746835,27.887441,45.352380,1677.246094,32.400305,0.013563,75.459668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.995582,60.190613,161.545730,147.720958,112.429158,115.942583,54.564865,14.412034,159.533878,3.866609,60.113210,50.611679,145.888208,161.626599,143.836700,158.684827,105.200146,156.449015,-0.068295,-1.157439,32.025740,-235.637417,159.427788,3.663899,32.143931,12.222028,53.589071,2766.897903,0.249454,471250.896217,0.982087,20.023248,2.770205,3.229214,0.075426,0.053086,114.228469,88.490196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563588,71.379604,93.145076,100.000000,45.884146,41.443038,60.608546,55.612473,23.746835,27.887441,45.350789,1669.921875,32.399512,0.013639,75.394224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.061060,60.180416,161.604997,147.712856,112.409767,115.936530,54.533135,14.406326,159.554320,3.863487,60.205819,50.644631,145.858690,161.738672,143.849184,158.650108,105.203777,156.349443,-0.068185,-1.159762,32.025740,-235.649333,159.405764,3.660847,32.148006,12.171741,133.874494,6916.197319,0.337401,471095.678969,0.982096,19.972859,2.757258,3.231010,0.075997,0.053497,114.187477,88.443133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563021,71.393538,93.166935,100.000000,45.890450,41.443038,60.608546,55.612006,23.746835,27.887441,45.350660,1662.597656,32.414657,0.013524,75.473689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.999545,60.180416,161.690640,147.712856,112.418899,115.929718,54.507085,14.402473,159.503234,3.861763,60.171324,50.740840,145.840958,161.763610,143.808456,158.788209,105.195516,156.416110,-0.067862,-1.160387,32.025740,-235.647958,159.009024,3.658955,32.149430,12.204809,47.404258,2450.159709,0.423227,471028.188580,0.981753,19.927723,2.808086,3.231200,0.075427,0.053211,114.134704,88.478978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560334,71.381743,93.198548,100.000000,45.897696,41.443038,60.608546,55.554788,23.746835,27.887441,45.352229,1677.246094,32.402270,0.013582,75.405467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.014213,60.193368,161.675589,147.729619,112.423998,115.918636,54.583014,14.399191,159.555684,3.860096,60.216661,50.712542,145.857366,161.730718,143.818402,158.714846,105.201389,156.423602,-0.067920,-1.162144,32.025740,-235.653364,159.086016,3.657023,32.143750,12.196407,34.774458,1794.869398,0.169234,470926.162098,0.980834,19.849981,2.761092,3.228158,0.076817,0.052532,114.147624,88.484965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569884,71.375116,93.231565,100.000000,45.907081,41.443038,60.608546,55.579910,23.746835,27.887441,45.354971,1662.597656,32.440856,0.013627,75.462608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.022198,60.185101,161.671362,147.725707,112.409711,115.907224,54.542094,14.404471,159.659680,3.858118,60.234898,50.705314,145.857607,161.730109,143.807551,158.736098,105.222005,156.500381,-0.067933,-1.163583,32.025740,-235.649881,159.347292,3.654994,32.125341,12.187193,32.721281,1690.162557,0.478709,470967.401500,0.982572,19.913437,2.798391,3.233842,0.076545,0.053130,114.136868,88.501916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558522,71.358393,93.225402,100.000000,45.917342,41.443038,60.608546,55.557569,23.746835,27.887441,45.357161,1680.908203,32.373151,0.013530,75.472530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.005872,60.204117,161.697033,147.732133,112.384058,115.893084,54.517807,14.407325,159.525737,3.856108,60.248658,50.662524,145.856182,161.793163,143.817598,158.793876,105.227187,156.410025,-0.067851,-1.165927,32.025740,-235.646863,159.400399,3.652042,32.117733,12.181676,-0.556826,-28.774745,0.652295,470916.886557,0.980829,19.911253,2.795779,3.232593,0.076138,0.053063,114.103327,88.484456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561953,71.358088,93.257717,100.000000,45.919001,41.443038,60.608546,55.480049,23.746835,27.887441,45.359540,1677.246094,32.396483,0.013643,75.468123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.001626,60.210455,161.639737,147.736603,112.344329,115.880211,54.476884,14.404185,159.556919,3.854048,60.254232,50.736704,145.870882,161.855948,143.813209,158.803286,105.252435,156.515441,-0.067833,-1.165918,32.025740,-235.646736,159.193148,3.649450,32.113495,12.240419,95.093053,4917.750923,0.693012,470807.761647,0.981274,19.894747,2.808591,3.231992,0.074661,0.053914,114.101895,88.489886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571306,71.385649,93.306333,100.000000,45.928861,41.443038,60.608546,55.534359,23.746835,27.887441,45.362806,1662.597656,32.370988,0.013490,75.400447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.042781,60.210455,161.720382,147.736603,112.321278,115.876044,54.545490,14.406611,159.617202,3.851515,60.119810,50.809953,145.860522,161.900252,143.817359,158.783873,105.222390,156.482280,-0.067846,-1.165914,32.025740,-235.643983,159.298854,3.646946,32.127090,12.183912,68.413902,3533.584659,-40.740355,470778.617730,0.981994,19.930607,2.764068,3.233561,0.075782,0.053163,114.077266,88.469414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550069,71.366115,93.313033,100.000000,45.935463,41.443038,60.608546,55.523840,23.746835,27.887441,45.365483,1680.908203,32.400395,0.013525,75.447692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.011073,60.189510,161.693554,147.737162,112.327584,115.875264,54.480793,14.404043,159.667097,3.848381,60.029942,50.667201,145.886669,161.874454,143.835157,158.859371,105.269595,156.528357,-0.067770,-1.165893,32.025740,-235.647859,159.941904,3.643939,32.124728,12.251183,35.794867,1851.003899,0.238482,470686.134977,0.982730,19.941329,2.784717,3.232690,0.075034,0.052759,114.130732,88.471235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583916,71.381247,93.367749,100.000000,45.950075,41.443038,60.608546,55.488428,23.746835,27.887441,45.366735,1662.597656,32.393562,0.013640,75.428497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.101686,60.110140,161.660575,147.704195,112.319894,115.866841,54.486130,14.404043,159.735414,3.845384,60.057508,50.715607,145.888256,161.994362,143.842867,158.868335,105.244139,156.428454,-0.067747,-1.165885,32.025740,-235.644428,159.436928,3.640978,32.121988,12.196281,34.245853,1770.728654,0.331342,470701.986004,0.980572,19.898871,2.800326,3.231643,0.075246,0.053514,114.132747,88.462750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586472,71.378827,93.401714,100.000000,45.954347,41.443038,60.608546,55.493139,23.746835,27.887441,45.368881,1666.259766,32.401856,0.013486,75.401282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.997510,60.075415,161.748613,147.677095,112.314154,115.861553,54.508025,14.395766,159.571708,3.840092,59.980076,50.610030,145.869379,161.916889,143.843069,158.817194,105.283708,156.517142,-0.067681,-1.168203,32.025740,-235.655156,159.318356,3.635876,32.144562,12.230719,-5.598821,-289.378437,0.633550,470588.899993,0.982359,19.910635,2.773178,3.233155,0.076192,0.052927,114.078413,88.475062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585031,71.386088,93.427283,100.000000,45.970025,41.443038,60.608546,55.424993,23.746835,27.887441,45.366560,1677.246094,32.377731,0.013640,75.401725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.020374,60.062463,161.753068,147.661729,112.280912,115.862679,54.479957,14.404613,159.660803,3.835796,60.065961,50.693599,145.835643,161.914449,143.819959,158.840221,105.296040,156.464611,-0.067657,-1.169930,32.025740,-235.646634,159.083281,3.631632,32.112071,12.162203,135.155683,6989.201255,0.660699,470418.077283,0.980032,19.737830,2.755142,3.226649,0.075321,0.053933,114.003804,88.459611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560779,71.366859,93.395766,100.000000,45.971583,41.443038,60.608546,55.471535,23.746835,27.887441,45.365670,1662.597656,32.401766,0.013579,75.394889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.037935,60.062463,161.769939,147.661729,112.275751,115.857349,54.569622,14.404471,159.686320,3.832241,60.140315,50.711487,145.860163,161.922813,143.825415,158.799660,105.265091,156.467896,-0.067720,-1.170489,32.025740,-235.643347,159.782600,3.628203,32.150007,12.207496,40.777081,2105.208840,-4.050998,470341.972444,0.981748,19.810537,2.754183,3.235133,0.074980,0.053648,114.043396,88.443902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577079,71.378982,93.403163,100.000000,45.984901,41.443038,60.608546,55.445084,23.746835,27.887441,45.365776,1677.246094,32.379444,0.013523,75.391062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
