OSU 80 Ton Compressor Load Stand
50.002039,60.101045,161.791244,147.669272,112.254460,115.849456,54.531600,14.403614,159.770288,3.828826,60.093684,50.635260,145.847593,161.911814,143.810900,158.961293,105.277508,156.448431,-0.067647,-1.170477,32.025740,-235.645673,159.293736,3.624937,32.145211,12.183479,43.546666,2249.762450,0.167734,470280.669467,0.981736,19.773992,2.718984,3.233744,0.075274,0.053268,114.072666,88.431379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585820,71.370720,93.385461,100.000000,45.996754,41.443038,60.608546,55.423226,23.746835,27.887441,45.368566,1662.597656,32.421960,0.013635,75.395827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.105682,60.093329,161.807543,147.680448,112.209008,115.843362,54.550282,14.400047,159.719814,3.825888,60.024355,50.754332,145.868258,161.967628,143.825114,158.823757,105.291747,156.592759,-0.067639,-1.170469,32.025740,-235.653161,159.659886,3.622168,32.158229,12.168676,59.741461,3085.381210,0.555785,470313.057163,0.979700,19.755875,2.751364,3.232946,0.075383,0.053988,114.175955,88.445895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582565,71.376171,93.390203,100.000000,46.004533,41.443038,60.608546,55.431028,23.746835,27.887441,45.369710,1677.246094,32.392985,0.013512,75.392511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.073647,60.075966,161.815646,147.648040,112.242907,115.841039,54.485426,14.401331,159.709004,3.821765,60.164026,50.653119,145.854905,161.898571,143.820908,158.857963,105.284162,156.547683,-0.067689,-1.168731,32.025740,-235.648120,159.427364,3.617479,32.144995,12.178034,22.191025,1147.432099,0.520891,470340.190588,0.981190,19.831492,2.730471,3.235693,0.076021,0.053289,114.240257,88.459281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573019,71.360016,93.409167,100.000000,46.021382,41.443038,60.608546,55.392175,23.746835,27.887441,45.370732,1673.583984,32.354724,0.013643,75.391719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.982102,60.106006,161.762351,147.645525,112.263275,115.834504,54.508407,14.403472,159.766713,3.818534,60.247871,50.669879,145.832051,161.947006,143.804117,158.934259,105.300538,156.437841,-0.067597,-1.166975,32.025740,-235.650390,159.519568,3.614398,32.093572,12.206125,138.062461,7135.790832,0.378904,470192.289757,0.978552,19.716903,2.779052,3.229325,0.075944,0.054246,114.224121,88.433738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558117,71.327332,93.372865,100.000000,46.024995,41.443038,60.608546,55.358848,23.746835,27.887441,45.370720,1662.597656,32.400287,0.013496,75.393006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.090256,60.106006,161.799897,147.645525,112.315837,115.828383,54.523109,14.403186,159.729327,3.815681,60.364510,50.686487,145.843238,161.963079,143.805386,158.864382,105.272967,156.578105,-0.067757,-1.165213,32.025740,-235.644958,159.190844,3.611721,32.102749,12.185805,-1.964104,-101.487829,1.020696,470198.052158,0.980341,19.732554,2.767022,3.231553,0.076188,0.053319,114.249293,88.434467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572364,71.346106,93.390955,100.000000,46.032000,41.443038,60.608546,55.396203,23.746835,27.887441,45.373315,1673.583984,32.335306,0.013534,75.399134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.035384,60.174628,161.693423,147.687432,112.325886,115.826041,54.480011,14.406469,159.645334,3.812504,60.422714,50.569565,145.861755,161.898146,143.786845,158.907594,105.277205,156.555106,-0.067954,-1.163442,32.025740,-235.645106,159.792103,3.608608,32.088037,12.202159,142.343858,7360.910540,0.164318,470251.399867,0.981924,19.857031,2.702829,3.236406,0.075608,0.053489,114.292945,88.456656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567187,71.356268,93.433209,100.000000,46.036976,41.443038,60.608546,55.320149,23.746835,27.887441,45.378219,1662.597656,32.397655,0.013645,75.393330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.137082,60.240220,161.692910,147.733809,112.314573,115.827509,54.501118,14.406611,159.655446,3.809116,60.453209,50.559312,145.851293,161.944911,143.772913,158.870089,105.299581,156.541210,-0.067917,-1.163438,32.025740,-235.647087,159.237832,3.605233,32.120672,12.208541,-6.824716,-352.784247,-11.527020,470204.281768,0.979277,19.745476,2.791454,3.230167,0.075763,0.053365,114.272888,88.451443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585279,71.351537,93.457101,100.000000,46.041981,41.443038,60.608546,55.340957,23.746835,27.887441,45.380196,1677.246094,32.374954,0.013528,75.396066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.064213,60.277976,161.654447,147.756719,112.325353,115.829010,54.471377,14.406897,159.627457,3.805168,60.532245,50.682887,145.854326,161.920658,143.797759,158.838593,105.291069,156.484688,-0.067988,-1.163426,32.025740,-235.643371,159.496724,3.601404,32.087802,12.188401,36.441013,1884.742769,0.159165,470331.539189,0.981393,19.870672,2.777209,3.231582,0.075530,0.053493,114.217110,88.431396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566577,71.333288,93.448474,100.000000,46.053111,41.443038,60.608546,55.333005,23.746835,27.887441,45.387115,1662.597656,32.354129,0.013627,75.393040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.006474,60.323726,161.736195,147.783260,112.254331,115.822177,54.500268,14.401902,159.598601,3.802420,60.524547,50.573445,145.851475,161.889326,143.805611,158.761888,105.297256,156.505158,-0.068150,-1.163396,32.025740,-235.648692,159.511309,3.598943,32.081726,12.158363,61.560324,3182.235037,-3.313661,470305.334761,0.979007,19.831448,2.748787,3.225016,0.076106,0.053910,114.188514,88.451105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560984,71.344278,93.485433,100.000000,46.052776,41.443038,60.608546,55.293337,23.746835,27.887441,45.392158,1680.908203,32.315202,0.013483,75.394506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.103133,60.323726,161.805142,147.783260,112.214742,115.810775,54.517719,14.405612,159.699066,3.799192,60.463259,50.683065,145.864710,161.858357,143.797840,158.860941,105.304008,156.499401,-0.068082,-1.163385,32.025740,-235.648576,159.725331,3.595780,32.078264,12.162167,33.151296,1713.139892,0.621436,470443.504166,0.981221,19.944291,2.732696,3.228942,0.076071,0.053331,114.228741,88.448240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550474,71.355333,93.497526,100.000000,46.069119,41.443038,60.608546,55.315043,23.746835,27.887441,45.397947,1666.259766,32.331934,0.013621,75.397813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.000114,60.324002,161.664368,147.807008,112.187342,115.803206,54.503787,14.399476,159.682470,3.795897,60.288478,50.654512,145.896741,161.914056,143.808149,158.831987,105.316635,156.490979,-0.068310,-1.164517,32.025740,-235.655366,159.517530,3.592417,32.089876,12.157335,44.728612,2312.004850,0.368477,470517.106164,0.982007,20.049596,2.735419,3.234305,0.075929,0.054283,114.319764,88.469641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571626,71.357384,93.547874,100.000000,46.075062,41.443038,60.608546,55.245078,23.746835,27.887441,45.401627,1673.583984,32.308783,0.013495,75.390636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.140897,60.249590,161.740966,147.796950,112.157255,115.803172,54.464180,14.405755,159.709015,3.792660,60.142557,50.624243,145.884312,161.929332,143.817875,158.886834,105.279186,156.461998,-0.068263,-1.164517,32.025740,-235.648597,159.385614,3.589538,32.073125,12.147148,66.557601,3442.838730,0.683103,470378.993595,0.979514,19.949926,2.726162,3.229442,0.075233,0.052350,114.364346,88.446086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563500,71.365431,93.558372,100.000000,46.078866,41.443038,60.608546,55.294650,23.746835,27.887441,45.405296,1669.921875,32.358547,0.013591,75.400975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.026668,60.150376,161.715638,147.740794,112.160766,115.807814,54.568040,14.403900,159.681337,3.788376,60.129833,50.577717,145.884050,161.875784,143.822968,158.873081,105.320811,156.501933,-0.068554,-1.162759,32.025740,-235.650125,159.469417,3.584831,32.075614,12.155604,131.858877,6807.709398,0.506923,470403.232332,0.981921,20.056436,2.709868,3.233280,0.075625,0.052995,114.370060,88.420697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568197,71.361004,93.584004,100.000000,46.088268,41.443038,60.608546,55.242357,23.746835,27.887441,45.405328,1662.597656,32.359538,0.013548,75.390875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.978244,60.121990,161.703985,147.722075,112.164597,115.803286,54.555665,14.400475,159.769437,3.785471,60.148754,50.496322,145.876802,161.843895,143.827177,158.780018,105.294668,156.534421,-0.068612,-1.162778,32.025740,-235.648323,159.544798,3.581894,32.108249,12.206378,30.566636,1578.475260,0.339774,470260.676886,0.979408,19.836889,2.734701,3.225729,0.076260,0.052597,114.423861,88.401762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579407,71.386690,93.610803,100.000000,46.103660,41.443038,60.608546,55.248589,23.746835,27.887441,45.402051,1677.246094,32.350505,0.013542,75.385778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.085009,60.121990,161.675084,147.722075,112.171639,115.797187,54.524983,14.403472,159.690551,3.782711,60.269398,50.556822,145.872626,161.919360,143.833701,158.822130,105.355370,156.442411,-0.068633,-1.163380,32.025740,-235.649410,159.192761,3.579123,32.048279,12.195740,82.973150,4287.183060,0.171834,470131.051577,0.979780,19.855411,2.710460,3.232589,0.075474,0.053658,114.451622,88.399069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588563,71.392098,93.622661,100.000000,46.106845,41.443038,60.608546,55.263959,23.746835,27.887441,45.402114,1662.597656,32.310766,0.013628,75.390781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.979032,60.159195,161.632561,147.750014,112.140597,115.785012,54.498784,14.402616,159.580029,3.780114,60.459525,50.505610,145.855738,161.794179,143.809884,158.804650,105.295259,156.451023,-0.068683,-1.163385,32.025740,-235.652880,159.281805,3.576816,32.035063,12.193143,61.575527,3183.107594,0.741840,470166.656653,0.980934,19.876998,2.750744,3.235488,0.076393,0.053122,114.419713,88.403989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563961,71.409389,93.603731,100.000000,46.114294,41.443038,60.608546,55.188918,23.746835,27.887441,45.405503,1677.246094,32.353859,0.013520,75.397668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.049523,60.294237,161.593699,147.815110,112.115659,115.778993,54.519716,14.406469,159.571951,3.777963,60.680090,50.560631,145.869152,161.731617,143.797704,158.774603,105.330821,156.433165,-0.068769,-1.164554,32.025740,-235.641676,159.440822,3.574850,32.037930,12.190078,33.923621,1752.986661,0.272650,469920.920012,0.979134,19.766867,2.649989,3.228013,0.075642,0.053413,114.303434,88.394755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559460,71.419811,93.612316,100.000000,46.114908,41.443038,60.608546,55.238684,23.746835,27.887441,45.407306,1662.597656,32.335558,0.013607,75.402288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.012746,60.430108,161.615811,147.905632,112.049943,115.765194,54.501491,14.405470,159.584680,3.775095,60.839512,50.591957,145.910503,161.716222,143.807411,158.718192,105.352188,156.456652,-0.068827,-1.165993,32.025740,-235.646268,159.227554,3.572368,32.083853,12.203168,127.916949,6612.256628,0.368095,470144.356226,0.981883,19.913389,2.713848,3.234007,0.075230,0.053437,114.311181,88.416945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583279,71.470502,93.657386,100.000000,46.123644,41.443038,60.608546,55.152223,23.746835,27.887441,45.418526,1669.921875,32.364515,0.013514,75.395887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.016106,60.500939,161.702708,147.962628,112.027888,115.752086,54.496341,14.405755,159.636776,3.773738,60.655489,50.764751,145.951427,161.775725,143.833906,158.776335,105.351919,156.486974,-0.069184,-1.166061,32.025740,-235.648433,159.532457,3.571086,32.076173,12.160598,-5.400707,-279.198606,0.667279,470187.746724,0.980286,19.975699,2.670511,3.228676,0.075445,0.052547,114.253704,88.415858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572595,71.484695,93.658325,100.000000,46.130405,41.443038,60.608546,55.190845,23.746835,27.887441,45.430217,1677.246094,32.340733,0.013615,75.467032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.986293,60.500939,161.729359,147.962628,111.998178,115.743619,54.555602,14.405327,159.578327,3.773020,60.388742,50.620728,145.949721,161.795091,143.849026,158.788456,105.329193,156.457979,-0.069189,-1.166078,32.025740,-235.644451,159.114668,3.570188,32.110088,12.169451,126.686578,6542.161216,0.177161,470318.433691,0.981643,20.149507,2.659371,3.231492,0.075462,0.053046,114.243032,88.432491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574059,71.477043,93.653865,100.000000,46.141514,41.443038,60.608546,55.176007,23.746835,27.887441,45.439177,1662.597656,32.336676,0.013571,75.412729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.963080,60.423494,161.681241,147.953687,111.972107,115.743560,54.528339,14.404613,159.683031,3.772021,60.250365,50.635609,145.949360,161.859812,143.836806,158.857497,105.319255,156.557332,-0.069454,-1.166698,32.025740,-235.648268,159.573247,3.568846,32.090994,12.184074,52.151469,2694.475671,-4.198098,470370.442813,0.981736,20.216871,2.672842,3.233013,0.075182,0.053449,114.185050,88.389462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565779,71.465468,93.654290,100.000000,46.149295,41.443038,60.608546,55.183675,23.746835,27.887441,45.440669,1680.908203,32.308314,0.013518,75.394114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.076782,60.290378,161.670317,147.875458,111.974967,115.732900,54.517928,14.405327,159.702376,3.771053,60.150922,50.593439,145.937333,161.834024,143.833545,158.758305,105.285186,156.494055,-0.069540,-1.167290,32.025740,-235.644941,159.129353,3.568183,32.113027,12.170804,42.612697,2202.062667,0.179087,470408.611069,0.981241,20.247639,2.682944,3.235474,0.075283,0.053630,114.174586,88.308426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587149,71.464836,93.668212,100.000000,46.154180,41.443038,60.608546,55.184270,23.746835,27.887441,45.445464,1662.597656,32.358096,0.013646,75.393023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.982578,60.191439,161.757746,147.824609,112.041331,115.716064,54.493976,14.402473,159.674353,3.769940,59.934607,50.707377,145.952052,161.926867,143.857483,158.885670,105.296845,156.517319,-0.069457,-1.167583,32.025740,-235.650735,159.567517,3.566571,32.095159,12.202970,91.128508,4711.245764,0.435035,470334.676673,0.982031,20.194159,2.736127,3.236014,0.075563,0.053006,114.165220,88.292692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585729,71.450579,93.664282,100.000000,46.164111,41.443038,60.608546,55.107180,23.746835,27.887441,45.443166,1673.583984,32.356293,0.013497,75.398810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.030912,60.055297,161.771334,147.776834,112.043891,115.709101,54.471127,14.403472,159.800218,3.768571,59.822676,50.631543,145.948238,161.872575,143.860544,159.019823,105.318213,156.560761,-0.069491,-1.167596,32.025740,-235.643692,159.821575,3.565636,32.119914,12.218440,10.898778,563.691462,0.530923,470075.029832,0.979331,19.943735,2.742656,3.228449,0.075718,0.055209,114.167839,88.317321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588636,71.443952,93.694816,100.000000,46.178777,41.443038,60.608546,55.146171,23.746835,27.887441,45.440367,1677.246094,32.391362,0.013608,75.468447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.981891,60.055297,161.774377,147.776834,112.057312,115.709688,54.546123,14.404613,159.809858,3.767833,59.737848,50.581030,145.925107,161.982828,143.845386,158.913399,105.281817,156.640748,-0.069582,-1.168758,32.025740,-235.649738,159.505862,3.565020,32.127541,12.248605,143.090984,7390.577478,0.248742,469908.275612,0.981392,19.941973,2.741124,3.236283,0.075152,0.053215,114.195714,88.279807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578412,71.427951,93.685387,100.000000,46.187738,41.443038,60.608546,55.107439,23.746835,27.887441,45.434673,1658.935547,32.400449,0.013544,75.392844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.031639,59.954984,161.851755,147.721517,112.051677,115.708916,54.467643,14.409608,159.773993,3.767473,59.793000,50.662695,145.924183,161.992075,143.870088,158.869174,105.259989,156.602973,-0.069577,-1.170502,32.025740,-235.645887,159.559805,3.564585,32.110863,12.174103,2.783848,143.991542,2.077040,469590.948918,0.980348,19.755955,2.738661,3.233428,0.075244,0.054136,114.124769,88.313200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592352,71.435233,93.684261,100.000000,46.204106,41.443038,60.608546,55.126132,23.746835,27.887441,45.429885,1673.583984,32.395599,0.013497,75.395793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.068343,59.927150,161.818317,147.692461,112.008698,115.703558,54.548793,14.404756,159.766527,3.767714,59.936922,50.600015,145.908581,161.978881,143.854064,158.932121,105.261208,156.601713,-0.069399,-1.172234,32.025740,-235.646818,159.560989,3.564550,32.157291,12.229006,91.456702,4723.461563,0.158360,469714.363406,0.980061,19.806540,2.809858,3.236660,0.075169,0.053673,114.095195,88.341251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579527,71.415394,93.654815,100.000000,46.211662,41.443038,60.608546,55.083763,23.746835,27.887441,45.429375,1662.597656,32.401369,0.013659,75.397105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.000028,59.993566,161.793618,147.714253,111.993343,115.699741,54.515431,14.404185,159.833619,3.767540,60.104849,50.619587,145.882837,161.959334,143.863829,158.992830,105.226024,156.658766,-0.069391,-1.174017,32.025740,-235.647226,159.698125,3.564303,32.120293,12.199454,66.665256,3445.165549,8.132664,469568.376939,0.980132,19.654891,2.815254,3.234988,0.075578,0.053442,114.033112,88.351278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616694,71.418098,93.643789,100.000000,46.217114,41.443038,60.608546,55.049637,23.746835,27.887441,45.427153,1677.246094,32.393562,0.013528,75.401299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.123713,60.094982,161.878492,147.769570,112.000545,115.691320,54.516279,14.404185,159.802239,3.768150,60.260125,50.783811,145.909486,162.002684,143.855354,158.940351,105.248504,156.689618,-0.069446,-1.174623,32.025740,-235.644122,159.431034,3.564883,32.144345,12.180360,35.255364,1821.918665,0.247293,469472.354714,0.977768,19.589207,2.813486,3.231949,0.075036,0.053089,114.017493,88.352263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609157,71.384893,93.664145,100.000000,46.234283,41.443038,60.608546,55.073942,23.746835,27.887441,45.430139,1677.246094,32.369563,0.013603,75.395622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.020163,60.094982,161.850230,147.769570,112.012616,115.682146,54.513805,14.405755,159.818518,3.769058,60.179335,50.785381,145.913764,162.048585,143.816801,158.929534,105.259747,156.602875,-0.069556,-1.174625,32.025740,-235.648433,159.795958,3.565790,32.133491,12.165575,141.306568,7302.740073,0.339728,469689.548889,0.979977,19.726089,2.873489,3.235871,0.076700,0.054121,114.026657,88.330419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569392,71.363854,93.592371,100.000000,46.244418,41.443038,60.608546,54.986368,23.746835,27.887441,45.435923,1662.597656,32.420229,0.013503,75.393466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.067146,60.117856,161.928073,147.804214,112.019796,115.680798,54.555934,14.402330,159.824409,3.769924,60.053281,50.754179,145.904246,161.954698,143.840538,159.006132,105.239702,156.628017,-0.069380,-1.175246,32.025740,-235.648918,159.571453,3.566273,32.128966,12.190457,-5.130631,-264.946841,0.641238,469660.248699,0.977494,19.699978,2.864427,3.229579,0.078020,0.053541,114.097571,88.358724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550316,71.323276,93.563983,100.000000,46.259724,41.443038,60.608546,55.034643,23.746835,27.887441,45.438233,1677.246094,32.373440,0.013479,75.398520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.113965,60.073211,161.890857,147.770688,112.010054,115.676571,54.496215,14.403044,159.839342,3.771099,60.134990,50.662953,145.924850,162.088079,143.854692,159.001467,105.211396,156.663174,-0.069341,-1.176989,32.025740,-235.648368,159.611325,3.567427,32.100604,12.158886,115.819662,5987.505812,0.160281,469678.821964,0.979687,19.806727,2.815453,3.235700,0.075563,0.054264,114.215541,88.416378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595569,71.339849,93.552255,100.000000,46.269356,41.443038,60.608546,54.991460,23.746835,27.887441,45.439567,1662.597656,32.394067,0.013623,75.394668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.022995,60.074313,161.855176,147.773761,112.036748,115.665905,54.511403,14.404899,159.747547,3.772539,60.003466,50.579204,145.887500,161.976079,143.837520,159.008864,105.216810,156.631892,-0.069357,-1.179312,32.025740,-235.647329,159.453611,3.568009,32.109150,12.200860,31.988152,1653.224310,-4.412323,469715.022161,0.977968,19.781147,2.846436,3.234218,0.075320,0.054116,114.303366,88.348791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559081,71.293907,93.516154,100.000000,46.282011,41.443038,60.608546,54.936547,23.746835,27.887441,45.438431,1669.921875,32.400089,0.013497,75.389912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.040675,60.035179,161.822484,147.785216,112.051321,115.661359,54.445344,14.405612,159.803176,3.773607,60.133261,50.552790,145.923546,162.027831,143.850707,158.957913,105.227275,156.619056,-0.069239,-1.181070,32.025740,-235.647923,159.810826,3.569577,32.101415,12.210669,75.173854,3889.878769,0.195206,469656.639835,0.977882,19.688249,2.890036,3.230454,0.075563,0.052595,114.289662,88.361489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580451,71.308190,93.534834,100.000000,46.289280,41.443038,60.608546,54.984762,23.746835,27.887441,45.439328,1669.921875,32.351839,0.013598,75.393858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.982850,60.035179,161.836230,147.785216,112.063659,115.659814,54.454755,14.405327,159.889349,3.774377,60.219109,50.546495,145.915675,161.922687,143.845111,158.988919,105.277833,156.621709,-0.069231,-1.182803,32.025740,-235.647064,159.492707,3.570859,32.080878,12.229042,68.058357,3521.078008,0.707872,469674.866573,0.979478,19.783137,2.871013,3.235615,0.075650,0.053873,114.296330,88.350076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583510,71.295914,93.529545,100.000000,46.293503,41.443038,60.608546,54.961920,23.746835,27.887441,45.437910,1666.259766,32.332529,0.013560,75.399211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.981766,60.071557,161.837718,147.800023,112.044577,115.655264,54.496679,14.401046,159.777199,3.775565,60.235349,50.578274,145.902503,161.891415,143.842999,159.036302,105.269050,156.718474,-0.069179,-1.184547,32.025740,-235.650039,159.708854,3.571730,32.104426,12.191106,42.652350,2204.971191,0.301013,469560.487536,0.980145,19.725766,2.854965,3.233819,0.074903,0.052699,114.311699,88.345996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584954,71.288654,93.501666,100.000000,46.303470,41.443038,60.608546,54.985714,23.746835,27.887441,45.440271,1666.259766,32.354328,0.013551,75.394182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.019293,60.120336,161.815488,147.846401,112.036222,115.650752,54.462181,14.407468,159.752567,3.776423,60.160634,50.637651,145.925015,161.912396,143.855622,158.949663,105.284905,156.570307,-0.068895,-1.186324,32.025740,-235.648518,159.523074,3.572748,32.095501,12.208866,128.347590,6639.305896,0.332889,469489.257923,0.981209,19.785432,2.805560,3.237835,0.075879,0.053547,114.346732,88.387747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589522,71.282026,93.510467,100.000000,46.313444,41.443038,60.608546,54.973571,23.746835,27.887441,45.441082,1658.935547,32.346412,0.013597,75.392912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.963717,60.104077,161.876213,147.854783,112.039161,115.647695,54.503458,14.400332,159.792012,3.777944,60.063063,50.577074,145.955618,161.930780,143.844993,158.970397,105.283311,156.699804,-0.068956,-1.188100,32.025740,-235.647649,160.208222,3.574383,32.193731,12.187987,-6.746233,-348.712314,0.531221,469546.882928,0.980534,19.822929,2.856431,3.237935,0.075341,0.053068,114.369614,88.375968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589194,71.277971,93.510870,100.000000,46.321284,41.443038,60.608546,54.941196,23.746835,27.887441,45.444893,1680.908203,32.442298,0.013598,75.397012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.027386,60.036006,161.753057,147.813434,112.036560,115.641533,54.538851,14.411749,159.728574,3.780136,60.035588,50.500287,145.935158,161.945795,143.865791,158.877508,105.257460,156.600543,-0.069029,-1.190441,32.025740,-235.644727,159.403355,3.576344,32.159365,12.201654,37.719237,1948.439431,0.176400,469534.590410,0.980434,19.832980,2.776124,3.235061,0.075338,0.053820,114.334940,88.351239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588518,71.291797,93.518184,100.000000,46.329339,41.443038,60.608546,54.958402,23.746835,27.887441,45.445709,1666.259766,32.380814,0.013648,75.397361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.062189,60.036006,161.726470,147.813434,112.034207,115.639937,54.514795,14.402045,159.802550,3.781140,60.091885,50.561730,145.932808,161.992855,143.859993,158.936418,105.277781,156.595084,-0.069021,-1.192215,32.025740,-235.651490,159.786700,3.577135,32.180983,12.158002,32.018283,1654.678572,-3.360588,469547.800188,0.980822,19.874084,2.834050,3.239875,0.075944,0.053913,114.317978,88.339463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578074,71.304161,93.470944,100.000000,46.335351,41.443038,60.608546,54.909687,23.746835,27.887441,45.442957,1680.908203,32.386891,0.013488,75.391003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.926828,60.037935,161.762199,147.796112,112.012594,115.640013,54.505824,14.401188,159.736482,3.782069,60.144644,50.505645,145.923190,161.873563,143.859913,158.936539,105.260064,156.479796,-0.069050,-1.195161,32.025740,-235.649569,159.953245,3.577959,32.136953,12.200013,71.430925,3692.099181,0.599746,469424.739882,0.978585,19.740301,2.816725,3.233290,0.075590,0.053210,114.334363,88.328305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592933,71.306974,93.454198,100.000000,46.342375,41.443038,60.608546,54.876937,23.746835,27.887441,45.443468,1666.259766,32.374413,0.013576,75.394531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.013179,60.072108,161.806604,147.827962,112.001434,115.638499,54.477605,14.405042,159.674960,3.783367,60.220374,50.599326,145.930741,161.882814,143.870161,158.883187,105.292588,156.632687,-0.068706,-1.195800,32.025740,-235.651107,159.497643,3.579076,32.171012,12.160977,114.756508,5934.570687,0.705936,469345.879790,0.978254,19.704407,2.794028,3.230511,0.075244,0.053690,114.313309,88.345216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602810,71.342103,93.464550,100.000000,46.352583,41.443038,60.608546,54.944778,23.746835,27.887441,45.443898,1658.935547,32.376018,0.013447,75.438342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.958311,60.108762,161.796212,147.868752,112.005748,115.638508,54.500867,14.407468,159.790812,3.784762,60.237075,50.523782,145.924457,161.906834,143.866155,158.839816,105.275480,156.618953,-0.068630,-1.197563,32.025740,-235.645414,159.341479,3.580512,32.144021,12.223867,-1.867651,-96.543339,0.317350,469494.013737,0.981338,19.846044,2.761570,3.239986,0.075721,0.053367,114.304653,88.340773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577290,71.362207,93.461747,100.000000,46.357706,41.443038,60.608546,54.884695,23.746835,27.887441,45.446430,1673.583984,32.386818,0.013604,75.464594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.979072,60.132462,161.787613,147.882442,111.998003,115.636162,54.509334,14.402901,159.663994,3.786956,60.291075,50.575419,145.941666,161.865624,143.857398,158.959276,105.221109,156.578800,-0.068381,-1.199924,32.025740,-235.650144,159.814641,3.582748,32.128857,12.193810,37.946432,1961.236934,0.197259,469401.677622,0.980059,19.791061,2.795581,3.235279,0.074967,0.053730,114.310780,88.365358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592279,71.365151,93.440963,100.000000,46.374184,41.443038,60.608546,54.904378,23.746835,27.887441,45.449773,1662.597656,32.396789,0.013645,75.429179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.976301,60.132462,161.784958,147.882442,111.966983,115.633867,54.524871,14.407753,159.769196,3.788391,60.227467,50.663439,145.938997,162.010996,143.863138,158.860963,105.242793,156.498930,-0.068355,-1.201666,32.025740,-235.645129,159.183174,3.584077,32.171409,12.253635,34.112588,1762.584789,-12.134260,469537.550100,0.980919,19.884351,2.806714,3.238625,0.075603,0.053338,114.249002,88.371216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563221,71.382552,93.456075,100.000000,46.382484,41.443038,60.608546,54.880467,23.746835,27.887441,45.452373,1677.246094,32.435050,0.013541,75.408067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.975862,60.134392,161.736418,147.893059,111.933465,115.627783,54.496349,14.405470,159.713469,3.789070,60.116257,50.583511,145.965443,161.957510,143.862111,158.907573,105.233737,156.597529,-0.068221,-1.201635,32.025740,-235.643001,159.196717,3.584431,32.104030,12.184651,72.583117,3752.305615,0.596982,469666.239331,0.980360,19.886616,2.843615,3.237107,0.076914,0.053379,114.268048,88.372545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579958,71.362798,93.474356,100.000000,46.389185,41.443038,60.608546,54.873142,23.746835,27.887441,45.453977,1673.583984,32.343636,0.013625,75.401146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.004737,60.069077,161.775485,147.874899,111.914225,115.627931,54.512694,14.400903,159.684223,3.790542,60.082946,50.609157,145.945203,161.902723,143.860945,158.783543,105.240555,156.573047,-0.068067,-1.201626,32.025740,-235.649855,159.797632,3.585834,32.076317,12.158309,34.420128,1778.872519,0.664092,469609.453466,0.980121,19.889476,2.787172,3.237234,0.078057,0.053333,114.111044,88.343753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560425,71.348278,93.504282,100.000000,46.404763,41.443038,60.608546,54.825810,23.746835,27.887441,45.452742,1662.597656,32.345439,0.013507,75.394438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.052210,60.052541,161.645157,147.852268,111.917626,115.627059,54.493641,14.401902,159.717256,3.791021,59.991274,50.681791,145.914963,161.940038,143.828713,158.803447,105.304764,156.570618,-0.067823,-1.200326,32.025740,-235.649836,159.328081,3.586502,32.106085,12.209659,58.633021,3031.282675,0.312016,469609.506905,0.980597,19.891859,2.839137,3.236291,0.074598,0.053281,114.096508,88.312545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546201,71.333670,93.506772,100.000000,46.407845,41.443038,60.608546,54.826990,23.746835,27.887441,45.452631,1677.246094,32.357934,0.013532,75.400259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.958309,60.015888,161.743733,147.851151,111.977539,115.630874,54.465766,14.403900,159.626748,3.791803,59.935962,50.593474,145.909903,161.909319,143.848122,158.840323,105.309294,156.562168,-0.067678,-1.199058,32.025740,-235.643754,159.522280,3.587126,32.075235,12.160490,34.767236,1798.359626,0.657598,469474.356434,0.979512,19.796739,2.821667,3.235203,0.074878,0.053065,114.177946,88.330162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571833,71.340190,93.535589,100.000000,46.408452,41.443038,60.608546,54.789519,23.746835,27.887441,45.453226,1662.597656,32.347061,0.013614,75.394872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.054375,59.980062,161.680678,147.819021,111.988100,115.629515,54.560878,14.403329,159.694985,3.791098,59.997972,50.493329,145.936309,161.916600,143.838257,158.848553,105.327894,156.572535,-0.067343,-1.198975,32.025740,-235.648409,159.323961,3.586507,32.098963,12.219900,115.112170,5943.877962,0.385381,469266.727713,0.978783,19.731231,2.756399,3.229531,0.076013,0.052838,114.192818,88.369027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554484,71.360163,93.563727,100.000000,46.423241,41.443038,60.608546,54.842117,23.746835,27.887441,45.451626,1662.597656,32.361756,0.013472,75.390466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.024088,60.004314,161.659352,147.813992,111.998666,115.616684,54.509576,14.399476,159.604183,3.790177,60.054732,50.462674,145.907233,161.803799,143.826319,158.819438,105.274953,156.503712,-0.067374,-1.198932,32.025740,-235.651118,159.788211,3.585604,32.053743,12.135122,4.164729,215.250364,0.651446,469292.042833,0.981245,19.791480,2.748194,3.237574,0.075630,0.053349,114.205489,88.372322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545264,71.343091,93.568214,100.000000,46.424316,41.443038,60.608546,54.765240,23.746835,27.887441,45.449602,1677.246094,32.322251,0.013623,75.391284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.023640,60.004314,161.658971,147.813992,111.969467,115.605325,54.449837,14.406897,159.645599,3.789380,60.205826,50.535232,145.937998,161.720430,143.835360,158.754333,105.263547,156.536598,-0.067348,-1.197736,32.025740,-235.645658,159.185417,3.585086,32.112215,12.210254,142.551709,7375.744009,0.196288,469115.817958,0.977363,19.656520,2.734105,3.230101,0.076490,0.054188,114.236413,88.399684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572927,71.371939,93.598241,100.000000,46.433000,41.443038,60.608546,54.775256,23.746835,27.887441,45.450777,1662.597656,32.315039,0.013590,75.392119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.042239,60.071281,161.579571,147.831873,111.935565,115.605325,54.537984,14.404471,159.678639,3.788435,60.288881,50.747223,145.914203,161.783438,143.823744,158.828996,105.296303,156.481935,-0.067337,-1.197746,32.025740,-235.650534,159.255923,3.584685,32.102785,12.163718,11.942524,616.917440,5.427822,469239.258537,0.978888,19.712011,2.757092,3.231630,0.074916,0.053728,114.299234,88.390838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556999,71.362673,93.582987,100.000000,46.433884,41.443038,60.608546,54.764372,23.746835,27.887441,45.454440,1673.583984,32.311740,0.013478,75.397617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.916511,60.126399,161.665870,147.878810,111.886356,115.602302,54.535560,14.403044,159.680153,3.786806,60.217702,50.649958,145.945028,161.895866,143.840113,158.787476,105.313540,156.449982,-0.067311,-1.198938,32.025740,-235.648368,159.704488,3.583342,32.133203,12.182001,93.405079,4825.259880,0.158563,469219.174868,0.979876,19.712472,2.782811,3.231651,0.075857,0.053366,114.354968,88.402318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571029,71.369630,93.567752,100.000000,46.438686,41.443038,60.608546,54.744460,23.746835,27.887441,45.455247,1662.597656,32.356599,0.013595,75.396117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.993217,60.081754,161.606382,147.865120,111.837955,115.586972,54.493985,14.405612,159.674387,3.785572,60.123059,50.426576,145.942900,161.758897,143.847925,158.723876,105.322705,156.446021,-0.067240,-1.200694,32.025740,-235.646289,159.355124,3.581933,32.077543,12.137718,63.910474,3304.102166,1.891526,469231.091013,0.978066,19.760255,2.726263,3.228864,0.075239,0.052445,114.446496,88.445370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562071,71.364420,93.551604,100.000000,46.454178,41.443038,60.608546,54.810041,23.746835,27.887441,45.459445,1680.908203,32.349459,0.013498,75.394259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.968233,60.092226,161.522358,147.835226,111.831912,115.567087,54.457835,14.402758,159.583603,3.783123,60.292224,50.594606,145.920451,161.695353,143.824653,158.729334,105.317028,156.446758,-0.066941,-1.203060,32.025740,-235.647346,159.442333,3.579795,32.076551,12.216781,63.069732,3262.801134,0.242599,469363.329718,0.980936,19.945169,2.695114,3.238725,0.075752,0.052625,114.361184,88.442019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518960,71.297372,93.495782,100.000000,46.452801,41.443038,60.608546,54.752890,23.746835,27.887441,45.458607,1673.583984,32.359304,0.013629,75.392852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.947507,60.092226,161.612186,147.835226,111.852492,115.553349,54.465566,14.408466,159.622653,3.781057,60.273357,50.662203,145.938645,161.715784,143.845572,158.729827,105.350787,156.404800,-0.066918,-1.204819,32.025740,-235.646375,159.524073,3.577936,32.091552,12.178755,119.285740,6170.161079,0.353813,469152.506522,0.979783,19.821305,2.684225,3.232566,0.075511,0.052763,114.312949,88.465875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561592,71.304699,93.502946,100.000000,46.453664,41.443038,60.608546,54.762188,23.746835,27.887441,45.460137,1666.259766,32.335612,0.013452,75.400984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.039206,60.142935,161.614961,147.868752,111.873747,115.540947,54.456828,14.408324,159.680694,3.779114,60.011027,50.631685,145.932199,161.751302,143.821896,158.690895,105.322040,156.454119,-0.066928,-1.206557,32.025740,-235.646681,159.544652,3.575817,32.106428,12.190493,-8.398967,-434.513753,0.358494,469119.758590,0.980831,19.857570,2.690224,3.232501,0.075795,0.053586,114.240288,88.413421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551257,71.285270,93.469367,100.000000,46.466824,41.443038,60.608546,54.766440,23.746835,27.887441,45.463918,1677.246094,32.391488,0.013510,75.469129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
