OSU 80 Ton Compressor Load Stand
49.911523,60.086163,161.592809,147.884957,111.851292,115.530266,54.507944,14.400760,159.698136,3.777322,59.849321,50.560283,145.961679,161.744557,143.838064,158.744774,105.318165,156.462064,-0.067054,-1.208295,32.025740,-235.652775,159.383556,3.573877,32.151197,12.177799,105.737906,5465.135018,0.189694,469006.031770,0.981022,19.878974,2.638193,3.235641,0.075449,0.052789,114.252627,88.399723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534346,71.325154,93.467862,100.000000,46.472903,41.443038,60.608546,54.700838,23.746835,27.887441,45.465536,1662.597656,32.357140,0.013580,75.387713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.957345,59.963803,161.590420,147.811478,111.839268,115.523400,54.569948,14.404043,159.659579,3.775706,59.895927,50.515484,145.926619,161.787263,143.851492,158.830850,105.301728,156.524766,-0.066878,-1.210034,32.025740,-235.645245,159.388307,3.572072,32.072314,12.204484,66.709388,3444.002139,-2.689288,469022.443691,0.979229,19.835037,2.688415,3.229767,0.075345,0.053812,114.288825,88.398399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528992,71.326440,93.456451,100.000000,46.480476,41.443038,60.608546,54.767796,23.746835,27.887441,45.463662,1677.246094,32.335107,0.013467,75.402987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.944596,59.963803,161.611849,147.811478,111.833973,115.518094,54.548072,14.408752,159.662817,3.773956,59.957630,50.392355,145.937724,161.781503,143.859949,158.788784,105.330789,156.442957,-0.066881,-1.211798,32.025740,-235.638249,159.679523,3.570192,32.125450,12.208361,36.441639,1882.125098,0.214085,469004.652149,0.980825,19.910086,2.695751,3.237585,0.075831,0.053414,114.358242,88.421528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533604,71.319857,93.479042,100.000000,46.483166,41.443038,60.608546,54.730757,23.746835,27.887441,45.457572,1666.259766,32.362279,0.013615,75.434839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.883790,59.940378,161.540427,147.775437,111.850862,115.497896,54.568270,14.406469,159.572277,3.771665,60.177128,50.541626,145.930295,161.694156,143.859768,158.751949,105.317796,156.416841,-0.066823,-1.214133,32.025740,-235.642982,159.399054,3.567480,32.076551,12.167450,142.647695,7364.691620,0.338881,468794.342544,0.978347,19.740389,2.739481,3.234568,0.078200,0.052906,114.437295,88.480571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542127,71.307232,93.517961,100.000000,46.489773,41.443038,60.608546,54.685385,23.746835,27.887441,45.455673,1666.259766,32.332637,0.013478,75.396645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.940609,59.994668,161.618696,147.806449,111.834886,115.488059,54.524892,14.403044,159.607424,3.769508,60.283134,50.536414,145.944673,161.710852,143.848938,158.772971,105.334633,156.363138,-0.066886,-1.215897,32.025740,-235.649348,158.972558,3.565434,32.066689,12.124700,-4.288979,-221.609843,0.620547,468717.626691,0.978969,19.753556,2.674807,3.235823,0.075440,0.052818,114.447656,88.466464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534108,71.297159,93.552388,100.000000,46.496257,41.443038,60.608546,54.755902,23.746835,27.887441,45.457928,1677.246094,32.318826,0.013572,75.400481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.886670,60.099392,161.536341,147.876575,111.794651,115.472129,54.501379,14.404185,159.575388,3.767377,60.371422,50.438144,145.936281,161.695471,143.844731,158.715767,105.344113,156.507931,-0.067012,-1.217654,32.025740,-235.646246,159.664351,3.563500,32.029816,12.150790,122.717658,6343.509071,0.158624,468677.102048,0.979686,19.792968,2.676428,3.238335,0.075675,0.052526,114.384456,88.449324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547395,71.278102,93.537770,100.000000,46.503768,41.443038,60.608546,54.714341,23.746835,27.887441,45.457868,1662.597656,32.295314,0.013580,75.402058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.882398,60.175455,161.528864,147.924910,111.726117,115.450090,54.604347,14.406183,159.622004,3.765484,60.420083,50.670154,145.955478,161.687981,143.839115,158.718579,105.314530,156.464059,-0.067230,-1.219437,32.025740,-235.642288,159.070330,3.561192,32.072206,12.126521,56.125162,2895.745487,-5.272234,468635.212023,0.979297,19.788540,2.636203,3.236218,0.078158,0.054140,114.364234,88.435818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530504,71.266632,93.593788,100.000000,46.498195,41.443038,60.608546,54.740341,23.746835,27.887441,45.464250,1680.908203,32.307935,0.013482,75.400864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.977498,60.175455,161.582074,147.924910,111.684460,115.431162,54.504521,14.402187,159.664751,3.764072,60.242151,50.622462,145.954314,161.694455,143.846363,158.715399,105.342081,156.449616,-0.067091,-1.221192,32.025740,-235.648080,159.768406,3.559286,32.043231,12.169163,37.920573,1960.073524,0.184414,468751.991878,0.981021,19.949004,2.689770,3.238066,0.075002,0.053614,114.359957,88.392832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520519,71.244238,93.574068,100.000000,46.505925,41.443038,60.608546,54.734364,23.746835,27.887441,45.469767,1662.597656,32.300579,0.013612,75.395017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.924806,60.177935,161.575194,147.939438,111.645391,115.414340,54.522554,14.407896,159.671767,3.762009,60.081631,50.461185,145.971503,161.769687,143.875072,158.749791,105.329734,156.503480,-0.066918,-1.223523,32.025740,-235.644006,159.392323,3.557424,32.078733,12.165034,113.511527,5865.347831,0.403248,468843.343116,0.979273,20.029485,2.700253,3.238194,0.075056,0.052590,114.378502,88.428981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537148,71.252960,93.610811,100.000000,46.516982,41.443038,60.608546,54.671417,23.746835,27.887441,45.472559,1673.583984,32.313471,0.013464,75.400975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.944752,60.078447,161.505502,147.887471,111.647765,115.407446,54.495424,14.406326,159.500549,3.760692,60.047507,50.430214,145.997226,161.744724,143.888622,158.737139,105.351313,156.287901,-0.066889,-1.225268,32.025740,-235.640838,159.174241,3.555808,32.057872,12.207189,6.211525,321.120614,0.595770,468630.631341,0.978854,19.931233,2.666414,3.233097,0.075405,0.053041,114.410917,88.403462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533588,71.258108,93.637524,100.000000,46.523870,41.443038,60.608546,54.691621,23.746835,27.887441,45.469205,1677.246094,32.316283,0.013588,75.400753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.955813,60.028841,161.591298,147.848916,111.637768,115.396039,54.479286,14.407182,159.626435,3.758766,60.076083,50.571253,145.983011,161.781896,143.891199,158.744188,105.385783,156.399598,-0.067002,-1.227031,32.025740,-235.646353,159.544163,3.553930,32.030267,12.191629,143.776178,7435.077885,0.199203,468635.975905,0.979530,19.988133,2.702210,3.236371,0.075153,0.052941,114.433217,88.406520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527252,71.238941,93.619974,100.000000,46.521183,41.443038,60.608546,54.671146,23.746835,27.887441,45.470093,1658.935547,32.310676,0.013511,75.395273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.880380,60.018093,161.612024,147.857856,111.636537,115.381682,54.529884,14.404043,159.600741,3.757288,60.046281,50.561291,145.960422,161.656559,143.889207,158.662167,105.352930,156.410497,-0.066978,-1.228789,32.025740,-235.651289,159.656376,3.552345,32.082195,12.209082,8.039441,415.356771,3.636275,468392.113651,0.979270,19.868040,2.586745,3.233683,0.075427,0.053015,114.420408,88.393333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525090,71.231811,93.627859,100.000000,46.536979,41.443038,60.608546,54.656914,23.746835,27.887441,45.467929,1677.246094,32.325299,0.013467,75.391531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.909765,60.005692,161.476304,147.862606,111.673525,115.354395,54.468268,14.404043,159.534549,3.755768,60.116933,50.347036,145.955503,161.674226,143.855588,158.658256,105.346332,156.370177,-0.067041,-1.230525,32.025740,-235.647369,159.366770,3.551241,32.011624,12.140296,41.921586,2168.323796,0.157095,468189.320362,0.979096,19.807010,2.600933,3.234685,0.075364,0.053243,114.320768,88.383357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501885,71.220254,93.614713,100.000000,46.545335,41.443038,60.608546,54.691169,23.746835,27.887441,45.467704,1662.597656,32.275931,0.013615,75.404001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.848974,60.005692,161.500852,147.862606,111.694603,115.338174,54.555509,14.402758,159.556800,3.755429,60.306808,50.412351,145.948355,161.633518,143.846126,158.653223,105.351281,156.379830,-0.067017,-1.231668,32.025740,-235.651103,159.535170,3.551167,32.039354,12.174951,33.793822,1745.133648,2.813587,468246.802153,0.979665,19.874209,2.638532,3.239992,0.075566,0.053062,114.337112,88.379468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523169,71.243567,93.612058,100.000000,46.538028,41.443038,60.608546,54.668297,23.746835,27.887441,45.467192,1662.597656,32.292754,0.013486,75.402347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.908627,60.055573,161.515743,147.867635,111.683072,115.323781,54.502799,14.402045,159.497085,3.754959,60.302004,50.424633,145.964622,161.654070,143.860905,158.639145,105.384137,156.327369,-0.067319,-1.233424,32.025740,-235.651490,159.191987,3.550977,32.038615,12.155911,73.030598,3774.992097,0.538719,468108.209415,0.979874,19.831433,2.627569,3.235365,0.075805,0.053941,114.227614,88.375600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532567,71.255846,93.638493,100.000000,46.543939,41.443038,60.608546,54.699908,23.746835,27.887441,45.469949,1673.583984,32.277121,0.013584,75.398367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.927243,60.137148,161.530538,147.923233,111.654732,115.304802,54.525287,14.404185,159.554141,3.754761,60.235106,50.536581,145.997613,161.632327,143.890540,158.661984,105.394705,156.372442,-0.067290,-1.235140,32.025740,-235.643632,159.192332,3.550740,32.048929,12.160905,76.539528,3954.738840,0.669092,468079.962896,0.979481,19.894287,2.626825,3.239803,0.075718,0.054911,114.200596,88.362006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585489,71.288359,93.685537,100.000000,46.550326,41.443038,60.608546,54.656327,23.746835,27.887441,45.470578,1669.921875,32.309432,0.013600,75.397821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.860948,60.115927,161.486050,147.944188,111.672929,115.284962,54.566780,14.401331,159.594598,3.754169,60.050377,50.544448,145.976892,161.672987,143.872442,158.686021,105.422969,156.366486,-0.067403,-1.238657,32.025740,-235.647793,159.427690,3.550417,32.041879,12.168712,28.939176,1494.128083,0.309273,467975.237606,0.979147,19.882489,2.571117,3.236229,0.076295,0.052870,114.178086,88.330713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576641,71.289472,93.660489,100.000000,46.559567,41.443038,60.608546,54.638943,23.746835,27.887441,45.476226,1673.583984,32.264536,0.013496,75.405842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.962279,60.115927,161.533755,147.944188,111.705570,115.269750,54.545073,14.405042,159.566438,3.754324,59.993381,50.471001,145.971671,161.615516,143.882126,158.766657,105.454566,156.424555,-0.067285,-1.240994,32.025740,-235.651270,159.247521,3.550464,32.053905,12.138457,142.801039,7375.744009,0.295028,467983.053280,0.978393,19.944827,2.580183,3.235319,0.076601,0.053304,114.172296,88.325158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569299,71.311562,93.697357,100.000000,46.557413,41.443038,60.608546,54.669948,23.746835,27.887441,45.476553,1666.259766,32.310189,0.013522,75.393457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.794187,60.027463,161.502310,147.906190,111.673331,115.259003,54.484506,14.401331,159.554392,3.755543,60.011733,50.369665,145.989021,161.666280,143.889575,158.612029,105.376096,156.476510,-0.067222,-1.243409,32.025740,-235.649753,158.933156,3.552125,32.029690,12.190277,60.755032,3141.515711,0.780978,467861.581985,0.978854,19.992136,2.549325,3.238728,0.075072,0.053185,114.207417,88.291042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568251,71.269913,93.716737,100.000000,46.570873,41.443038,60.608546,54.599428,23.746835,27.887441,45.473195,1673.583984,32.283017,0.013504,75.389903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.946025,59.988330,161.466346,147.861488,111.676339,115.248927,54.502179,14.405755,159.547212,3.755859,60.035939,50.469927,145.964986,161.718307,143.868538,158.618897,105.404796,156.326345,-0.067170,-1.245147,32.025740,-235.645329,159.283640,3.552648,32.003222,12.175690,41.829525,2162.215897,0.157966,467650.913266,0.976932,19.887420,2.543018,3.233114,0.077164,0.053912,114.212565,88.324367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547079,71.269086,93.710296,100.000000,46.567671,41.443038,60.608546,54.696261,23.746835,27.887441,45.471394,1666.259766,32.262030,0.013538,75.403762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.910017,59.996046,161.441815,147.886633,111.682885,115.237486,54.493290,14.398763,159.524856,3.756465,60.039193,50.466996,145.967698,161.705589,143.861695,158.637981,105.384003,156.414685,-0.067217,-1.246893,32.025740,-235.650525,159.146283,3.553183,32.023758,12.195487,34.863567,1802.431559,0.372349,467781.916708,0.981326,19.972755,2.644108,3.243397,0.075445,0.053058,114.212881,88.297073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584488,71.278660,93.732015,100.000000,46.571024,41.443038,60.608546,54.598900,23.746835,27.887441,45.471262,1677.246094,32.278492,0.013517,75.397233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.876942,60.007621,161.430274,147.896691,111.666080,115.221522,54.501576,14.403186,159.553959,3.757239,60.168501,50.430160,145.994626,161.645724,143.852354,158.640287,105.362935,156.307942,-0.067393,-1.248624,32.025740,-235.646428,158.888837,3.553811,31.972732,12.160112,73.540987,3801.459659,0.538964,467495.983583,0.977543,19.776607,2.550011,3.232817,0.075234,0.052463,114.269350,88.332862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579747,71.286358,93.744171,100.000000,46.577417,41.443038,60.608546,54.613384,23.746835,27.887441,45.471604,1662.597656,32.300002,0.013530,75.403992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.927313,60.007621,161.502071,147.896691,111.621924,115.204131,54.507961,14.406469,159.514584,3.758123,60.308013,50.495494,145.987437,161.568849,143.847442,158.620752,105.347652,156.315958,-0.067427,-1.250364,32.025740,-235.646413,159.109284,3.554806,32.023902,12.202718,69.520433,3593.209387,0.646988,467537.533557,0.978401,19.821526,2.609283,3.234658,0.075498,0.052896,114.251056,88.351804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588531,71.283109,93.772281,100.000000,46.575457,41.443038,60.608546,54.625958,23.746835,27.887441,45.472228,1662.597656,32.277518,0.013448,75.395290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.846051,60.074589,161.466861,147.919601,111.579192,115.194981,54.537851,14.401188,159.462561,3.760518,60.325543,50.582965,145.989466,161.539686,143.833793,158.551747,105.316998,156.282927,-0.067547,-1.253700,32.025740,-235.648099,159.301915,3.556936,32.023542,12.134761,56.186315,2902.435091,0.306868,467560.008060,0.978860,19.867290,2.583855,3.236571,0.075684,0.053991,114.196231,88.316895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590323,71.238079,93.745257,100.000000,46.585524,41.443038,60.608546,54.616224,23.746835,27.887441,45.476210,1677.246094,32.292988,0.013574,75.403532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.858844,60.140455,161.528614,147.965142,111.566450,115.184928,54.518659,14.403900,159.464619,3.762809,60.281686,50.481717,146.012338,161.597035,143.875851,158.625028,105.347193,156.343263,-0.067390,-1.255471,32.025740,-235.642611,159.178342,3.559087,32.035784,12.170082,35.853517,1852.749013,0.324362,467483.269751,0.977512,19.815229,2.602630,3.234744,0.077543,0.054452,114.202858,88.351336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601097,71.265820,93.739119,100.000000,46.582173,41.443038,60.608546,54.633051,23.746835,27.887441,45.480609,1662.597656,32.308116,0.013563,75.395128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.927236,60.102423,161.465212,147.982464,111.579756,115.178077,54.524855,14.401474,159.512531,3.764958,60.016553,50.393361,146.014086,161.637141,143.883340,158.749888,105.331303,156.367771,-0.067385,-1.257221,32.025740,-235.647977,158.924814,3.560876,32.030231,12.141991,44.683982,2308.805474,0.401962,467677.372822,0.978823,19.966206,2.618893,3.239311,0.076327,0.053142,114.195800,88.370878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614208,71.256945,93.737953,100.000000,46.596610,41.443038,60.608546,54.620302,23.746835,27.887441,45.482200,1680.908203,32.356978,0.013465,75.395418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.803753,59.988881,161.536233,147.910381,111.599984,115.174853,54.486848,14.402045,159.518986,3.767232,59.928144,50.299556,146.019668,161.624298,143.875933,158.615187,105.347241,156.292925,-0.067539,-1.258380,32.025740,-235.648223,159.342908,3.562931,32.002987,12.168947,63.997732,3309.046656,0.630032,467659.586488,0.978977,20.018840,2.614985,3.239718,0.076058,0.053073,114.234472,88.404185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608659,71.258036,93.708084,100.000000,46.598119,41.443038,60.608546,54.574459,23.746835,27.887441,45.481450,1662.597656,32.238789,0.013586,75.404325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.943729,59.988881,161.450575,147.910381,111.636018,115.170121,54.540120,14.398049,159.355639,3.769941,59.980034,50.291499,146.004749,161.629626,143.874745,158.619503,105.331475,156.254322,-0.067547,-1.258362,32.025740,-235.656793,158.966258,3.565752,32.001112,12.129370,45.873299,2369.593612,0.504572,467556.221045,0.977235,19.910110,2.641551,3.234011,0.074775,0.052592,114.229904,88.383237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601973,71.234376,93.697759,100.000000,46.606453,41.443038,60.608546,54.642893,23.746835,27.887441,45.476053,1662.597656,32.279574,0.013413,75.396031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.809872,59.965732,161.381528,147.876575,111.666455,115.159212,54.572473,14.403614,159.362838,3.773823,60.315357,50.400538,145.970838,161.541294,143.861782,158.551076,105.365426,156.236381,-0.067872,-1.258309,32.025740,-235.642896,158.780928,3.569821,31.989428,12.193017,3.228658,166.678024,0.353185,467434.569270,0.980260,19.924269,2.593006,3.243455,0.075820,0.053398,114.327448,88.423537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619039,71.232764,93.660306,100.000000,46.595900,41.443038,60.608546,54.614485,23.746835,27.887441,45.474549,1680.908203,32.266664,0.013595,75.395256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.823648,60.046479,161.410662,147.934130,111.637961,115.150061,54.483664,14.406326,159.432886,3.776616,60.421389,50.576570,146.012704,161.444546,143.880808,158.495931,105.397044,156.244316,-0.068017,-1.258307,32.025740,-235.641982,159.263000,3.572228,32.013823,12.186490,104.065232,5381.078693,0.491102,467338.070023,0.976246,19.779531,2.591951,3.232650,0.075586,0.053262,114.337064,88.411097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631385,71.265388,93.666915,100.000000,46.597029,41.443038,60.608546,54.631119,23.746835,27.887441,45.478519,1662.597656,32.215890,0.013550,75.405910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.874615,60.152581,161.416825,148.009286,111.603028,115.141119,54.511329,14.401474,159.373119,3.779466,60.314987,50.520550,146.009753,161.525085,143.874023,158.509169,105.400128,156.236199,-0.068182,-1.259489,32.025740,-235.651571,158.901319,3.575019,32.025669,12.195577,52.146455,2695.057376,6.992740,467291.308090,0.978397,19.894786,2.550180,3.239951,0.074928,0.053161,114.362211,88.422770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627343,71.259283,93.671252,100.000000,46.604860,41.443038,60.608546,54.618895,23.746835,27.887441,45.479045,1677.246094,32.284063,0.013432,75.392383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.791017,60.157266,161.413996,148.028565,111.609783,115.137291,54.547726,14.404185,159.471278,3.782805,60.165912,50.608541,146.024592,161.566239,143.879339,158.608853,105.440131,156.330326,-0.068114,-1.261252,32.025740,-235.643142,158.938947,3.578022,32.059404,12.164511,41.301338,2133.130664,0.216958,467294.483226,0.979826,19.961275,2.522020,3.239640,0.074957,0.053395,114.385655,88.393295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647641,71.256340,93.650026,100.000000,46.605848,41.443038,60.608546,54.585375,23.746835,27.887441,45.486099,1662.597656,32.301589,0.013580,75.401163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.916608,60.157266,161.375571,148.028565,111.589904,115.130386,54.546084,14.408181,159.407120,3.786261,60.154989,50.416150,146.028890,161.590192,143.879059,158.697271,105.391056,156.203565,-0.068313,-1.263018,32.025740,-235.644864,158.980632,3.581245,32.021486,12.192098,60.553397,3127.554798,0.432634,467369.462614,0.978428,20.014656,2.515399,3.236453,0.075978,0.052938,114.396229,88.388747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633223,71.273023,93.664076,100.000000,46.611274,41.443038,60.608546,54.630764,23.746835,27.887441,45.488097,1677.246094,32.302454,0.013451,75.386366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.882314,60.096911,161.386218,147.968215,111.550426,115.118183,54.523147,14.406469,159.434827,3.790551,60.095474,50.489971,146.013791,161.475933,143.895285,158.652044,105.352919,156.252621,-0.068570,-1.265299,32.025740,-235.644943,158.813150,3.585843,32.072314,12.135446,4.683624,242.008779,0.547137,467340.719243,0.979559,20.105839,2.516412,3.241830,0.075079,0.052998,114.356487,88.412004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613057,71.235909,93.669431,100.000000,46.616196,41.443038,60.608546,54.614594,23.746835,27.887441,45.486986,1677.246094,32.313723,0.013592,75.401222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.779458,60.066872,161.450088,147.936365,111.523684,115.110943,54.542771,14.408609,159.471943,3.794033,60.060122,50.400497,146.027466,161.608942,143.901346,158.602683,105.361372,156.316140,-0.068785,-1.265298,32.025740,-235.645906,158.973555,3.589424,32.060702,12.188365,134.033294,6923.177775,0.372146,467318.549830,0.976821,19.975935,2.510246,3.232903,0.074858,0.053624,114.362097,88.411687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629182,71.247031,93.705045,100.000000,46.620484,41.443038,60.608546,54.568953,23.746835,27.887441,45.486462,1662.597656,32.293980,0.013436,75.451724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.970615,60.023329,161.350230,147.931894,111.482667,115.103291,54.511501,14.405755,159.434113,3.797822,60.160021,50.317723,146.027126,161.629971,143.916304,158.579620,105.329336,156.384785,-0.068890,-1.265491,32.025740,-235.647126,158.777684,3.593218,32.079616,12.127513,49.647922,2565.918939,4.813591,467290.209271,0.977711,19.951027,2.569765,3.235339,0.075124,0.053080,114.302753,88.418828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629227,71.249562,93.718602,100.000000,46.624166,41.443038,60.608546,54.626965,23.746835,27.887441,45.487219,1677.246094,32.319349,0.013442,75.391846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.867244,60.059431,161.475758,147.945864,111.521987,115.100019,54.565107,14.404185,159.423391,3.801843,60.304864,50.322813,146.026764,161.597156,143.870807,158.625314,105.404795,156.293760,-0.068659,-1.265488,32.025740,-235.646573,158.968152,3.596853,32.062397,12.197687,33.185745,1713.430744,0.168587,467280.300560,0.979439,20.027413,2.588989,3.243307,0.074988,0.052610,114.186522,88.412502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639627,71.242541,93.738957,100.000000,46.623145,41.443038,60.608546,54.509077,23.746835,27.887441,45.485297,1666.259766,32.305844,0.013591,75.469990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.906278,60.059431,161.416686,147.945864,111.535613,115.100047,54.499407,14.404613,159.478407,3.806133,60.263464,50.388866,146.017991,161.648787,143.908293,158.589397,105.349698,156.334835,-0.068502,-1.265460,32.025740,-235.645164,159.202224,3.601018,32.098602,12.117055,33.218931,1717.211824,0.453055,467104.386184,0.975703,19.786214,2.650928,3.228902,0.075434,0.053649,114.099189,88.442835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651252,71.283974,93.740850,100.000000,46.633319,41.443038,60.608546,54.566785,23.746835,27.887441,45.487646,1677.246094,32.321945,0.013411,75.422556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.844209,60.118407,161.444038,148.010124,111.543107,115.095238,54.516995,14.404756,159.452727,3.810296,60.179667,50.349374,146.041524,161.677393,143.911616,158.744207,105.381172,156.282414,-0.068491,-1.266032,32.025740,-235.644695,158.862344,3.605044,32.078625,12.246892,67.128687,3469.015440,0.679710,467060.487935,0.977032,19.929128,2.535815,3.238113,0.075221,0.053500,114.054597,88.421720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658594,71.304974,93.760633,100.000000,46.638094,41.443038,60.608546,54.538588,23.746835,27.887441,45.491502,1669.921875,32.303175,0.013537,75.464765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.817857,60.078998,161.468666,148.016271,111.533101,115.087760,54.464028,14.408895,159.535479,3.815892,60.118397,50.285289,146.040742,161.690038,143.872199,158.831627,105.373226,156.333402,-0.068680,-1.266608,32.025740,-235.638596,158.962256,3.610514,32.057926,12.168117,50.363762,2605.184004,0.678291,467150.751560,0.977369,19.888776,2.608808,3.234396,0.075557,0.053583,113.965422,88.404684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666460,71.292110,93.758636,100.000000,46.640683,41.443038,60.608546,54.575040,23.746835,27.887441,45.491163,1658.935547,32.314372,0.013434,75.475837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.887333,60.030219,161.511474,148.000904,111.489771,115.078817,54.529670,14.402758,159.507932,3.820612,60.004782,50.316188,146.066824,161.668034,143.904471,158.692337,105.412079,156.325634,-0.068838,-1.267755,32.025740,-235.648816,159.007025,3.614861,32.148456,12.220946,39.559387,2043.838997,0.336166,467198.379429,0.978503,20.011931,2.554494,3.238973,0.075101,0.053330,113.909586,88.426427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663708,71.319607,93.779843,100.000000,46.644468,41.443038,60.608546,54.589204,23.746835,27.887441,45.492057,1673.583984,32.356077,0.013513,75.469580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.789724,59.951126,161.469302,147.971848,111.450160,115.068887,54.541539,14.404613,159.516161,3.826242,59.928333,50.143261,146.047007,161.634228,143.898753,158.691422,105.407972,156.463795,-0.068853,-1.267765,32.025740,-235.646634,158.896464,3.620154,32.055095,12.171309,71.691701,3703.151570,0.448280,467148.279353,0.979858,19.999788,2.584656,3.241181,0.075596,0.053966,113.868412,88.412086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657088,71.286484,93.745406,100.000000,46.649409,41.443038,60.608546,54.544637,23.746835,27.887441,45.489951,1669.921875,32.311704,0.013609,75.469828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.871306,59.951126,161.552171,147.971848,111.395273,115.065058,54.508523,14.403329,159.507522,3.831828,59.950876,50.291419,146.063492,161.635888,143.924845,158.670091,105.320752,156.451737,-0.068790,-1.267763,32.025740,-235.651023,159.039739,3.625691,32.089100,12.212797,130.882204,6764.663252,0.569927,466899.310671,0.976979,19.879146,2.542418,3.237525,0.075020,0.053365,113.839223,88.425510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642648,71.289887,93.738565,100.000000,46.652612,41.443038,60.608546,54.601462,23.746835,27.887441,45.485726,1666.259766,32.294395,0.013472,75.476399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.824691,59.937347,161.444201,147.967936,111.378936,115.061830,54.588136,14.406754,159.501631,3.836979,59.886256,50.250823,146.039379,161.700330,143.899903,158.730722,105.319581,156.324569,-0.068733,-1.268341,32.025740,-235.644984,158.796141,3.630946,32.045142,12.136420,-2.941407,-151.805283,0.314933,466830.077021,0.978582,19.901038,2.606696,3.243025,0.075074,0.053952,113.852273,88.423504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650448,71.291873,93.750699,100.000000,46.662032,41.443038,60.608546,54.550723,23.746835,27.887441,45.484429,1677.246094,32.325299,0.013520,75.467177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.791816,59.907584,161.490474,147.974921,111.324828,115.064885,54.475139,14.408181,159.610763,3.843713,59.977159,50.249164,146.056508,161.696850,143.914400,158.681462,105.342273,156.319466,-0.068738,-1.268920,32.025740,-235.648948,158.708973,3.636991,32.034594,12.158795,68.679971,3551.908356,0.172294,466940.854050,0.977381,19.816624,2.688667,3.239381,0.077771,0.052517,113.941464,88.455571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662445,71.297217,93.741399,100.000000,46.665818,41.443038,60.608546,54.577447,23.746835,27.887441,45.481877,1673.583984,32.324722,0.013533,75.386792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.753979,59.914474,161.505789,147.964304,111.296366,115.063384,54.490819,14.402187,159.655762,3.848377,59.959141,50.211820,146.037494,161.735351,143.910253,158.701382,105.315500,156.449942,-0.068764,-1.268894,32.025740,-235.646773,159.011513,3.641640,32.031133,12.156488,61.296501,3169.146682,-7.668799,466944.180949,0.976896,19.851065,2.634452,3.240245,0.075000,0.052288,113.888492,88.442086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639680,71.330012,93.705389,100.000000,46.668939,41.443038,60.608546,54.599884,23.746835,27.887441,45.480830,1666.259766,32.318862,0.013449,75.398358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.812129,59.925221,161.535265,147.976318,111.282213,115.062418,54.491397,14.403044,159.573592,3.852887,60.030629,50.221610,146.054924,161.711670,143.905927,158.614067,105.329612,156.390726,-0.068956,-1.268890,32.025740,-235.646571,159.174385,3.645852,32.007098,12.197056,21.293357,1100.895726,0.328715,466888.070315,0.979582,19.855329,2.609537,3.243314,0.077606,0.052882,113.924578,88.458909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639136,71.324498,93.741488,100.000000,46.680332,41.443038,60.608546,54.622730,23.746835,27.887441,45.480208,1677.246094,32.308476,0.013490,75.476663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.696417,59.925221,161.519118,147.976318,111.238955,115.063194,54.451843,14.406469,159.535014,3.857845,60.147387,50.219675,146.039123,161.711168,143.897351,158.705664,105.278621,156.411454,-0.068932,-1.268884,32.025740,-235.642982,158.571839,3.650775,32.022478,12.148915,143.540729,7426.643167,0.368622,466984.035278,0.980124,19.901405,2.693138,3.246088,0.075277,0.053395,114.006282,88.473126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663453,71.362024,93.756830,100.000000,46.682558,41.443038,60.608546,54.590912,23.746835,27.887441,45.479860,1662.597656,32.319637,0.013560,75.451979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.792350,59.967110,161.425852,147.984979,111.201370,115.061497,54.517350,14.404043,159.485518,3.862821,60.172735,50.320234,146.052476,161.616317,143.900795,158.626475,105.328338,156.406090,-0.068979,-1.269488,32.025740,-235.645572,158.840583,3.655468,32.008901,12.217322,37.850703,1956.001592,1.060085,466917.873667,0.978875,19.851940,2.653239,3.242890,0.075860,0.053611,114.046063,88.500657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652662,71.375696,93.746252,100.000000,46.680591,41.443038,60.608546,54.660879,23.746835,27.887441,45.481274,1677.246094,32.258784,0.013458,75.398981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.662624,60.018093,161.561556,148.017109,111.180786,115.057079,54.483673,14.403044,159.535021,3.868506,60.084823,50.305915,146.043201,161.716577,143.905265,158.714136,105.261870,156.328368,-0.068963,-1.271806,32.025740,-235.652288,158.905010,3.660912,32.056898,12.152341,49.031971,2535.379444,0.157611,467124.843684,0.982100,19.971808,2.713257,3.250116,0.075629,0.052924,114.114004,88.489351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646305,71.390480,93.740261,100.000000,46.683242,41.443038,60.608546,54.606931,23.746835,27.887441,45.483529,1677.246094,32.322792,0.013607,75.462361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.739146,60.008723,161.504104,148.029123,111.202974,115.060150,54.509014,14.401617,159.558927,3.872746,59.957197,50.272001,146.068780,161.711551,143.896105,158.737971,105.244720,156.428803,-0.069116,-1.273551,32.025740,-235.651101,159.036231,3.664828,32.038525,12.200536,145.312139,7510.408640,0.596321,466994.742671,0.978938,19.914304,2.661203,3.241981,0.075367,0.053479,114.192907,88.479992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636364,71.385116,93.724499,100.000000,46.698031,41.443038,60.608546,54.688702,23.746835,27.887441,45.483734,1662.597656,32.316860,0.013457,75.466734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.730652,59.935693,161.548406,147.995037,111.181767,115.062441,54.646899,14.399761,159.511799,3.877414,59.931564,50.110145,146.067517,161.747648,143.918936,158.703357,105.242942,156.368508,-0.069202,-1.275314,32.025740,-235.650180,158.933544,3.669122,32.087856,12.141955,29.777143,1535.138262,0.461917,467299.807261,0.982450,20.099727,2.693819,3.253182,0.075803,0.054113,114.308728,88.453407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637065,71.389130,93.693228,100.000000,46.697999,41.443038,60.608546,54.646788,23.746835,27.887441,45.483362,1677.246094,32.311704,0.013504,75.469470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.655603,59.935693,161.520688,147.995037,111.157578,115.066239,54.592433,14.405612,159.446882,3.882259,59.949475,50.106412,146.044549,161.631464,143.916561,158.646787,105.299494,156.305797,-0.069142,-1.277074,32.025740,-235.645799,158.643588,3.673672,32.034865,12.186652,37.626665,1941.749827,0.155577,467277.114039,0.980335,20.011021,2.754712,3.247022,0.076805,0.053090,114.379327,88.467600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635318,71.398572,93.693610,100.000000,46.706191,41.443038,60.608546,54.656784,23.746835,27.887441,45.479244,1662.597656,32.310117,0.013598,75.475743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.814987,59.918883,161.503136,147.965980,111.156512,115.072249,54.544171,14.405042,159.532279,3.887197,59.966820,50.166105,146.064808,161.550900,143.925781,158.631711,105.327616,156.360075,-0.069205,-1.278821,32.025740,-235.645063,158.722639,3.678487,32.089804,12.122230,36.714955,1896.376863,0.759376,467187.604077,0.977875,19.946795,2.730232,3.248468,0.075375,0.053277,114.433212,88.458499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634116,71.406072,93.706363,100.000000,46.708801,41.443038,60.608546,54.705377,23.746835,27.887441,45.477609,1669.921875,32.315598,0.013482,75.472879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.685793,59.917229,161.525141,147.977435,111.138639,115.082834,54.522348,14.404328,159.543006,3.893827,60.009117,50.271463,146.063404,161.570962,143.948852,158.627738,105.370809,156.414048,-0.069328,-1.280684,32.025740,-235.647247,158.740525,3.684825,32.122709,12.209136,-3.365652,-173.910060,0.601793,467137.480771,0.980509,20.024612,2.646361,3.252819,0.075760,0.054323,114.446003,88.479383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661647,71.388391,93.702094,100.000000,46.711940,41.443038,60.608546,54.615253,23.746835,27.887441,45.476295,1677.246094,32.279213,0.013619,75.469811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.693561,59.919434,161.441387,147.986935,111.124582,115.088908,54.553881,14.408038,159.588066,3.898432,59.924195,50.280859,146.060915,161.763777,143.923408,158.732658,105.367770,156.455956,-0.069383,-1.281942,32.025740,-235.645823,158.851594,3.689252,32.116092,12.094950,93.841968,4846.201248,0.614712,466949.340308,0.977934,19.842643,2.641884,3.242059,0.075618,0.053567,114.459956,88.464101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650636,71.368703,93.693766,100.000000,46.719909,41.443038,60.608546,54.695561,23.746835,27.887441,45.475358,1662.597656,32.315580,0.013515,75.400037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.705096,59.862940,161.540909,147.957319,111.130048,115.092710,54.458486,14.404328,159.507214,3.902965,59.846842,50.238813,146.086315,161.618892,143.946962,158.744268,105.376748,156.367361,-0.069422,-1.283677,32.025740,-235.647410,158.768589,3.693705,32.129380,12.192602,51.381882,2658.119129,-6.724563,466999.383216,0.981207,19.974832,2.622200,3.250932,0.075052,0.053107,114.438472,88.483812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663332,71.364802,93.701653,100.000000,46.723275,41.443038,60.608546,54.695027,23.746835,27.887441,45.474556,1673.583984,32.303824,0.013494,75.439876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.682228,59.839240,161.518748,147.920439,111.096400,115.089804,54.501080,14.404328,159.415525,3.910139,59.893186,50.150123,146.049573,161.617420,143.928101,158.642243,105.362850,156.394785,-0.069205,-1.285994,32.025740,-235.646757,158.529398,3.700444,32.032665,12.138674,15.158497,783.575828,0.241044,467028.553919,0.980529,19.968983,2.643485,3.248739,0.074993,0.053631,114.434571,88.466396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627086,71.335259,93.692817,100.000000,46.726994,41.443038,60.608546,54.729388,23.746835,27.887441,45.469651,1680.908203,32.303392,0.013605,75.392528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
