OSU 80 Ton Compressor Load Stand
49.453569,59.965456,161.196339,147.986655,110.723187,114.825457,54.519676,14.403614,159.207900,4.004291,60.075808,50.213247,146.101328,161.367076,144.030092,158.379134,105.285129,156.195734,-0.071560,-1.360607,32.025740,-235.647797,158.375641,3.791764,31.975112,12.125926,122.938971,6352.816345,0.574193,466444.088766,0.984049,20.214702,2.586290,3.258012,0.075565,0.053207,114.440058,88.483415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590002,71.429160,93.358860,100.000000,46.807878,41.443038,60.608546,55.485789,23.746835,27.887441,45.471251,1662.597656,32.242449,0.013530,75.390559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.453413,59.965456,161.249283,147.986655,110.752244,114.810213,54.522788,14.406040,159.281258,4.004252,59.992868,50.186109,146.090266,161.366557,143.997967,158.420349,105.267244,156.242072,-0.071523,-1.360600,32.025740,-235.643574,158.569779,3.791573,31.955080,12.170732,-6.512214,-336.496516,0.344818,466466.989034,0.985356,20.268469,2.598140,3.263592,0.075163,0.053231,114.418403,88.464371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553054,71.379450,93.331845,100.000000,46.805658,41.443038,60.608546,55.464979,23.746835,27.887441,45.473508,1677.246094,32.217134,0.013610,75.398316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.447653,59.944236,161.328732,147.998669,110.776520,114.801825,54.483866,14.402616,159.283553,4.004567,59.787272,50.127456,146.106571,161.484840,144.021197,158.525142,105.273244,156.164536,-0.071552,-1.360613,32.025740,-235.646345,158.883861,3.791820,31.998570,12.122644,130.159268,6730.342677,0.184247,466393.236689,0.984238,20.264313,2.612760,3.259549,0.074755,0.052888,114.345047,88.466426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563326,71.422011,93.318946,100.000000,46.809682,41.443038,60.608546,55.480045,23.746835,27.887441,45.471971,1658.935547,32.233362,0.013624,75.404921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.517081,59.839240,161.311985,147.936365,110.771224,114.791132,54.501633,14.405898,159.395685,4.005460,59.751183,50.069986,146.078925,161.482560,144.019487,158.511311,105.319650,156.259722,-0.071405,-1.360621,32.025740,-235.647637,158.454446,3.792099,31.961553,12.169181,32.280633,1668.639484,-3.478755,466371.670373,0.984055,20.264475,2.650842,3.260630,0.076287,0.053880,114.265935,88.475557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573094,71.440042,93.311468,100.000000,46.819750,41.443038,60.608546,55.499609,23.746835,27.887441,45.465463,1680.908203,32.239528,0.013507,75.401265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.427230,59.792943,161.334678,147.887192,110.750438,114.785810,54.549238,14.405184,159.337768,4.006089,59.874805,50.053029,146.080091,161.396128,144.006123,158.459586,105.287130,156.345363,-0.071434,-1.360641,32.025740,-235.642470,158.602697,3.792346,31.950284,12.099511,67.027599,3461.744132,0.174121,466295.864277,0.984757,20.249251,2.611043,3.262617,0.075107,0.053348,114.242407,88.465555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552774,71.446279,93.293847,100.000000,46.819320,41.443038,60.608546,55.474166,23.746835,27.887441,45.463643,1677.246094,32.235742,0.013661,75.393108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.453056,59.826288,161.330906,147.895015,110.758791,114.779784,54.465278,14.399904,159.282639,4.006720,60.020185,50.103302,146.053147,161.416694,144.006264,158.538076,105.341545,156.186310,-0.071515,-1.359478,32.025740,-235.651507,158.697433,3.792682,31.958452,12.170623,111.947192,5790.598781,0.700769,465941.970078,0.982555,20.072030,2.606128,3.257704,0.075449,0.053814,114.234354,88.485694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576176,71.418264,93.291662,100.000000,46.818433,41.443038,60.608546,55.541599,23.746835,27.887441,45.458974,1658.935547,32.239546,0.013458,75.453531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.407321,59.826288,161.330408,147.895015,110.759775,114.774569,54.523897,14.403472,159.271988,4.007645,60.164637,49.950768,146.059272,161.394252,144.029615,158.451680,105.384737,156.258276,-0.071460,-1.359478,32.025740,-235.642875,158.463278,3.793405,31.940620,12.098376,-6.259042,-323.408161,0.338083,465995.993713,0.983492,20.119219,2.675962,3.264085,0.075218,0.053741,114.254645,88.500892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577860,71.411245,93.323336,100.000000,46.824685,41.443038,60.608546,55.538411,23.746835,27.887441,45.458556,1677.246094,32.218252,0.013511,75.476007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.422446,59.907860,161.260051,147.958995,110.741831,114.769194,54.510335,14.407039,159.354496,4.008178,60.134199,50.133341,146.066039,161.459000,143.990505,158.440254,105.333349,156.175652,-0.071410,-1.359491,32.025740,-235.642902,158.089786,3.793815,31.961914,12.206919,112.833291,5831.608960,0.202323,465878.260148,0.984479,20.125679,2.552234,3.262304,0.076106,0.052671,114.255039,88.472059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556579,71.358940,93.276082,100.000000,46.821297,41.443038,60.608546,55.581408,23.746835,27.887441,45.460991,1662.597656,32.190990,0.013653,75.384866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.514253,59.985574,161.264581,148.001743,110.728270,114.766306,54.518872,14.405898,159.283893,4.007815,60.137099,50.133012,146.104970,161.386863,144.005442,158.472685,105.391491,156.210424,-0.071271,-1.360675,32.025740,-235.649434,158.759716,3.793484,31.954738,12.104055,61.474397,3176.708843,-3.621839,465800.694096,0.984375,20.173295,2.540411,3.265314,0.074994,0.052891,114.275144,88.491939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575284,71.380505,93.344722,100.000000,46.821351,41.443038,60.608546,55.585606,23.746835,27.887441,45.459948,1677.246094,32.191675,0.013516,75.401947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.471682,59.993015,161.385846,148.016271,110.681646,114.760138,54.551355,14.403900,159.323409,4.007586,60.180199,50.071724,146.074293,161.404495,143.982717,158.427498,105.284477,156.245318,-0.071169,-1.362474,32.025740,-235.649635,158.646934,3.793379,31.976933,12.178034,33.740563,1742.515977,0.200809,465998.815905,0.984455,20.239116,2.555785,3.262891,0.075900,0.052957,114.218472,88.489247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560580,71.330204,93.310140,100.000000,46.827477,41.443038,60.608546,55.545285,23.746835,27.887441,45.463685,1666.259766,32.237851,0.013628,75.395673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.527235,60.029668,161.219954,148.024094,110.691936,114.756270,54.525386,14.403757,159.271783,4.007448,60.215707,49.975581,146.090978,161.408769,144.023540,158.458973,105.338723,156.096790,-0.070970,-1.363134,32.025740,-235.647654,158.670612,3.793241,31.931587,12.105660,141.336588,7302.740073,0.367978,465903.270449,0.982474,20.221305,2.512801,3.256933,0.076158,0.053722,114.176317,88.509213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538053,71.330510,93.338477,100.000000,46.831140,41.443038,60.608546,55.589516,23.746835,27.887441,45.463925,1662.597656,32.195011,0.013487,75.398478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.399885,60.029668,161.292805,148.024094,110.721323,114.756963,54.555112,14.403044,159.384168,4.007558,60.217640,50.037893,146.113988,161.469727,144.030164,158.434791,105.341367,156.229934,-0.071014,-1.363185,32.025740,-235.646407,158.387471,3.793418,31.988401,12.178286,6.409823,331.009594,0.671427,466156.955454,0.982784,20.273024,2.635025,3.262186,0.075212,0.054447,114.210108,88.543989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577211,71.318628,93.341157,100.000000,46.823179,41.443038,60.608546,55.565033,23.746835,27.887441,45.465963,1677.246094,32.196562,0.013596,75.480167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.507469,60.036282,161.286802,148.038343,110.740053,114.760786,54.555321,14.402187,159.350298,4.007617,60.197258,50.114357,146.079997,161.407690,144.020562,158.491140,105.330656,156.198551,-0.071046,-1.363192,32.025740,-235.649224,158.742137,3.793395,31.965448,12.101675,79.268257,4093.475404,0.159979,466030.176483,0.982102,20.251902,2.516022,3.255178,0.077020,0.053366,114.142282,88.501396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558900,71.283783,93.346049,100.000000,46.824503,41.443038,60.608546,55.655152,23.746835,27.887441,45.466656,1662.597656,32.246722,0.013600,75.392094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.421008,60.041794,161.290338,148.042534,110.765994,114.763097,54.532293,14.403757,159.276850,4.007531,60.124997,50.100658,146.096442,161.421365,143.991920,158.521394,105.287507,156.293332,-0.071104,-1.363196,32.025740,-235.648144,158.608612,3.793361,31.955351,12.138042,65.638725,3391.067014,3.537955,466131.559758,0.984353,20.384420,2.571428,3.265044,0.076616,0.053554,114.099145,88.511828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560606,71.287142,93.343501,100.000000,46.830306,41.443038,60.608546,55.606689,23.746835,27.887441,45.467067,1677.246094,32.200420,0.013521,75.402237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.525081,60.007621,161.300568,148.034991,110.754840,114.769193,54.574045,14.404185,159.319118,4.008083,60.056616,50.080619,146.095378,161.399873,144.018390,158.437888,105.317787,156.275640,-0.071056,-1.363180,32.025740,-235.645919,158.447349,3.793700,31.921796,12.075116,31.562911,1629.374419,0.285475,466093.713149,0.982050,20.279067,2.568461,3.257828,0.076039,0.053592,114.004431,88.541069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558618,71.285987,93.338657,100.000000,46.833965,41.443038,60.608546,55.672443,23.746835,27.887441,45.467816,1662.597656,32.229413,0.013611,75.401521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.410685,60.007621,161.247160,148.034991,110.731510,114.772262,54.505351,14.402901,159.304758,4.008289,60.086355,50.010948,146.100078,161.474001,143.992888,158.398141,105.297198,156.223588,-0.071235,-1.364382,32.025740,-235.651941,158.685419,3.793936,31.957731,12.108040,43.064286,2225.912559,0.345370,466275.883814,0.984386,20.374548,2.652917,3.263599,0.076311,0.053103,114.016002,88.528610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550032,71.306421,93.313343,100.000000,46.834204,41.443038,60.608546,55.624398,23.746835,27.887441,45.466316,1680.908203,32.177323,0.013516,75.403259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.427294,59.976480,161.181319,148.014874,110.744835,114.766038,54.470557,14.404756,159.325899,4.007124,60.209576,50.094672,146.125575,161.354476,144.018834,158.360718,105.322507,156.112480,-0.071161,-1.366723,32.025740,-235.644695,158.698532,3.793105,31.907534,12.100900,9.537785,493.305197,0.716748,466100.857001,0.981327,20.232092,2.614928,3.256947,0.075735,0.052717,113.976349,88.541819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561591,71.322513,93.303864,100.000000,46.825445,41.443038,60.608546,55.641021,23.746835,27.887441,45.464633,1673.583984,32.202854,0.013607,75.393568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.484818,60.018920,161.226019,148.023256,110.735696,114.760711,54.545003,14.403757,159.198890,4.005861,60.291291,50.049165,146.112467,161.314053,144.015254,158.399649,105.290639,156.105441,-0.071397,-1.368509,32.025740,-235.651575,158.319657,3.791582,31.873168,12.147382,134.905977,6967.969035,0.526395,466248.398985,0.985089,20.351125,2.612832,3.263407,0.074553,0.053037,114.041078,88.513803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577216,71.341005,93.359600,100.000000,46.824322,41.443038,60.608546,55.715331,23.746835,27.887441,45.466657,1666.259766,32.160681,0.013486,75.394727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.421489,60.081754,161.203183,148.063769,110.733970,114.758436,54.485363,14.401902,159.214032,4.004243,60.256317,50.132752,146.104397,161.338372,144.004486,158.464452,105.365576,155.988012,-0.071371,-1.369091,32.025740,-235.653756,158.447350,3.790357,31.931262,12.118317,-4.561494,-235.861608,2.374797,466106.233556,0.985220,20.302689,2.539081,3.260978,0.076004,0.053271,114.067167,88.496790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583794,71.336798,93.326526,100.000000,46.829083,41.443038,60.608546,55.697514,23.746835,27.887441,45.466872,1677.246094,32.178225,0.013534,75.402867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.474975,60.085888,161.162463,148.066563,110.719716,114.757521,54.525500,14.401046,159.281983,4.002921,60.265887,50.025824,146.129434,161.357800,143.994402,158.352771,105.346835,156.057349,-0.071243,-1.367327,32.025740,-235.650692,158.348599,3.788814,31.885267,12.129496,142.192512,7346.949628,0.167754,466171.753459,0.982684,20.285263,2.567879,3.258091,0.076481,0.052542,114.097536,88.473218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564545,71.329189,93.362047,100.000000,46.822192,41.443038,60.608546,55.749921,23.746835,27.887441,45.470951,1658.935547,32.164107,0.013582,75.400370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.464584,60.085888,161.182619,148.066563,110.728554,114.754597,54.515029,14.409465,159.160634,4.001984,60.267712,50.087361,146.117328,161.251383,144.017067,158.336581,105.322287,156.137595,-0.071313,-1.367902,32.025740,-235.638352,158.465845,3.788089,31.875855,12.118317,-5.931597,-306.538725,-4.967844,466140.311570,0.985288,20.414008,2.441715,3.261803,0.076171,0.054717,114.118601,88.448599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578770,71.357884,93.386430,100.000000,46.823103,41.443038,60.608546,55.734095,23.746835,27.887441,45.472116,1673.583984,32.121898,0.013511,75.400055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.506406,60.093604,161.120803,148.057342,110.735250,114.750827,54.593053,14.409608,159.148355,4.001780,60.320415,50.069311,146.098476,161.180203,143.993577,158.242848,105.253932,156.061014,-0.071287,-1.369049,32.025740,-235.642457,158.196776,3.787915,31.867849,12.116045,140.773657,7264.638417,0.159162,466142.156332,0.983397,20.362469,2.490707,3.257454,0.075028,0.053484,114.103773,88.455269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579011,71.372210,93.367217,100.000000,46.827242,41.443038,60.608546,55.754425,23.746835,27.887441,45.473505,1662.597656,32.195083,0.013642,75.398921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.423272,60.123092,161.105520,148.067121,110.753669,114.750086,54.496203,14.405898,159.150038,4.000985,60.328140,50.074534,146.137306,161.277097,143.985084,158.307099,105.333025,156.111010,-0.071114,-1.369033,32.025740,-235.648127,158.454446,3.787561,31.910311,12.159499,-6.649691,-343.767824,-3.816558,466193.501707,0.983787,20.373282,2.550253,3.258546,0.075828,0.053521,114.090170,88.494064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600927,71.419349,93.402161,100.000000,46.818346,41.443038,60.608546,55.745118,23.746835,27.887441,45.474564,1680.908203,32.195822,0.013527,75.404461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.520301,60.116754,161.143588,148.078297,110.779507,114.751518,54.518863,14.405184,159.249348,3.999285,60.002777,50.099649,146.135561,161.333965,143.995191,158.291555,105.350809,156.057570,-0.070962,-1.370200,32.025740,-235.647861,158.392874,3.786334,31.887556,12.106237,45.562739,2354.469291,0.160622,466304.209376,0.981458,20.337494,2.585209,3.254545,0.076177,0.053379,114.044645,88.537371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611898,71.446865,93.383441,100.000000,46.814726,41.443038,60.608546,55.801462,23.746835,27.887441,45.477903,1662.597656,32.142633,0.013600,75.402560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.441395,60.003211,161.248863,148.032197,110.799003,114.756134,54.516982,14.400047,159.248624,3.998740,59.856786,50.152014,146.121870,161.306580,144.006706,158.381923,105.290237,156.159845,-0.071056,-1.370181,32.025740,-235.649077,158.588912,3.785905,31.889738,12.096050,62.080118,3208.120895,-3.406055,466239.396105,0.985089,20.453489,2.527923,3.259710,0.075371,0.053283,113.995293,88.547910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645153,71.470521,93.389480,100.000000,46.819782,41.443038,60.608546,55.770289,23.746835,27.887441,45.478907,1680.908203,32.129146,0.013474,75.402066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.510516,60.003211,161.158456,148.032197,110.843094,114.762272,54.471268,14.399333,159.201494,3.997792,59.727258,50.136844,146.139800,161.320917,144.017416,158.412664,105.345404,156.068859,-0.070962,-1.369756,32.025740,-235.652731,158.171654,3.785428,31.885140,12.098430,58.265913,3013.540683,0.496230,466118.656992,0.982556,20.346195,2.486828,3.254091,0.074542,0.052935,114.056260,88.543637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632701,71.451468,93.388865,100.000000,46.827167,41.443038,60.608546,55.833501,23.746835,27.887441,45.473672,1662.597656,32.159166,0.013599,75.391966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.454773,59.891600,161.232103,147.944467,110.870308,114.763805,54.478926,14.400760,159.286764,3.997210,59.560508,50.155489,146.100772,161.358005,144.016531,158.382310,105.377002,156.164639,-0.070875,-1.368598,32.025740,-235.648854,158.807116,3.784921,31.912565,12.120409,63.144777,3265.418805,0.364878,466165.909197,0.984057,20.314740,2.592004,3.261414,0.075472,0.053107,114.117555,88.562445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642533,71.469979,93.412820,100.000000,46.818992,41.443038,60.608546,55.806152,23.746835,27.887441,45.467685,1677.246094,32.152153,0.013476,75.396441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.418121,59.783298,161.259455,147.891103,110.886475,114.766082,54.622939,14.403329,159.290314,3.997367,59.516788,50.153022,146.078426,161.392310,144.025871,158.463272,105.379479,156.132438,-0.070867,-1.368606,32.025740,-235.650859,158.171081,3.784701,31.920660,12.082256,38.115745,1965.890571,0.388056,466013.731427,0.983425,20.242826,2.497158,3.255035,0.075000,0.052779,114.158681,88.562940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645199,71.481752,93.440772,100.000000,46.825107,41.443038,60.608546,55.854883,23.746835,27.887441,45.466457,1662.597656,32.200582,0.013599,75.398563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.616315,59.693461,161.290823,147.822653,110.900396,114.769783,54.525821,14.406897,159.303688,3.997261,59.691457,50.139209,146.086640,161.352691,144.045961,158.389425,105.348265,156.158696,-0.070645,-1.370370,32.025740,-235.646638,158.319860,3.784715,31.913809,12.125601,66.390874,3430.332080,0.358508,465831.095196,0.984227,20.189204,2.507330,3.260193,0.075983,0.052827,114.191687,88.554268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653307,71.520493,93.451127,100.000000,46.828779,41.443038,60.608546,55.892285,23.746835,27.887441,45.458567,1680.908203,32.181704,0.013497,75.398307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.413903,59.693461,161.191730,147.822653,110.910562,114.778163,54.463291,14.406611,159.156472,3.996777,59.889329,49.951958,146.056804,161.368764,144.016050,158.421735,105.306182,156.136536,-0.070773,-1.370988,32.025740,-235.642840,158.548650,3.784160,31.896554,12.087990,32.404114,1676.201645,0.594281,465702.838899,0.982170,20.119058,2.490812,3.263164,0.075573,0.053026,114.212349,88.528021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625822,71.479813,93.472272,100.000000,46.831799,41.443038,60.608546,55.788524,23.746835,27.887441,45.450926,1662.597656,32.151413,0.013624,75.394736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.505163,59.749954,161.190026,147.810081,110.850570,114.780032,54.517763,14.404185,159.217460,3.996407,60.253474,50.036761,146.032350,161.233670,143.968969,158.367319,105.322624,156.018373,-0.070752,-1.370990,32.025740,-235.646736,158.326938,3.783743,31.882021,12.130163,53.801715,2780.277110,0.339806,465495.880484,0.979401,19.823154,2.533476,3.250762,0.075131,0.052414,114.189176,88.501330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623703,71.480185,93.471574,100.000000,46.824317,41.443038,60.608546,55.920907,23.746835,27.887441,45.450504,1677.246094,32.175376,0.013421,75.401461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.405997,59.918332,161.097124,147.875178,110.807023,114.782642,54.471611,14.409894,159.163677,3.995775,60.449525,50.231709,146.062106,161.205026,143.964379,158.271328,105.315978,156.087255,-0.070663,-1.370989,32.025740,-235.641844,158.220230,3.783135,31.890784,12.104560,52.035354,2691.276295,0.698730,465781.792700,0.985011,20.033613,2.565897,3.262072,0.075361,0.053264,114.190091,88.499835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636157,71.502138,93.507640,100.000000,46.816904,41.443038,60.608546,55.885344,23.746835,27.887441,45.455817,1677.246094,32.166379,0.013618,75.389724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.526016,60.104077,161.122249,147.983861,110.773410,114.780370,54.427326,14.405612,159.094347,3.995143,60.453958,50.266413,146.075880,161.265361,143.975130,158.361575,105.289540,156.088361,-0.070437,-1.370987,32.025740,-235.646452,158.334076,3.782700,31.870121,12.156109,84.903573,4394.798424,0.420137,465762.210689,0.982197,19.995136,2.497914,3.256025,0.075387,0.052908,114.081822,88.535423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628315,71.489343,93.543832,100.000000,46.813832,41.443038,60.608546,55.958892,23.746835,27.887441,45.454892,1662.597656,32.161601,0.013477,75.401938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.490138,60.168289,161.057746,148.031359,110.746574,114.782566,54.469306,14.401331,159.190417,3.994062,60.337272,50.255147,146.072329,161.295760,143.964685,158.393801,105.342947,156.015845,-0.070637,-1.371578,32.025740,-235.647956,158.739650,3.781743,31.895778,12.095887,56.419357,2918.141117,0.435270,466118.150069,0.985658,20.266717,2.534609,3.260680,0.074698,0.052856,114.123282,88.527732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633998,71.457734,93.520842,100.000000,46.817038,41.443038,60.608546,55.901974,23.746835,27.887441,45.465394,1673.583984,32.202133,0.013504,75.394821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.506222,60.168289,161.275835,148.031359,110.717411,114.786410,54.488027,14.405612,159.197476,3.992548,60.268665,50.156767,146.099776,161.288099,143.990673,158.387325,105.361043,156.013596,-0.070710,-1.373319,32.025740,-235.648739,158.557603,3.780348,31.894480,12.148302,91.321070,4721.716449,0.266294,466347.115634,0.984299,20.327576,2.561529,3.253285,0.075516,0.053462,114.132526,88.542929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643940,71.467655,93.554526,100.000000,46.809047,41.443038,60.608546,55.937322,23.746835,27.887441,45.470281,1666.259766,32.202692,0.013599,75.399330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.527992,60.122266,161.234980,147.984420,110.707597,114.787954,54.483000,14.403900,159.227307,3.989920,60.214360,50.175847,146.109956,161.302581,144.018090,158.460420,105.323892,156.081751,-0.070839,-1.375083,32.025740,-235.649308,158.610712,3.778327,31.926015,12.087503,54.459253,2816.051947,0.400968,466361.680321,0.984509,20.429099,2.476489,3.254340,0.074734,0.052401,114.154917,88.564346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684491,71.455098,93.573398,100.000000,46.818320,41.443038,60.608546,55.940581,23.746835,27.887441,45.469702,1666.259766,32.178405,0.013517,75.407359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.464674,60.077620,161.131486,147.925748,110.721099,114.790976,54.461085,14.403900,159.217174,3.987645,60.203021,50.133938,146.100600,161.344459,144.032040,158.296627,105.315049,156.030167,-0.070684,-1.376827,32.025740,-235.646368,158.459138,3.776322,31.873619,12.129532,86.834147,4491.943104,0.247936,466325.143676,0.983853,20.412370,2.457412,3.257688,0.075674,0.053281,114.160364,88.562642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650234,71.426298,93.563225,100.000000,46.823437,41.443038,60.608546,55.941629,23.746835,27.887441,45.471087,1658.935547,32.138504,0.013588,75.399807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.568793,60.072384,161.122650,147.902558,110.745216,114.795482,54.498863,14.407325,159.151629,3.985431,60.276684,50.010499,146.077974,161.248915,143.990615,158.225570,105.316518,156.025103,-0.070524,-1.379745,32.025740,-235.643923,158.777785,3.774375,31.909770,12.081120,46.496885,2403.623336,0.415437,466328.682651,0.983362,20.343711,2.524294,3.255431,0.075997,0.053070,114.155111,88.538963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663388,71.388472,93.565522,100.000000,46.817616,41.443038,60.608546,55.992188,23.746835,27.887441,45.469724,1673.583984,32.147807,0.013578,75.389562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.423171,60.072384,161.062064,147.902558,110.755579,114.799202,54.560651,14.401617,159.184328,3.983537,60.419202,50.106964,146.060969,161.246315,143.981980,158.150759,105.288589,155.937612,-0.070511,-1.381499,32.025740,-235.651918,158.318985,3.772642,31.865217,12.116712,106.521715,5500.328150,0.260711,466342.889669,0.985050,20.364921,2.510635,3.257506,0.075220,0.052984,114.192557,88.557194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663563,71.374562,93.554578,100.000000,46.812481,41.443038,60.608546,55.944689,23.746835,27.887441,45.470301,1662.597656,32.158842,0.013646,75.405902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.553881,60.128604,161.036405,147.940276,110.821864,114.802264,54.504585,14.406183,159.124664,3.981204,60.544505,50.248791,146.063721,161.275583,143.976708,158.291413,105.292431,156.059058,-0.070427,-1.383801,32.025740,-235.645065,158.559643,3.770901,31.909662,12.092786,40.863530,2112.189296,0.485856,466267.568963,0.982122,20.251429,2.506957,3.250486,0.075193,0.052985,114.278039,88.531466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687313,71.385007,93.549589,100.000000,46.804771,41.443038,60.608546,56.029074,23.746835,27.887441,45.474640,1677.246094,32.160861,0.013498,75.400438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.500481,60.216518,161.033634,148.012918,110.871598,114.805310,54.541336,14.402330,159.053475,3.979221,60.424955,50.139678,146.089542,161.224127,143.981942,158.250238,105.327951,156.005580,-0.070380,-1.385564,32.025740,-235.652512,158.791228,3.769139,31.909608,12.178935,90.008351,4649.294217,0.212637,466457.280510,0.984217,20.402886,2.496707,3.258837,0.076471,0.053484,114.325053,88.549398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695069,71.415946,93.529465,100.000000,46.801068,41.443038,60.608546,55.984134,23.746835,27.887441,45.480841,1662.597656,32.185383,0.013624,75.398836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.485228,60.191164,161.011639,148.032476,110.876898,114.807034,54.571302,14.407610,159.113506,3.977577,60.299467,50.113770,146.107391,161.257543,143.989894,158.265785,105.322754,156.024899,-0.070579,-1.387313,32.025740,-235.646415,158.325958,3.767563,31.915107,12.123744,60.919424,3145.005939,0.552870,466443.870920,0.982547,20.323142,2.545857,3.249723,0.075001,0.053043,114.340027,88.525421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694983,71.436158,93.533080,100.000000,46.798569,41.443038,60.608546,56.030561,23.746835,27.887441,45.483292,1680.908203,32.197697,0.013470,75.393713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.540155,60.149825,161.179094,147.986655,110.859580,114.807838,54.544955,14.405612,159.020310,3.975725,60.264603,50.042086,146.093680,161.191420,143.989151,158.259713,105.241230,155.970501,-0.070603,-1.389012,32.025740,-235.647432,158.682909,3.765833,31.923022,12.170137,37.498213,1936.805337,0.251335,466550.403737,0.983303,20.466570,2.487005,3.253173,0.075644,0.053027,114.320447,88.524760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704138,71.435767,93.505773,100.000000,46.805137,41.443038,60.608546,56.052674,23.746835,27.887441,45.484184,1662.597656,32.234209,0.013607,75.396620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.511506,60.149825,161.112379,147.986655,110.823969,114.810979,54.489720,14.410036,159.076871,3.973842,60.348508,50.086470,146.122733,161.284344,144.020574,158.274568,105.271618,156.006920,-0.070474,-1.389528,32.025740,-235.636964,158.359874,3.763869,31.903495,12.126431,57.019924,2948.098908,0.371398,466543.315263,0.983045,20.457080,2.500632,3.253731,0.075847,0.053103,114.330812,88.517155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701715,71.452404,93.527283,100.000000,46.806847,41.443038,60.608546,56.032933,23.746835,27.887441,45.483962,1677.246094,32.196507,0.013460,75.392375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.545091,60.154785,161.096564,147.966260,110.764493,114.810979,54.508661,14.402187,159.054312,3.972076,60.317749,50.140023,146.088381,161.190613,144.024378,158.273075,105.308354,155.954343,-0.070388,-1.390088,32.025740,-235.648570,158.738874,3.761827,31.931515,12.144137,39.324677,2032.495756,0.603174,466618.965127,0.982222,20.358627,2.558419,3.253504,0.075778,0.053906,114.326556,88.535109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708335,71.456938,93.514045,100.000000,46.793100,41.443038,60.608546,56.061747,23.746835,27.887441,45.485926,1662.597656,32.150115,0.013604,75.406643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.457618,60.143486,161.064069,147.972406,110.750224,114.812500,54.530612,14.405327,159.062682,3.970078,60.213270,50.228604,146.084790,161.228923,143.983298,158.157566,105.206516,156.012658,-0.070304,-1.392426,32.025740,-235.646411,158.622745,3.759519,31.935680,12.095040,132.629775,6852.209805,0.396764,466588.746263,0.983869,20.388410,2.543923,3.254039,0.075778,0.053481,114.189005,88.511713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689899,71.458839,93.465342,100.000000,46.796259,41.443038,60.608546,56.059786,23.746835,27.887441,45.487653,1662.597656,32.202421,0.013488,75.395827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.569101,60.120061,161.164444,147.967377,110.758379,114.809494,54.505726,14.411321,159.123427,3.968532,60.010952,50.167998,146.102380,161.235571,143.998256,158.244071,105.270178,156.048198,-0.070159,-1.394171,32.025740,-235.636824,158.572122,3.758243,31.967611,12.121815,-0.342873,-17.722356,0.574871,466488.206781,0.982808,20.358460,2.484244,3.251514,0.075831,0.052889,114.199970,88.509596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726887,71.469239,93.452335,100.000000,46.791997,41.443038,60.608546,56.126529,23.746835,27.887441,45.489277,1677.246094,32.218793,0.013597,75.396492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.518121,60.028014,160.990854,147.935527,110.767493,114.813321,54.585161,14.402758,159.154744,3.967257,60.003515,50.110542,146.090233,161.230280,143.992197,158.196720,105.290961,155.942018,-0.070002,-1.395890,32.025740,-235.646366,158.162189,3.756838,31.896283,12.086313,143.125768,7387.087250,0.170717,466770.264685,0.984304,20.438129,2.611529,3.256608,0.076368,0.053586,114.255277,88.479207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714086,71.454807,93.414847,100.000000,46.788996,41.443038,60.608546,56.072622,23.746835,27.887441,45.489461,1662.597656,32.164648,0.013619,75.400805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.519652,60.028014,161.106255,147.935527,110.815242,114.815608,54.475977,14.404043,159.005666,3.966563,60.051803,50.114913,146.061121,161.204410,143.976014,158.225874,105.263788,156.058714,-0.069955,-1.397620,32.025740,-235.647859,158.635003,3.755669,31.950717,12.103316,-6.484126,-335.333106,-65.917576,466496.936653,0.982235,20.298785,2.563372,3.251309,0.077073,0.053867,114.271767,88.492931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685314,71.473317,93.390535,100.000000,46.783079,41.443038,60.608546,56.115029,23.746835,27.887441,45.485505,1673.583984,32.202097,0.013475,75.394719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.512986,59.994393,161.008357,147.883001,110.817134,114.819420,54.513265,14.409180,159.034992,3.965996,60.232019,50.030872,146.040040,161.094383,143.968265,158.211780,105.295748,155.952357,-0.069881,-1.397616,32.025740,-235.644518,158.287717,3.755075,31.899060,12.103244,144.192268,7451.947321,0.157894,466368.455082,0.981709,20.259722,2.496257,3.251150,0.075319,0.053310,114.252915,88.526319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690187,71.457469,93.381739,100.000000,46.783558,41.443038,60.608546,56.125935,23.746835,27.887441,45.484008,1662.597656,32.137079,0.013592,75.402773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.472446,60.025534,160.939120,147.894456,110.809809,114.818658,54.484525,14.406754,158.958528,3.965204,60.414999,50.125259,146.036006,161.036992,143.994817,158.122160,105.300109,156.008045,-0.069902,-1.398791,32.025740,-235.644331,158.558419,3.753881,31.902648,12.071997,-5.298287,-273.963264,-3.487339,466438.117429,0.983663,20.258131,2.574350,3.253380,0.075041,0.053257,114.302214,88.517770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714854,71.474214,93.355468,100.000000,46.778958,41.443038,60.608546,56.143716,23.746835,27.887441,45.483944,1677.246094,32.111620,0.013511,75.394378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.496706,60.155061,160.894755,147.957878,110.816441,114.822447,54.536695,14.407039,158.923675,3.964038,60.516326,50.142113,146.046568,161.127577,143.965248,158.105985,105.281031,155.881329,-0.069876,-1.400556,32.025740,-235.644699,158.196165,3.752472,31.906272,12.120625,139.181344,7189.889366,0.156750,466336.647057,0.983080,20.231441,2.495983,3.251841,0.074943,0.052846,114.342501,88.518628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704347,71.493552,93.383783,100.000000,46.769842,41.443038,60.608546,56.181079,23.746835,27.887441,45.485796,1658.935547,32.197878,0.013594,75.395145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.440131,60.155061,160.932017,147.957878,110.789357,114.827790,54.489153,14.406897,158.966189,3.962656,60.528633,50.254215,146.065262,161.109930,143.977488,158.187168,105.291202,155.933260,-0.069761,-1.402296,32.025740,-235.647292,158.412698,3.750743,31.906615,12.059105,-4.713697,-243.714621,-4.268175,466403.797249,0.984559,20.304747,2.515924,3.253106,0.075064,0.053239,114.413723,88.546457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710160,71.497696,93.385612,100.000000,46.762112,41.443038,60.608546,56.180495,23.746835,27.887441,45.493565,1677.246094,32.156426,0.013483,75.410334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.517671,60.238290,161.005689,148.013757,110.790813,114.833867,54.499638,14.406611,158.899712,3.959341,60.487070,50.191391,146.080202,161.024417,143.970283,158.048025,105.292904,155.859517,-0.069714,-1.404644,32.025740,-235.644473,158.202590,3.747261,31.892695,12.131930,34.372498,1776.836553,0.162426,466631.872848,0.983456,20.409038,2.479696,3.250615,0.075550,0.053984,114.503772,88.493371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687397,71.478709,93.375626,100.000000,46.762512,41.443038,60.608546,56.212864,23.746835,27.887441,45.500712,1662.597656,32.158157,0.013627,75.394992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.550582,60.261165,160.949903,148.020183,110.763139,114.833124,54.472749,14.406326,158.965782,3.957159,60.496043,50.146922,146.105820,161.127681,143.999028,158.007321,105.301482,155.947055,-0.069745,-1.404648,32.025740,-235.644595,158.449164,3.744750,31.894931,12.088874,56.012394,2896.908896,-4.802639,466677.105576,0.985597,20.467905,2.492194,3.255089,0.075816,0.054074,114.534748,88.524043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714028,71.478775,93.367764,100.000000,46.768002,41.443038,60.608546,56.200246,23.746835,27.887441,45.504644,1673.583984,32.202457,0.013497,75.402475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.518776,60.250141,160.893874,148.003140,110.730955,114.832436,54.543360,14.403044,158.868033,3.955173,60.345618,50.165732,146.063097,161.136177,144.016240,158.174351,105.256107,155.945242,-0.069729,-1.405813,32.025740,-235.652125,158.451429,3.742397,31.911879,12.154288,38.983697,2013.590354,0.658026,466759.106668,0.983982,20.470466,2.458299,3.251479,0.075197,0.053138,114.494161,88.515558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695351,71.468421,93.335095,100.000000,46.755809,41.443038,60.608546,56.196059,23.746835,27.887441,45.507601,1662.597656,32.185671,0.013604,75.398981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.556962,60.202187,160.970994,147.961231,110.712499,114.833936,54.542766,14.408895,158.981426,3.952906,60.288688,50.062587,146.086709,161.095570,144.000903,158.114685,105.202093,155.811848,-0.069596,-1.406419,32.025740,-235.646764,158.335237,3.740202,31.868679,12.075423,35.086672,1812.320538,0.403442,466746.766867,0.983802,20.459132,2.487936,3.248194,0.074997,0.052880,114.493542,88.533195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677459,71.486190,93.329211,100.000000,46.754034,41.443038,60.608546,56.226215,23.746835,27.887441,45.509880,1673.583984,32.136484,0.013503,75.398750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.449723,60.202187,160.927455,147.961231,110.687540,114.829368,54.523374,14.410464,158.836719,3.950660,60.334657,50.191670,146.080105,160.979849,144.008814,158.092949,105.224116,155.885407,-0.069661,-1.408176,32.025740,-235.643071,158.707014,3.737819,31.912799,12.166675,71.425780,3690.644920,0.579851,466852.155544,0.983187,20.481168,2.532519,3.249149,0.075512,0.053257,114.471954,88.491885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665706,71.492273,93.310743,100.000000,46.750209,41.443038,60.608546,56.216177,23.746835,27.887441,45.509943,1666.259766,32.141893,0.013596,75.401478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
