OSU 80 Ton Compressor Load Stand
49.506373,60.172975,160.841699,147.922116,110.659838,114.829266,54.514352,14.404043,158.843372,3.948286,60.464860,50.078040,146.037742,161.074523,143.976669,158.023291,105.195178,155.755902,-0.069892,-1.409930,32.025740,-235.646389,158.229063,3.735265,31.874196,12.069851,61.660653,3186.597823,0.643941,466871.700795,0.982254,20.393525,2.528293,3.248201,0.075842,0.052979,114.474862,88.449394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650327,71.493909,93.270909,100.000000,46.737929,41.443038,60.608546,56.292673,23.746835,27.887441,45.510656,1677.246094,32.158716,0.013500,75.382786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.589484,60.236086,160.730507,147.944188,110.617126,114.827002,54.521270,14.400475,158.791754,3.944943,60.673210,50.077071,146.073280,160.943850,143.983232,157.959748,105.229026,155.850279,-0.069871,-1.411652,32.025740,-235.647506,158.328612,3.732151,31.878181,12.134472,51.655010,2669.171518,0.316925,466891.287448,0.984905,20.505047,2.538392,3.254365,0.077107,0.053284,114.507585,88.495672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654544,71.491490,93.285027,100.000000,46.725630,41.443038,60.608546,56.273367,23.746835,27.887441,45.516674,1680.908203,32.154803,0.013585,75.400753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.486860,60.355420,160.885721,148.012639,110.627026,114.820182,54.503638,14.405184,158.821796,3.942587,60.770602,50.157639,146.057642,160.991418,143.951107,158.036819,105.237689,155.727987,-0.069923,-1.411651,32.025740,-235.646717,158.356001,3.730000,31.886601,12.072664,46.568482,2407.113564,0.366496,466863.321962,0.983753,20.416899,2.510772,3.248909,0.075680,0.052986,114.455413,88.536176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657452,71.489007,93.282903,100.000000,46.713925,41.443038,60.608546,56.238044,23.746835,27.887441,45.519347,1662.597656,32.156191,0.013474,75.402305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.564271,60.407233,160.896230,148.077180,110.629571,114.807970,54.518570,14.402187,158.887933,3.940211,60.676790,50.219617,146.078142,160.906956,143.953302,157.984766,105.243206,155.874355,-0.069905,-1.413399,32.025740,-235.643506,158.264082,3.727926,31.907011,12.142280,61.710451,3188.924641,0.436569,466809.839898,0.981963,20.393639,2.518143,3.241222,0.075232,0.053958,114.421427,88.531241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649872,71.461975,93.294151,100.000000,46.719090,41.443038,60.608546,56.310008,23.746835,27.887441,45.529361,1677.246094,32.165495,0.013416,75.394864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.518978,60.407233,160.854417,148.077180,110.643901,114.804926,54.543541,14.403614,158.874651,3.937503,60.486170,50.142587,146.064772,160.995574,143.976996,158.009662,105.247025,155.799059,-0.069834,-1.415148,32.025740,-235.646490,158.509921,3.725330,31.911591,12.097005,47.852658,2471.682782,0.485791,467019.395055,0.984769,20.619639,2.456066,3.251080,0.076131,0.054283,114.425208,88.553406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668947,71.478524,93.319830,100.000000,46.717348,41.443038,60.608546,56.276998,23.746835,27.887441,45.536377,1662.597656,32.198689,0.013607,75.399509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.573902,60.328687,160.894019,148.043652,110.667030,114.812525,54.477899,14.406040,158.888518,3.934742,60.438571,50.228993,146.104525,160.969863,143.991611,158.032786,105.237381,155.828420,-0.069763,-1.416911,32.025740,-235.641940,158.283435,3.722696,31.878379,12.137844,32.609653,1686.381477,0.366058,466976.433121,0.982841,20.590976,2.514475,3.246214,0.075451,0.052751,114.379365,88.590681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653675,71.486067,93.327017,100.000000,46.715234,41.443038,60.608546,56.314777,23.746835,27.887441,45.536749,1662.597656,32.190287,0.013468,75.401717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.513704,60.274669,160.846243,147.972406,110.642480,114.818587,54.547610,14.401046,158.745418,3.932115,60.338007,50.085764,146.108683,161.076597,144.019108,158.022250,105.173928,155.868480,-0.069756,-1.418670,32.025740,-235.649222,158.526442,3.719835,31.901133,12.099944,71.620840,3699.079637,0.472374,466990.029660,0.983352,20.638052,2.477777,3.248339,0.075603,0.052801,114.335471,88.623871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669822,71.483539,93.342260,100.000000,46.708466,41.443038,60.608546,56.294563,23.746835,27.887441,45.540470,1669.921875,32.203341,0.013596,75.399108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.616769,60.228920,160.805619,147.940276,110.612232,114.816533,54.521026,14.402187,158.810464,3.929868,60.375328,50.089992,146.086097,160.971572,144.011762,157.987537,105.262191,155.700667,-0.069475,-1.419837,32.025740,-235.651674,158.437683,3.717494,31.864225,12.149600,63.694526,3291.304663,0.692454,466882.902669,0.983200,20.502424,2.500243,3.245539,0.075423,0.052331,114.281628,88.615966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647735,71.483868,93.331570,100.000000,46.700572,41.443038,60.608546,56.341048,23.746835,27.887441,45.540869,1666.259766,32.159347,0.013582,75.389068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.510116,60.239944,160.879733,147.942232,110.630636,114.810437,54.517072,14.405327,158.854626,3.927187,60.418046,50.140238,146.071824,161.074499,143.984831,158.009582,105.272345,155.710010,-0.069299,-1.419808,32.025740,-235.646738,158.407049,3.714953,31.894877,12.085574,29.166086,1507.216438,0.315552,467013.693956,0.983166,20.510970,2.581189,3.248520,0.075677,0.053055,114.281030,88.570279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654619,71.472512,93.317226,100.000000,46.687338,41.443038,60.608546,56.290295,23.746835,27.887441,45.542201,1677.246094,32.177900,0.013534,75.411442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.514040,60.239944,160.887155,147.942232,110.656563,114.806636,54.519487,14.403472,158.878267,3.925608,60.269454,50.269470,146.088951,161.063319,143.984027,158.070799,105.268973,155.816546,-0.069121,-1.419774,32.025740,-235.649083,158.517284,3.713445,31.918262,12.157642,62.696480,3239.823800,0.353956,466660.294315,0.981266,20.358141,2.419626,3.240953,0.075165,0.053018,114.295446,88.534358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637557,71.479097,93.311790,100.000000,46.689519,41.443038,60.608546,56.369458,23.746835,27.887441,45.545430,1666.259766,32.196003,0.013530,75.393670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.522405,60.241322,160.908558,147.949496,110.661128,114.800489,54.550960,14.402616,158.992798,3.924149,60.024969,50.213385,146.091302,161.150635,143.999005,158.008826,105.218628,155.849481,-0.069095,-1.419798,32.025740,-235.646835,158.517243,3.712282,31.961102,12.098736,65.002277,3357.037291,0.774939,466714.190136,0.983635,20.479975,2.413555,3.249432,0.075167,0.053448,114.335546,88.546392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679135,71.480821,93.312450,100.000000,46.687098,41.443038,60.608546,56.379405,23.746835,27.887441,45.548221,1677.246094,32.193172,0.013476,75.396193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.502347,60.125021,160.957322,147.912337,110.650491,114.800454,54.496454,14.406040,158.958632,3.922880,59.967925,50.076302,146.076587,161.059181,143.966276,158.098793,105.221900,155.812259,-0.069142,-1.419822,32.025740,-235.644881,158.175424,3.710866,31.919236,12.125601,34.218585,1768.983540,0.360472,466704.659496,0.983474,20.475896,2.463465,3.249324,0.076141,0.053310,114.312352,88.519677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683463,71.457386,93.265282,100.000000,46.683524,41.443038,60.608546,56.385269,23.746835,27.887441,45.550953,1662.597656,32.198924,0.013564,75.391480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.485371,60.030494,160.914843,147.827682,110.610963,114.807460,54.525036,14.407753,158.948577,3.921196,60.042073,50.283335,146.083393,160.960779,144.005227,158.171727,105.312658,155.795852,-0.069102,-1.419828,32.025740,-235.641208,157.991462,3.709034,31.938835,12.086692,45.505978,2351.269915,0.347649,466785.932085,0.982675,20.468576,2.528192,3.249207,0.076079,0.053367,114.285051,88.507008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695435,71.453593,93.281358,100.000000,46.679814,41.443038,60.608546,56.409337,23.746835,27.887441,45.546531,1677.246094,32.176944,0.013473,75.394011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.531672,60.030494,160.934438,147.827682,110.571668,114.807461,54.517848,14.405612,158.963761,3.919342,60.093783,50.164402,146.018301,161.038959,143.972478,158.016060,105.223020,155.811994,-0.069037,-1.419841,32.025740,-235.644165,158.973658,3.707219,31.911176,12.115973,60.111182,3106.322578,0.660617,466620.640447,0.983793,20.373132,2.508667,3.251509,0.076163,0.053013,114.257040,88.444471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679816,71.419780,93.235721,100.000000,46.675754,41.443038,60.608546,56.430217,23.746835,27.887441,45.542488,1666.259766,32.192415,0.013596,75.400626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.517120,60.034077,160.954743,147.811757,110.578151,114.805955,54.548670,14.406183,158.919386,3.918091,60.135789,50.282740,146.037096,161.115597,143.985584,158.091112,105.270328,155.905122,-0.068998,-1.421581,32.025740,-235.644248,158.365973,3.705797,31.913574,12.086782,38.182182,1971.998470,0.496712,466324.226135,0.983462,20.296262,2.410743,3.251766,0.075368,0.053405,114.248258,88.438681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706078,71.404149,93.221480,100.000000,46.675009,41.443038,60.608546,56.415148,23.746835,27.887441,45.543026,1662.597656,32.214556,0.013476,75.402739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.609796,60.063565,160.874293,147.832711,110.595728,114.808947,54.542142,14.403329,159.002991,3.916577,60.344769,50.181449,146.037478,160.981220,144.007001,158.170725,105.256091,155.787020,-0.068927,-1.423303,32.025740,-235.648572,158.203713,3.704475,31.937266,12.105930,60.701054,3135.407811,0.375715,466482.924001,0.982582,20.248115,2.507432,3.249122,0.076606,0.052476,114.252308,88.478994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738039,71.414091,93.224415,100.000000,46.671785,41.443038,60.608546,56.434402,23.746835,27.887441,45.543412,1673.583984,32.222129,0.013554,75.404350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.521735,60.140179,160.956670,147.839696,110.634999,114.809637,54.508569,14.409323,158.962078,3.914220,60.501821,50.243808,146.046294,161.077676,143.971092,158.040306,105.311786,155.831376,-0.069252,-1.425666,32.025740,-235.639802,158.363892,3.702370,31.926845,12.116172,61.333350,3170.019239,0.591731,466392.674646,0.982340,20.266827,2.500785,3.250487,0.075722,0.053622,114.198565,88.463885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727708,71.402952,93.188383,100.000000,46.658514,41.443038,60.608546,56.459026,23.746835,27.887441,45.545852,1662.597656,32.201448,0.013589,75.395000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.528596,60.260614,160.891170,147.889707,110.681244,114.808024,54.520575,14.402045,158.953983,3.912864,60.555302,50.251962,146.035313,161.101152,143.974616,158.036288,105.231438,155.728275,-0.069276,-1.427452,32.025740,-235.650183,158.311092,3.700926,31.998624,12.167432,64.318778,3323.589272,0.371402,466403.948577,0.980544,20.200026,2.463452,3.242793,0.076247,0.053278,114.144633,88.496505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773039,71.421682,93.188515,100.000000,46.658813,41.443038,60.608546,56.457307,23.746835,27.887441,45.551285,1680.908203,32.276995,0.013471,75.465489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.616212,60.260614,160.997463,147.889707,110.728154,114.805973,54.484838,14.407039,159.007355,3.911114,60.472476,50.289931,146.025496,161.073430,143.951006,158.035578,105.221583,155.976499,-0.069320,-1.428077,32.025740,-235.640615,158.428830,3.699227,31.969739,12.124880,50.416755,2606.929118,0.368466,466469.708845,0.983269,20.368130,2.427129,3.250223,0.076639,0.053536,114.125796,88.453972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773980,71.394452,93.178524,100.000000,46.653030,41.443038,60.608546,56.462407,23.746835,27.887441,45.559827,1662.597656,32.243242,0.013593,75.400285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.534107,60.285693,160.896173,147.913734,110.726022,114.811296,54.561739,14.406326,158.930153,3.908843,60.460459,50.219694,146.077880,161.155981,144.001995,158.120428,105.298941,155.887635,-0.069399,-1.429832,32.025740,-235.645575,158.721965,3.697195,31.981657,12.161266,34.406032,1776.545701,0.351310,466809.958645,0.983202,20.481431,2.462443,3.248450,0.075061,0.053358,114.127440,88.476782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818521,71.406597,93.182630,100.000000,46.654749,41.443038,60.608546,56.419686,23.746835,27.887441,45.564131,1666.259766,32.195191,0.013443,75.388446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.609149,60.259787,161.012865,147.892780,110.736679,114.816601,54.509463,14.405755,158.942493,3.906328,60.358341,50.208240,146.047503,161.048917,143.984543,158.184560,105.220059,155.858824,-0.069493,-1.430422,32.025740,-235.644676,158.121133,3.694749,31.938510,12.150574,60.501487,3126.973094,0.447634,466758.550252,0.981922,20.390414,2.580683,3.244856,0.075499,0.053262,114.137308,88.447951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798753,71.398879,93.171727,100.000000,46.645442,41.443038,60.608546,56.476822,23.746835,27.887441,45.567366,1673.583984,32.191982,0.013574,75.473118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.531685,60.220377,160.981731,147.869311,110.732256,114.821923,54.558307,14.403044,158.942560,3.904543,60.401146,50.232331,146.069751,161.061255,143.992315,158.063200,105.257785,155.895617,-0.069682,-1.430988,32.025740,-235.648858,158.226270,3.692667,31.965033,12.158200,127.903851,6604.694468,0.656750,466711.654201,0.982433,20.500783,2.464539,3.248190,0.076057,0.053105,114.213344,88.410055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837484,71.397769,93.195838,100.000000,46.650206,41.443038,60.608546,56.441725,23.746835,27.887441,45.569007,1666.259766,32.215439,0.013561,75.404640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.507451,60.217070,160.961254,147.865400,110.707256,114.827330,54.510081,14.405612,158.952811,3.901397,60.370171,50.338860,146.049573,161.092778,143.974762,158.048493,105.291923,155.760247,-0.069624,-1.433931,32.025740,-235.644982,158.439476,3.689751,31.955784,12.122789,65.083000,3363.726895,0.373136,466806.943636,0.981720,20.396919,2.530842,3.245628,0.075022,0.052490,114.246366,88.389622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805985,71.376271,93.154915,100.000000,46.638163,41.443038,60.608546,56.504515,23.746835,27.887441,45.570504,1673.583984,32.161546,0.013489,75.397770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.653979,60.217070,161.010262,147.865400,110.783882,114.833428,54.509511,14.402758,158.912693,3.898868,60.298629,50.148553,146.013995,161.032179,143.975427,158.075464,105.244266,155.867580,-0.069630,-1.436251,32.025740,-235.646529,158.692782,3.687331,31.939520,12.127765,34.468766,1781.490190,0.176737,466750.018236,0.982469,20.437983,2.509180,3.250076,0.078011,0.053092,114.212187,88.399930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810028,71.369949,93.139314,100.000000,46.639050,41.443038,60.608546,56.525882,23.746835,27.887441,45.572808,1666.259766,32.194037,0.013567,75.403063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.561388,60.201361,161.035616,147.874899,110.793498,114.843351,54.529757,14.400903,158.936170,3.896477,60.274804,50.245947,146.046283,161.114243,143.987910,158.116472,105.276477,155.889558,-0.069593,-1.439753,32.025740,-235.651815,158.417962,3.685176,31.971109,12.139359,51.995196,2686.331806,0.347478,466709.091306,0.983905,20.459872,2.415925,3.251253,0.074830,0.052686,114.246850,88.372250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814028,71.387613,93.155815,100.000000,46.639751,41.443038,60.608546,56.447890,23.746835,27.887441,45.574418,1677.246094,32.242665,0.013513,75.385701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.642652,60.163053,161.022769,147.841093,110.789429,114.846586,54.502692,14.401759,158.972983,3.893689,60.244153,50.272143,146.023334,161.072403,143.954576,158.095326,105.324872,155.839157,-0.069661,-1.443259,32.025740,-235.650305,158.549345,3.682868,31.981351,12.119994,52.706499,2724.433462,0.654368,466723.781328,0.980779,20.307673,2.510458,3.242646,0.075643,0.053499,114.198110,88.393564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802757,71.370563,93.126923,100.000000,46.640376,41.443038,60.608546,56.510692,23.746835,27.887441,45.576698,1662.597656,32.237400,0.013536,75.401623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.622058,60.158093,160.851509,147.819580,110.814684,114.852948,54.445576,14.405755,158.935466,3.891722,60.269849,50.190535,146.045059,161.026506,143.974062,158.025493,105.338272,155.758920,-0.069619,-1.445018,32.025740,-235.643206,158.332098,3.681099,31.954215,12.153549,36.187676,1872.526971,0.434684,466744.247658,0.982471,20.388099,2.487842,3.249215,0.075951,0.052839,114.154956,88.403570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833033,71.377584,93.135259,100.000000,46.628746,41.443038,60.608546,56.470347,23.746835,27.887441,45.576622,1677.246094,32.222471,0.013475,75.391326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.584432,60.158093,160.862758,147.819580,110.842270,114.859313,54.479326,14.406611,158.893338,3.890471,60.473402,50.248082,146.010405,161.012148,143.975271,158.152168,105.314897,155.718966,-0.069703,-1.446768,32.025740,-235.644963,159.097353,3.680102,31.955134,12.087305,66.744840,3451.564300,0.428053,466529.255346,0.981120,20.265411,2.417442,3.243638,0.075713,0.053284,114.119569,88.421572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852606,71.383037,93.129736,100.000000,46.617862,41.443038,60.608546,56.489706,23.746835,27.887441,45.578181,1666.259766,32.233073,0.013570,75.396799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.634127,60.224235,160.815722,147.834108,110.878055,114.863106,54.574118,14.405898,158.823490,3.889109,60.627554,50.202210,146.001652,160.991150,143.975292,158.003470,105.379391,155.732292,-0.069776,-1.449694,32.025740,-235.644207,158.431604,3.679065,31.959967,12.163898,115.106299,5942.132848,0.623164,466533.636735,0.982638,20.281824,2.368997,3.241532,0.076212,0.053765,114.042177,88.428027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849309,71.363589,93.119190,100.000000,46.615081,41.443038,60.608546,56.520154,23.746835,27.887441,45.583541,1662.597656,32.197193,0.013445,75.400626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.531053,60.333372,160.849010,147.903397,110.904577,114.865425,54.585089,14.406469,158.772578,3.888281,60.684164,50.260122,146.002717,161.028855,143.948058,157.994914,105.291293,155.699888,-0.069897,-1.452640,32.025740,-235.646250,158.509675,3.678278,31.976951,12.108851,-5.691267,-293.741222,0.338162,466639.429612,0.982902,20.320893,2.374915,3.244219,0.075959,0.053005,114.038963,88.420252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840507,71.353146,93.112668,100.000000,46.604657,41.443038,60.608546,56.501223,23.746835,27.887441,45.586080,1677.246094,32.220812,0.013546,75.475641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.666102,60.381327,160.936912,147.950334,110.928744,114.869996,54.512770,14.404185,158.831094,3.886868,60.490433,50.247930,146.013823,160.865931,143.943892,158.043317,105.303688,155.734170,-0.070117,-1.458483,32.025740,-235.643795,158.895547,3.676729,31.986237,12.174897,35.016726,1809.702867,0.195882,466573.331888,0.980320,20.335440,2.316245,3.240023,0.076655,0.054275,114.083998,88.382933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835988,71.365206,93.071913,100.000000,46.601915,41.443038,60.608546,56.537847,23.746835,27.887441,45.596591,1662.597656,32.242665,0.013561,75.389375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.653717,60.342742,160.803847,147.941953,110.942166,114.873785,54.503603,14.401759,158.848770,3.886087,60.441233,50.276204,146.032519,160.988648,143.948485,158.012207,105.277376,155.743171,-0.070083,-1.461999,32.025740,-235.648345,158.430239,3.676040,31.937789,12.103875,37.475411,1937.096190,-3.971963,467018.152878,0.982666,20.551637,2.390184,3.247438,0.077102,0.053830,114.135676,88.404440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847611,71.384265,93.084014,100.000000,46.592674,41.443038,60.608546,56.501601,23.746835,27.887441,45.603316,1680.908203,32.192270,0.013478,75.393389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.613797,60.342742,160.824587,147.941953,110.977613,114.879096,54.546041,14.406469,158.799545,3.885323,60.437617,50.123024,146.018282,160.990903,143.950658,158.002574,105.248422,155.675238,-0.069881,-1.465490,32.025740,-235.639879,158.105694,3.675377,31.968098,12.193089,74.518881,3848.868590,0.644227,466974.847223,0.981195,20.459354,2.392768,3.240377,0.076174,0.053107,114.133437,88.362740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822163,71.348921,93.040112,100.000000,46.587292,41.443038,60.608546,56.517681,23.746835,27.887441,45.605405,1673.583984,32.172239,0.013568,75.398827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.578952,60.305261,160.771757,147.910940,111.002104,114.882444,54.553195,14.412320,158.773526,3.884243,60.552846,50.119941,146.023966,160.902693,143.953679,158.078995,105.298811,155.672601,-0.070033,-1.467870,32.025740,-235.639909,158.260835,3.674475,31.958272,12.128180,107.121047,5532.031055,0.601634,467000.179830,0.981561,20.433618,2.423012,3.238506,0.076313,0.053093,114.139940,88.406391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838722,71.369592,93.030205,100.000000,46.581253,41.443038,60.608546,56.548080,23.746835,27.887441,45.607263,1662.597656,32.225717,0.013413,75.433322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.611100,60.312151,160.754621,147.900044,111.009201,114.882736,54.513021,14.404756,158.792276,3.883384,60.659526,50.209516,146.013808,160.980684,143.950380,157.930129,105.282477,155.633695,-0.070028,-1.471387,32.025740,-235.643388,158.564416,3.673394,31.977636,12.161212,-3.871584,-200.086770,0.302853,467115.819214,0.981710,20.475050,2.422283,3.241530,0.075627,0.053158,114.122971,88.351155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828501,71.370161,92.992632,100.000000,46.572286,41.443038,60.608546,56.578821,23.746835,27.887441,45.610719,1677.246094,32.214502,0.013485,75.402705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.619645,60.384083,160.862709,147.938041,111.049542,114.893383,54.472142,14.400760,158.806258,3.883234,60.591038,50.301520,146.020594,160.944626,143.950681,157.940965,105.234526,155.631658,-0.070062,-1.474910,32.025740,-235.650324,158.331998,3.672630,31.980575,12.113557,127.027016,6569.792187,0.210752,466991.161931,0.982270,20.473752,2.370741,3.242742,0.076575,0.054806,114.129539,88.362383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812642,71.354331,93.004608,100.000000,46.574090,41.443038,60.608546,56.568292,23.746835,27.887441,45.614599,1662.597656,32.257522,0.013579,75.475138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.628423,60.384083,160.816231,147.938041,111.094585,114.900995,54.520059,14.407325,158.789124,3.882472,60.376023,50.266338,146.012925,161.009590,143.928841,157.965620,105.195523,155.839172,-0.070096,-1.478435,32.025740,-235.642290,158.227125,3.671876,32.033891,12.187247,50.190432,2593.549911,-5.826995,467011.650091,0.982315,20.447258,2.370070,3.240295,0.075848,0.053582,114.100379,88.356334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806374,71.336889,92.951724,100.000000,46.569435,41.443038,60.608546,56.573036,23.746835,27.887441,45.622287,1680.908203,32.264698,0.013450,75.448008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.690281,60.346050,160.813894,147.965421,111.094369,114.905629,54.520653,14.400332,158.806484,3.881591,60.370389,50.314250,146.059408,161.021573,143.943316,157.986985,105.243925,155.753987,-0.070170,-1.483111,32.025740,-235.648792,158.520671,3.670948,31.969883,12.102000,70.819951,3659.523720,0.177724,467259.548026,0.983144,20.510317,2.417132,3.241916,0.075745,0.054804,114.141216,88.337441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815856,71.355053,92.953536,100.000000,46.556404,41.443038,60.608546,56.626337,23.746835,27.887441,45.625890,1673.583984,32.235706,0.013579,75.398230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.610459,60.281008,160.700069,147.907029,111.142244,114.908637,54.494931,14.401902,158.723230,3.881229,60.454656,50.308185,146.044372,160.836165,143.965723,157.946507,105.271084,155.667734,-0.070172,-1.486622,32.025740,-235.648856,158.262981,3.670798,31.960093,12.155261,75.664269,3911.692695,0.449641,467373.149969,0.982154,20.501208,2.546796,3.240406,0.075172,0.053594,114.209942,88.365128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811118,71.354467,92.927341,100.000000,46.549461,41.443038,60.608546,56.548325,23.746835,27.887441,45.626297,1662.597656,32.224563,0.013426,75.397881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.637925,60.292583,160.793515,147.888310,111.167403,114.914647,54.534798,14.400475,158.783255,3.881241,60.490237,50.340870,146.051059,160.917676,143.985048,157.863753,105.260475,155.660103,-0.070102,-1.490139,32.025740,-235.647342,158.288965,3.670638,31.955729,12.116821,42.913018,2216.896136,0.318241,467178.783820,0.980742,20.398999,2.461187,3.236325,0.075285,0.052902,114.266513,88.398989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829184,71.360900,92.925875,100.000000,46.536530,41.443038,60.608546,56.604576,23.746835,27.887441,45.629479,1669.921875,32.233326,0.013467,75.396756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.647293,60.319041,160.792007,147.911778,111.164612,114.919981,54.511458,14.407753,158.794619,3.880772,60.509962,50.381610,146.030519,161.008546,143.988551,157.987887,105.229926,155.685011,-0.070107,-1.493070,32.025740,-235.643985,158.265079,3.670060,31.937699,12.165178,126.578439,6541.870363,0.298116,467096.592569,0.982796,20.416779,2.396341,3.239238,0.075864,0.052156,114.262301,88.414554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806423,71.328651,92.919946,100.000000,46.542607,41.443038,60.608546,56.595183,23.746835,27.887441,45.633373,1666.259766,32.190485,0.013567,75.398188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.613221,60.319041,160.832675,147.911778,111.148582,114.923800,54.520676,14.406754,158.669898,3.880100,60.551552,50.238965,146.044554,160.932952,143.989236,157.946143,105.214705,155.741147,-0.070149,-1.496015,32.025740,-235.643840,158.616993,3.669266,31.958055,12.118137,1.176767,60.807774,0.525653,467139.508732,0.981562,20.399846,2.403616,3.239328,0.075546,0.053163,114.264983,88.456302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809657,71.366265,92.917843,100.000000,46.532159,41.443038,60.608546,56.598504,23.746835,27.887441,45.638213,1677.246094,32.193136,0.013508,75.405117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.671246,60.341089,160.762136,147.916249,111.161541,114.926938,54.496939,14.404043,158.705104,3.879202,60.503189,50.326732,146.036666,160.973918,143.943845,157.920452,105.144959,155.718357,-0.070311,-1.499521,32.025740,-235.644265,158.539065,3.668002,31.973922,12.175257,140.030711,7239.043411,0.178194,467260.559679,0.981893,20.416582,2.445049,3.238686,0.075723,0.052417,114.158821,88.459126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797754,71.329941,92.889137,100.000000,46.531234,41.443038,60.608546,56.625610,23.746835,27.887441,45.643016,1658.935547,32.215746,0.013537,75.401069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.578179,60.352388,160.844679,147.905073,111.179914,114.926984,54.487486,14.403186,158.781227,3.877993,60.606280,50.292251,146.035020,160.945907,143.951757,157.910143,105.133552,155.744762,-0.070338,-1.503016,32.025740,-235.647735,158.272913,3.666824,31.979043,12.135067,3.139251,162.315239,19.185416,467337.588488,0.982500,20.451945,2.484799,3.241730,0.075638,0.052441,114.170017,88.454810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781852,71.324840,92.872316,100.000000,46.518794,41.443038,60.608546,56.599890,23.746835,27.887441,45.646878,1677.246094,32.236625,0.013461,75.394156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.721123,60.385185,160.734150,147.902558,111.212560,114.927600,54.489979,14.403757,158.785393,3.876883,60.653592,50.433655,146.039419,160.919977,143.952726,157.870621,105.099896,155.697993,-0.070270,-1.506517,32.025740,-235.651575,158.856124,3.665759,31.956505,12.152521,112.763028,5830.154699,0.160992,467489.338254,0.981751,20.413779,2.544587,3.236523,0.075226,0.053265,114.207716,88.450561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781243,71.343289,92.875362,100.000000,46.510444,41.443038,60.608546,56.662174,23.746835,27.887441,45.651435,1658.935547,32.223697,0.013589,75.398887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.636950,60.409438,160.791631,147.918763,111.234812,114.929637,54.513229,14.406754,158.861120,3.874790,60.575294,50.383860,146.001631,160.963870,143.948116,157.896435,105.046541,155.698051,-0.070304,-1.510617,32.025740,-235.640737,157.962237,3.663784,31.981675,12.104722,33.531261,1732.917850,7.198131,467605.464645,0.983975,20.521683,2.567531,3.244264,0.076112,0.053046,114.219201,88.440451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751337,71.334567,92.858029,100.000000,46.507849,41.443038,60.608546,56.581909,23.746835,27.887441,45.658772,1680.908203,32.271712,0.013473,75.401836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.655474,60.409438,160.802694,147.918763,111.237360,114.928117,54.458364,14.402901,158.877370,3.873284,60.386144,50.342646,146.030626,160.947094,143.961121,157.917844,105.027878,155.727989,-0.070270,-1.512383,32.025740,-235.649000,158.566966,3.662361,31.928467,12.143668,64.920052,3358.491553,0.199719,467616.080396,0.980914,20.406161,2.580753,3.232714,0.075344,0.053098,114.259907,88.410872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756319,71.345754,92.866582,100.000000,46.500460,41.443038,60.608546,56.643144,23.746835,27.887441,45.664534,1673.583984,32.210914,0.013576,75.404478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.685664,60.331443,160.757710,147.893618,111.273553,114.923530,54.504880,14.401617,158.755468,3.871697,60.366095,50.107614,146.033980,160.918327,143.935034,157.843708,105.062110,155.725399,-0.070183,-1.514165,32.025740,-235.653879,158.367117,3.660596,31.965538,12.093255,36.469054,1885.033622,0.673042,467843.748551,0.982403,20.517713,2.634133,3.239354,0.076021,0.053500,114.318262,88.439261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754572,71.331582,92.874624,100.000000,46.499313,41.443038,60.608546,56.638221,23.746835,27.887441,45.664960,1666.259766,32.240357,0.013426,75.391497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.557572,60.303332,160.720678,147.842769,111.303903,114.925068,54.486137,14.401759,158.676998,3.869877,60.442023,50.240306,146.029364,160.792836,143.948764,157.805062,105.048624,155.749701,-0.069976,-1.514736,32.025740,-235.648182,158.789841,3.658773,31.946822,12.131678,71.590753,3701.697308,0.347514,467864.031608,0.982976,20.498490,2.665877,3.238368,0.075496,0.052844,114.372375,88.424705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741663,71.330711,92.850040,100.000000,46.486523,41.443038,60.608546,56.627845,23.746835,27.887441,45.668713,1666.259766,32.226744,0.013480,75.400080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.634344,60.326758,160.726124,147.854783,111.321444,114.928914,54.527775,14.407468,158.765569,3.867595,60.545674,50.338441,146.034345,160.882464,143.944578,157.889651,105.124215,155.580415,-0.069876,-1.517069,32.025740,-235.643780,158.358447,3.656763,31.985534,12.111105,61.546359,3179.908219,0.617939,467630.601385,0.981241,20.389180,2.630513,3.235495,0.074838,0.053012,114.491392,88.445294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757459,71.363049,92.874970,100.000000,46.482949,41.443038,60.608546,56.711186,23.746835,27.887441,45.670737,1677.246094,32.194740,0.013525,75.400106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.635890,60.326758,160.743658,147.854783,111.339919,114.934304,54.509003,14.401759,158.728317,3.865564,60.584563,50.453261,146.020953,160.923868,143.901318,157.803432,105.079314,155.620577,-0.069866,-1.520555,32.025740,-235.648345,158.190069,3.655293,31.958127,12.105371,43.849385,2266.341033,0.315513,467725.943918,0.984305,20.494035,2.654617,3.243110,0.076269,0.053415,114.459960,88.433646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726286,71.363835,92.858127,100.000000,46.470836,41.443038,60.608546,56.673261,23.746835,27.887441,45.675524,1677.246094,32.214249,0.013556,75.397378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.615336,60.368649,160.843796,147.873502,111.333323,114.932811,54.534824,14.406040,158.778851,3.862894,60.688484,50.311511,146.038826,160.767999,143.925357,157.854651,105.071897,155.643468,-0.069577,-1.521718,32.025740,-235.641450,158.648258,3.652536,32.025056,12.093147,50.474270,2607.510823,0.366486,467547.172317,0.981976,20.437736,2.505040,3.238204,0.076522,0.053370,114.476680,88.464262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719582,71.339330,92.871618,100.000000,46.463109,41.443038,60.608546,56.628408,23.746835,27.887441,45.682876,1662.597656,32.226258,0.013448,75.402722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.713305,60.414399,160.765532,147.864282,111.332715,114.930529,54.512661,14.405898,158.730167,3.860699,60.731972,50.337358,146.005355,160.964159,143.930813,157.883518,105.120660,155.591741,-0.069472,-1.524640,32.025740,-235.646004,158.444493,3.650290,32.028410,12.178322,60.234902,3113.012182,0.514446,467667.364111,0.982327,20.436132,2.567500,3.238456,0.075485,0.053140,114.496550,88.440452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737955,71.317068,92.885103,100.000000,46.459519,41.443038,60.608546,56.697758,23.746835,27.887441,45.689519,1680.908203,32.241043,0.013450,75.387423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.608468,60.470071,160.751956,147.885795,111.341509,114.931331,54.477234,14.402616,158.626208,3.857537,60.729936,50.244736,146.025695,160.844077,143.920990,157.922284,105.166129,155.568870,-0.069352,-1.525290,32.025740,-235.648306,158.368279,3.647732,31.966710,12.120463,45.010527,2327.710876,0.447398,467756.333600,0.982405,20.499359,2.584922,3.241816,0.076091,0.052720,114.426378,88.435218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745973,71.306842,92.901311,100.000000,46.453148,41.443038,60.608546,56.645529,23.746835,27.887441,45.694211,1662.597656,32.216287,0.013582,75.405492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.685418,60.489364,160.764260,147.906470,111.325140,114.936597,54.481233,14.409608,158.677328,3.854828,60.718797,50.345130,146.019332,160.857449,143.914610,157.791560,105.096105,155.672991,-0.069336,-1.525287,32.025740,-235.638699,158.886611,3.644934,31.982883,12.158255,31.683595,1638.390841,0.374047,467629.967057,0.980776,20.443479,2.513548,3.233853,0.074584,0.052797,114.358233,88.443042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700863,71.280873,92.911116,100.000000,46.445479,41.443038,60.608546,56.713296,23.746835,27.887441,45.702328,1677.246094,32.244144,0.013404,75.385369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.542291,60.489364,160.708612,147.906470,111.269902,114.943922,54.460334,14.408609,158.684174,3.852550,60.641802,50.318628,146.046902,160.777766,143.927335,157.822505,105.198995,155.597881,-0.069378,-1.527627,32.025740,-235.641822,158.320594,3.642712,31.925871,12.154342,72.664465,3758.995219,0.501665,467699.492547,0.983843,20.607911,2.458079,3.240414,0.075013,0.052729,114.267180,88.474402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747463,71.315786,92.943528,100.000000,46.439754,41.443038,60.608546,56.672756,23.746835,27.887441,45.708764,1673.583984,32.236625,0.013581,75.405220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.642696,60.488261,160.746194,147.917087,111.274116,114.947761,54.519687,14.409180,158.648789,3.851043,60.557144,50.358834,146.027365,160.925072,143.940641,157.797814,105.186981,155.673706,-0.069498,-1.528047,32.025740,-235.641251,158.474207,3.641351,31.951222,12.143902,88.790631,4588.215227,0.711699,467843.375887,0.982193,20.547357,2.573618,3.235643,0.076253,0.052714,114.230031,88.468249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734093,71.302026,92.953568,100.000000,46.428254,41.443038,60.608546,56.765503,23.746835,27.887441,45.714245,1662.597656,32.232713,0.013444,75.401026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.680351,60.437274,160.717772,147.893339,111.302784,114.950631,54.521733,14.406754,158.770739,3.849558,60.539095,50.289483,146.021825,160.846252,143.933939,157.866610,105.204787,155.550318,-0.069504,-1.528042,32.025740,-235.646454,158.312375,3.640141,31.943847,12.138313,11.815133,610.518688,0.311142,467760.279961,0.985751,20.695947,2.437896,3.243867,0.077138,0.052539,114.230698,88.457564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712707,71.296839,92.970008,100.000000,46.424257,41.443038,60.608546,56.711390,23.746835,27.887441,45.719774,1677.246094,32.237977,0.013509,75.394395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
