OSU 80 Ton Compressor Load Stand
49.763782,60.443062,160.683570,147.777952,111.196453,114.992484,54.538948,14.404613,158.560706,3.762954,60.658284,50.573558,145.957600,160.810904,143.888290,157.754622,105.064933,155.453988,-0.070419,-1.575435,32.025740,-235.647778,158.600984,3.555835,31.886204,12.163519,5.360645,276.911060,0.510412,467755.903770,0.978259,20.279541,2.479329,3.222169,0.075279,0.053834,114.128503,88.501429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692224,71.304152,93.338813,100.000000,45.878149,41.443038,60.608546,56.649257,23.746835,27.887441,46.028024,1677.246094,32.154659,0.013392,75.393994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.808789,60.468969,160.673105,147.781584,111.200031,114.993691,54.509268,14.402901,158.604919,3.761839,60.697831,50.503459,145.933446,160.744902,143.891614,157.677450,105.102355,155.622699,-0.070422,-1.573695,32.025740,-235.649654,158.633861,3.554332,31.858095,12.075405,37.389267,1932.442552,4.136522,467744.317944,0.977455,20.329294,2.479619,3.224198,0.077172,0.053644,114.162404,88.539971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702473,71.282066,93.379970,100.000000,45.865523,41.443038,60.608546,56.686456,23.746835,27.887441,46.036209,1662.597656,32.160447,0.013401,75.395801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.894870,60.496805,160.605451,147.800861,111.217617,114.998419,54.523214,14.407468,158.558820,3.760791,60.707876,50.540513,145.939350,160.700557,143.876496,157.796265,105.130290,155.514139,-0.070065,-1.572495,32.025740,-235.647701,158.134756,3.553083,31.865631,12.120030,57.184438,2954.788511,4.199446,468004.151366,0.979813,20.419839,2.509028,3.228926,0.075604,0.053699,114.160867,88.551790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685237,71.275634,93.407877,100.000000,45.853806,41.443038,60.608546,56.704496,23.746835,27.887441,46.044896,1669.921875,32.139982,0.013422,75.402398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.850005,60.514720,160.692246,147.815389,111.241243,114.996110,54.509716,14.409323,158.565088,3.759009,60.681761,50.556500,145.964471,160.725478,143.894797,157.756234,105.065468,155.466533,-0.069643,-1.570149,32.025740,-235.635391,158.719904,3.551524,31.874755,12.115937,-4.338432,-224.227514,0.601569,467933.925749,0.979451,20.399144,2.545387,3.225798,0.074904,0.052850,114.135741,88.573038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688493,71.284685,93.460101,100.000000,45.839509,41.443038,60.608546,56.731146,23.746835,27.887441,46.053431,1677.246094,32.160122,0.013528,75.393696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.789658,60.506452,160.646755,147.819021,111.264766,114.992141,54.488608,14.409465,158.592689,3.757588,60.645970,50.619507,145.944935,160.761282,143.865265,157.793210,105.114922,155.394033,-0.069438,-1.568404,32.025740,-235.641129,158.639773,3.549682,31.863883,12.072917,138.400460,7155.859643,0.392552,467863.303536,0.977456,20.337940,2.469984,3.218877,0.075079,0.052526,114.106581,88.596632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699614,71.292056,93.461759,100.000000,45.837667,41.443038,60.608546,56.687917,23.746835,27.887441,46.058812,1662.597656,32.146022,0.013442,75.403532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.766148,60.487986,160.691108,147.804214,111.268473,114.989958,54.483159,14.406611,158.564502,3.755407,60.631016,50.384854,145.981522,160.703954,143.890854,157.771288,105.101021,155.438682,-0.069121,-1.566088,32.025740,-235.641696,158.445533,3.547003,31.854038,12.120337,44.621688,2307.351213,-5.181391,468056.746488,0.978692,20.402248,2.513982,3.223515,0.075133,0.053359,113.964943,88.549575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745231,71.355401,93.509048,100.000000,45.822497,41.443038,60.608546,56.721694,23.746835,27.887441,46.065462,1677.246094,32.138774,0.013402,75.398836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.813051,60.464835,160.565815,147.780466,111.257325,114.990677,54.471549,14.407039,158.549076,3.752566,60.780670,50.539435,145.946425,160.692113,143.872879,157.712718,105.138145,155.379854,-0.069215,-1.567249,32.025740,-235.644699,158.248539,3.544163,31.905244,12.092714,-3.109456,-160.821705,0.162569,467966.473380,0.980320,20.456432,2.432806,3.226509,0.075412,0.052837,113.892777,88.569135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708292,71.330133,93.479639,100.000000,45.813592,41.443038,60.608546,56.726470,23.746835,27.887441,46.071579,1673.583984,32.167082,0.013533,75.394429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.888512,60.528500,160.592496,147.792759,111.250124,114.984938,54.532940,14.408609,158.539532,3.749234,60.918084,50.577716,145.934759,160.800340,143.884516,157.612915,105.071539,155.393340,-0.069066,-1.566675,32.025740,-235.639208,158.228898,3.541359,31.865271,12.104073,33.487087,1730.009327,0.504557,467979.922404,0.980860,20.462311,2.466244,3.228924,0.074954,0.052963,113.892323,88.606024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756616,71.363036,93.486039,100.000000,45.795780,41.443038,60.608546,56.700878,23.746835,27.887441,46.082032,1662.597656,32.161528,0.013423,75.398222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.849990,60.615042,160.521564,147.861768,111.268889,114.986443,54.553154,14.408324,158.463575,3.746271,60.945583,50.550304,145.965222,160.648739,143.864949,157.688577,105.080313,155.422112,-0.069176,-1.569030,32.025740,-235.641944,158.611220,3.538485,31.863360,12.132868,93.970253,4852.890852,-7.228435,467829.023764,0.980000,20.390598,2.403378,3.223368,0.075724,0.053094,113.874961,88.584916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742440,71.372501,93.473932,100.000000,45.784732,41.443038,60.608546,56.656991,23.746835,27.887441,46.094682,1662.597656,32.157345,0.013430,75.395878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.793792,60.657487,160.611599,147.905352,111.249141,114.989999,54.565374,14.406469,158.536084,3.742520,60.874966,50.568103,145.993336,160.673221,143.910731,157.747024,105.061774,155.449966,-0.069438,-1.573115,32.025740,-235.643472,158.742829,3.534689,31.888476,12.086133,34.126662,1762.003084,0.670363,467986.608268,0.977386,20.376208,2.475886,3.219028,0.076659,0.052525,113.923700,88.620842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763480,71.401371,93.511273,100.000000,45.770948,41.443038,60.608546,56.666704,23.746835,27.887441,46.108739,1677.246094,32.147699,0.013502,75.396816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.770544,60.637918,160.640559,147.901161,111.212141,114.991772,54.562117,14.404613,158.598950,3.739292,60.734900,50.527101,145.977354,160.764936,143.931045,157.713877,105.119077,155.406485,-0.069207,-1.575446,32.025740,-235.647778,158.182645,3.531504,31.871455,12.146174,-4.427097,-228.590299,0.239046,468133.128094,0.978090,20.502586,2.479702,3.220092,0.076140,0.052984,113.975723,88.565133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721603,71.418815,93.536631,100.000000,45.763685,41.443038,60.608546,56.654861,23.746835,27.887441,46.117535,1677.246094,32.158409,0.013511,75.391497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.830408,60.584449,160.654866,147.870149,111.167574,114.987954,54.666905,14.402758,158.575031,3.736760,60.712205,50.593794,145.986030,160.725947,143.901493,157.714630,105.065095,155.481026,-0.069291,-1.577794,32.025740,-235.649143,158.535497,3.528982,31.844518,12.099169,47.396515,2442.597549,0.659387,468296.307228,0.979223,20.603187,2.510429,3.225535,0.075870,0.054076,114.029214,88.579155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731042,71.422435,93.566320,100.000000,45.749342,41.443038,60.608546,56.655518,23.746835,27.887441,46.124078,1666.259766,32.132932,0.013416,75.401538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.875846,60.570669,160.602173,147.853665,111.187788,114.983703,54.489405,14.405042,158.575353,3.734862,60.610447,50.588768,145.970930,160.783032,143.917337,157.776400,105.017592,155.421768,-0.069265,-1.578393,32.025740,-235.645390,158.908477,3.527264,31.866930,12.080724,133.069590,6880.131629,-5.085911,468166.838421,0.979749,20.607692,2.434101,3.227623,0.075934,0.053876,114.020056,88.591660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719595,71.416397,93.569468,100.000000,45.738637,41.443038,60.608546,56.687246,23.746835,27.887441,46.132105,1658.935547,32.145680,0.013424,75.400029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.906157,60.521059,160.648520,147.846960,111.181812,114.977551,54.515756,14.408181,158.654818,3.732941,60.374905,50.574689,145.971997,160.747729,143.899282,157.863962,105.056187,155.445639,-0.069339,-1.578954,32.025740,-235.645844,158.350513,3.525164,31.877586,12.155009,66.288568,3425.678442,0.474432,468143.712098,0.976410,20.492250,2.520696,3.224033,0.074671,0.052782,114.068539,88.576980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723247,71.423769,93.592420,100.000000,45.731417,41.443038,60.608546,56.673096,23.746835,27.887441,46.137856,1677.246094,32.151395,0.013495,75.395119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.923287,60.360105,160.700667,147.759513,111.193712,114.969910,54.464969,14.408466,158.615551,3.731462,60.382080,50.491319,145.993263,160.786784,143.919455,157.804761,104.987727,155.482817,-0.069409,-1.580740,32.025740,-235.643271,158.149950,3.523364,31.869508,12.158507,12.134583,627.678976,0.168767,468172.905298,0.978539,20.431472,2.542274,3.220039,0.076104,0.052719,114.069412,88.580315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710271,71.402534,93.618749,100.000000,45.722473,41.443038,60.608546,56.640872,23.746835,27.887441,46.142246,1680.908203,32.117084,0.013537,75.400285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.813859,60.408611,160.677534,147.763145,111.225934,114.975991,54.558901,14.401331,158.670686,3.730201,60.442876,50.743109,145.970735,160.818255,143.899929,157.793551,104.964555,155.529877,-0.069386,-1.581598,32.025740,-235.647466,158.704570,3.521890,31.890243,12.070951,52.715794,2722.106643,0.338598,467966.107203,0.977232,20.350528,2.514122,3.219012,0.076166,0.052923,114.100532,88.598123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690327,71.422398,93.624343,100.000000,45.711856,41.443038,60.608546,56.615027,23.746835,27.887441,46.144317,1666.259766,32.132734,0.013382,75.397642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.840183,60.371956,160.707544,147.776276,111.262866,114.987037,54.501159,14.406754,158.711084,3.729332,60.271338,50.680958,145.995192,160.928535,143.920624,157.833362,105.036483,155.516038,-0.069200,-1.579276,32.025740,-235.646781,158.873152,3.521147,31.862206,12.123113,140.204729,7247.478129,1.848606,467832.297706,0.977294,20.171873,2.598847,3.218952,0.075694,0.052921,114.159127,88.604817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658823,71.426170,93.632614,100.000000,45.709188,41.443038,60.608546,56.664669,23.746835,27.887441,46.152738,1662.597656,32.195083,0.013345,75.388974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.970018,60.307190,160.877064,147.717605,111.269745,115.009211,54.517884,14.402330,158.830709,3.728452,60.262388,50.608798,145.979973,160.884688,143.938643,157.912383,105.002820,155.590949,-0.069163,-1.576913,32.025740,-235.645977,158.411231,3.520366,31.902161,12.118534,68.210425,3524.859089,0.426494,468067.493014,0.978144,20.333540,2.642602,3.225559,0.076456,0.052788,114.179461,88.645230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664265,71.430358,93.609008,100.000000,45.695962,41.443038,60.608546,56.646495,23.746835,27.887441,46.156651,1677.246094,32.202259,0.013493,75.401077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.920692,60.247661,160.844667,147.678492,111.301685,115.034891,54.480938,14.403044,158.827174,3.728871,60.134044,50.656780,145.978049,160.990259,143.934418,157.876264,104.997706,155.660550,-0.069165,-1.574579,32.025740,-235.648041,158.312581,3.520685,31.893723,12.076631,54.687799,2827.976893,0.160298,467879.076114,0.978611,20.269645,2.564621,3.224457,0.075929,0.053867,114.234375,88.660727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682095,71.465549,93.625225,100.000000,45.696803,41.443038,60.608546,56.569863,23.746835,27.887441,46.158282,1673.583984,32.142651,0.013518,75.402467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.850677,60.211833,160.834858,147.646084,111.344923,115.052671,54.520929,14.406183,158.831947,3.730376,60.193254,50.546701,145.938812,160.905553,143.916120,157.928460,104.941516,155.633490,-0.069220,-1.571652,32.025740,-235.650292,158.446900,3.522436,31.879966,12.152160,60.148351,3108.067692,0.328932,467845.192365,0.975538,20.070691,2.631041,3.219472,0.075729,0.053326,114.132572,88.640429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659746,71.457744,93.591314,100.000000,45.686568,41.443038,60.608546,56.570515,23.746835,27.887441,46.160193,1666.259766,32.194109,0.013377,75.400430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.810227,60.252070,160.794666,147.643290,111.395808,115.053436,54.494850,14.406183,158.812989,3.730586,60.536908,50.594458,145.942288,160.893121,143.887857,157.952255,104.919765,155.639203,-0.069102,-1.570512,32.025740,-235.647352,158.493563,3.523147,31.883698,12.101495,141.746894,7328.044226,0.410625,467913.021776,0.977324,20.062110,2.666579,3.222004,0.075929,0.052305,114.161152,88.630856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661452,71.506667,93.616517,100.000000,45.687850,41.443038,60.608546,56.563839,23.746835,27.887441,46.161592,1662.597656,32.177179,0.013418,75.405075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.841608,60.349632,160.843155,147.688829,111.377026,115.058722,54.500298,14.404613,158.803247,3.733025,60.672345,50.745904,145.930904,160.893024,143.859996,157.900976,104.943282,155.620820,-0.069163,-1.569950,32.025740,-235.646798,158.326877,3.525761,31.914404,12.117181,118.242125,6112.281464,0.373873,468109.123087,0.978173,20.098666,2.710942,3.226332,0.074760,0.052173,114.205350,88.606903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629970,71.517089,93.610061,100.000000,45.672866,41.443038,60.608546,56.580758,23.746835,27.887441,46.173634,1662.597656,32.145445,0.013496,75.391497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.000146,60.456015,160.876759,147.762027,111.395519,115.069391,54.585650,14.405042,158.834401,3.734976,60.592145,50.688667,145.954219,161.026774,143.896759,157.942312,105.022008,155.648672,-0.069341,-1.570526,32.025740,-235.644409,158.710728,3.527744,31.904451,12.159390,67.878195,3503.336016,0.158761,468251.932649,0.979626,20.180757,2.735191,3.228146,0.075053,0.052696,114.236340,88.586820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609674,71.563938,93.603819,100.000000,45.665829,41.443038,60.608546,56.608285,23.746835,27.887441,46.184654,1680.908203,32.158031,0.013535,75.400898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.970514,60.440857,160.825854,147.775717,111.411262,115.081573,54.522034,14.401474,158.814653,3.736698,60.652417,50.559535,145.915043,160.879578,143.871252,158.011433,105.037405,155.671550,-0.069346,-1.572823,32.025740,-235.652714,158.482817,3.529548,31.885104,12.138565,47.929478,2476.627272,0.190311,468342.212280,0.979148,20.245847,2.703638,3.227086,0.075861,0.053933,114.208576,88.600884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611051,71.540047,93.575410,100.000000,45.666411,41.443038,60.608546,56.516168,23.746835,27.887441,46.190720,1666.259766,32.132770,0.013535,75.400489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.900317,60.450779,160.780277,147.746940,111.410645,115.102852,54.540547,14.404185,158.789254,3.739572,60.579277,50.814187,145.934704,160.957048,143.885609,157.988883,105.063899,155.685525,-0.069588,-1.575694,32.025740,-235.647226,158.348802,3.532920,31.906524,12.108202,69.787222,3604.843481,0.330654,468247.818598,0.974575,20.188416,2.637086,3.217526,0.075024,0.053081,114.153524,88.600675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632444,71.615232,93.556630,100.000000,45.649974,41.443038,60.608546,56.568963,23.746835,27.887441,46.199612,1669.921875,32.179703,0.013352,75.396645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.930494,60.487710,160.869713,147.775996,111.421637,115.121456,54.531858,14.405470,158.803286,3.742717,60.472237,50.680161,145.952456,160.975672,143.880838,158.014777,104.980673,155.660527,-0.069504,-1.577997,32.025740,-235.649045,158.874968,3.535769,31.864784,12.157046,130.043097,6718.417731,0.468452,468264.386992,0.976412,20.203846,2.631688,3.218415,0.075584,0.053473,114.159111,88.615357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609001,71.628703,93.558309,100.000000,45.644218,41.443038,60.608546,56.487088,23.746835,27.887441,46.208550,1662.597656,32.155614,0.013475,75.402049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.904739,60.402824,160.847321,147.754204,111.439401,115.138850,54.606257,14.405042,158.790273,3.746677,60.628391,50.580321,145.949587,160.877257,143.888289,157.908576,104.976568,155.612759,-0.069643,-1.580961,32.025740,-235.645716,158.713665,3.539970,31.871005,12.158669,120.394392,6211.462110,0.322176,468363.520668,0.977797,20.286283,2.611301,3.222029,0.075138,0.052385,114.148337,88.609144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606294,71.617306,93.552938,100.000000,45.639912,41.443038,60.608546,56.528746,23.746835,27.887441,46.213210,1666.259766,32.118111,0.013464,75.399057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.963282,60.446094,160.725447,147.761189,111.404007,115.154290,54.508870,14.405184,158.849580,3.750121,60.719560,50.688485,145.934428,160.970316,143.907516,157.919964,105.017136,155.580580,-0.069971,-1.583301,32.025740,-235.647534,158.356490,3.543521,31.868390,12.088765,62.256587,3217.719022,0.172918,468652.594217,0.977556,20.292031,2.683603,3.221873,0.078109,0.053120,114.231516,88.625709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624256,71.633154,93.571428,100.000000,45.621679,41.443038,60.608546,56.528756,23.746835,27.887441,46.218779,1677.246094,32.122943,0.013525,75.400941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.918421,60.489364,160.860264,147.793877,111.379541,115.168530,54.578568,14.406183,158.801385,3.754221,60.611972,50.648712,145.936999,161.009266,143.890205,157.985013,105.005899,155.705805,-0.070165,-1.586160,32.025740,-235.640327,158.271178,3.547866,31.874881,12.130686,-9.144609,-472.033704,0.186835,468625.325915,0.976706,20.233758,2.666828,3.223087,0.075311,0.052895,114.284311,88.638216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611694,71.597430,93.555603,100.000000,45.618130,41.443038,60.608546,56.494416,23.746835,27.887441,46.229206,1677.246094,32.163584,0.013500,75.398265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.941064,60.460701,160.766977,147.782981,111.452389,115.186997,54.463387,14.406326,158.789106,3.759478,60.626930,50.608083,145.906196,161.018079,143.865443,157.971466,104.997488,155.589884,-0.070228,-1.587898,32.025740,-235.641818,158.294489,3.553299,31.882905,12.130614,63.064916,3262.219430,0.360739,468616.659822,0.977434,20.216549,2.612192,3.216871,0.075592,0.053713,114.298473,88.618683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588556,71.547424,93.518414,100.000000,45.610194,41.443038,60.608546,56.487709,23.746835,27.887441,46.239066,1666.259766,32.099161,0.013390,75.401128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.923284,60.486883,160.751256,147.765380,111.469314,115.203410,54.461267,14.404899,158.725409,3.764185,60.909919,50.491325,145.895314,160.959561,143.870599,157.868666,105.013915,155.585845,-0.070285,-1.589647,32.025740,-235.642755,158.338257,3.557810,31.917866,12.112043,108.925283,5634.701929,-2.460524,468801.821283,0.977383,20.306159,2.678163,3.222463,0.075127,0.053240,114.287907,88.629736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568413,71.521943,93.488219,100.000000,45.594936,41.443038,60.608546,56.476666,23.746835,27.887441,46.247434,1662.597656,32.160933,0.013415,75.390218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.967789,60.572322,160.717915,147.812316,111.479694,115.208888,54.495938,14.409323,158.691099,3.769961,60.925773,50.618876,145.916801,160.882192,143.838590,157.934370,105.041835,155.645771,-0.070458,-1.589641,32.025740,-235.638658,158.317718,3.564106,31.876864,12.099746,100.296691,5185.044219,0.356473,468832.816994,0.979045,20.254103,2.635907,3.219134,0.075229,0.052335,114.291087,88.633821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572696,71.525388,93.505606,100.000000,45.578626,41.443038,60.608546,56.507971,23.746835,27.887441,46.261555,1662.597656,32.136160,0.013492,75.398495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.013787,60.672921,160.735993,147.910102,111.516952,115.218320,54.524036,14.410322,158.718901,3.775661,61.012811,50.573256,145.968711,160.910837,143.885660,157.948407,105.032652,155.597798,-0.070186,-1.589299,32.025740,-235.643540,158.592497,3.569843,31.864604,12.107661,41.773123,2158.434817,0.206490,468916.466661,0.979674,20.298653,2.617714,3.219966,0.076005,0.053124,114.124949,88.664661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573965,71.513400,93.485399,100.000000,45.574744,41.443038,60.608546,56.469655,23.746835,27.887441,46.276374,1680.908203,32.120744,0.013528,75.389383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.988372,60.694144,160.727308,147.928821,111.575136,115.227067,54.500084,14.403472,158.809133,3.781861,60.910106,50.517025,145.976201,160.940467,143.871367,157.950847,104.999349,155.441093,-0.070317,-1.591051,32.025740,-235.646469,158.309746,3.576111,31.875134,12.134869,56.997010,2946.353793,0.224078,468970.977692,0.978360,20.338123,2.615992,3.216430,0.075921,0.052886,114.046586,88.663618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581286,71.493367,93.469422,100.000000,45.564838,41.443038,60.608546,56.460555,23.746835,27.887441,46.290710,1677.246094,32.151558,0.013518,75.394122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.955582,60.673197,160.745720,147.928821,111.613236,115.247646,54.516296,14.408181,158.837704,3.788264,60.825299,50.483399,145.982267,161.080297,143.882421,158.018629,105.008684,155.585373,-0.070380,-1.593995,32.025740,-235.644700,158.417408,3.582365,31.890153,12.123618,-5.143787,-265.819398,0.537758,469142.264844,0.977207,20.391246,2.604203,3.213834,0.076162,0.052834,114.072801,88.670287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594528,71.499538,93.481707,100.000000,45.557745,41.443038,60.608546,56.460187,23.746835,27.887441,46.303744,1677.246094,32.188718,0.013364,75.402629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.937687,60.605671,160.851293,147.896971,111.629440,115.271342,54.453714,14.401474,158.863031,3.796234,60.659936,50.603880,145.972530,161.019443,143.907467,157.927173,104.970072,155.609681,-0.070474,-1.596905,32.025740,-235.651734,158.528665,3.590155,31.877243,12.074521,42.888566,2218.932103,0.394359,469299.743256,0.978312,20.438696,2.568971,3.215294,0.075448,0.053528,114.155717,88.661401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629599,71.483168,93.480946,100.000000,45.550384,41.443038,60.608546,56.447736,23.746835,27.887441,46.312548,1669.921875,32.149989,0.013401,75.406831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.951231,60.488537,160.860582,147.873781,111.644809,115.285863,54.487473,14.401617,158.883440,3.803324,60.390933,50.508997,145.993796,161.009117,143.902395,158.032274,104.948367,155.742212,-0.070204,-1.598580,32.025740,-235.651755,158.438254,3.597291,31.893038,12.082437,61.945262,3202.885553,-4.373627,469360.818486,0.978847,20.451603,2.622739,3.217773,0.075364,0.052565,114.186709,88.620611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637793,71.488445,93.484394,100.000000,45.540975,41.443038,60.608546,56.435130,23.746835,27.887441,46.320858,1669.921875,32.158283,0.013413,75.400566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.968237,60.384358,160.978885,147.833550,111.608261,115.298596,54.511314,14.401902,158.869506,3.811102,60.287380,50.468348,145.996569,160.993698,143.921239,158.015121,105.015553,155.749027,-0.070212,-1.602411,32.025740,-235.647386,158.428424,3.605011,31.890171,12.158615,43.412285,2243.654551,0.525043,469455.573263,0.980384,20.402562,2.671977,3.221040,0.075375,0.052766,114.201145,88.615569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641225,71.480686,93.491090,100.000000,45.538100,41.443038,60.608546,56.430702,23.746835,27.887441,46.326994,1658.935547,32.206136,0.013485,75.395520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.978132,60.330892,160.817203,147.788568,111.576449,115.304819,54.433366,14.402330,158.895921,3.819314,60.393637,50.597427,145.955647,161.201552,143.891305,158.015223,105.027868,155.662285,-0.070249,-1.605924,32.025740,-235.647774,158.537026,3.612879,31.915594,12.174861,138.085936,7146.843221,0.363363,469379.354067,0.979305,20.271438,2.751603,3.220353,0.075809,0.053228,114.243326,88.596446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641117,71.481821,93.492665,100.000000,45.531029,41.443038,60.608546,56.400060,23.746835,27.887441,46.326132,1658.935547,32.178495,0.013479,75.399364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.981959,60.349081,160.925762,147.784378,111.543740,115.298881,54.511756,14.403329,158.870116,3.828368,60.506441,50.488943,145.940709,161.076918,143.892011,158.010029,105.031712,155.655285,-0.070002,-1.609440,32.025740,-235.646775,158.319882,3.621264,31.889576,12.088585,92.368201,4773.779017,0.518542,469114.341719,0.978349,20.149697,2.687394,3.221624,0.075977,0.053697,114.240029,88.666951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631506,71.416723,93.456988,100.000000,45.523739,41.443038,60.608546,56.461126,23.746835,27.887441,46.333426,1662.597656,32.198166,0.013570,75.404862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.980585,60.451330,160.913783,147.826844,111.578101,115.298608,54.516653,14.407610,158.851516,3.837727,60.786205,50.469508,145.951193,161.009385,143.890282,157.989537,105.015125,155.752124,-0.069761,-1.612939,32.025740,-235.644291,158.261673,3.630546,31.874791,12.080616,104.589756,5404.928584,0.162832,469023.041339,0.979451,20.086015,2.637177,3.217751,0.075469,0.052189,114.218872,88.621630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666989,71.411536,93.486215,100.000000,45.519465,41.443038,60.608546,56.411267,23.746835,27.887441,46.343203,1662.597656,32.117354,0.013554,75.391991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.888216,60.536493,160.888120,147.870429,111.562545,115.310041,54.490497,14.406469,158.869823,3.845850,60.847207,50.529768,145.981815,160.966202,143.893061,158.001597,105.082243,155.694991,-0.069598,-1.614097,32.025740,-235.641185,158.138163,3.638020,31.881047,12.074143,32.004011,1654.678572,0.243549,469014.790993,0.977957,20.100254,2.630273,3.219677,0.076648,0.052949,114.236401,88.645352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665439,71.412888,93.509402,100.000000,45.505386,41.443038,60.608546,56.411475,23.746835,27.887441,46.360010,1662.597656,32.152585,0.013531,75.402100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.883386,60.591891,160.927104,147.904514,111.563167,115.307900,54.498604,14.405327,158.856751,3.853097,60.792985,50.558677,145.956257,161.011028,143.902626,158.025554,105.052694,155.685687,-0.069310,-1.616447,32.025740,-235.641837,158.524849,3.645028,31.893290,12.148212,68.394479,3535.620625,0.215144,469205.531213,0.978161,20.203921,2.689174,3.219526,0.077296,0.052503,114.376010,88.683457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657140,71.396322,93.518628,100.000000,45.495095,41.443038,60.608546,56.429075,23.746835,27.887441,46.373333,1680.908203,32.172707,0.013534,75.403140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.802719,60.604018,160.925903,147.935527,111.574062,115.313974,54.554494,14.407896,158.942182,3.859196,60.629216,50.513977,145.985575,160.984478,143.909452,158.052569,105.072601,155.689725,-0.069068,-1.617606,32.025740,-235.642862,158.602797,3.650624,31.907192,12.115901,48.650767,2512.402109,0.704542,469304.617234,0.980940,20.384507,2.597094,3.224972,0.075388,0.054011,114.407553,88.663544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666623,71.388801,93.552122,100.000000,45.494565,41.443038,60.608546,56.393914,23.746835,27.887441,46.382969,1669.921875,32.151251,0.013562,75.388812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.858015,60.459598,160.912365,147.856739,111.602431,115.313835,54.550701,14.405898,158.815809,3.867998,60.500601,50.483552,145.996317,161.079813,143.928637,158.016672,104.993449,155.708785,-0.069095,-1.617649,32.025740,-235.647310,158.279050,3.659702,31.907444,12.093850,-1.886254,-97.415896,0.329828,469446.867024,0.981024,20.444898,2.622577,3.226066,0.076073,0.052916,114.500800,88.654359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688689,71.390109,93.552679,100.000000,45.485762,41.443038,60.608546,56.424935,23.746835,27.887441,46.391824,1677.246094,32.192829,0.013420,75.404819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.854282,60.434518,160.876547,147.843607,111.602281,115.317037,54.558723,14.406469,158.826349,3.875592,60.660081,50.401605,145.986038,161.044232,143.921392,158.000619,104.948690,155.656629,-0.069034,-1.617679,32.025740,-235.647556,158.134084,3.667425,31.904974,12.095653,56.579567,2921.631345,0.464468,469509.786362,0.981846,20.540477,2.604435,3.231267,0.075731,0.053086,114.600076,88.620939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654259,71.407117,93.528328,100.000000,45.484036,41.443038,60.608546,56.331393,23.746835,27.887441,46.395602,1673.583984,32.161925,0.013532,75.394531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.829008,60.581417,160.828369,147.912058,111.585643,115.307916,54.499374,14.404185,158.855936,3.884998,60.920346,50.374306,145.991542,161.058961,143.932647,158.044132,105.011139,155.720948,-0.069058,-1.619465,32.025740,-235.646409,157.998500,3.676372,31.890279,12.088062,14.038360,725.696213,-11.960620,469423.839353,0.980343,20.338842,2.691916,3.227412,0.075027,0.053319,114.655569,88.645990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658173,71.392381,93.483790,100.000000,45.464890,41.443038,60.608546,56.367408,23.746835,27.887441,46.408307,1673.583984,32.172761,0.013451,75.399586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.785219,60.659416,160.884514,147.954246,111.603448,115.309233,54.512255,14.404043,158.820001,3.893109,61.045548,50.456194,146.034032,160.993385,143.923228,158.028670,105.069154,155.690769,-0.068769,-1.622400,32.025740,-235.644428,158.335117,3.684239,31.891199,12.171741,72.244125,3733.691065,0.398680,469499.738233,0.980241,20.317622,2.713882,3.226935,0.076142,0.052861,114.603343,88.722963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671196,71.410349,93.467471,100.000000,45.456241,41.443038,60.608546,56.368392,23.746835,27.887441,46.423936,1673.583984,32.184103,0.013478,75.403609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.745059,60.718674,160.916233,147.998390,111.634546,115.320038,54.529498,14.403472,158.887910,3.901346,60.815329,50.557797,146.007286,161.144457,143.934280,158.096876,105.015088,155.717623,-0.068906,-1.625348,32.025740,-235.645653,158.056850,3.692393,31.923653,12.164565,34.965546,1806.503491,1.607753,469565.890006,0.982159,20.490669,2.679540,3.227605,0.076139,0.053445,114.487900,88.699142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658284,71.379650,93.437721,100.000000,45.446213,41.443038,60.608546,56.388543,23.746835,27.887441,46.443493,1662.597656,32.202476,0.013486,75.394761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.873519,60.623035,160.931859,147.976877,111.643821,115.330695,54.544601,14.403329,158.922580,3.909029,60.218043,50.484395,146.010061,161.187010,143.954272,158.004161,104.996696,155.813955,-0.068717,-1.628267,32.025740,-235.652329,158.455793,3.699459,31.904487,12.078380,130.107273,6720.162845,0.312858,469594.503826,0.983090,20.613992,2.608337,3.231572,0.075313,0.053921,114.296899,88.673908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675001,71.388048,93.405354,100.000000,45.448141,41.443038,60.608546,56.334964,23.746835,27.887441,46.451532,1658.935547,32.202800,0.013505,75.392972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.873609,60.294512,160.935596,147.768732,111.644931,115.339258,54.469870,14.405755,158.859794,3.917006,60.289797,50.496567,145.998737,161.150339,143.942155,158.031686,105.035398,155.801363,-0.068468,-1.629422,32.025740,-235.645493,158.168939,3.706280,31.899889,12.083897,81.624017,4221.741284,0.647214,469878.441324,0.983896,20.714846,2.674138,3.234818,0.074896,0.053228,114.248414,88.680857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664755,71.421734,93.370671,100.000000,45.441333,41.443038,60.608546,56.369848,23.746835,27.887441,46.450997,1662.597656,32.165513,0.013611,75.398989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
