OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
5:24:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.778366,60.979414,173.830173,154.879085,109.343570,113.494453,54.472221,14.409608,172.073967,4.060906,60.796987,50.221352,152.664407,174.361400,150.522453,171.386083,110.927610,169.340158,-0.069446,-2.208468,32.025740,-235.644417,167.713501,3.844469,33.788574,12.632039,61.045011,3157.221737,0.369153,450468.327609,0.969099,21.009746,2.515419,3.487034,0.075336,0.053819,116.487629,90.389705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726691,71.860806,97.274466,100.000000,39.286884,41.443038,59.608546,42.390577,23.746835,27.887441,50.835073,1677.246094,33.937055,0.014149,75.417741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.702703,60.893969,173.797053,154.816429,109.351705,113.491015,54.469996,14.407468,172.140634,4.064149,60.780061,50.180064,152.634651,174.319999,150.480081,171.403174,110.922610,169.270109,-0.069357,-2.210210,32.025740,-235.643617,167.018588,3.847671,33.770021,12.639414,125.773613,6505.222969,0.180487,450445.225294,0.967560,20.943382,2.555541,3.484668,0.076079,0.053751,116.410231,90.352170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680399,71.824154,97.251697,100.000000,39.305522,41.443038,59.608546,42.398248,23.746835,27.887441,50.841551,1655.273437,33.963992,0.014294,75.418269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.740106,60.886527,173.826730,154.796010,109.377285,113.487589,54.486308,14.402330,172.166876,4.066554,60.828482,50.186947,152.632538,174.390111,150.503418,171.432914,110.969812,169.271338,-0.069236,-2.210785,32.025740,-235.651531,168.691702,3.850102,33.775340,12.599170,-2.379036,-123.010902,0.389077,450285.688761,0.969293,20.941086,2.527862,3.492083,0.075515,0.052897,116.418192,90.342941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698009,71.833853,97.251787,100.000000,39.310000,41.443038,59.608546,42.436962,23.746835,27.887441,50.851673,1677.246094,33.919331,0.014161,75.416863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.697897,60.873022,173.667837,154.800206,109.401822,113.483785,54.458341,14.405612,172.072260,4.069989,60.790020,50.170575,152.612754,174.360840,150.497261,171.393659,110.986314,169.394602,-0.069415,-2.211359,32.025740,-235.647432,167.992096,3.853501,33.774150,12.610926,102.020981,5277.826114,0.189032,450217.010371,0.970705,20.934040,2.504116,3.496732,0.076702,0.053166,116.323588,90.328223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702074,71.844119,97.218688,100.000000,39.313827,41.443038,59.608546,42.419351,23.746835,27.887441,50.861337,1658.935547,33.922179,0.014363,75.423579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.771587,60.835537,173.798561,154.774192,109.371974,113.474728,54.466309,14.405042,172.104867,4.073913,60.860963,50.044764,152.601450,174.389714,150.504925,171.425358,111.004243,169.379340,-0.069462,-2.215460,32.025740,-235.644246,168.553608,3.857550,33.775069,12.643831,-6.303039,-326.025832,-9.987376,450060.099724,0.969565,20.887831,2.457419,3.494700,0.076627,0.052780,116.254411,90.394391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706297,71.865305,97.170150,100.000000,39.333083,41.443038,59.608546,42.438665,23.746835,27.887441,50.873890,1677.246094,33.981211,0.014166,75.426060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.643304,60.835537,173.724817,154.774192,109.325939,113.467909,54.462691,14.406469,172.060204,4.077463,60.951558,50.086476,152.626023,174.251603,150.498406,171.373491,110.956529,169.375706,-0.069556,-2.218950,32.025740,-235.644779,168.269670,3.861189,33.825176,12.600450,149.641796,7740.763690,0.232897,450025.819244,0.970900,20.918075,2.491494,3.494471,0.074857,0.052487,116.271135,90.441994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703325,71.868552,97.124500,100.000000,39.337849,41.443038,59.608546,42.404975,23.746835,27.887441,50.881610,1658.935547,33.940408,0.014323,75.419974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.705252,60.864477,173.691009,154.762445,109.316565,113.462545,54.448576,14.401902,172.030959,4.081822,60.989773,50.142499,152.639068,174.348296,150.491348,171.361753,110.942175,169.291478,-0.069179,-2.221859,32.025740,-235.651143,167.737611,3.865642,33.815385,12.613847,7.583379,392.379437,-3.765957,449836.583392,0.969007,20.804230,2.467303,3.491923,0.075982,0.052879,116.257649,90.412311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697690,71.857135,97.144102,100.000000,39.342937,41.443038,59.608546,42.476128,23.746835,27.887441,50.892633,1677.246094,33.935991,0.014152,75.494298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.607416,60.915193,173.732182,154.797688,109.304933,113.457201,54.534076,14.403900,172.069240,4.085789,60.966886,50.018607,152.654805,174.277171,150.511306,171.390480,110.933089,169.267195,-0.068942,-2.223619,32.025740,-235.648001,167.626050,3.869411,33.890789,12.652684,143.098791,7392.613444,0.158949,450015.829960,0.971763,20.937218,2.513527,3.499461,0.076344,0.053689,116.289166,90.405849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710777,71.872259,97.141711,100.000000,39.344907,41.443038,59.608546,42.445953,23.746835,27.887441,50.902421,1658.935547,34.023871,0.014338,75.499361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.579872,60.916571,173.661375,154.804961,109.286709,113.454907,54.449417,14.404756,172.024660,4.089953,60.966190,50.074530,152.642323,174.339372,150.479034,171.266821,110.909465,169.204877,-0.068927,-2.227124,32.025740,-235.645675,167.214115,3.873799,33.782137,12.616497,24.244992,1254.465759,3.132452,450016.473227,0.970713,20.901906,2.493323,3.494420,0.078147,0.053537,116.327483,90.408414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689217,71.834192,97.101228,100.000000,39.355509,41.443038,59.608546,42.502973,23.746835,27.887441,50.915329,1673.583984,33.945114,0.014163,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.722445,60.932006,173.721215,154.801045,109.274810,113.451082,54.473141,14.409751,172.025733,4.094897,60.969939,50.088459,152.667594,174.249487,150.487275,171.339777,110.902734,169.320059,-0.068866,-2.230029,32.025740,-235.638393,168.021198,3.878942,33.902977,12.584475,121.366243,6276.903886,0.166359,450167.940045,0.971374,21.054125,2.492441,3.502141,0.075309,0.053286,116.362126,90.369919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684107,71.827853,97.077099,100.000000,39.359486,41.443038,59.608546,42.524103,23.746835,27.887441,50.929230,1658.935547,33.896594,0.014350,75.423375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.640134,60.932006,173.666343,154.801045,109.284540,113.444319,54.494315,14.401331,171.949486,4.098790,60.966478,49.994272,152.674116,174.198535,150.487735,171.291917,110.921220,169.226591,-0.068554,-2.231791,32.025740,-235.651224,167.384617,3.883378,33.795985,12.663827,6.262032,323.738286,0.982060,450232.523129,0.973461,21.084107,2.490486,3.502659,0.075589,0.052867,116.415935,90.374251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702459,71.818417,97.090648,100.000000,39.370956,41.443038,59.608546,42.451077,23.746835,27.887441,50.940499,1677.246094,33.930942,0.014227,75.440251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.587477,60.935038,173.640894,154.814191,109.296406,113.436689,54.539562,14.416173,172.065496,4.102556,60.954642,50.273887,152.692586,174.246094,150.486877,171.365104,110.926599,169.258246,-0.068510,-2.233564,32.025740,-235.634422,167.022399,3.886940,33.818829,12.652216,148.372160,7664.269525,0.195708,450142.446119,0.969982,20.951612,2.544491,3.493819,0.076233,0.053309,116.430336,90.391508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689484,71.795123,97.079221,100.000000,39.375426,41.443038,59.608546,42.498886,23.746835,27.887441,50.951215,1658.935547,33.913056,0.014318,75.419377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.635523,60.924840,173.660995,154.810275,109.282779,113.425979,54.442566,14.405327,172.018040,4.105553,60.877888,50.110512,152.675118,174.262894,150.451504,171.255657,110.905118,169.280048,-0.068591,-2.235315,32.025740,-235.644451,167.758331,3.889633,33.777485,12.625350,3.310901,171.331662,3.797844,450140.371012,0.971312,21.036975,2.487644,3.498507,0.077124,0.053330,116.470385,90.391404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672009,71.797152,97.074695,100.000000,39.377833,41.443038,59.608546,42.529549,23.746835,27.887441,50.961802,1677.246094,33.909107,0.014179,75.423886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.580954,60.880739,173.752569,154.807478,109.272977,113.423779,54.513059,14.405470,172.067541,4.110136,60.712227,50.121701,152.712712,174.234736,150.500977,171.375426,110.934564,169.314798,-0.068754,-2.238814,32.025740,-235.644798,167.221192,3.894369,33.785275,12.681281,118.337346,6115.771692,0.160420,450145.530832,0.971580,21.094675,2.495258,3.501709,0.075907,0.053711,116.585067,90.400470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699078,71.810490,97.091735,100.000000,39.389652,41.443038,59.608546,42.481377,23.746835,27.887441,50.975252,1658.935547,33.892880,0.014348,75.413641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.667088,60.765529,173.718824,154.743144,109.267686,113.423780,54.485648,14.407753,172.049558,4.114321,60.586238,49.965932,152.710180,174.279225,150.514396,171.356848,110.930862,169.276435,-0.068769,-2.240576,32.025740,-235.644312,167.962910,3.898578,33.767839,12.674699,-4.375892,-226.263481,7.182146,450096.484525,0.972159,21.034595,2.525689,3.498724,0.076358,0.054076,116.631763,90.408432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688832,71.784950,97.096419,100.000000,39.397358,41.443038,59.608546,42.547391,23.746835,27.887441,50.983010,1677.246094,33.948864,0.014178,75.417707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.577020,60.765529,173.714574,154.743144,109.242791,113.422924,54.475238,14.405470,171.959182,4.119152,60.703136,49.920116,152.692232,174.256330,150.491461,171.340222,110.909692,169.343855,-0.068885,-2.242321,32.025740,-235.646758,167.191170,3.902836,33.757400,12.606671,151.172241,7818.130411,0.201211,450003.591141,0.971943,21.047152,2.510502,3.504422,0.075218,0.053870,116.660307,90.409458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698643,71.745876,97.085373,100.000000,39.408772,41.443038,59.608546,42.507790,23.746835,27.887441,50.986330,1658.935547,33.926038,0.014353,75.422795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.688716,60.749543,173.666746,154.689440,109.241316,113.412236,54.511819,14.405898,172.023350,4.123753,60.838259,50.089641,152.688905,174.176274,150.504082,171.281326,110.930407,169.224464,-0.068827,-2.244071,32.025740,-235.647310,166.882413,3.907278,33.757093,12.629389,-2.503960,-129.409653,-5.429787,449772.421103,0.970286,20.842534,2.498462,3.497665,0.075746,0.053359,116.653349,90.467530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705376,71.752178,97.093142,100.000000,39.411190,41.443038,59.608546,42.562129,23.746835,27.887441,50.994135,1677.246094,33.939813,0.014166,75.438359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.552558,60.827819,173.563082,154.720208,109.256079,113.406142,54.487413,14.404613,171.911909,4.128770,61.024309,50.092418,152.671235,174.086981,150.492065,171.231963,110.908488,169.202122,-0.068859,-2.245832,32.025740,-235.646471,167.872644,3.911896,33.757183,12.617309,146.958995,7598.536898,0.157439,449888.552762,0.972400,20.936028,2.547297,3.503933,0.075852,0.053175,116.638252,90.476702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701379,71.752331,97.080128,100.000000,39.418228,41.443038,59.608546,42.508358,23.746835,27.887441,51.002621,1658.935547,33.936964,0.014347,75.417732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.619406,60.932006,173.565907,154.797688,109.260533,113.393976,54.530319,14.403472,171.851440,4.133403,60.950348,50.147155,152.696227,174.099580,150.458232,171.187795,110.869066,169.170944,-0.068822,-2.248179,32.025740,-235.649736,168.078388,3.916027,33.801899,12.601821,60.642859,3133.080993,-9.481368,449685.772074,0.969217,20.804116,2.477585,3.495094,0.075543,0.052523,116.547904,90.468776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706340,71.740303,97.099204,100.000000,39.411911,41.443038,59.608546,42.553512,23.746835,27.887441,51.019048,1677.246094,33.985502,0.014155,75.495389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.670519,60.906373,173.713822,154.816988,109.257584,113.382525,54.516369,14.405898,172.015342,4.136079,60.647358,49.996727,152.711665,174.226494,150.474472,171.352711,110.859066,169.190674,-0.068830,-2.250514,32.025740,-235.644207,168.214767,3.918700,33.803882,12.627207,59.366628,3067.930070,0.161920,449933.120309,0.972726,21.023734,2.490331,3.502606,0.074921,0.052539,116.565515,90.439499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675516,71.742681,97.086635,100.000000,39.430900,41.443038,59.608546,42.560798,23.746835,27.887441,51.034830,1666.259766,33.956437,0.014344,75.493344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.530756,60.906373,173.557715,154.816988,109.252599,113.371791,54.480423,14.404328,171.965558,4.137712,60.610599,49.970792,152.710012,174.219199,150.503969,171.378685,110.874028,169.284763,-0.068853,-2.254026,32.025740,-235.647247,168.010391,3.920274,33.819785,12.660600,64.462642,3333.478252,0.391963,450068.395736,0.970685,21.058489,2.516953,3.497944,0.075631,0.052671,116.674051,90.437792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707327,71.767375,97.078909,100.000000,39.441955,41.443038,59.608546,42.541696,23.746835,27.887441,51.043903,1680.908203,33.943203,0.014172,75.490974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.651732,60.763324,173.671048,154.747340,109.256016,113.361873,54.481694,14.405184,171.972952,4.139738,60.727099,50.036785,152.686541,174.177033,150.487274,171.265782,110.829121,169.304555,-0.068704,-2.256954,32.025740,-235.649167,167.210627,3.922140,33.759203,12.581248,75.662765,3912.565252,0.400204,449966.157552,0.969673,20.979817,2.535053,3.497322,0.075546,0.053349,116.747082,90.424657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694484,71.775681,97.062254,100.000000,39.441623,41.443038,59.608546,42.623300,23.746835,27.887441,51.046445,1658.935547,33.878798,0.014259,75.420971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.614539,60.741826,173.691047,154.681329,109.273668,113.348159,54.522476,14.405612,171.925820,4.141216,60.766685,49.987345,152.683153,174.156358,150.491476,171.206886,110.759829,169.178308,-0.068363,-2.258712,32.025740,-235.639591,167.874296,3.922932,33.792974,12.550127,37.218204,1923.135278,0.369250,450005.866181,0.973227,21.124946,2.558713,3.504039,0.076905,0.053091,116.797059,90.427093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682056,71.791440,97.054617,100.000000,39.451645,41.443038,59.608546,42.569362,23.746835,27.887441,51.056808,1677.246094,33.905123,0.014161,75.496753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.593844,60.771317,173.606609,154.685804,109.264857,113.344352,54.484351,14.405327,171.935341,4.141944,60.921864,49.966755,152.667975,174.064956,150.492976,171.221920,110.749727,169.101626,-0.068386,-2.257561,32.025740,-235.649188,167.334771,3.922952,33.737440,12.647618,69.338449,3585.356374,0.313877,449756.625815,0.970151,20.856259,2.611742,3.497784,0.076951,0.052940,116.852337,90.401358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701128,71.841105,97.055216,100.000000,39.461484,41.443038,59.608546,42.597203,23.746835,27.887441,51.065207,1662.597656,33.895134,0.014316,75.493582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.640226,60.845459,173.486230,154.726642,109.233968,113.346238,54.511579,14.407325,171.873434,4.142309,60.957576,50.036977,152.652461,174.041271,150.490339,171.189856,110.741305,169.170226,-0.068520,-2.255814,32.025740,-235.640656,167.546101,3.923656,33.788610,12.636493,38.820289,2006.319046,0.638488,449848.121575,0.970051,20.873363,2.629214,3.500809,0.076222,0.053056,116.835314,90.387068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703644,71.834505,97.045859,100.000000,39.457847,41.443038,59.608546,42.615321,23.746835,27.887441,51.075421,1662.597656,33.910496,0.014168,75.416317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.491630,60.845459,173.506538,154.726642,109.207960,113.340489,54.478383,14.405898,171.923327,4.142024,60.991453,49.913234,152.672706,173.993549,150.487840,171.150292,110.781431,169.090117,-0.068623,-2.254069,32.025740,-235.647800,167.356552,3.923032,33.767388,12.637016,66.136264,3420.152248,0.342734,449913.184333,0.971217,20.924341,2.607825,3.500568,0.075588,0.052857,116.803966,90.360457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717517,71.873185,97.080578,100.000000,39.455471,41.443038,59.608546,42.599622,23.746835,27.887441,51.088435,1673.583984,33.905159,0.014294,75.494742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.555423,60.882393,173.566709,154.762724,109.192335,113.332905,54.473009,14.409323,171.926425,4.142204,61.028416,49.946547,152.675639,174.030018,150.457347,171.222168,110.768263,169.121293,-0.068560,-2.252306,32.025740,-235.644049,166.613526,3.923000,33.793947,12.664512,37.015725,1914.409708,0.611428,450011.686080,0.969942,20.950334,2.644419,3.494872,0.075033,0.053369,116.679913,90.340497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679222,71.840370,97.044683,100.000000,39.459235,41.443038,59.608546,42.687325,23.746835,27.887441,51.100001,1673.583984,33.902418,0.014276,75.422173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.556722,60.914917,173.549035,154.783423,109.160893,113.323782,54.419207,14.403614,171.816934,4.140856,61.026489,50.030017,152.681665,174.069623,150.465668,171.111664,110.818700,169.103668,-0.068499,-2.249362,32.025740,-235.650901,167.252621,3.921690,33.733636,12.620103,40.675920,2105.790544,0.359927,450019.878006,0.973683,21.104716,2.571394,3.505775,0.078030,0.053108,116.658415,90.363341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691634,71.872209,97.050463,100.000000,39.466637,41.443038,59.608546,42.668719,23.746835,27.887441,51.115078,1669.921875,33.913561,0.014224,75.427244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.512483,60.912161,173.459020,154.807198,109.147504,113.316053,54.459912,14.407325,171.882097,4.140655,60.987713,50.023819,152.685996,174.028184,150.470771,171.117167,110.806783,169.034084,-0.068292,-2.246986,32.025740,-235.645393,167.796713,3.921624,33.727559,12.623980,78.561769,4064.099318,0.642504,450021.857633,0.972432,21.075330,2.597366,3.502477,0.076306,0.053076,116.629649,90.377080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698454,71.868247,97.049620,100.000000,39.476112,41.443038,59.608546,42.675653,23.746835,27.887441,51.125437,1658.935547,33.844721,0.014211,75.423034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.580014,60.888181,173.509440,154.793213,109.123229,113.310645,54.512407,14.404899,171.871335,4.139639,60.893971,50.027566,152.695627,174.068127,150.481188,171.172599,110.781819,168.999499,-0.068247,-2.246964,32.025740,-235.649943,167.807340,3.920798,33.691931,12.627424,73.960802,3822.401028,0.584635,449922.876892,0.973371,21.106503,2.539691,3.502028,0.075934,0.053107,116.643800,90.356396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696551,71.862210,97.072928,100.000000,39.477585,41.443038,59.608546,42.709127,23.746835,27.887441,51.135627,1677.246094,33.935594,0.014241,75.496489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.465831,60.888181,173.567885,154.793213,109.093980,113.303811,54.564179,14.406040,171.843385,4.138358,60.744652,50.081824,152.698882,174.083664,150.488631,171.116209,110.793930,169.154740,-0.068303,-2.246969,32.025740,-235.641614,166.849924,3.919537,33.721267,12.600180,45.707641,2359.995485,0.302806,449948.000391,0.973524,21.149731,2.523024,3.503339,0.075823,0.054137,116.642062,90.345287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682683,71.858727,97.089652,100.000000,39.481372,41.443038,59.608546,42.683324,23.746835,27.887441,51.144570,1662.597656,33.911938,0.014340,75.421747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.577986,60.814865,173.563331,154.756011,109.086460,113.290805,54.489175,14.408895,171.830222,4.137051,60.729067,50.035947,152.697688,174.068360,150.502630,171.102765,110.807234,169.136046,-0.068633,-2.246983,32.025740,-235.642517,168.273891,3.918697,33.734158,12.573405,7.077123,365.911874,0.321268,449890.601275,0.971025,21.055569,2.533777,3.499584,0.075983,0.053549,116.654497,90.381999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680959,71.808151,97.089891,100.000000,39.487937,41.443038,59.608546,42.715714,23.746835,27.887441,51.153745,1673.583984,33.874687,0.014167,75.418312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.588972,60.787579,173.554892,154.710418,109.077961,113.283753,54.466050,14.408324,171.854657,4.136415,60.768932,50.078910,152.668929,174.031964,150.489753,171.168853,110.798792,169.137271,-0.068727,-2.246964,32.025740,-235.642924,167.372683,3.918025,33.746257,12.617850,129.025843,6673.917324,0.521096,449931.698298,0.972503,21.174278,2.585434,3.508844,0.075429,0.053119,116.690182,90.398888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688890,71.801984,97.107055,100.000000,39.496228,41.443038,59.608546,42.707664,23.746835,27.887441,51.161498,1666.259766,33.885578,0.014326,75.495023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.565388,60.775727,173.509567,154.702587,109.064892,113.280333,54.480811,14.404043,171.851847,4.136222,60.719200,50.065532,152.704672,174.060727,150.524450,171.176306,110.836662,169.199103,-0.068969,-2.246955,32.025740,-235.643611,166.479187,3.917772,33.805865,12.585269,32.403289,1675.619940,3.357154,449653.258773,0.971125,20.984361,2.564454,3.500814,0.076324,0.053436,116.753002,90.406846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693176,71.764438,97.148329,100.000000,39.501833,41.443038,59.608546,42.713090,23.746835,27.887441,51.170416,1677.246094,33.945655,0.014196,75.476945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.588638,60.757260,173.555648,154.710418,109.053590,113.273669,54.511095,14.401474,171.919066,4.135196,60.621917,50.049156,152.686583,174.162198,150.510113,171.194109,110.842020,169.066431,-0.068783,-2.246967,32.025740,-235.650754,167.571577,3.916771,33.730751,12.584854,88.405213,4569.018972,0.184068,449595.065229,0.971170,20.945663,2.573400,3.499869,0.075603,0.053518,116.726059,90.388017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701172,71.744672,97.147337,100.000000,39.500204,41.443038,59.608546,42.733881,23.746835,27.887441,51.178604,1662.597656,33.904185,0.014253,75.425480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.514723,60.704342,173.573892,154.685245,109.034022,113.266755,54.443426,14.410179,171.894920,4.135032,60.655063,49.957475,152.683354,174.102852,150.508015,171.228239,110.803826,169.059302,-0.068704,-2.245210,32.025740,-235.643029,167.389386,3.916197,33.718562,12.578453,-3.967813,-205.322113,0.733072,449502.031011,0.971355,20.958309,2.560919,3.500620,0.076203,0.052950,116.687315,90.362708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686012,71.698490,97.176507,100.000000,39.507630,41.443038,59.608546,42.732269,23.746835,27.887441,51.189179,1673.583984,33.863130,0.014162,75.424057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.498502,60.704342,173.505271,154.685245,109.038652,113.264406,54.456450,14.408466,171.989309,4.134149,60.689976,50.038605,152.649031,174.076602,150.480820,171.183989,110.778003,169.229319,-0.068659,-2.243461,32.025740,-235.640168,167.341173,3.915630,33.728064,12.596159,137.166265,7096.234914,0.268599,449416.055394,0.970211,20.915692,2.501075,3.499908,0.075467,0.053888,116.651813,90.354922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692829,71.665536,97.147470,100.000000,39.518344,41.443038,59.608546,42.784620,23.746835,27.887441,51.194697,1662.597656,33.865834,0.014282,75.423861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.492098,60.716744,173.590125,154.679651,109.062016,113.263644,54.485224,14.406611,171.881383,4.133701,60.696647,49.965115,152.682340,174.117279,150.497120,171.227605,110.823940,169.169350,-0.068775,-2.239974,32.025740,-235.642840,166.741668,3.915206,33.722745,12.576903,55.248974,2856.771274,-5.992245,449452.261873,0.972814,20.939583,2.536340,3.505501,0.075204,0.053228,116.669920,90.372756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706071,71.673778,97.225482,100.000000,39.525318,41.443038,59.608546,42.804567,23.746835,27.887441,51.203341,1677.246094,33.845262,0.014207,75.421295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.596544,60.720327,173.611072,154.683287,109.093298,113.264405,54.408576,14.406183,171.876542,4.133240,60.719240,49.979956,152.649713,174.027533,150.501642,171.225873,110.793539,169.038819,-0.068958,-2.236484,32.025740,-235.644901,167.987120,3.914798,33.659260,12.627838,44.285367,2293.099448,0.173334,449515.112227,0.972911,20.956450,2.631982,3.505263,0.077139,0.053605,116.618848,90.350559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704369,71.665868,97.210292,100.000000,39.530797,41.443038,59.608546,42.819087,23.746835,27.887441,51.211457,1655.273437,33.824058,0.014300,75.424210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.490026,60.732730,173.508153,154.675735,109.097837,113.257357,54.543359,14.403186,171.823043,4.133134,60.866597,49.966076,152.665011,174.040404,150.504442,171.142039,110.831430,169.070592,-0.068717,-2.233582,32.025740,-235.644631,166.782785,3.914585,33.705075,12.615974,50.893231,2628.743043,0.430570,449435.789135,0.972561,20.975515,2.561423,3.507431,0.075323,0.052986,116.551820,90.352866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734824,71.680516,97.233892,100.000000,39.527743,41.443038,59.608546,42.773062,23.746835,27.887441,51.219792,1666.259766,33.863959,0.014183,75.417212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.409734,60.782066,173.421085,154.702027,109.079357,113.245176,54.409664,14.408466,171.752161,4.132302,60.857237,49.967620,152.651811,174.034233,150.494247,171.084898,110.835601,169.067384,-0.068725,-2.233031,32.025740,-235.640658,167.589827,3.913494,33.665841,12.555284,55.312785,2864.042583,0.536154,449422.491917,0.971695,20.870547,2.538212,3.500467,0.075670,0.052349,116.515425,90.323499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733648,71.686382,97.227270,100.000000,39.527981,41.443038,59.608546,42.843829,23.746835,27.887441,51.231430,1666.259766,33.875300,0.014344,75.421866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.513864,60.782066,173.401884,154.702027,109.079100,113.241264,54.442818,14.405755,171.825939,4.131841,60.879999,49.882228,152.648940,173.972304,150.480350,171.119183,110.838625,169.029739,-0.068806,-2.231865,32.025740,-235.647126,167.099924,3.912388,33.689371,12.647816,58.538993,3029.246709,0.467257,449417.314439,0.971556,20.993655,2.513374,3.505922,0.075956,0.053605,116.421602,90.305927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723447,71.650115,97.213856,100.000000,39.531294,41.443038,59.608546,42.898704,23.746835,27.887441,51.242575,1673.583984,33.826672,0.014272,75.419386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.412112,60.806872,173.305715,154.714055,109.078304,113.234222,54.518181,14.404328,171.736909,4.131326,60.950159,50.006203,152.658474,173.962861,150.490669,171.055987,110.847901,169.073529,-0.068751,-2.230106,32.025740,-235.647410,167.164902,3.912187,33.652787,12.626216,66.482883,3435.567422,0.430424,449496.945057,0.975702,21.126560,2.507886,3.509857,0.075945,0.053655,116.455622,90.295968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745096,71.664675,97.205985,100.000000,39.535866,41.443038,59.608546,42.856345,23.746835,27.887441,51.252769,1669.921875,33.858027,0.014288,75.421576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.466670,60.828646,173.369996,154.728320,109.080304,113.229660,54.479388,14.410322,171.751402,4.130644,60.902636,49.903526,152.644295,173.976707,150.497349,171.029059,110.815794,168.981579,-0.068759,-2.229518,32.025740,-235.641253,167.157517,3.911863,33.703561,12.589037,56.266693,2909.706399,0.405841,449390.407640,0.972824,21.018200,2.489396,3.502087,0.077967,0.053132,116.446141,90.289449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723755,71.638826,97.187857,100.000000,39.528051,41.443038,59.608546,42.921519,23.746835,27.887441,51.261904,1658.935547,33.869927,0.014196,75.419812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.409991,60.825063,173.434054,154.724124,109.063048,113.218141,54.427303,14.410322,171.781147,4.130266,60.947031,49.966389,152.656027,173.911764,150.481376,170.993856,110.795035,169.083441,-0.068586,-2.228388,32.025740,-235.638476,167.127006,3.911263,33.684376,12.604886,50.599514,2619.144916,0.357889,449461.180095,0.973678,21.148889,2.498110,3.507353,0.075641,0.052655,116.543195,90.301029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736605,71.654133,97.150289,100.000000,39.542309,41.443038,59.608546,42.873325,23.746835,27.887441,51.275507,1677.246094,33.857324,0.014248,75.420238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.468062,60.841601,173.368774,154.717131,109.074883,113.201366,54.492052,14.410607,171.807909,4.129191,60.770555,50.106046,152.657724,173.981409,150.476238,171.095840,110.792811,169.075727,-0.068675,-2.228382,32.025740,-235.645378,166.894954,3.910181,33.740974,12.639360,46.108527,2383.845377,0.422564,449499.131137,0.973208,21.113870,2.492438,3.504784,0.076584,0.053775,116.573651,90.314558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748840,71.672552,97.125914,100.000000,39.543591,41.443038,59.608546,42.952815,23.746835,27.887441,51.284669,1658.935547,33.849337,0.014332,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.396082,60.841601,173.462329,154.717131,109.072808,113.188448,54.446519,14.409323,171.815778,4.128518,60.456134,49.960030,152.663729,174.014969,150.510375,171.032787,110.845664,168.984497,-0.068664,-2.228380,32.025740,-235.643885,166.969375,3.910151,33.738053,12.539688,43.096497,2229.984491,0.470487,449539.851301,0.975257,21.169289,2.555047,3.510101,0.076061,0.053033,116.611622,90.331772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761644,71.680771,97.129323,100.000000,39.541916,41.443038,59.608546,42.933987,23.746835,27.887441,51.294966,1677.246094,33.912263,0.014194,75.412874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.468859,60.737967,173.492563,154.711258,109.111869,113.183110,54.464000,14.411035,171.768459,4.127091,60.528370,49.953783,152.659064,174.084732,150.495819,171.123485,110.814905,169.101295,-0.068641,-2.227777,32.025740,-235.639886,167.930950,3.908926,33.715425,12.587018,144.253135,7461.836300,0.515535,449455.664420,0.972742,21.125377,2.554103,3.504661,0.075794,0.053746,116.582230,90.327849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736196,71.688511,97.104519,100.000000,39.558454,41.443038,59.608546,42.986627,23.746835,27.887441,51.298902,1658.935547,33.854133,0.014329,75.423383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.448700,60.608979,173.351168,154.605529,109.114583,113.176242,54.457581,14.410179,171.761882,4.125572,60.744249,49.858388,152.636907,173.961842,150.532494,171.081884,110.801863,169.103703,-0.068659,-2.226008,32.025740,-235.638782,166.699061,3.907484,33.734555,12.560387,2.670891,138.174496,0.552501,449346.474271,0.975001,21.200314,2.463767,3.511662,0.076283,0.052908,116.675526,90.260197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727284,71.705294,97.083633,100.000000,39.560272,41.443038,59.608546,42.959721,23.746835,27.887441,51.307257,1677.246094,33.820867,0.014196,75.423400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.374024,60.671543,173.373348,154.603571,109.079251,113.166033,54.491278,14.407182,171.726688,4.124518,60.988091,49.843208,152.626359,173.820943,150.490384,170.977515,110.790907,169.064957,-0.068911,-2.224817,32.025740,-235.643086,166.950918,3.906707,33.664309,12.538047,119.212663,6163.471475,0.164800,449183.798102,0.972803,21.020913,2.542510,3.507107,0.076109,0.054327,116.745308,90.260330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754332,71.707848,97.093418,100.000000,39.547828,41.443038,59.608546,42.954829,23.746835,27.887441,51.309976,1658.935547,33.830333,0.014330,75.426903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.492388,60.820653,173.289463,154.687762,109.058919,113.157619,54.491749,14.406040,171.673083,4.124464,61.096119,49.943590,152.638985,173.933656,150.496584,170.990227,110.794618,168.963096,-0.069008,-2.223056,32.025740,-235.649291,166.414942,3.906436,33.732482,12.506548,-0.202144,-10.451048,8.894565,449012.140990,0.972964,20.912904,2.556542,3.505677,0.075414,0.052830,116.834775,90.266155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773557,71.727442,97.098393,100.000000,39.557327,41.443038,59.608546,43.041312,23.746835,27.887441,51.320720,1677.246094,33.795552,0.014164,75.422275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.365519,60.820653,173.335347,154.687762,109.038107,113.143146,54.416281,14.403472,171.709903,4.124843,61.101605,49.962463,152.632844,173.804473,150.463071,170.924911,110.802209,168.964771,-0.069005,-2.221324,32.025740,-235.648593,167.915882,3.906794,33.657078,12.598683,148.497446,7688.119417,0.199599,449145.971906,0.974049,21.053238,2.551583,3.511428,0.076186,0.052971,116.882450,90.249608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755209,71.704167,97.065887,100.000000,39.551680,41.443038,59.608546,42.993897,23.746835,27.887441,51.336934,1658.935547,33.829684,0.014343,75.426648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.503778,60.898931,173.183491,154.773633,108.998742,113.127114,54.462076,14.406611,171.615797,4.124415,61.054693,49.846373,152.636177,173.832150,150.439436,170.916968,110.782949,168.952076,-0.069026,-2.219568,32.025740,-235.646270,167.564640,3.906290,33.724079,12.568879,-0.584370,-30.229007,-117.441711,449226.099322,0.971793,21.079121,2.506018,3.501336,0.075870,0.052825,116.890854,90.232732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740597,71.680064,97.046729,100.000000,39.550110,41.443038,59.608546,43.075639,23.746835,27.887441,51.350450,1677.246094,33.832911,0.014154,75.418619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.406570,60.907751,173.295528,154.803562,108.975991,113.105738,54.495121,14.406040,171.630916,4.124438,61.152195,49.907854,152.687058,173.844012,150.476395,170.917538,110.828533,168.885883,-0.069310,-2.217810,32.025740,-235.647168,166.811908,3.906926,33.691751,12.558692,86.095149,4450.932924,0.160271,449253.560548,0.975761,21.211211,2.499116,3.511264,0.076001,0.053039,116.995549,90.272497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765613,71.717446,97.073319,100.000000,39.548455,41.443038,59.608546,43.024154,23.746835,27.887441,51.364497,1658.935547,33.825681,0.014346,75.418303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.437461,60.937794,173.317064,154.813072,108.993683,113.091216,54.483895,14.408038,171.613465,4.123676,61.127957,49.944451,152.690049,173.790227,150.499911,170.937464,110.843499,168.859640,-0.069236,-2.217806,32.025740,-235.643863,167.085728,3.906907,33.741226,12.613594,21.076681,1089.843337,-40.594233,449234.738002,0.972016,21.145553,2.513158,3.498389,0.076368,0.053885,117.080045,90.283358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786322,71.727755,97.078063,100.000000,39.554945,41.443038,59.608546,43.088965,23.746835,27.887441,51.374775,1677.246094,33.800618,0.014143,75.419573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.443538,60.928698,173.373232,154.814751,109.012011,113.076073,54.487163,14.405755,171.665770,4.123664,61.023314,50.047265,152.682614,173.904416,150.469279,171.014714,110.826372,168.878415,-0.069252,-2.217784,32.025740,-235.640919,167.119503,3.906738,33.673180,12.584313,139.291193,7202.105165,0.276146,449141.287589,0.973362,21.255540,2.440366,3.507540,0.076166,0.053307,117.086631,90.269475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761160,71.720871,97.036940,100.000000,39.558164,41.443038,59.608546,43.087157,23.746835,27.887441,51.386901,1662.597656,33.862787,0.014331,75.420545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.391375,60.928698,173.398770,154.814751,109.045142,113.062381,54.487678,14.408181,171.735369,4.123814,60.835713,49.977081,152.687821,173.881159,150.512114,171.006546,110.864637,168.929650,-0.069173,-2.217781,32.025740,-235.646007,167.119971,3.907234,33.724422,12.601334,-8.763740,-453.128302,1.127409,449070.445007,0.972847,21.253418,2.414608,3.505784,0.074963,0.052857,117.071935,90.282297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775995,71.712897,97.043230,100.000000,39.564625,41.443038,59.608546,43.100323,23.746835,27.887441,51.396994,1677.246094,33.847534,0.014167,75.427031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
