OSU 80 Ton Compressor Load Stand
49.388526,60.828095,173.276190,154.781465,109.074505,113.053978,54.475513,14.404471,171.666937,4.123926,60.688355,49.931624,152.706489,173.918345,150.525892,170.998436,110.823979,169.009682,-0.069116,-2.217798,32.025740,-235.643673,166.877886,3.907356,33.683637,12.603786,147.607400,7633.730030,0.170591,449029.324545,0.972504,21.237997,2.439456,3.506489,0.075305,0.052760,117.024463,90.267432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786897,71.705552,97.024858,100.000000,39.562352,41.443038,59.608546,43.142958,23.746835,27.887441,51.402080,1658.935547,33.865798,0.014292,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.357240,60.727218,173.437931,154.719089,109.071869,113.041015,54.475017,14.407610,171.868326,4.125171,60.589978,50.015170,152.690737,173.892530,150.539353,171.056336,110.828698,169.038940,-0.069076,-2.217795,32.025740,-235.641024,167.553239,3.908251,33.826222,12.599657,61.014400,3155.476623,-2.714070,448935.162130,0.973504,21.292315,2.422253,3.510709,0.075281,0.053939,116.853687,90.252807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780019,71.715669,96.979377,100.000000,39.569851,41.443038,59.608546,43.162858,23.746835,27.887441,51.409137,1680.908203,33.868016,0.014181,75.423000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.407117,60.710681,173.482427,154.707901,109.088321,113.036446,54.455395,14.407325,171.789918,4.124826,60.262214,49.917585,152.680985,174.051577,150.561489,171.135095,110.794501,169.019718,-0.069262,-2.217830,32.025740,-235.637225,166.862303,3.908097,33.721195,12.591183,77.700724,4019.889763,0.160999,448845.840120,0.973453,21.194680,2.495801,3.508430,0.075571,0.053638,116.847249,90.231991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779714,71.688862,96.967165,100.000000,39.577799,41.443038,59.608546,43.197662,23.746835,27.887441,51.417371,1662.597656,33.900850,0.014325,75.470382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.360612,60.537595,173.493043,154.665106,109.118699,113.030425,54.518403,14.413318,171.873217,4.126134,60.275626,50.064087,152.686034,174.013239,150.560093,171.124791,110.815159,169.117780,-0.069307,-2.216069,32.025740,-235.631885,166.953955,3.909304,33.775556,12.658941,49.603553,2563.301268,0.389861,448663.073238,0.973769,21.126405,2.503104,3.513931,0.075335,0.053691,116.882726,90.239356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808072,71.728750,96.962810,100.000000,39.588515,41.443038,59.608546,43.187401,23.746835,27.887441,51.424587,1677.246094,33.868034,0.014151,75.417911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.421164,60.537595,173.484097,154.665106,109.191608,113.024284,54.500819,14.409323,171.904361,4.127065,60.110544,50.129127,152.651292,174.111811,150.535139,171.164636,110.766870,169.119987,-0.069320,-2.214346,32.025740,-235.645519,167.991238,3.910190,33.807218,12.574126,101.003372,5221.109908,0.305883,448653.424993,0.972959,21.057900,2.529404,3.511284,0.077506,0.053542,116.894551,90.206954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802808,71.727226,96.939905,100.000000,39.590003,41.443038,59.608546,43.227187,23.746835,27.887441,51.422639,1662.597656,33.916464,0.014295,75.458244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.362733,60.472001,173.613787,154.584831,109.240286,113.027237,54.486657,14.407325,172.135098,4.127517,59.705528,49.978661,152.631948,174.212381,150.546139,171.211695,110.817518,169.235196,-0.069084,-2.210853,32.025740,-235.643270,167.202326,3.910594,33.753776,12.605949,49.332788,2550.794617,0.479329,448371.731400,0.972345,20.933267,2.549028,3.514807,0.075303,0.053735,116.979885,90.174085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780377,71.702775,96.918147,100.000000,39.600585,41.443038,59.608546,43.219565,23.746835,27.887441,51.426967,1673.583984,33.910370,0.014176,75.476467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.371078,60.267504,173.677730,154.525534,109.232440,113.026286,54.452579,14.406326,171.999590,4.126900,59.916813,49.737092,152.651277,174.136460,150.563618,171.211511,110.817729,169.189306,-0.069000,-2.207957,32.025740,-235.642962,167.281438,3.909903,33.692310,12.614766,43.202482,2235.219834,0.235109,448402.140923,0.971298,20.870188,2.598222,3.510320,0.076302,0.054249,117.039889,90.204699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811923,71.743773,96.939679,100.000000,39.611196,41.443038,59.608546,43.263119,23.746835,27.887441,51.421275,1673.583984,33.855575,0.014283,75.427457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.357431,60.198329,173.641079,154.400509,109.205968,113.018672,54.502376,14.406326,171.943040,4.126673,60.221287,49.813601,152.607539,174.168196,150.542184,171.221452,110.816212,169.267498,-0.068822,-2.206224,32.025740,-235.647372,167.769609,3.909429,33.729272,12.588370,49.819668,2575.226214,0.482107,448258.218118,0.972670,20.865462,2.594878,3.517102,0.077223,0.053625,116.993536,90.230707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799714,71.741116,96.973935,100.000000,39.624028,41.443038,59.608546,43.272266,23.746835,27.887441,51.424304,1673.583984,33.858154,0.014211,75.495151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.389887,60.337506,173.627808,154.448897,109.190922,113.012367,54.448667,14.402758,171.874915,4.126890,60.500333,49.715657,152.597367,174.098867,150.524008,171.296766,110.836179,169.217734,-0.068958,-2.204464,32.025740,-235.646856,167.680056,3.909658,33.813817,12.537091,50.304588,2602.857185,0.550264,447947.853086,0.972565,20.652269,2.575829,3.517803,0.076361,0.053550,116.976394,90.257223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821776,71.762714,97.005879,100.000000,39.624671,41.443038,59.608546,43.296447,23.746835,27.887441,51.423077,1666.259766,33.893818,0.014205,75.494230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.319725,60.337506,173.534493,154.448897,109.181173,113.005483,54.488885,14.406611,171.848369,4.126046,60.580682,49.871226,152.568008,174.055607,150.500273,171.164695,110.829764,169.043981,-0.068953,-2.202728,32.025740,-235.647087,167.118075,3.908943,33.693933,12.630381,40.154215,2076.123606,0.477099,447832.355692,0.971729,20.597316,2.609443,3.518033,0.076911,0.052793,116.978675,90.245388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783813,71.741815,97.000972,100.000000,39.632350,41.443038,59.608546,43.293900,23.746835,27.887441,51.433359,1677.246094,33.869477,0.014202,75.495628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.392758,60.479442,173.514286,154.564412,109.180569,112.993336,54.496369,14.418170,171.931840,4.126666,60.632554,49.873202,152.554626,174.035758,150.481158,171.123613,110.824806,169.104675,-0.069005,-2.200384,32.025740,-235.636671,167.769053,3.909388,33.753307,12.563668,11.398929,589.286468,0.472336,447940.325689,0.972288,20.702673,2.569049,3.515453,0.075724,0.053735,116.979651,90.260577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791154,71.726365,96.980250,100.000000,39.630889,41.443038,59.608546,43.309850,23.746835,27.887441,51.446650,1673.583984,33.862679,0.014260,75.500043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.420468,60.552478,173.478582,154.634898,109.150832,112.982673,54.552902,14.405184,171.911499,4.126628,60.672429,49.870124,152.578065,173.971570,150.485280,171.120731,110.829831,169.154537,-0.068864,-2.200378,32.025740,-235.645247,166.943699,3.909196,33.676786,12.546954,142.376609,7352.766674,0.592241,447980.013833,0.973029,20.775805,2.504109,3.518562,0.075965,0.054197,117.098722,90.294495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786111,71.731685,96.959212,100.000000,39.632341,41.443038,59.608546,43.331121,23.746835,27.887441,51.456021,1658.935547,33.861255,0.014179,75.428634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.331950,60.591064,173.449533,154.688601,109.082397,112.974068,54.507184,14.404328,171.805880,4.127407,60.661950,49.832395,152.609821,173.998523,150.493560,171.054683,110.846403,169.138826,-0.068727,-2.200361,32.025740,-235.645123,166.776095,3.909906,33.666436,12.632941,1.767337,91.347270,2.083757,448092.735818,0.971575,20.841617,2.533999,3.512950,0.076148,0.053620,117.072702,90.340228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815078,71.736983,96.950706,100.000000,39.635491,41.443038,59.608546,43.333546,23.746835,27.887441,51.462276,1677.246094,33.837941,0.014193,75.492636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.487384,60.605671,173.430883,154.704824,109.032631,112.966622,54.467141,14.402758,171.769171,4.127265,60.709845,49.783880,152.588102,173.927429,150.465326,171.043172,110.861032,169.038822,-0.068935,-2.199757,32.025740,-235.650940,167.285538,3.909653,33.629672,12.592571,146.713133,7588.647918,0.166732,448124.463574,0.970066,20.885794,2.549450,3.510258,0.076393,0.052920,117.060487,90.314676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780916,71.730229,96.924138,100.000000,39.641088,41.443038,59.608546,43.397032,23.746835,27.887441,51.470905,1662.597656,33.869513,0.014310,75.497205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.299751,60.605671,173.370442,154.704824,109.025553,112.964314,54.512997,14.409751,171.725498,4.127819,60.787852,49.831482,152.611201,173.936221,150.475947,171.004368,110.903091,169.030633,-0.068990,-2.197998,32.025740,-235.641824,167.288942,3.910192,33.688956,12.621420,-8.323212,-430.150968,13.453352,448182.323412,0.972817,21.016615,2.526427,3.515967,0.075650,0.052519,117.018484,90.343944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785047,71.748016,96.923424,100.000000,39.639418,41.443038,59.608546,43.331584,23.746835,27.887441,51.478441,1677.246094,33.867079,0.014176,75.502336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.351169,60.649770,173.413364,154.726362,108.969587,112.958264,54.504885,14.404613,171.706632,4.128171,60.732554,49.851036,152.614235,173.821809,150.488488,171.006564,110.804608,168.948936,-0.069058,-2.196843,32.025740,-235.643367,167.353636,3.910616,33.658178,12.637773,39.220667,2027.260414,0.161563,448015.363641,0.970150,20.869345,2.470720,3.504547,0.075529,0.053428,116.932831,90.326631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766373,71.755058,96.937613,100.000000,39.642055,41.443038,59.608546,43.443149,23.746835,27.887441,51.490131,1666.259766,33.854205,0.014257,75.496864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.407501,60.670716,173.399535,154.769997,108.944151,112.953880,54.510349,14.408324,171.755287,4.127969,60.616082,49.878949,152.619403,173.924161,150.486070,171.079866,110.844790,169.022187,-0.069047,-2.196819,32.025740,-235.647988,167.614322,3.910358,33.744075,12.638350,64.059101,3310.791770,-2.857243,448066.502162,0.973363,21.064805,2.425298,3.516660,0.074966,0.053140,116.961739,90.282247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763731,71.781822,96.941425,100.000000,39.646350,41.443038,59.608546,43.444504,23.746835,27.887441,51.498619,1677.246094,33.817765,0.014179,75.494281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.369287,60.637367,173.250323,154.757969,108.929782,112.947005,54.590473,14.404043,171.756236,4.128402,60.558378,49.893023,152.635660,173.936075,150.505029,171.022128,110.864798,169.011539,-0.068927,-2.196787,32.025740,-235.642631,167.536293,3.910859,33.696817,12.578111,37.416788,1930.988291,0.605918,448276.389697,0.972456,21.055283,2.490209,3.513865,0.075829,0.053463,117.022137,90.310831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779462,71.782195,96.966174,100.000000,39.646556,41.443038,59.608546,43.433797,23.746835,27.887441,51.506213,1662.597656,33.862409,0.014262,75.496583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.415429,60.575630,173.423960,154.712656,108.950751,112.936321,54.546741,14.408752,171.824850,4.128274,60.512473,49.855499,152.632049,173.965813,150.500269,171.116476,110.872263,169.034368,-0.068903,-2.194995,32.025740,-235.645436,167.285169,3.910663,33.718057,12.639684,52.642101,2718.907267,0.370560,448158.766967,0.971158,21.017536,2.480128,3.509579,0.075775,0.053332,117.091705,90.277539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759734,71.791913,96.957668,100.000000,39.644939,41.443038,59.608546,43.470076,23.746835,27.887441,51.511755,1677.246094,33.835147,0.014153,75.495296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.307571,60.543383,173.370860,154.679371,108.910702,112.928661,54.457086,14.403186,171.724817,4.128882,60.583475,49.872837,152.652357,173.949778,150.504672,170.989328,110.826083,169.109280,-0.069019,-2.193236,32.025740,-235.652145,167.277319,3.911094,33.690146,12.636241,30.230299,1563.932644,0.634346,448070.637335,0.970412,21.023999,2.455746,3.509273,0.075657,0.053366,117.175631,90.314163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784467,71.802095,96.990798,100.000000,39.650855,41.443038,59.608546,43.472018,23.746835,27.887441,51.517579,1669.921875,33.829341,0.014276,75.501100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.408070,60.543383,173.436894,154.679371,108.915421,112.924116,54.481894,14.405327,171.744446,4.127743,60.556259,49.896744,152.611131,173.881413,150.504752,170.997173,110.796263,168.989480,-0.069053,-2.193230,32.025740,-235.644777,167.157743,3.909850,33.670962,12.574685,117.656608,6084.068787,0.450721,447884.825653,0.969945,20.914192,2.457661,3.509510,0.075747,0.053967,117.227820,90.330248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766293,71.778167,96.987054,100.000000,39.652172,41.443038,59.608546,43.545633,23.746835,27.887441,51.522235,1658.935547,33.833019,0.014146,75.447496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.298574,60.553581,173.372584,154.669022,108.911163,112.920571,54.493631,14.407468,171.713408,4.127197,60.519234,49.819453,152.627210,173.924123,150.515174,171.105576,110.830776,169.055121,-0.068903,-2.193240,32.025740,-235.643290,166.674160,3.909164,33.675325,12.624990,38.306806,1980.433188,0.786176,447994.909254,0.973726,20.994360,2.534612,3.516110,0.078997,0.053823,117.204678,90.331124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766887,71.788697,96.993151,100.000000,39.652235,41.443038,59.608546,43.509376,23.746835,27.887441,51.528938,1677.246094,33.873101,0.014232,75.439390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.351139,60.545864,173.327541,154.656994,108.891455,112.922022,54.481940,14.402616,171.805311,4.127093,60.532243,49.807941,152.612511,173.827009,150.511455,171.017279,110.768295,169.108383,-0.068727,-2.193254,32.025740,-235.650429,167.415596,3.909376,33.655979,12.572864,100.619656,5203.077064,0.201662,447958.308281,0.971071,20.889610,2.515216,3.510295,0.075633,0.053054,117.201222,90.313784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763654,71.798308,96.995248,100.000000,39.657416,41.443038,59.608546,43.586948,23.746835,27.887441,51.535206,1662.597656,33.868737,0.014302,75.434148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.363047,60.548069,173.381385,154.634618,108.888427,112.921997,54.490242,14.406040,171.744996,4.126927,60.585768,49.873255,152.609761,173.866259,150.497300,170.980448,110.789060,169.062019,-0.068442,-2.192673,32.025740,-235.647494,167.391937,3.909171,33.683655,12.548360,59.940106,3099.051270,0.620503,447973.644639,0.973224,21.013942,2.507673,3.516787,0.075754,0.054037,117.260387,90.334629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758151,71.793646,97.018348,100.000000,39.659021,41.443038,59.608546,43.577466,23.746835,27.887441,51.540999,1669.921875,33.857973,0.014172,75.443882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.309284,60.546415,173.405781,154.634059,108.930052,112.918239,54.524038,14.404899,171.713782,4.125762,60.538570,49.844661,152.612095,173.843688,150.506479,171.070248,110.825784,168.958036,-0.068347,-2.193237,32.025740,-235.647002,168.045388,3.908270,33.660017,12.574847,143.303239,7404.538390,0.235941,448061.513874,0.972288,20.951410,2.592032,3.512129,0.076789,0.052672,117.343265,90.314668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764858,71.780876,97.041572,100.000000,39.659811,41.443038,59.608546,43.593501,23.746835,27.887441,51.549375,1662.597656,33.868016,0.014279,75.464202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.305136,60.546415,173.369484,154.634059,108.963756,112.920521,54.463017,14.410464,171.644820,4.124332,60.596080,49.811079,152.605334,173.810974,150.484123,170.963033,110.812717,168.980579,-0.068224,-2.193232,32.025740,-235.641110,167.885511,3.906877,33.723557,12.562280,-7.927615,-410.082157,0.396082,448009.863464,0.971888,20.941202,2.552224,3.512372,0.076680,0.053539,117.413653,90.351140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731719,71.764379,97.019452,100.000000,39.668330,41.443038,59.608546,43.638562,23.746835,27.887441,51.555485,1680.908203,33.817783,0.014217,75.420605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.302346,60.552203,173.212582,154.616997,108.988094,112.922830,54.459739,14.407182,171.717046,4.124193,60.739952,50.130073,152.584593,173.895865,150.476627,170.998702,110.800156,168.950688,-0.068258,-2.194399,32.025740,-235.641289,166.911923,3.906718,33.640382,12.559575,145.692417,7536.876203,0.165852,447954.196402,0.972411,20.995606,2.472773,3.516696,0.075990,0.053017,117.398427,90.309512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746359,71.769460,97.009509,100.000000,39.662618,41.443038,59.608546,43.660137,23.746835,27.887441,51.561984,1655.273437,33.829756,0.014295,75.420630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.335463,60.617798,173.283051,154.648044,109.018425,112.926638,54.463423,14.406611,171.760930,4.123338,60.591545,49.941887,152.594228,173.895130,150.488186,171.019156,110.784649,168.910776,-0.068177,-2.194384,32.025740,-235.643166,167.364445,3.905938,33.726171,12.632797,19.528133,1010.149797,-2.997835,447995.641733,0.973610,20.999931,2.495104,3.516256,0.075592,0.053786,117.379882,90.292832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725782,71.777917,96.983705,100.000000,39.655382,41.443038,59.608546,43.679468,23.746835,27.887441,51.568236,1677.246094,33.871712,0.014139,75.419812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.278292,60.499561,173.297836,154.635457,108.997171,112.929692,54.495645,14.406611,171.759622,4.123352,60.278949,49.861643,152.601072,173.914106,150.478331,170.957061,110.802477,168.923183,-0.068345,-2.196707,32.025740,-235.647414,166.927832,3.905667,33.648784,12.617273,126.136645,6520.928995,0.163019,448041.334610,0.973764,21.008630,2.495381,3.513273,0.075515,0.053273,117.257196,90.329314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716675,71.797403,96.968832,100.000000,39.664012,41.443038,59.608546,43.674355,23.746835,27.887441,51.580856,1662.597656,33.806154,0.014348,75.422216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.380391,60.410816,173.280899,154.530848,108.985943,112.930334,54.454299,14.404328,171.598805,4.122826,60.518912,49.863095,152.603886,173.766886,150.507747,170.964882,110.805919,168.955506,-0.068182,-2.197886,32.025740,-235.649207,167.823248,3.905230,33.711296,12.562586,-3.946118,-204.158703,1.216118,448158.767693,0.973182,21.039687,2.494482,3.512343,0.075706,0.053422,117.258647,90.369307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748811,71.822422,96.983589,100.000000,39.656401,41.443038,59.608546,43.735865,23.746835,27.887441,51.580577,1677.246094,33.831523,0.014159,75.419914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.228920,60.410816,173.258345,154.530848,108.984418,112.932585,54.482762,14.404328,171.626426,4.122666,60.576006,49.867156,152.560106,173.868473,150.466135,170.927071,110.793644,168.866867,-0.068276,-2.197881,32.025740,-235.650187,167.301466,3.904968,33.652336,12.591850,149.483203,7729.711301,0.188436,448006.148963,0.973568,20.981086,2.481754,3.516718,0.077267,0.053807,117.216959,90.357555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722445,71.775417,96.963479,100.000000,39.664813,41.443038,59.608546,43.700735,23.746835,27.887441,51.581109,1662.597656,33.803846,0.014296,75.423468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.468044,60.492947,173.393449,154.546512,108.958013,112.935644,54.526381,14.406040,171.707078,4.122440,60.504985,50.117561,152.557972,173.890470,150.475394,170.998538,110.801399,168.913307,-0.068227,-2.198469,32.025740,-235.645697,167.211157,3.904841,33.692346,12.633770,10.954868,566.018281,-6.009601,447789.689563,0.971875,20.785876,2.491598,3.509103,0.076087,0.053323,117.193591,90.384943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744598,71.785922,96.969748,100.000000,39.665451,41.443038,59.608546,43.800646,23.746835,27.887441,51.590193,1677.246094,33.821011,0.014139,75.428088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.264015,60.526571,173.301755,154.597417,108.943660,112.940186,54.446291,14.405612,171.771208,4.120806,60.367684,50.024218,152.571277,173.918996,150.476194,171.030217,110.781436,168.871579,-0.068303,-2.200227,32.025740,-235.646289,167.364261,3.903643,33.652174,12.581248,105.297913,5448.556435,0.159092,447945.465470,0.974667,20.943885,2.467436,3.519442,0.075352,0.052857,117.163536,90.374239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733020,71.770645,96.945851,100.000000,39.676340,41.443038,59.608546,43.692234,23.746835,27.887441,51.595774,1662.597656,33.821858,0.014304,75.418440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.336563,60.461252,173.309516,154.561895,108.930527,112.944765,54.452530,14.403900,171.657377,4.119887,60.392432,49.766667,152.550714,173.884240,150.444560,170.928436,110.753468,168.883905,-0.068161,-2.200600,32.025740,-235.648982,166.659987,3.903035,33.645070,12.614838,-5.840472,-302.175940,2.162862,447869.251488,0.968958,20.776741,2.478773,3.505161,0.076467,0.053106,117.122776,90.356965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689744,71.744037,96.925488,100.000000,39.673873,41.443038,59.608546,43.757802,23.746835,27.887441,51.605411,1680.908203,33.820145,0.014127,75.423528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.415295,60.451881,173.205642,154.500920,108.859818,112.945511,54.539737,14.406897,171.593365,4.117459,60.546737,49.762029,152.545569,173.742300,150.465619,170.880094,110.760684,168.917428,-0.068124,-2.200628,32.025740,-235.650232,167.581242,3.900759,33.590366,12.610655,149.031417,7698.299249,0.225833,448142.313481,0.974920,21.022997,2.481582,3.517816,0.075442,0.053376,117.200742,90.385827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721466,71.769472,96.932818,100.000000,39.683929,41.443038,59.608546,43.802156,23.746835,27.887441,51.607355,1658.935547,33.783363,0.014303,75.419957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.314566,60.451881,173.255805,154.500920,108.755026,112.944753,54.488525,14.405755,171.546788,4.115820,60.782362,49.828624,152.549861,173.792197,150.468022,170.888569,110.788985,168.908614,-0.068082,-2.200629,32.025740,-235.642389,166.802322,3.899091,33.646981,12.575694,-4.454878,-230.335413,-4.065460,448067.280895,0.973108,20.881994,2.514617,3.512801,0.076347,0.052971,117.195813,90.365755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745675,71.764637,96.931397,100.000000,39.667645,41.443038,59.608546,43.779990,23.746835,27.887441,51.612037,1677.246094,33.829323,0.014126,75.479971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.359220,60.548895,173.218539,154.525534,108.745378,112.935650,54.536664,14.405042,171.606382,4.114050,60.756686,49.990510,152.537793,173.834506,150.460863,170.853304,110.787152,168.802121,-0.068161,-2.201201,32.025740,-235.648983,166.987283,3.897156,33.667987,12.578922,149.749330,7735.819200,0.159003,447978.749243,0.969836,20.790585,2.521181,3.505102,0.076104,0.054030,117.172754,90.372390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708800,71.771328,96.911838,100.000000,39.662647,41.443038,59.608546,43.850474,23.746835,27.887441,51.622389,1658.935547,33.845568,0.014284,75.497947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.306401,60.623311,173.210490,154.588187,108.746245,112.922761,54.482568,14.403614,171.644180,4.112048,60.706647,49.923296,152.538951,173.710881,150.457844,170.853832,110.812061,168.763148,-0.068019,-2.202937,32.025740,-235.646327,166.756129,3.895063,33.631277,12.629407,55.178784,2853.281046,-5.330686,447995.321521,0.972917,20.895562,2.489257,3.513279,0.075375,0.053473,117.167996,90.357358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729991,71.798679,96.916224,100.000000,39.666667,41.443038,59.608546,43.851608,23.746835,27.887441,51.634692,1673.583984,33.815998,0.014159,75.424304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.396001,60.612010,173.274609,154.575321,108.748991,112.918966,54.502323,14.405184,171.663238,4.110004,60.697919,50.067811,152.540288,173.723084,150.455385,170.866648,110.784760,168.885679,-0.068004,-2.202926,32.025740,-235.644593,166.915799,3.893349,33.655870,12.589325,95.857683,4954.980022,0.158450,448066.695853,0.971263,20.946018,2.447303,3.509345,0.075586,0.053778,117.076763,90.341170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710702,71.757905,96.877631,100.000000,39.668161,41.443038,59.608546,43.899004,23.746835,27.887441,51.641749,1662.597656,33.824671,0.014303,75.423767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.371032,60.610632,173.163974,154.567489,108.811323,112.923230,54.496021,14.411321,171.647801,4.108495,60.630376,50.046658,152.531551,173.775515,150.445486,170.870665,110.817192,168.901773,-0.068053,-2.202919,32.025740,-235.638457,166.397054,3.891547,33.664759,12.582925,31.467150,1626.756748,0.430479,448112.617517,0.973450,21.075507,2.406363,3.512941,0.075722,0.052547,117.064924,90.368687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715661,71.749187,96.916207,100.000000,39.671535,41.443038,59.608546,43.868799,23.746835,27.887441,51.648111,1677.246094,33.820416,0.014193,75.423162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.357899,60.610632,173.204514,154.567489,108.807718,112.924524,54.520750,14.399048,171.691750,4.106850,60.436828,49.939197,152.541606,173.776002,150.459746,170.793853,110.833263,168.833183,-0.067946,-2.202904,32.025740,-235.653507,166.828247,3.890109,33.672224,12.632580,112.140010,5794.670714,0.247429,448070.452900,0.971099,20.970809,2.484054,3.507867,0.075966,0.053713,117.039979,90.404988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715881,71.782947,96.924487,100.000000,39.664687,41.443038,59.608546,43.900869,23.746835,27.887441,51.654961,1658.935547,33.868214,0.014266,75.478845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.391364,60.505625,173.315253,154.515744,108.813800,112.928293,54.477767,14.406326,171.706710,4.104402,60.335365,50.027206,152.562970,173.842170,150.482304,170.992142,110.871506,168.930733,-0.067925,-2.202923,32.025740,-235.647372,167.557829,3.887491,33.662722,12.557953,18.908988,977.865188,0.753742,448035.973106,0.971783,20.995444,2.458239,3.507400,0.076989,0.053754,117.022114,90.424675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753806,71.776890,96.947246,100.000000,39.677901,41.443038,59.608546,43.924816,23.746835,27.887441,51.656208,1673.583984,33.800781,0.014141,75.448851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.302129,60.409989,173.301328,154.424004,108.842753,112.936666,54.503642,14.405612,171.705016,4.101709,60.245369,50.059467,152.509494,173.919814,150.449591,171.000392,110.840668,168.883985,-0.068017,-2.202901,32.025740,-235.645472,166.907580,3.884693,33.692400,12.589596,35.500401,1835.007020,0.211599,448015.320541,0.971637,21.009132,2.413966,3.509155,0.076326,0.053034,116.957643,90.408920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708937,71.776849,96.973839,100.000000,39.683682,41.443038,59.608546,43.931637,23.746835,27.887441,51.658679,1666.259766,33.834119,0.014304,75.476885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.434739,60.355971,173.266504,154.372540,108.878743,112.942207,54.503296,14.403472,171.715623,4.098841,60.263339,50.049855,152.498564,173.837190,150.452311,170.948543,110.788442,168.821772,-0.068271,-2.202905,32.025740,-235.650063,167.062235,3.881689,33.655185,12.623565,66.537879,3439.348502,1.254397,447770.018652,0.971445,20.869253,2.415828,3.509019,0.076400,0.052922,116.893951,90.370468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700701,71.805899,96.995198,100.000000,39.680695,41.443038,59.608546,43.996890,23.746835,27.887441,51.663321,1677.246094,33.856459,0.014173,75.417630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.315049,60.361759,173.340228,154.364149,108.931265,112.955143,54.469725,14.407468,171.658657,4.097006,60.357991,49.972794,152.499583,173.812394,150.473470,170.962643,110.778563,168.880454,-0.068171,-2.203484,32.025740,-235.644107,166.950225,3.880019,33.684340,12.598160,48.372729,2501.931425,0.669110,447800.628862,0.972739,20.866643,2.427449,3.515088,0.076221,0.053585,116.929774,90.386698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735854,71.830613,97.048307,100.000000,39.676651,41.443038,59.608546,43.943155,23.746835,27.887441,51.664640,1658.935547,33.831631,0.014256,75.422395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.428198,60.361759,173.262391,154.364149,108.931055,112.961973,54.511494,14.412177,171.667289,4.094471,60.543710,49.840081,152.462259,173.769828,150.446312,170.947795,110.739196,168.845495,-0.068082,-2.205231,32.025740,-235.644298,167.472311,3.877864,33.649379,12.622303,58.950498,3046.697849,0.355995,447747.655573,0.969791,20.674430,2.454095,3.504954,0.076101,0.053666,116.942200,90.357354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704110,71.806815,97.061010,100.000000,39.685864,41.443038,59.608546,44.024154,23.746835,27.887441,51.669005,1677.246094,33.813799,0.014123,75.425361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.280367,60.397312,173.143054,154.368904,108.991846,112.966505,54.454471,14.405612,171.520822,4.092135,60.674980,49.898004,152.445326,173.667893,150.438456,170.747124,110.745140,168.847746,-0.068187,-2.207538,32.025740,-235.646942,167.771179,3.875604,33.672711,12.626865,48.134310,2490.297332,0.491038,447926.249691,0.973101,20.804936,2.488103,3.514956,0.076182,0.053206,117.004755,90.375188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688056,71.808191,97.093589,100.000000,39.685497,41.443038,59.608546,44.031224,23.746835,27.887441,51.676519,1673.583984,33.800673,0.014318,75.419778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.298109,60.501766,173.114595,154.413375,109.030386,112.967995,54.492371,14.402330,171.455924,4.089380,60.885007,49.830559,152.444726,173.513458,150.428356,170.614599,110.761022,168.825365,-0.068258,-2.209299,32.025740,-235.651858,166.922735,3.873044,33.592403,12.600829,63.711682,3293.922334,0.401936,447946.354092,0.969971,20.687027,2.513096,3.505335,0.078043,0.052543,116.977653,90.407649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732644,71.817059,97.116956,100.000000,39.667885,41.443038,59.608546,44.083883,23.746835,27.887441,51.686655,1669.921875,33.777485,0.014127,75.422829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.339039,60.628547,173.096611,154.488893,109.066712,112.969541,54.463198,14.400475,171.447368,4.087188,60.999847,49.888481,152.446385,173.591923,150.415960,170.736934,110.773572,168.687530,-0.068371,-2.209925,32.025740,-235.647996,167.014696,3.870825,33.647937,12.591074,45.656787,2361.740599,0.493443,448123.036601,0.974314,20.876670,2.508077,3.513429,0.075545,0.053627,116.897275,90.432241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714952,71.825911,97.134123,100.000000,39.667809,41.443038,59.608546,44.092409,23.746835,27.887441,51.692337,1662.597656,33.775340,0.014192,75.423000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.384646,60.733006,173.070780,154.561056,109.046008,112.977181,54.471702,14.405755,171.329743,4.085382,60.963391,49.831710,152.466554,173.605546,150.375763,170.575813,110.771781,168.686117,-0.068439,-2.211694,32.025740,-235.644676,166.836259,3.869284,33.583478,12.603588,45.225276,2339.054117,0.372739,448232.601474,0.973533,20.962614,2.482991,3.511587,0.075445,0.053015,116.929331,90.458367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710474,71.813991,97.093700,100.000000,39.661144,41.443038,59.608546,44.089485,23.746835,27.887441,51.705817,1677.246094,33.812122,0.014221,75.421849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.313097,60.733006,173.001796,154.561056,109.093752,112.984814,54.496016,14.408466,171.329185,4.082846,61.008026,49.862036,152.510120,173.434040,150.398922,170.630514,110.796000,168.616513,-0.068339,-2.213454,32.025740,-235.642781,167.170183,3.867103,33.573219,12.540247,138.571181,7163.712656,0.519880,448361.251564,0.973506,21.046708,2.413743,3.508309,0.075646,0.052901,116.976603,90.460053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761506,71.852889,97.130761,100.000000,39.660681,41.443038,59.608546,44.080808,23.746835,27.887441,51.718966,1658.935547,33.775773,0.014276,75.419923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.351033,60.749819,172.924030,154.582873,109.094841,112.986374,54.459179,14.407182,171.292435,4.081286,61.070218,49.793340,152.491631,173.503097,150.389506,170.571047,110.755735,168.510101,-0.068255,-2.213476,32.025740,-235.643086,167.180809,3.865699,33.568892,12.542374,53.147937,2749.446762,0.524512,448510.871876,0.972701,21.103632,2.414952,3.504546,0.075787,0.053282,116.968467,90.424525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744579,71.851324,97.098718,100.000000,39.637476,41.443038,59.608546,44.100294,23.746835,27.887441,51.731003,1673.583984,33.729921,0.014143,75.417545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.411493,60.796399,172.873809,154.594900,109.073874,112.983023,54.492978,14.405184,171.245655,4.079455,61.168769,49.956379,152.481358,173.407201,150.380346,170.445674,110.733812,168.530468,-0.068421,-2.214050,32.025740,-235.645574,166.915636,3.863864,33.632954,12.596628,134.130339,6934.521016,0.171375,448545.313688,0.973880,21.178219,2.362087,3.508232,0.075134,0.052763,116.962424,90.440992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760308,71.853764,97.106214,100.000000,39.629882,41.443038,59.608546,44.138859,23.746835,27.887441,51.742006,1658.935547,33.738630,0.014315,75.425216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.329234,60.866407,172.913846,154.638814,109.080180,112.974704,54.450477,14.402473,171.300474,4.077506,61.078047,50.000612,152.512319,173.479084,150.366928,170.466758,110.762387,168.556486,-0.068554,-2.215802,32.025740,-235.651389,166.196168,3.861950,33.727956,12.508297,-9.128769,-472.324556,0.446365,448630.431632,0.973774,21.155475,2.358541,3.503960,0.075844,0.052439,116.890097,90.490894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784667,71.880961,97.120353,100.000000,39.629730,41.443038,59.608546,44.124938,23.746835,27.887441,51.751024,1677.246094,33.826294,0.014175,75.422088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.421638,60.795020,172.772837,154.621192,109.125976,112.976521,54.452946,14.404756,171.232969,4.074896,60.862113,49.840782,152.519540,173.478914,150.387087,170.482405,110.716687,168.553709,-0.068680,-2.217912,32.025740,-235.646328,166.994503,3.859737,33.578953,12.544826,134.515263,6959.534317,0.176639,448684.369558,0.971953,21.139062,2.388851,3.498656,0.076684,0.054179,116.799443,90.457911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775973,71.882639,97.095660,100.000000,39.626569,41.443038,59.608546,44.185472,23.746835,27.887441,51.764348,1658.935547,33.748817,0.014282,75.424415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.333041,60.795020,172.902081,154.621192,109.122707,112.981914,54.451691,14.403329,171.171071,4.073045,60.831790,49.935681,152.513958,173.410581,150.400110,170.442678,110.716771,168.418425,-0.068822,-2.218521,32.025740,-235.644978,166.802344,3.857931,33.631259,12.591038,60.482337,3129.299912,-2.600286,448758.259441,0.974600,21.294790,2.370989,3.505302,0.075490,0.052925,116.788116,90.430444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766954,71.883579,97.082072,100.000000,39.612395,41.443038,59.608546,44.152033,23.746835,27.887441,51.770035,1677.246094,33.748871,0.014153,75.424585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.360331,60.727769,172.917846,154.534205,109.083201,112.976177,54.456632,14.412177,171.194791,4.070891,61.009006,49.836832,152.474004,173.241121,150.390452,170.496671,110.740700,168.467756,-0.068769,-2.222829,32.025740,-235.640378,166.875639,3.855766,33.578664,12.558187,144.205509,7460.382038,0.176007,448685.551519,0.972389,21.127118,2.415546,3.495895,0.075808,0.053090,116.872091,90.469515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773837,71.898311,97.073798,100.000000,39.607794,41.443038,59.608546,44.173315,23.746835,27.887441,51.778154,1658.935547,33.723539,0.014272,75.423255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.387524,60.769939,172.757028,154.528611,109.112496,112.976912,54.482822,14.407896,171.098495,4.068214,60.926337,50.081081,152.452919,173.376541,150.387173,170.482611,110.731011,168.386752,-0.068882,-2.225151,32.025740,-235.643516,167.125396,3.853262,33.641717,12.548360,26.380392,1364.117089,0.392368,448774.816004,0.974375,21.219434,2.359745,3.504793,0.075809,0.053140,116.818790,90.486343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759879,71.905089,97.072002,100.000000,39.602533,41.443038,59.608546,44.222414,23.746835,27.887441,51.788670,1677.246094,33.746635,0.014149,75.427304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
