OSU 80 Ton Compressor Load Stand
49.312353,60.788406,172.929553,154.540638,109.157052,112.979186,54.477105,14.405755,171.236093,4.066287,60.714415,50.075204,152.470954,173.408917,150.369915,170.575487,110.750146,168.443052,-0.068722,-2.228658,32.025740,-235.646800,166.528379,3.851282,33.584524,12.597385,91.533355,4733.641394,0.164451,448581.752459,0.973474,21.123734,2.356136,3.503174,0.075968,0.054431,116.848425,90.478368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775478,71.904502,97.067706,100.000000,39.593031,41.443038,59.608546,44.226108,23.746835,27.887441,51.797388,1666.259766,33.763945,0.014295,75.426094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.378637,60.703790,172.837122,154.504557,109.174697,112.983754,54.486882,14.406754,171.312764,4.063660,60.544252,49.970131,152.467744,173.462100,150.381516,170.561655,110.707238,168.587376,-0.068638,-2.230436,32.025740,-235.638286,166.528072,3.848664,33.651904,12.587937,70.224819,3631.020191,0.897928,448643.876935,0.972532,21.137566,2.332455,3.497989,0.078082,0.053635,116.840812,90.481063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788980,71.890231,97.063946,100.000000,39.596108,41.443038,59.608546,44.283700,23.746835,27.887441,51.807241,1666.259766,33.786879,0.014123,75.424542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.392969,60.597403,172.889537,154.408061,109.213493,112.991364,54.486856,14.401046,171.268974,4.061104,60.590860,49.928362,152.480013,173.394556,150.380897,170.494504,110.714303,168.535144,-0.068623,-2.231606,32.025740,-235.649875,167.967951,3.846083,33.631800,12.563957,148.470658,7676.776176,0.259388,448699.840639,0.974328,21.234394,2.336515,3.506820,0.075639,0.052778,116.785663,90.496394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786228,71.868442,97.046991,100.000000,39.601568,41.443038,59.608546,44.271997,23.746835,27.887441,51.813938,1662.597656,33.744760,0.014249,75.425650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.356322,60.597403,172.931736,154.408061,109.207908,112.995949,54.492851,14.402758,171.248459,4.058160,60.678439,49.804348,152.444965,173.468573,150.398578,170.425646,110.646649,168.624027,-0.068554,-2.233365,32.025740,-235.644896,167.314581,3.843296,33.646134,12.616876,-3.268193,-168.965571,0.337454,448636.406812,0.972541,21.080679,2.438856,3.500241,0.075301,0.054271,116.676336,90.461619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769016,71.843819,97.011266,100.000000,39.589258,41.443038,59.608546,44.280356,23.746835,27.887441,51.815764,1677.246094,33.774961,0.014222,75.421610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.418323,60.610081,172.824892,154.380931,109.213568,113.003578,54.438224,14.403900,171.257609,4.055398,60.832775,50.101938,152.432500,173.392993,150.400141,170.476171,110.677313,168.503065,-0.068573,-2.234528,32.025740,-235.646531,166.763593,3.840988,33.614725,12.593869,141.031971,7298.668140,0.159568,448483.420434,0.972025,20.959359,2.410286,3.500286,0.076376,0.053453,116.711527,90.477188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782760,71.813641,97.035166,100.000000,39.588072,41.443038,59.608546,44.316392,23.746835,27.887441,51.823212,1658.935547,33.789079,0.014250,75.424022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.383050,60.680363,172.842772,154.408061,109.243967,113.006668,54.450000,14.409323,171.322523,4.053481,60.814005,50.078609,152.438326,173.422954,150.392682,170.551511,110.689173,168.562520,-0.068628,-2.234539,32.025740,-235.641108,166.733610,3.838956,33.645557,12.616479,19.169175,991.826100,-7.255834,448678.080114,0.972750,20.997546,2.514532,3.503740,0.075797,0.053678,116.729214,90.459338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781253,71.798474,97.046003,100.000000,39.575263,41.443038,59.608546,44.302283,23.746835,27.887441,51.830119,1669.921875,33.818775,0.014138,75.427696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.430907,60.681465,173.025114,154.432674,109.216804,113.011218,54.483438,14.403329,171.330259,4.050546,60.534193,49.996920,152.458236,173.623732,150.389464,170.570453,110.670353,168.578727,-0.068764,-2.237587,32.025740,-235.649716,166.960444,3.835527,33.632485,12.616299,100.149939,5178.645467,0.167878,448609.268981,0.972483,20.945631,2.434066,3.497182,0.076390,0.054058,116.730189,90.461153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779813,71.793311,97.044185,100.000000,39.584492,41.443038,59.608546,44.391601,23.746835,27.887441,51.843919,1662.597656,33.826907,0.014272,75.494793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.344025,60.543934,172.982580,154.344571,109.235828,113.021140,54.522005,14.407182,171.349148,4.049388,60.430791,50.050803,152.469469,173.529598,150.417443,170.560127,110.689721,168.559400,-0.068998,-2.239940,32.025740,-235.641289,167.149646,3.834390,33.695375,12.618138,34.971999,1807.085196,1.236332,448728.378689,0.973242,21.052652,2.446688,3.500042,0.076285,0.052994,116.819080,90.516623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807470,71.789848,97.034494,100.000000,39.580624,41.443038,59.608546,44.334299,23.746835,27.887441,51.851690,1677.246094,33.825627,0.014192,75.437149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.442502,60.543934,172.933319,154.344571,109.288402,113.029527,54.503263,14.400047,171.317987,4.047764,60.551883,50.136420,152.437889,173.520172,150.405923,170.624539,110.721617,168.577567,-0.068942,-2.243437,32.025740,-235.655122,166.978046,3.832701,33.674730,12.578255,121.197026,6264.688088,0.236632,448750.053307,0.971653,21.003911,2.472180,3.500343,0.075299,0.054114,116.844082,90.488076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790736,71.784747,97.038734,100.000000,39.576589,41.443038,59.608546,44.396573,23.746835,27.887441,51.851464,1658.935547,33.821137,0.014254,75.423008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.422591,60.534564,173.009390,154.276886,109.308289,113.036373,54.468273,14.410750,171.486571,4.047149,60.584233,50.287469,152.422171,173.708856,150.400425,170.624486,110.748002,168.575211,-0.068982,-2.246924,32.025740,-235.638211,166.950570,3.832075,33.730246,12.630633,6.242170,322.865729,0.678441,448616.070018,0.972575,20.956897,2.444856,3.505644,0.075760,0.054129,116.852198,90.488331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807143,71.787451,97.052258,100.000000,39.578209,41.443038,59.608546,44.359959,23.746835,27.887441,51.857117,1677.246094,33.856837,0.014146,75.417826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.405927,60.524917,173.178268,154.290311,109.313718,113.055383,54.495203,14.399619,171.544901,4.046064,60.046325,50.138428,152.401723,173.737149,150.384486,170.796869,110.702714,168.790658,-0.069061,-2.251003,32.025740,-235.649832,167.289088,3.830915,33.669483,12.636944,35.928107,1857.402650,0.195369,448501.553204,0.970855,20.854311,2.420439,3.497665,0.078094,0.053032,116.844186,90.449287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781017,71.762629,97.056537,100.000000,39.584499,41.443038,59.608546,44.391432,23.746835,27.887441,51.864666,1669.921875,33.865258,0.014273,75.496370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.383735,60.335852,173.196426,154.190463,109.305690,113.072106,54.498232,14.403614,171.467668,4.045929,60.227351,49.970403,152.403661,173.695504,150.395168,170.752460,110.717034,168.745518,-0.069147,-2.252747,32.025740,-235.651554,167.009841,3.830560,33.695177,12.554581,66.362907,3430.622932,3.796169,448474.426778,0.971943,20.865669,2.393084,3.500614,0.076450,0.054306,116.824576,90.460697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789780,71.741557,97.077513,100.000000,39.585829,41.443038,59.608546,44.412463,23.746835,27.887441,51.870610,1673.583984,33.869945,0.014128,75.490855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.440368,60.320143,173.140773,154.111033,109.235954,113.081936,54.488897,14.408609,171.454358,4.045623,60.509028,49.978321,152.355803,173.568649,150.388991,170.678573,110.681687,168.652895,-0.069155,-2.254505,32.025740,-235.644272,167.356653,3.830294,33.678859,12.586170,38.922269,2012.426945,0.660363,448650.980378,0.971962,20.873377,2.527027,3.505212,0.075171,0.053413,116.752862,90.452085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778882,71.707908,97.076606,100.000000,39.586293,41.443038,59.608546,44.439946,23.746835,27.887441,51.864922,1662.597656,33.804946,0.014208,75.420579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.454737,60.320143,173.119383,154.111033,109.253138,113.092805,54.464539,14.407610,171.436198,4.045098,60.728529,50.063252,152.336410,173.660076,150.344852,170.632918,110.689110,168.592150,-0.069278,-2.256265,32.025740,-235.639717,167.025257,3.829883,33.661496,12.599368,68.391088,3537.656591,0.357557,448427.029656,0.972046,20.707429,2.494139,3.507155,0.075535,0.053316,116.707115,90.420781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789192,71.700389,97.058809,100.000000,39.581861,41.443038,59.608546,44.422271,23.746835,27.887441,51.867818,1680.908203,33.834588,0.014178,75.499336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.368918,60.473930,173.149942,154.196616,109.248802,113.102729,54.488554,14.404043,171.476595,4.044797,60.647760,50.228457,152.342478,173.688407,150.352454,170.695193,110.682837,168.669386,-0.069412,-2.258007,32.025740,-235.650309,166.914984,3.829822,33.779325,12.519584,52.000911,2688.658624,0.608846,448471.851694,0.971034,20.632741,2.491374,3.502012,0.077767,0.052901,116.729214,90.419225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788365,71.693352,97.090241,100.000000,39.580739,41.443038,59.608546,44.428254,23.746835,27.887441,51.879742,1662.597656,33.864194,0.014253,75.421917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.446827,60.563778,173.100352,154.293388,109.250631,113.111853,54.524067,14.403757,171.496576,4.043463,60.565800,50.138831,152.320093,173.747503,150.322034,170.799051,110.700389,168.686405,-0.069611,-2.260375,32.025740,-235.649288,167.222905,3.828973,33.686216,12.577047,39.487775,2040.348769,0.346405,448485.610299,0.971252,20.617785,2.458949,3.500562,0.075157,0.053167,116.718715,90.459064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784192,71.691259,97.097206,100.000000,39.574642,41.443038,59.608546,44.494044,23.746835,27.887441,51.891746,1662.597656,33.816936,0.014094,75.420178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.396375,60.527949,173.088302,154.275767,109.281177,113.117196,54.502177,14.404328,171.537025,4.043129,60.557447,50.117310,152.350160,173.602156,150.341915,170.695316,110.701956,168.666897,-0.069598,-2.262128,32.025740,-235.643653,167.027359,3.828896,33.717534,12.602902,40.979886,2118.297195,0.456646,448834.443400,0.973157,20.860945,2.497012,3.507266,0.076428,0.053265,116.743883,90.463503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771457,71.668200,97.089146,100.000000,39.574671,41.443038,59.608546,44.465117,23.746835,27.887441,51.898130,1666.259766,33.825789,0.014282,75.416641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.547962,60.527949,173.105686,154.234373,109.261237,113.117975,54.510841,14.401617,171.387220,4.042397,60.734239,50.194031,152.360417,173.649502,150.340038,170.772138,110.721862,168.706791,-0.069669,-2.263313,32.025740,-235.650285,168.144896,3.828089,33.667662,12.560224,65.922424,3407.063893,0.600515,448902.322002,0.971149,20.869653,2.486462,3.500737,0.075156,0.052816,116.817569,90.504129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766917,71.692244,97.119011,100.000000,39.570206,41.443038,59.608546,44.506593,23.746835,27.887441,51.902309,1677.246094,33.866826,0.014263,75.420767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.454028,60.527949,173.143384,154.234373,109.319478,113.123319,54.519183,14.406040,171.446722,4.041219,60.789041,50.308425,152.344517,173.697767,150.329418,170.672419,110.684451,168.722968,-0.069839,-2.263320,32.025740,-235.646024,167.717439,3.826844,33.731436,12.633879,60.579818,3130.463322,0.579142,448907.592526,0.972583,20.886359,2.476869,3.504069,0.075966,0.053223,116.861059,90.455318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792672,71.695993,97.136115,100.000000,39.572234,41.443038,59.608546,44.439404,23.746835,27.887441,51.908286,1658.935547,33.840448,0.014243,75.425292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.545875,60.624413,173.155477,154.271852,109.338271,113.133924,54.461863,14.405184,171.473651,4.040139,60.466185,50.081780,152.352020,173.752856,150.349100,170.837637,110.698005,168.689954,-0.069842,-2.262159,32.025740,-235.646064,167.517366,3.825942,33.673883,12.631661,29.575110,1529.902920,0.359005,448746.809476,0.969169,20.728637,2.473378,3.493699,0.076151,0.052944,116.888689,90.416510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761458,71.697978,97.124543,100.000000,39.584978,41.443038,59.608546,44.500660,23.746835,27.887441,51.919470,1673.583984,33.864230,0.014110,75.421286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.403901,60.524091,173.134330,154.262342,109.311841,113.153708,54.430954,14.407182,171.496078,4.039819,60.476188,50.003697,152.361336,173.630857,150.334499,170.719520,110.690876,168.640041,-0.069790,-2.261588,32.025740,-235.645863,167.616443,3.825452,33.666364,12.591147,39.004505,2018.825696,0.391459,448924.371472,0.971088,20.826329,2.517444,3.501098,0.076639,0.053400,116.924491,90.419752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741359,71.734658,97.114088,100.000000,39.577309,41.443038,59.608546,44.464665,23.746835,27.887441,51.923482,1666.259766,33.841674,0.014295,75.427236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.526212,60.505625,173.133636,154.181513,109.306227,113.173494,54.464576,14.403472,171.399535,4.039768,60.728809,50.035560,152.356089,173.606208,150.331139,170.738627,110.740066,168.625067,-0.069792,-2.259820,32.025740,-235.646633,167.081814,3.825344,33.638092,12.595077,65.096142,3367.217123,0.800767,449004.008641,0.970469,20.827272,2.490308,3.494852,0.075084,0.052514,116.959982,90.397552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769649,71.740521,97.153582,100.000000,39.572901,41.443038,59.608546,44.554399,23.746835,27.887441,51.929416,1677.246094,33.829485,0.014151,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.433127,60.647013,172.991207,154.244162,109.312009,113.187179,54.536889,14.406040,171.414362,4.038652,60.994116,50.034718,152.320879,173.558228,150.347902,170.608694,110.705951,168.586173,-0.069866,-2.258076,32.025740,-235.636713,167.412985,3.824395,33.710593,12.646897,90.012274,4649.875922,0.608707,449064.249420,0.973997,20.874659,2.476896,3.504467,0.075362,0.052809,116.934352,90.414510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762640,71.750920,97.177247,100.000000,39.567802,41.443038,59.608546,44.502183,23.746835,27.887441,51.934214,1662.597656,33.808660,0.014249,75.423954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.571702,60.647013,172.985164,154.244162,109.317553,113.199388,54.528878,14.403472,171.285129,4.037783,61.087416,50.068860,152.327883,173.582160,150.329843,170.639210,110.713875,168.602866,-0.069976,-2.256302,32.025740,-235.645816,166.944434,3.823838,33.719950,12.555861,44.906829,2320.148715,0.363915,448910.549574,0.970880,20.728921,2.421543,3.495798,0.075014,0.052766,116.909177,90.387771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780685,71.747805,97.184489,100.000000,39.557931,41.443038,59.608546,44.564646,23.746835,27.887441,51.948104,1677.246094,33.853574,0.014124,75.499924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.527940,60.770766,172.984236,154.347088,109.349874,113.213112,54.569777,14.406183,171.465170,4.036667,60.917299,50.283065,152.344344,173.593378,150.309864,170.618452,110.679253,168.483800,-0.070112,-2.255106,32.025740,-235.645718,166.723618,3.822287,33.737927,12.621618,44.332070,2288.736663,0.263615,449319.634622,0.972076,20.967150,2.439648,3.499500,0.075441,0.053307,116.889731,90.385572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756373,71.754605,97.195175,100.000000,39.553061,41.443038,59.608546,44.581000,23.746835,27.887441,51.965018,1666.259766,33.866213,0.014272,75.424355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.456485,60.793918,173.180132,154.393237,109.378473,113.228961,54.494601,14.410464,171.470759,4.034965,60.699852,50.207752,152.344246,173.620398,150.294946,170.754583,110.682446,168.628632,-0.070112,-2.253348,32.025740,-235.641274,167.704242,3.820797,33.710106,12.627045,64.563808,3337.841037,0.527037,449240.574514,0.969341,20.823036,2.438596,3.489595,0.075479,0.053266,116.838215,90.354396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751285,71.750772,97.174693,100.000000,39.547497,41.443038,59.608546,44.541628,23.746835,27.887441,51.974994,1677.246094,33.864735,0.014111,75.419045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.553368,60.706822,173.111722,154.347927,109.412710,113.249387,54.473631,14.402473,171.407035,4.033665,60.595460,50.168897,152.356815,173.718246,150.321987,170.677652,110.683032,168.696221,-0.070117,-2.251584,32.025740,-235.650409,167.216726,3.819275,33.743300,12.596988,37.893458,1959.782672,0.534572,449583.605290,0.969987,20.992267,2.424193,3.492660,0.075173,0.052834,116.895453,90.344054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771274,71.791831,97.188558,100.000000,39.563681,41.443038,59.608546,44.591058,23.746835,27.887441,51.983983,1662.597656,33.909450,0.014223,75.490301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.576710,60.600435,173.104656,154.249197,109.453250,113.265388,54.524441,14.405898,171.528298,4.032447,60.580786,50.309094,152.352088,173.666052,150.327508,170.752298,110.688492,168.651979,-0.070251,-2.248288,32.025740,-235.642410,167.554464,3.818030,33.777071,12.539778,69.744097,3603.680071,0.367970,449733.803867,0.973061,21.089740,2.480630,3.501667,0.075422,0.053478,116.940613,90.369497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766513,71.803230,97.199329,100.000000,39.557194,41.443038,59.608546,44.550712,23.746835,27.887441,51.987614,1677.246094,33.884911,0.014165,75.419889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.559403,60.600435,173.032899,154.249197,109.470338,113.279827,54.481449,14.404328,171.475900,4.031049,60.508387,50.282184,152.337586,173.744475,150.310310,170.748121,110.692562,168.741498,-0.070270,-2.246524,32.025740,-235.647247,167.067986,3.816586,33.737566,12.618589,53.422778,2762.535118,0.625553,449609.449356,0.971300,20.901894,2.507858,3.493440,0.076105,0.052871,116.938755,90.352995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748974,71.800225,97.203461,100.000000,39.555689,41.443038,59.608546,44.548969,23.746835,27.887441,51.989474,1666.259766,33.883847,0.014257,75.419190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.486249,60.553581,173.289849,154.202210,109.519495,113.317618,54.454713,14.404328,171.537679,4.028835,60.320886,50.250996,152.319190,173.739731,150.314289,170.818854,110.677180,168.664122,-0.070353,-2.242203,32.025740,-235.649370,167.339972,3.815153,33.824725,12.572377,36.806528,1904.229876,0.339659,449486.075009,0.969758,20.771256,2.484193,3.491653,0.076172,0.052776,116.906557,90.384667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742112,71.782615,97.203927,100.000000,39.559889,41.443038,59.608546,44.614465,23.746835,27.887441,51.995833,1666.259766,33.909378,0.014124,75.414689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.484282,60.490191,173.252509,154.170046,109.496028,113.344339,54.536126,14.404328,171.600929,4.027664,60.306384,50.176762,152.295411,173.718138,150.315912,170.750891,110.665780,168.769412,-0.070330,-2.237533,32.025740,-235.648390,167.796164,3.813725,33.750674,12.586783,58.830750,3039.135688,0.443480,449549.998198,0.971019,20.789236,2.516956,3.491424,0.075895,0.053586,116.931820,90.376649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746376,71.774860,97.228943,100.000000,39.565634,41.443038,59.608546,44.621485,23.746835,27.887441,51.998680,1666.259766,33.921873,0.014219,75.462983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.508573,60.417431,173.246892,154.101804,109.459908,113.365269,54.522185,14.406611,171.628709,4.026590,60.432514,50.230213,152.303492,173.847036,150.308433,170.842650,110.701654,168.807608,-0.070401,-2.234023,32.025740,-235.645780,167.207323,3.812616,33.798815,12.627063,42.154463,2178.212776,0.645497,449721.684499,0.973277,20.818435,2.500501,3.501778,0.075904,0.053345,116.980440,90.363514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745263,71.764640,97.225961,100.000000,39.567411,41.443038,59.608546,44.631468,23.746835,27.887441,52.004230,1680.908203,33.886930,0.014259,75.498160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.528631,60.470898,173.206325,154.091735,109.423847,113.382056,54.482682,14.403186,171.444195,4.025839,60.611043,50.235885,152.279868,173.703910,150.281711,170.803696,110.693089,168.687303,-0.070348,-2.230499,32.025740,-235.645611,166.942191,3.811810,33.699035,12.602560,39.457803,2040.348769,0.403813,449763.067647,0.971933,20.757090,2.555223,3.501162,0.076533,0.053245,117.057296,90.377443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739735,71.764922,97.247823,100.000000,39.565614,41.443038,59.608546,44.630037,23.746835,27.887441,52.005304,1673.583984,33.936333,0.014257,75.423988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.593782,60.470898,173.227738,154.091735,109.413424,113.400341,54.510790,14.409323,171.565555,4.024432,60.639885,50.252255,152.273326,173.736874,150.269832,170.787830,110.643273,168.789588,-0.070485,-2.229330,32.025740,-235.641598,167.020444,3.810319,33.773248,12.643363,65.410249,3380.596330,0.563271,449642.779819,0.971651,20.659067,2.535059,3.499331,0.077411,0.053096,117.033384,90.382797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739628,71.751979,97.272033,100.000000,39.564059,41.443038,59.608546,44.627124,23.746835,27.887441,52.013118,1669.921875,33.948504,0.014126,75.426205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.497323,60.550549,173.257222,154.149349,109.433131,113.421729,54.438673,14.402616,171.550349,4.022291,60.631223,50.400838,152.268401,173.802471,150.260334,170.940679,110.659199,168.723298,-0.070631,-2.228142,32.025740,-235.647979,167.844704,3.808270,33.763025,12.644985,76.170656,3941.941337,0.601600,449787.898125,0.972204,20.691680,2.494133,3.497095,0.076409,0.053643,117.088932,90.425430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741291,71.726308,97.273325,100.000000,39.565618,41.443038,59.608546,44.616590,23.746835,27.887441,52.024826,1669.921875,33.950145,0.014184,75.418499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.560367,60.571771,173.323964,154.180394,109.479495,113.438485,54.476632,14.404185,171.649981,4.021117,60.400912,50.439444,152.267381,173.796843,150.260452,170.939967,110.632420,168.801101,-0.070548,-2.226362,32.025740,-235.645919,166.778726,3.806650,33.840664,12.644318,45.690545,2362.904009,0.362548,449918.299897,0.970458,20.623987,2.586027,3.492933,0.075600,0.054088,117.131958,90.435715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717761,71.710287,97.263428,100.000000,39.573129,41.443038,59.608546,44.665637,23.746835,27.887441,52.032205,1669.921875,33.937163,0.014201,75.420613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.557855,60.448574,173.274123,154.140679,109.481865,113.464402,54.463745,14.406469,171.639190,4.020022,60.232454,50.345726,152.253257,173.761175,150.260734,170.878688,110.614159,168.794896,-0.070553,-2.224557,32.025740,-235.644289,167.319107,3.805434,33.816539,12.573008,72.078626,3728.455723,0.312079,450161.244310,0.974211,20.803884,2.542833,3.500335,0.075768,0.052494,117.105955,90.439319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722220,71.700656,97.235642,100.000000,39.576717,41.443038,59.608546,44.639942,23.746835,27.887441,52.038679,1666.259766,33.973242,0.014235,75.494085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.521772,60.396485,173.245239,154.060970,109.522702,113.484971,54.533822,14.406040,171.526643,4.019523,60.398938,50.215673,152.250385,173.808023,150.248354,170.849739,110.607970,168.755290,-0.070529,-2.222297,32.025740,-235.647004,166.990893,3.805078,33.827718,12.650629,40.710920,2103.172873,0.519913,450268.199168,0.972371,20.759569,2.601616,3.497229,0.075115,0.053466,117.182014,90.439065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705792,71.709942,97.251874,100.000000,39.575162,41.443038,59.608546,44.650336,23.746835,27.887441,52.037574,1662.597656,33.903374,0.014225,75.424670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.599631,60.462630,173.308051,154.095930,109.560201,113.501735,54.444812,14.403614,171.594495,4.019259,60.713585,50.397939,152.244261,173.848456,150.236135,170.856277,110.668569,168.707157,-0.070311,-2.221682,32.025740,-235.646490,167.191273,3.804476,33.771337,12.673077,1.624794,84.075961,0.329471,450231.086432,0.972561,20.638982,2.617325,3.496401,0.075432,0.053245,117.369217,90.444742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750972,71.744249,97.279220,100.000000,39.570980,41.443038,59.608546,44.681363,23.746835,27.887441,52.041141,1677.246094,33.910586,0.014252,75.419036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.558459,60.462630,173.238075,154.095930,109.602348,113.514717,54.520461,14.404613,171.577189,4.018659,60.656438,50.381394,152.207830,173.718587,150.215575,170.834133,110.657026,168.746517,-0.070369,-2.219929,32.025740,-235.642224,168.221151,3.803744,33.817315,12.591832,149.254550,7712.551013,0.583671,450278.240090,0.972131,20.624396,2.607222,3.498365,0.076651,0.052749,117.324329,90.421180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727687,71.711080,97.230107,100.000000,39.579022,41.443038,59.608546,44.646689,23.746835,27.887441,52.049450,1662.597656,33.991579,0.014292,75.488758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.632724,60.557991,173.341664,154.175640,109.584908,113.534218,54.474596,14.403757,171.616212,4.017722,60.533305,50.393371,152.252507,173.786109,150.238700,170.847130,110.659212,168.830220,-0.070259,-2.218187,32.025740,-235.648471,167.059584,3.802984,33.808642,12.618679,-2.766573,-143.079713,14.611910,450246.888940,0.972355,20.609644,2.526821,3.494140,0.075956,0.053182,117.331612,90.432332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735511,71.702735,97.207397,100.000000,39.569246,41.443038,59.608546,44.676728,23.746835,27.887441,52.059835,1677.246094,33.996429,0.014155,75.492832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.593258,60.536493,173.327076,154.202489,109.566598,113.544887,54.492880,14.403757,171.657398,4.016543,60.495472,50.411239,152.247498,173.953948,150.237479,170.882496,110.657717,168.808019,-0.070296,-2.216438,32.025740,-235.647327,167.248848,3.802085,33.768795,12.643218,146.714953,7585.157690,0.159158,450357.537451,0.972003,20.652412,2.554559,3.495631,0.074583,0.053043,117.306532,90.474157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735838,71.737017,97.177330,100.000000,39.583154,41.443038,59.608546,44.643115,23.746835,27.887441,52.066152,1658.935547,33.930762,0.014288,75.419940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.635383,60.488261,173.367968,154.164452,109.582673,113.553991,54.490539,14.408752,171.735940,4.015000,60.381290,50.387157,152.243609,173.870606,150.238521,170.881135,110.647441,168.882064,-0.070275,-2.216438,32.025740,-235.643803,167.116300,3.800766,33.861489,12.583484,54.478040,2816.633652,-8.582164,450512.014868,0.971635,20.670652,2.586799,3.492487,0.075278,0.052880,117.282957,90.483903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737391,71.741880,97.148801,100.000000,39.589199,41.443038,59.608546,44.620731,23.746835,27.887441,52.073173,1677.246094,33.992534,0.014156,75.478164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.675097,60.418809,173.270474,154.127255,109.613484,113.570094,54.486791,14.404328,171.671044,4.012605,60.286402,50.289656,152.233594,173.801076,150.264585,170.934079,110.674519,168.776921,-0.070217,-2.216446,32.025740,-235.641856,168.037475,3.798846,33.824058,12.595275,90.098342,4658.601492,0.161948,450557.776508,0.972194,20.690126,2.579163,3.494973,0.075811,0.053509,117.214672,90.464200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728086,71.724315,97.145332,100.000000,39.585296,41.443038,59.608546,44.655198,23.746835,27.887441,52.076280,1662.597656,33.996068,0.014323,75.425088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.597822,60.418809,173.247201,154.127255,109.601648,113.583909,54.489613,14.404756,171.684384,4.010948,60.463673,50.351811,152.243712,173.894747,150.288408,170.905497,110.680173,168.879538,-0.070353,-2.216436,32.025740,-235.642081,167.120462,3.797295,33.868611,12.669957,55.877849,2889.055883,0.435849,450512.619247,0.971284,20.598163,2.619886,3.492830,0.076159,0.053655,117.119598,90.454993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743315,71.742820,97.158713,100.000000,39.583888,41.443038,59.608546,44.638925,23.746835,27.887441,52.077798,1680.908203,33.993003,0.014157,75.494469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.778140,60.397312,173.350084,154.070480,109.633137,113.592351,54.482100,14.409751,171.689542,4.009331,60.519171,50.297191,152.211669,173.879130,150.258568,170.941947,110.680236,168.928934,-0.070201,-2.216442,32.025740,-235.641007,167.480653,3.795632,33.802872,12.643146,80.821143,4179.276843,0.263202,450381.435176,0.970457,20.487505,2.549572,3.488075,0.075390,0.052522,116.998897,90.438040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733136,71.729353,97.174058,100.000000,39.593955,41.443038,59.608546,44.685848,23.746835,27.887441,52.081379,1658.935547,33.969383,0.014263,75.498185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.628963,60.462354,173.236409,154.104600,109.671017,113.606865,54.462150,14.405898,171.633879,4.008714,60.574599,50.345480,152.221207,173.900797,150.257488,170.938746,110.686177,168.869579,-0.070054,-2.216420,32.025740,-235.641430,167.431605,3.794677,33.884622,12.666676,63.091597,3263.673691,0.425026,450488.753917,0.972186,20.567702,2.586115,3.493040,0.075345,0.052752,117.019747,90.435203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732372,71.723207,97.190544,100.000000,39.593521,41.443038,59.608546,44.593319,23.746835,27.887441,52.085878,1677.246094,33.976902,0.014129,75.498705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.623549,60.502042,173.263819,154.141239,109.688344,113.629647,54.513716,14.406754,171.652060,4.006929,60.652835,50.333991,152.216379,173.894619,150.245048,170.919719,110.652017,168.903083,-0.069913,-2.215275,32.025740,-235.647271,167.741484,3.792693,33.835309,12.683120,75.347048,3893.950702,0.292985,450346.137471,0.968469,20.359217,2.606360,3.482454,0.074854,0.053429,116.924443,90.446040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739123,71.691431,97.192452,100.000000,39.588422,41.443038,59.608546,44.629894,23.746835,27.887441,52.096123,1669.921875,34.038422,0.014274,75.495764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.711479,60.558817,173.322219,154.181793,109.690855,113.641101,54.511703,14.402473,171.617543,4.004981,60.742442,50.283903,152.221506,173.835536,150.217504,170.854483,110.621146,168.854564,-0.070047,-2.213641,32.025740,-235.651389,167.522160,3.790932,33.912317,12.677188,59.738605,3087.417176,0.376312,450604.931362,0.972314,20.578918,2.576018,3.490631,0.075330,0.053808,116.920923,90.461864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741415,71.687921,97.198907,100.000000,39.587066,41.443038,59.608546,44.684657,23.746835,27.887441,52.103799,1673.583984,33.988513,0.014155,75.495875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.583277,60.558817,173.302968,154.181793,109.659350,113.651021,54.491148,14.408038,171.561982,4.003854,60.785360,50.190381,152.191299,173.817218,150.197864,170.828105,110.648874,168.740148,-0.070060,-2.211989,32.025740,-235.643373,166.725800,3.789801,33.943924,12.557646,51.542088,2664.808733,0.315275,450832.830204,0.971807,20.624225,2.623952,3.491564,0.074898,0.053030,116.849715,90.466326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719966,71.690126,97.214191,100.000000,39.595081,41.443038,59.608546,44.643210,23.746835,27.887441,52.112762,1666.259766,34.065269,0.014225,75.491452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.644050,60.612837,173.214090,154.209481,109.636123,113.659493,54.478810,14.404756,171.542847,4.001877,60.894054,50.273841,152.217499,173.691575,150.204366,170.800702,110.670618,168.829749,-0.069929,-2.211377,32.025740,-235.648289,167.478595,3.787748,33.869963,12.654577,111.013246,5740.863032,0.397193,450956.847602,0.970199,20.589791,2.634875,3.486563,0.075834,0.052748,116.884694,90.493839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766913,71.705906,97.217772,100.000000,39.590436,41.443038,59.608546,44.716782,23.746835,27.887441,52.122005,1658.935547,33.942824,0.014178,75.498125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.632493,60.683670,173.087189,154.240806,109.651031,113.666306,54.497235,14.404756,171.481885,3.999818,61.007155,50.260846,152.220675,173.735252,150.213250,170.723939,110.670033,168.833177,-0.069965,-2.209622,32.025740,-235.648452,166.877845,3.785776,33.887814,12.573621,25.796618,1333.577594,0.461486,451036.891863,0.973406,20.722816,2.560090,3.495190,0.075724,0.054052,116.875457,90.507826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773296,71.720556,97.242910,100.000000,39.587912,41.443038,59.608546,44.688023,23.746835,27.887441,52.128944,1677.246094,33.975676,0.014275,75.498901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.666548,60.744858,173.048314,154.304016,109.664767,113.669372,54.472253,14.401188,171.545653,3.996088,60.983201,50.384629,152.244880,173.738391,150.194950,170.746285,110.617156,168.669307,-0.069944,-2.209646,32.025740,-235.648426,167.760555,3.782239,33.876490,12.603624,72.348573,3741.834931,0.213973,451056.314775,0.972529,20.713743,2.575199,3.489121,0.075858,0.053020,116.750526,90.469128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769497,71.733744,97.245922,100.000000,39.577305,41.443038,59.608546,44.680862,23.746835,27.887441,52.142820,1658.935547,34.035501,0.014319,75.494733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.716326,60.763600,173.116053,154.330307,109.683318,113.675504,54.524313,14.408181,171.574383,3.994679,60.842251,50.331033,152.239452,173.668499,150.186848,170.714326,110.596418,168.661772,-0.069805,-2.211375,32.025740,-235.637839,166.818943,3.780843,33.863148,12.574937,63.799688,3296.540005,0.920714,451197.725907,0.972688,20.796569,2.577194,3.487376,0.075995,0.053009,116.659875,90.442644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754423,71.736925,97.236529,100.000000,39.578621,41.443038,59.608546,44.688129,23.746835,27.887441,52.154325,1680.908203,33.928634,0.014161,75.494341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.659902,60.763600,173.090737,154.330307,109.689374,113.681596,54.509757,14.406469,171.585746,3.993054,60.777764,50.357584,152.256675,173.687725,150.200694,170.790028,110.597295,168.770900,-0.069698,-2.211965,32.025740,-235.640369,167.365118,3.778878,33.793352,12.638747,66.309412,3427.132704,0.328083,451383.935210,0.972585,20.822422,2.562660,3.484203,0.076622,0.053162,116.693802,90.442325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780750,71.765261,97.212489,100.000000,39.575223,41.443038,59.608546,44.667045,23.746835,27.887441,52.163841,1658.935547,33.952272,0.014308,75.492023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.705450,60.698554,173.146770,154.303456,109.685272,113.690713,54.503727,14.403329,171.520990,3.990772,60.886126,50.240738,152.279102,173.802040,150.202655,170.746633,110.635754,168.783268,-0.069669,-2.212561,32.025740,-235.649389,167.330652,3.776687,33.843134,12.608023,59.167175,3058.331943,0.371849,451440.554032,0.970688,20.789547,2.580297,3.482077,0.074812,0.053482,116.703288,90.416031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819830,71.778163,97.227007,100.000000,39.580987,41.443038,59.608546,44.700880,23.746835,27.887441,52.168977,1680.908203,33.976343,0.014114,75.481283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.769198,60.690561,173.156568,154.262902,109.663823,113.698504,54.528644,14.407325,171.459284,3.988289,60.864202,50.395314,152.241353,173.660936,150.191794,170.638826,110.675506,168.725232,-0.069569,-2.214917,32.025740,-235.643106,167.450816,3.774548,33.835579,12.616407,62.678863,3238.369538,0.358136,451510.955133,0.972211,20.848058,2.624320,3.485523,0.077181,0.053610,116.677856,90.401999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818346,71.770885,97.187350,100.000000,39.581315,41.443038,59.608546,44.682909,23.746835,27.887441,52.179091,1666.259766,33.952939,0.014315,75.490812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.689133,60.697176,173.220656,154.265419,109.677045,113.703225,54.317746,14.404471,171.475225,3.987075,60.663520,50.315139,152.245563,173.664298,150.210457,170.765050,110.645934,168.804488,-0.069619,-2.216109,32.025740,-235.649391,167.477005,3.773302,33.905934,12.663485,35.620450,1847.513670,0.401081,451330.970163,0.971252,20.735777,2.590947,3.483456,0.075890,0.053140,116.696875,90.411858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834161,71.773828,97.155716,100.000000,39.576797,41.443038,59.608546,44.731358,23.746835,27.887441,52.184303,1677.246094,33.990425,0.014118,75.501475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
