OSU 80 Ton Compressor Load Stand
49.711070,60.611735,173.270694,154.218711,109.643570,113.707784,54.453448,14.402187,171.520175,3.985103,60.513803,50.410481,152.227788,173.665286,150.219241,170.825514,110.622066,168.748335,-0.069540,-2.220790,32.025740,-235.646283,167.668064,3.771270,33.792108,12.620410,58.078200,3004.815113,0.378185,451211.774914,0.969488,20.661727,2.527322,3.479191,0.075113,0.052883,116.653089,90.407698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840848,71.809484,97.135101,100.000000,39.573418,41.443038,59.608546,44.698552,23.746835,27.887441,52.192529,1662.597656,33.986909,0.014226,75.495713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.680002,60.611735,173.282222,154.218711,109.636971,113.715372,54.488835,14.406897,171.541228,3.983675,60.507007,50.365809,152.250155,173.786959,150.213540,170.814903,110.638578,168.719907,-0.069564,-2.223121,32.025740,-235.644515,167.936112,3.769945,33.827267,12.647960,39.794155,2057.509057,0.666719,451370.594129,0.975032,20.751317,2.589495,3.486087,0.075631,0.052698,116.609677,90.376372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848319,71.823148,97.143421,100.000000,39.586337,41.443038,59.608546,44.692335,23.746835,27.887441,52.195489,1662.597656,33.926543,0.014159,75.496199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.699948,60.540076,173.225151,154.137323,109.649222,113.716165,54.464162,14.405327,171.547340,3.982622,60.554650,50.328178,152.214780,173.746619,150.215702,170.795243,110.633556,168.719153,-0.069708,-2.224852,32.025740,-235.646084,166.996542,3.768579,33.782264,12.638386,55.587477,2875.385824,0.408756,451295.651277,0.971951,20.643131,2.590266,3.485556,0.075320,0.053367,116.580286,90.396762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847360,71.818465,97.142746,100.000000,39.579793,41.443038,59.608546,44.712237,23.746835,27.887441,52.198548,1666.259766,33.896919,0.014279,75.498151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.727203,60.532359,173.139533,154.112152,109.684776,113.713398,54.493784,14.405042,171.516492,3.981851,60.616987,50.313923,152.197660,173.764983,150.202720,170.872046,110.628243,168.715440,-0.069664,-2.228949,32.025740,-235.642613,167.434338,3.768204,33.878348,12.638080,135.595048,7010.142623,0.596990,451314.180976,0.972052,20.675344,2.562059,3.487967,0.076647,0.053456,116.601375,90.414829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856424,71.808875,97.146198,100.000000,39.582693,41.443038,59.608546,44.708533,23.746835,27.887441,52.206285,1658.935547,33.951858,0.014289,75.496600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.734918,60.572874,173.231359,154.126695,109.678118,113.713228,54.441348,14.403044,171.620075,3.980344,60.595011,50.212026,152.204447,173.702622,150.200402,170.711470,110.622803,168.755232,-0.069611,-2.232442,32.025740,-235.646407,167.308992,3.767179,33.777395,12.609592,6.587552,340.898573,0.427014,451207.122008,0.971886,20.583003,2.566770,3.485419,0.076064,0.052910,116.636900,90.434791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865098,71.845271,97.164400,100.000000,39.576145,41.443038,59.608546,44.698606,23.746835,27.887441,52.212313,1673.583984,33.947801,0.014245,75.493020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.751722,60.546691,173.178293,154.133408,109.705884,113.717577,54.527109,14.402758,171.536763,3.978502,60.593238,50.168045,152.186588,173.694321,150.205683,170.731720,110.574778,168.716095,-0.069776,-2.235944,32.025740,-235.646366,167.692130,3.765543,33.786194,12.665846,138.903563,7176.801011,0.174885,451174.210137,0.970730,20.547033,2.570557,3.481787,0.075277,0.053362,116.643883,90.452922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881654,71.842328,97.177567,100.000000,39.579400,41.443038,59.608546,44.696457,23.746835,27.887441,52.220833,1662.597656,33.906205,0.014294,75.499438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.735111,60.546691,173.071565,154.133408,109.709773,113.713779,54.537005,14.405327,171.543744,3.977548,60.730374,50.312747,152.191419,173.640453,150.216606,170.780738,110.644923,168.723234,-0.069842,-2.238838,32.025740,-235.647064,167.456977,3.764531,33.783742,12.585449,20.190743,1043.016111,3.601199,451239.190713,0.971602,20.579554,2.592365,3.483093,0.076198,0.052670,116.667931,90.474439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872417,71.855885,97.188467,100.000000,39.578868,41.443038,59.608546,44.689903,23.746835,27.887441,52.225807,1677.246094,33.901535,0.014175,75.427449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.724935,60.590513,173.199191,154.140400,109.701815,113.710742,54.500323,14.403757,171.486279,3.976682,60.898319,50.312477,152.159095,173.691721,150.167101,170.814208,110.622395,168.748763,-0.069808,-2.242349,32.025740,-235.646184,167.560481,3.763613,33.774096,12.596862,110.196224,5696.362624,0.170685,451307.692144,0.969684,20.535960,2.624289,3.480850,0.075739,0.054032,116.577854,90.465573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853220,71.823069,97.117742,100.000000,39.577784,41.443038,59.608546,44.752868,23.746835,27.887441,52.236591,1662.597656,33.909324,0.014260,75.494290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.682700,60.660794,173.121368,154.179555,109.664085,113.704923,54.478549,14.404185,171.504195,3.976052,60.946223,50.359524,152.167516,173.696075,150.160340,170.701040,110.662792,168.581379,-0.070010,-2.245292,32.025740,-235.645919,167.143875,3.763143,33.764702,12.587577,10.574054,546.822027,1.173986,451154.659848,0.969831,20.553170,2.557082,3.479867,0.076081,0.054093,116.631771,90.482185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850818,71.850483,97.114927,100.000000,39.578254,41.443038,59.608546,44.710995,23.746835,27.887441,52.247070,1677.246094,33.859758,0.014132,75.424517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.708001,60.726667,173.099106,154.221788,109.668478,113.693358,54.434703,14.401331,171.568187,3.975386,60.889403,50.331655,152.191823,173.658214,150.164564,170.672273,110.645206,168.631415,-0.070020,-2.248837,32.025740,-235.648447,166.792188,3.762556,33.746581,12.573946,147.968881,7658.161626,0.215295,451264.161043,0.970789,20.607538,2.590113,3.483146,0.076220,0.054380,116.746915,90.490936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839244,71.855499,97.098277,100.000000,39.572509,41.443038,59.608546,44.736822,23.746835,27.887441,52.254552,1655.273437,33.869332,0.014270,75.424917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.633587,60.735486,173.134054,154.233814,109.632149,113.683403,54.439761,14.399333,171.447860,3.974548,60.786280,50.286936,152.195654,173.626770,150.148261,170.675001,110.655689,168.585505,-0.069923,-2.252343,32.025740,-235.652568,167.285214,3.761848,33.792234,12.581807,14.332121,741.693091,2.244991,451287.460748,0.972214,20.721606,2.480834,3.484540,0.076230,0.053368,116.830517,90.527995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866264,71.868791,97.097258,100.000000,39.573485,41.443038,59.608546,44.726657,23.746835,27.887441,52.266086,1677.246094,33.926200,0.014153,75.422071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.751456,60.735486,173.143631,154.233814,109.631758,113.681924,54.441486,14.402616,171.465852,3.972175,60.801722,50.249771,152.192124,173.538609,150.154224,170.675513,110.611753,168.632373,-0.069992,-2.254117,32.025740,-235.647652,167.788741,3.759938,33.715569,12.623944,101.039545,5228.672069,0.160351,451357.219092,0.972523,20.761244,2.519015,3.482319,0.075372,0.053731,116.901756,90.519108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850364,71.827259,97.074362,100.000000,39.571675,41.443038,59.608546,44.770575,23.746835,27.887441,52.274823,1658.935547,33.907935,0.014334,75.413402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.648913,60.678985,173.031813,154.201930,109.620912,113.676064,54.509054,14.403472,171.436963,3.969344,60.996372,50.323887,152.180216,173.600973,150.147227,170.805937,110.610670,168.629475,-0.070225,-2.254110,32.025740,-235.648756,167.652870,3.757832,33.777828,12.613847,-5.458241,-282.107129,1.658034,451367.004343,0.973971,20.847251,2.489634,3.488244,0.076077,0.053349,116.941203,90.530560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844799,71.825847,97.044709,100.000000,39.561686,41.443038,59.608546,44.774062,23.746835,27.887441,52.282664,1673.583984,33.873497,0.014168,75.422889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.611094,60.729974,173.039919,154.191861,109.600236,113.667213,54.429057,14.410036,171.308037,3.966781,61.062335,50.336949,152.194861,173.602139,150.179392,170.727427,110.634581,168.581843,-0.070238,-2.255871,32.025740,-235.643825,167.940720,3.755286,33.751323,12.590678,138.288535,7157.895610,0.234663,451363.053749,0.971394,20.725031,2.552863,3.480172,0.075563,0.053535,116.983838,90.491410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855850,71.848466,97.054913,100.000000,39.558917,41.443038,59.608546,44.772577,23.746835,27.887441,52.293103,1662.597656,33.918105,0.014292,75.418423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.702514,60.801635,173.052798,154.239688,109.621438,113.664930,54.451664,14.404328,171.352668,3.964928,61.069593,50.314185,152.190513,173.507768,150.165531,170.613827,110.635145,168.591480,-0.070298,-2.257611,32.025740,-235.646266,167.629579,3.753177,33.755975,12.654596,46.990661,2431.254308,-4.349289,451341.570368,0.972196,20.774845,2.552752,3.485108,0.076399,0.053589,117.002888,90.421486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854825,71.820944,97.038997,100.000000,39.556943,41.443038,59.608546,44.796126,23.746835,27.887441,52.301368,1673.583984,33.904383,0.014185,75.421261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.630291,60.826717,173.088618,154.255909,109.669546,113.661878,54.463449,14.406611,171.482759,3.962237,60.955756,50.464611,152.207754,173.634376,150.162672,170.698577,110.643340,168.690401,-0.070461,-2.259374,32.025740,-235.644637,167.931748,3.750503,33.750764,12.645815,62.334032,3224.408626,0.171809,451359.068099,0.974495,20.865086,2.509236,3.487928,0.076992,0.053405,117.017322,90.446888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832197,71.829423,97.040884,100.000000,39.560890,41.443038,59.608546,44.752579,23.746835,27.887441,52.314042,1658.935547,33.882621,0.014290,75.422488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.766917,60.737967,173.125110,154.232975,109.697296,113.650799,54.428735,14.400618,171.515827,3.959625,60.679591,50.439450,152.221841,173.689726,150.162732,170.736588,110.636258,168.646209,-0.070655,-2.259973,32.025740,-235.651610,167.047797,3.747553,33.802458,12.619653,8.249295,426.990865,0.504851,451380.273315,0.972287,20.841900,2.512638,3.481772,0.075270,0.053539,116.984324,90.401553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860069,71.797607,97.039323,100.000000,39.559300,41.443038,59.608546,44.795520,23.746835,27.887441,52.327687,1677.246094,33.949459,0.014175,75.419036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.677150,60.737967,173.186988,154.232975,109.714505,113.644646,54.432299,14.399619,171.485083,3.957800,60.437879,50.421557,152.209451,173.672696,150.175775,170.725484,110.607346,168.672308,-0.070595,-2.261139,32.025740,-235.652119,167.402157,3.745811,33.746798,12.620302,94.222876,4876.740743,0.381191,451447.720838,0.973668,20.941902,2.545156,3.487560,0.075396,0.053265,116.965834,90.410063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826585,71.812230,97.039323,100.000000,39.559183,41.443038,59.608546,44.724670,23.746835,27.887441,52.331923,1658.935547,33.953408,0.014323,75.421568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.665566,60.560747,173.084599,154.119424,109.713988,113.643174,54.415820,14.404756,171.488586,3.955550,60.486844,50.303242,152.180021,173.640045,150.182757,170.804614,110.622586,168.701769,-0.070749,-2.262896,32.025740,-235.647635,167.470764,3.743586,33.762683,12.653514,72.723045,3765.103118,2.872365,451177.836792,0.971031,20.711497,2.534053,3.478719,0.075298,0.053686,116.961302,90.387565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825494,71.783400,97.045950,100.000000,39.557004,41.443038,59.608546,44.774638,23.746835,27.887441,52.330714,1666.259766,33.905718,0.014127,75.422923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.623856,60.543659,173.150232,154.051741,109.684427,113.634875,54.522873,14.402758,171.501787,3.953741,60.676217,50.483174,152.179044,173.621689,150.181398,170.717378,110.664735,168.726053,-0.070673,-2.263507,32.025740,-235.649796,167.285865,3.741744,33.787745,12.553319,38.389280,1983.632563,0.251968,451288.218372,0.972841,20.804535,2.573705,3.486251,0.076597,0.053920,116.937078,90.422180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814464,71.796825,97.067034,100.000000,39.553452,41.443038,59.608546,44.782205,23.746835,27.887441,52.337063,1662.597656,33.909955,0.014311,75.425037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.719501,60.625791,173.192168,154.090896,109.653101,113.621164,54.447757,14.404471,171.553348,3.951454,60.715274,50.582512,152.134946,173.694724,150.156956,170.758042,110.664234,168.654796,-0.070713,-2.263500,32.025740,-235.642530,167.953755,3.739784,33.773393,12.586945,34.896268,1805.630934,0.326208,450999.192899,0.972918,20.639330,2.570588,3.485002,0.078315,0.053046,117.005818,90.435039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814335,71.771438,97.044808,100.000000,39.562033,41.443038,59.608546,44.809906,23.746835,27.887441,52.342360,1662.597656,33.914607,0.014237,75.426511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.790977,60.587481,173.129442,154.111872,109.664195,113.618175,54.432182,14.403900,171.525647,3.949523,60.571322,50.444194,152.178650,173.718037,150.175682,170.760894,110.666429,168.731602,-0.070566,-2.265811,32.025740,-235.650778,167.541534,3.737683,33.761583,12.611268,36.234968,1875.435495,0.618559,450883.671645,0.971789,20.665523,2.538429,3.489254,0.075631,0.052970,116.947022,90.466053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851800,71.798051,97.101328,100.000000,39.565460,41.443038,59.608546,44.759653,23.746835,27.887441,52.355620,1673.583984,33.857919,0.014282,75.424474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.673066,60.587481,173.194945,154.111872,109.693876,113.621997,54.447833,14.404756,171.571939,3.948089,60.745766,50.398430,152.140897,173.686176,150.140117,170.752297,110.644504,168.697688,-0.070406,-2.267336,32.025740,-235.643715,167.847987,3.736259,33.741587,12.567905,37.459549,1938.259599,0.679447,450872.276085,0.971167,20.648449,2.509610,3.483385,0.075981,0.053477,116.894554,90.489002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834960,71.774211,97.071826,100.000000,39.556204,41.443038,59.608546,44.723718,23.746835,27.887441,52.360494,1658.935547,33.888372,0.014261,75.423255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.888881,60.569015,173.188151,154.071039,109.733906,113.622745,54.444107,14.400618,171.544265,3.946298,60.699144,50.519856,152.145088,173.640487,150.138237,170.733817,110.648507,168.680000,-0.070411,-2.269116,32.025740,-235.651610,167.984654,3.734799,33.792433,12.538967,56.247118,2910.578956,0.653164,450743.276402,0.969790,20.536095,2.539019,3.477125,0.076117,0.052912,116.922923,90.510519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857808,71.774647,97.080314,100.000000,39.548553,41.443038,59.608546,44.788374,23.746835,27.887441,52.366149,1673.583984,33.919313,0.014142,75.419258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.696338,60.619452,173.128391,154.098727,109.762769,113.623409,54.533909,14.405898,171.524866,3.944998,60.658553,50.531959,152.115457,173.660490,150.163644,170.749202,110.620223,168.746006,-0.070432,-2.270868,32.025740,-235.648127,167.140204,3.733780,33.736737,12.638945,125.037278,6459.559152,0.633458,450900.486954,0.972072,20.658285,2.546991,3.486697,0.077204,0.053252,116.953053,90.475101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827864,71.771272,97.053605,100.000000,39.559723,41.443038,59.608546,44.675761,23.746835,27.887441,52.372592,1662.597656,33.909919,0.014304,75.420085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.778211,60.602364,173.156040,154.095371,109.740671,113.626470,54.471615,14.404043,171.494900,3.943226,60.735970,50.430692,152.157143,173.699531,150.151842,170.734308,110.618163,168.707095,-0.070445,-2.273183,32.025740,-235.644265,167.833568,3.732431,33.797589,12.598251,68.596798,3547.836423,0.420097,450693.717715,0.967479,20.416342,2.535709,3.471478,0.075017,0.053311,117.022605,90.492037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839877,71.782015,97.050307,100.000000,39.558128,41.443038,59.608546,44.746711,23.746835,27.887441,52.384475,1677.246094,33.889130,0.014119,75.419053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.844036,60.633233,173.151007,154.088379,109.783036,113.625707,54.455143,14.402616,171.551983,3.941390,60.800204,50.433163,152.136813,173.573452,150.134502,170.826594,110.623379,168.694731,-0.070595,-2.273758,32.025740,-235.646835,168.300243,3.730390,33.744742,12.572972,82.265330,4256.061860,0.189651,450988.051037,0.970132,20.666121,2.591151,3.483725,0.075108,0.053460,117.079711,90.496968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849165,71.769336,97.065255,100.000000,39.548692,41.443038,59.608546,44.735304,23.746835,27.887441,52.390437,1662.597656,33.910027,0.014263,75.422991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.864994,60.633233,173.148097,154.088379,109.791068,113.625709,54.471838,14.399476,171.504389,3.940133,60.875192,50.492887,152.104266,173.615462,150.128481,170.787599,110.576247,168.785128,-0.070516,-2.274345,32.025740,-235.655202,167.548858,3.729294,33.800420,12.641055,24.440555,1264.063886,0.345192,450912.434302,0.969470,20.564198,2.577202,3.478551,0.075786,0.053026,117.088365,90.466985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823499,71.779339,97.061234,100.000000,39.553698,41.443038,59.608546,44.702334,23.746835,27.887441,52.399040,1673.583984,33.896306,0.014118,75.418525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.855281,60.692490,173.267483,154.116347,109.764334,113.625717,54.412546,14.407468,171.620739,3.938712,60.692097,50.574788,152.125938,173.708027,150.142224,170.896311,110.641808,168.707745,-0.070550,-2.274931,32.025740,-235.644434,167.783477,3.728253,33.743102,12.633121,144.931389,7504.009889,0.287492,450890.535745,0.968429,20.526936,2.566899,3.473856,0.076672,0.053238,117.042157,90.503666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840166,71.804663,97.116944,100.000000,39.550541,41.443038,59.608546,44.687995,23.746835,27.887441,52.409408,1658.935547,33.895440,0.014225,75.420085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.763672,60.647013,173.182006,154.130890,109.788260,113.629516,54.498251,14.402045,171.648494,3.938216,60.502492,50.662604,152.165431,173.726815,150.111121,170.869212,110.606168,168.702649,-0.070595,-2.274915,32.025740,-235.650183,167.765491,3.727104,33.815367,12.607500,-0.753548,-38.954577,0.967270,450977.794111,0.967685,20.505257,2.651219,3.472338,0.076312,0.052967,117.028393,90.473283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827369,71.805974,97.129817,100.000000,39.561626,41.443038,59.608546,44.693539,23.746835,27.887441,52.417249,1673.583984,33.991687,0.014126,75.418329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.856579,60.515271,173.391363,154.065166,109.797040,113.640164,54.448395,14.406183,171.674533,3.936865,60.242075,50.624833,152.139113,173.864602,150.129967,170.868624,110.654587,168.797386,-0.070432,-2.274914,32.025740,-235.651436,167.786598,3.726034,33.798545,12.631607,99.967480,5172.537568,0.163265,450928.923901,0.969098,20.574560,2.553825,3.475409,0.076300,0.053062,117.061537,90.430842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822631,71.821949,97.131930,100.000000,39.557517,41.443038,59.608546,44.714378,23.746835,27.887441,52.424734,1658.935547,33.991633,0.014263,75.417587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.883390,60.363412,173.367457,153.956092,109.768293,113.650847,54.484198,14.404471,171.670369,3.936294,60.168023,50.367282,152.133885,173.834263,150.130427,170.938622,110.610778,168.929531,-0.070385,-2.273151,32.025740,-235.646777,167.646363,3.725487,33.840033,12.633879,17.701871,915.331936,-31.440576,451027.952814,0.969447,20.623904,2.587368,3.480089,0.076345,0.052526,117.090010,90.440722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814833,71.843567,97.112380,100.000000,39.577245,41.443038,59.608546,44.689248,23.746835,27.887441,52.423955,1677.246094,33.912425,0.014156,75.420835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.813306,60.363412,173.381229,153.956092,109.753112,113.660006,54.537608,14.405327,171.636250,3.935662,60.378334,50.529926,152.137180,173.897118,150.139811,170.994402,110.615720,168.834238,-0.070254,-2.271420,32.025740,-235.643961,167.416024,3.724712,33.896721,12.526670,145.422149,7512.153754,0.236743,450699.086009,0.968102,20.396000,2.577921,3.477803,0.076173,0.052638,117.122452,90.451451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826325,71.864140,97.123028,100.000000,39.575520,41.443038,59.608546,44.675092,23.746835,27.887441,52.421020,1662.597656,33.951803,0.014266,75.421380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.867899,60.391248,173.245145,153.920014,109.736908,113.665344,54.555679,14.404471,171.673475,3.934047,60.460602,50.459709,152.093141,173.891027,150.134432,170.927703,110.633690,168.938019,-0.070191,-2.269684,32.025740,-235.649718,168.127192,3.723004,33.835399,12.589109,-3.930936,-202.995294,1.335655,450593.864983,0.966597,20.216416,2.676063,3.475455,0.076153,0.053313,117.086018,90.449981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812151,71.852485,97.095430,100.000000,39.579323,41.443038,59.608546,44.709564,23.746835,27.887441,52.426637,1677.246094,33.930708,0.014097,75.418329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.800708,60.467315,173.419053,153.976508,109.744946,113.668839,54.539380,14.408466,171.687440,3.933104,60.566549,50.473451,152.076397,173.894368,150.129051,170.939522,110.666646,168.896144,-0.070217,-2.269108,32.025740,-235.639188,167.830486,3.721657,33.861940,12.591742,147.482036,7618.314856,0.162828,450673.582988,0.967222,20.288913,2.631944,3.480621,0.075168,0.053421,117.118356,90.502740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831177,71.852833,97.094309,100.000000,39.569574,41.443038,59.608546,44.680489,23.746835,27.887441,52.431067,1658.935547,33.935306,0.014242,75.422122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.895114,60.512239,173.302632,154.017621,109.766073,113.673371,54.485462,14.403900,171.794338,3.932605,60.419520,50.601758,152.094042,173.998095,150.093147,170.992486,110.615249,168.941856,-0.070374,-2.266776,32.025740,-235.645878,167.943721,3.720599,33.830098,12.629714,47.413578,2451.613971,-6.014319,450655.182385,0.965855,20.260270,2.656639,3.474082,0.077466,0.054584,117.059835,90.480547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812308,71.901496,97.091585,100.000000,39.585701,41.443038,59.608546,44.725291,23.746835,27.887441,52.441940,1677.246094,33.952290,0.014096,75.419198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.878744,60.475032,173.389325,154.027409,109.765727,113.677252,54.467429,14.407325,171.843198,3.932153,60.273122,50.555315,152.081470,173.995303,150.092326,171.009927,110.631011,168.940057,-0.070193,-2.265048,32.025740,-235.643596,167.991361,3.719982,33.896432,12.565237,108.493378,5611.724595,0.160680,450762.752142,0.967800,20.405855,2.606470,3.482261,0.076412,0.053170,117.048741,90.441567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789830,71.855888,97.077428,100.000000,39.583661,41.443038,59.608546,44.661531,23.746835,27.887441,52.449995,1662.597656,33.983807,0.014285,75.421892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.864305,60.475032,173.427117,154.027409,109.761091,113.685828,54.517972,14.406040,171.774088,3.931455,60.293287,50.439837,152.120227,173.973898,150.133839,171.046454,110.638287,169.016802,-0.070107,-2.263314,32.025740,-235.648148,166.904255,3.719573,33.826023,12.646338,13.992495,723.078542,0.498717,450883.185188,0.966897,20.353122,2.676657,3.473339,0.075679,0.053406,117.096091,90.483047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836405,71.893240,97.114575,100.000000,39.589264,41.443038,59.608546,44.668201,23.746835,27.887441,52.453646,1677.246094,33.991416,0.014098,75.441658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.867422,60.381051,173.476638,153.979864,109.773135,113.698004,54.480156,14.405470,171.739031,3.930933,60.447456,50.487672,152.080438,173.992958,150.127780,170.981344,110.666744,168.971993,-0.069913,-2.261583,32.025740,-235.648392,167.585525,3.718892,33.847173,12.635339,140.083204,7243.987901,0.218089,450822.770223,0.967504,20.332838,2.660157,3.476217,0.076270,0.053837,117.077151,90.473263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819414,71.885399,97.122156,100.000000,39.601864,41.443038,59.608546,44.672160,23.746835,27.887441,52.453953,1662.597656,33.963451,0.014231,75.417221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.845410,60.400894,173.368754,153.969237,109.765487,113.709964,54.469572,14.406326,171.822260,3.930637,60.640917,50.441584,152.077364,173.979582,150.115957,170.951234,110.680293,168.956525,-0.069834,-2.259826,32.025740,-235.645739,167.596824,3.718632,33.811689,12.592877,-7.225649,-373.725615,1.691890,450854.570368,0.966988,20.347769,2.684418,3.477981,0.076269,0.053307,117.085496,90.458762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823935,71.897776,97.140338,100.000000,39.603869,41.443038,59.608546,44.669338,23.746835,27.887441,52.458267,1680.908203,33.992895,0.014115,75.438001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.867543,60.497356,173.400457,154.039156,109.756358,113.726889,54.463857,14.401902,171.723206,3.929472,60.741513,50.510907,152.074093,173.923792,150.085691,170.952352,110.631749,168.918147,-0.069855,-2.257491,32.025740,-235.650816,167.577879,3.717689,33.871153,12.665684,80.535432,4165.897636,0.168999,450699.239302,0.967456,20.250564,2.637548,3.478757,0.078608,0.052993,117.058521,90.454073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803752,71.889235,97.144530,100.000000,39.590279,41.443038,59.608546,44.686537,23.746835,27.887441,52.465315,1658.935547,33.985286,0.014239,75.425753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.902006,60.578937,173.360582,154.116906,109.781795,113.737583,54.470661,14.406611,171.734453,3.929333,60.610741,50.618277,152.086789,173.935536,150.099178,171.017200,110.674981,168.972645,-0.069829,-2.255761,32.025740,-235.643003,167.493993,3.717395,33.816593,12.637358,30.552750,1580.220374,-3.276646,450763.501976,0.968266,20.293176,2.617643,3.478129,0.077289,0.052670,117.067238,90.440766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798973,71.892333,97.168319,100.000000,39.607696,41.443038,59.608546,44.662492,23.746835,27.887441,52.475789,1680.908203,34.036276,0.014085,75.413965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.955696,60.578937,173.382091,154.116906,109.777272,113.743700,54.449938,14.409894,171.793794,3.930318,60.394330,50.458797,152.109418,174.052673,150.091836,171.095126,110.643592,168.942952,-0.069845,-2.253975,32.025740,-235.642498,167.351411,3.718083,33.851681,12.619797,142.450789,7370.508667,0.294024,451059.902882,0.968286,20.366746,2.650412,3.477221,0.076358,0.053334,117.027014,90.439042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802161,71.902138,97.187518,100.000000,39.603250,41.443038,59.608546,44.642776,23.746835,27.887441,52.486131,1658.935547,33.991506,0.014274,75.419923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.803465,60.488261,173.438340,154.109635,109.773084,113.751214,54.511587,14.406183,171.793026,3.930905,60.522552,50.493097,152.107803,173.927583,150.111502,170.943106,110.630380,168.964871,-0.069724,-2.253970,32.025740,-235.648168,167.952693,3.718587,33.795408,12.628001,-2.790962,-144.243122,0.774633,451102.010660,0.967730,20.412697,2.629579,3.474020,0.075290,0.053394,117.030412,90.448215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816165,71.909897,97.209890,100.000000,39.613322,41.443038,59.608546,44.608244,23.746835,27.887441,52.487792,1677.246094,33.937325,0.014080,75.417834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.871561,60.474205,173.287727,154.055657,109.772907,113.767854,54.453594,14.401617,171.736976,3.932774,60.747994,50.452469,152.108225,173.894389,150.087600,171.071040,110.657315,168.911495,-0.069706,-2.252833,32.025740,-235.653715,167.520814,3.720354,33.801340,12.656092,108.190356,5597.472830,0.165997,451150.662267,0.967007,20.357226,2.648765,3.470717,0.077604,0.054014,117.059133,90.454298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802516,71.906632,97.207080,100.000000,39.616017,41.443038,59.608546,44.685331,23.746835,27.887441,52.494404,1658.935547,33.946737,0.014254,75.419957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.786066,60.580866,173.288887,154.117186,109.794352,113.773835,54.473223,14.406611,171.722358,3.933897,60.847767,50.472895,152.080607,173.877463,150.083859,170.998620,110.643248,168.963177,-0.069687,-2.252846,32.025740,-235.646107,167.216786,3.721770,33.834083,12.562514,21.331245,1103.222544,-8.497763,451197.831938,0.968990,20.423948,2.670985,3.482455,0.075719,0.053101,117.027852,90.435853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806732,71.901730,97.211294,100.000000,39.607692,41.443038,59.608546,44.645773,23.746835,27.887441,52.499774,1677.246094,33.976361,0.014140,75.491639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.814645,60.677056,173.336984,154.197735,109.756872,113.776686,54.517310,14.407896,171.691119,3.935399,60.938668,50.460697,152.076738,173.782559,150.053753,170.859417,110.625906,168.846764,-0.069585,-2.252867,32.025740,-235.643189,167.823716,3.723462,33.850581,12.605391,128.623845,6646.868056,0.218799,451128.832214,0.968672,20.339440,2.622111,3.474680,0.076560,0.053655,116.988597,90.425809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806647,71.861071,97.157899,100.000000,39.609261,41.443038,59.608546,44.689152,23.746835,27.887441,52.511704,1662.597656,33.949604,0.014269,75.419232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.806794,60.677056,173.367293,154.197735,109.730729,113.778450,54.471336,14.404471,171.737706,3.937272,61.068866,50.611588,152.101963,173.921944,150.069539,170.946771,110.621385,168.842197,-0.069404,-2.252842,32.025740,-235.645960,167.218398,3.725358,33.877843,12.622736,-5.848113,-302.466793,1.111952,451410.379959,0.970475,20.534566,2.657423,3.480670,0.076429,0.053350,117.005743,90.438608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815998,71.908075,97.172611,100.000000,39.613994,41.443038,59.608546,44.671393,23.746835,27.887441,52.523836,1677.246094,33.951533,0.014142,75.415473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.907453,60.757260,173.439937,154.265698,109.758794,113.786109,54.465204,14.411321,171.746517,3.937922,60.444539,50.615027,152.154747,173.913090,150.082166,170.962096,110.608130,168.977680,-0.069231,-2.251667,32.025740,-235.642541,167.824856,3.725932,33.817188,12.600378,60.159972,3111.848772,0.184404,451575.457582,0.969350,20.601170,2.626908,3.479639,0.075789,0.054052,116.880059,90.454221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796997,71.881254,97.158349,100.000000,39.623897,41.443038,59.608546,44.620238,23.746835,27.887441,52.538688,1662.597656,33.919168,0.014266,75.419889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.981246,60.634335,173.411071,154.250036,109.787765,113.795143,54.490576,14.402616,171.779488,3.939516,60.527683,50.365589,152.157045,173.896696,150.098532,170.898304,110.626146,168.920493,-0.069150,-2.251638,32.025740,-235.648796,167.153400,3.727267,33.867061,12.550037,58.961629,3048.442963,-4.057071,451598.547069,0.970351,20.609295,2.629551,3.480796,0.075659,0.053016,116.847596,90.497773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807398,71.869687,97.155731,100.000000,39.622677,41.443038,59.608546,44.614442,23.746835,27.887441,52.540628,1677.246094,33.989541,0.014146,75.422650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.798269,60.512515,173.360751,154.133687,109.788257,113.808753,54.435782,14.400618,171.721105,3.939874,60.723670,50.557704,152.126355,173.871633,150.105014,170.934769,110.599341,168.846669,-0.069236,-2.252774,32.025740,-235.647690,167.403320,3.727452,33.798617,12.629750,104.687500,5418.016939,0.393877,451697.973345,0.968580,20.585390,2.698500,3.475231,0.076374,0.052776,116.834344,90.526669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815721,71.887926,97.139373,100.000000,39.630033,41.443038,59.608546,44.570111,23.746835,27.887441,52.547810,1658.935547,33.922396,0.014252,75.418141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.947966,60.576181,173.254714,154.141239,109.796653,113.817137,54.559961,14.410892,171.715362,3.940110,60.849430,50.459796,152.092794,173.898593,150.092275,171.008117,110.591361,168.842252,-0.069241,-2.254521,32.025740,-235.638885,167.304441,3.727583,33.920971,12.603696,15.005893,774.850258,0.401152,451453.328440,0.966322,20.386244,2.656979,3.469523,0.075967,0.053267,116.845303,90.540789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797660,71.879018,97.116794,100.000000,39.622980,41.443038,59.608546,44.662802,23.746835,27.887441,52.547498,1677.246094,33.989559,0.014102,75.417272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.869345,60.576181,173.371747,154.141239,109.781550,113.818107,54.497613,14.406040,171.752350,3.940489,60.960786,50.468263,152.112070,173.818983,150.110839,170.952416,110.598220,168.885230,-0.069341,-2.255129,32.025740,-235.647004,167.756760,3.728134,33.808119,12.632382,142.176049,7349.858151,0.226621,451531.163486,0.971004,20.453580,2.653433,3.481261,0.076263,0.053028,116.961097,90.566847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812951,71.865289,97.100434,100.000000,39.619556,41.443038,59.608546,44.578553,23.746835,27.887441,52.556977,1658.935547,33.993796,0.014301,75.416812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.800651,60.666858,173.341653,154.213677,109.736467,113.811979,54.518492,14.403614,171.681444,3.939760,60.984489,50.420192,152.138335,173.819502,150.108662,170.896533,110.613233,168.907127,-0.069514,-2.255124,32.025740,-235.647470,168.490996,3.727369,33.882422,12.632634,69.021678,3566.741825,1.576106,451554.894745,0.965837,20.362453,2.659597,3.468704,0.076222,0.053547,117.062553,90.625146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823024,71.905975,97.118492,100.000000,39.623562,41.443038,59.608546,44.594434,23.746835,27.887441,52.570912,1677.246094,33.970826,0.014101,75.495679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.873495,60.735486,173.265009,154.261783,109.711285,113.809719,54.591101,14.404043,171.776176,3.940023,61.062093,50.542124,152.158469,173.758422,150.104521,170.867788,110.651777,168.862174,-0.069446,-2.255687,32.025740,-235.644102,167.650993,3.727460,33.844432,12.625999,43.160215,2227.366820,0.166692,451608.167210,0.968626,20.443705,2.670408,3.476519,0.076347,0.053339,117.106341,90.608261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825558,71.898981,97.095699,100.000000,39.628215,41.443038,59.608546,44.647285,23.746835,27.887441,52.582166,1666.259766,33.983483,0.014286,75.496114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.779620,60.774073,173.310355,154.277725,109.680687,113.809091,54.484562,14.400903,171.646372,3.939368,60.992647,50.534436,152.155758,173.876826,150.085839,170.927232,110.613465,168.771374,-0.069341,-2.257443,32.025740,-235.653939,167.755865,3.726953,33.873047,12.611305,66.785005,3453.309414,0.343837,451741.087975,0.969902,20.605457,2.664397,3.480711,0.076043,0.053074,117.144993,90.580010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787312,71.897262,97.092589,100.000000,39.626418,41.443038,59.608546,44.606296,23.746835,27.887441,52.590494,1677.246094,33.987612,0.014149,75.419948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.864353,60.781791,173.272104,154.284158,109.681979,113.812161,54.496091,14.404613,171.674598,3.940138,60.953298,50.478532,152.146679,173.785003,150.088520,170.892805,110.650509,168.852624,-0.069100,-2.259797,32.025740,-235.646144,167.880313,3.727151,33.856332,12.575965,63.952327,3306.138132,0.549003,451689.969944,0.967215,20.598721,2.607373,3.474090,0.077135,0.053083,117.169195,90.544169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799370,71.910118,97.101248,100.000000,39.636192,41.443038,59.608546,44.601189,23.746835,27.887441,52.604117,1662.597656,33.983537,0.014221,75.417638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.918933,60.778208,173.338103,154.269055,109.648689,113.812926,54.450825,14.406326,171.667485,3.940306,60.967837,50.552854,152.153466,173.900080,150.117369,170.981874,110.645322,168.924693,-0.069102,-2.261552,32.025740,-235.646066,168.688029,3.727537,33.903752,12.656381,38.878209,2011.554388,0.355544,451901.352057,0.971207,20.734447,2.608344,3.481552,0.076230,0.053729,117.179384,90.538863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800989,71.909250,97.100405,100.000000,39.637797,41.443038,59.608546,44.604793,23.746835,27.887441,52.613356,1677.246094,33.994968,0.014157,75.484087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
