OSU 80 Ton Compressor Load Stand
49.855683,60.778208,173.267942,154.269055,109.650197,113.815191,54.575391,14.405042,171.764753,3.940104,60.896673,50.493254,152.153687,173.903866,150.087944,170.846784,110.641029,168.831667,-0.069194,-2.263315,32.025740,-235.642613,167.783824,3.726982,34.033643,12.521820,49.508911,2555.739107,0.370644,451777.737472,0.969235,20.654479,2.604715,3.474869,0.075607,0.053199,117.222317,90.510162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794591,71.907007,97.073123,100.000000,39.638383,41.443038,59.608546,44.573588,23.746835,27.887441,52.622001,1673.583984,34.007013,0.014257,75.495245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.988168,60.762222,173.435941,154.262062,109.682358,113.823578,54.509151,14.407325,171.734676,3.940014,60.763559,50.576757,152.132239,173.901569,150.106732,170.963153,110.635278,168.918346,-0.069205,-2.265074,32.025740,-235.641146,167.441027,3.726790,33.865131,12.597042,47.839369,2472.555339,0.609235,451744.630070,0.968873,20.594473,2.639529,3.472392,0.075729,0.052809,117.233124,90.508735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787299,71.920020,97.063262,100.000000,39.644264,41.443038,59.608546,44.602826,23.746835,27.887441,52.629949,1666.259766,33.951605,0.014122,75.426895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.818878,60.688907,173.358108,154.230178,109.729183,113.827400,54.531870,14.405612,171.755355,3.939169,60.722971,50.662435,152.169713,173.999971,150.124536,170.986213,110.634718,168.912879,-0.069063,-2.266816,32.025740,-235.644165,167.793206,3.726595,33.963667,12.620644,41.418818,2139.820268,0.478854,451811.820566,0.968028,20.659862,2.605576,3.475390,0.078169,0.052499,117.268750,90.494792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795534,71.930718,97.078377,100.000000,39.651062,41.443038,59.608546,44.528258,23.746835,27.887441,52.638579,1666.259766,33.982852,0.014166,75.421065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.975397,60.624964,173.506512,154.189064,109.746699,113.825048,54.520596,14.400332,171.803845,3.939456,60.563818,50.676973,152.169297,174.019392,150.115376,170.999838,110.614941,169.007992,-0.069234,-2.266814,32.025740,-235.648302,167.243628,3.726705,33.881737,12.577678,59.466919,3072.874559,0.494711,451728.855933,0.966413,20.506986,2.646965,3.469540,0.075445,0.053325,117.239673,90.521964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810434,71.931505,97.095696,100.000000,39.646986,41.443038,59.608546,44.613238,23.746835,27.887441,52.642699,1677.246094,34.017867,0.014203,75.487343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.885449,60.487435,173.499335,154.111592,109.801044,113.821928,54.492315,14.410464,171.909915,3.939299,60.218862,50.560891,152.155590,174.103628,150.111898,171.180935,110.608376,169.040651,-0.069289,-2.266816,32.025740,-235.639803,167.778479,3.726585,33.964677,12.555573,70.490604,3644.399398,0.572941,451772.886680,0.969463,20.608640,2.645277,3.479767,0.075422,0.052469,117.166292,90.520111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797505,71.928544,97.100291,100.000000,39.664432,41.443038,59.608546,44.521065,23.746835,27.887441,52.649166,1666.259766,34.030272,0.014242,75.413769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.996985,60.487435,173.558554,154.111592,109.824031,113.821160,54.473821,14.406183,171.845652,3.938624,60.315319,50.519899,152.142461,174.062377,150.122681,171.179913,110.609712,169.043879,-0.069241,-2.267993,32.025740,-235.640327,167.639102,3.726158,33.842882,12.648411,44.051660,2278.265979,0.398060,451588.923505,0.966144,20.382912,2.704145,3.471839,0.077724,0.053829,117.189644,90.549027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808865,71.922488,97.103657,100.000000,39.667347,41.443038,59.608546,44.564051,23.746835,27.887441,52.648300,1658.935547,33.995527,0.014113,75.417911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.919998,60.389870,173.570251,154.025731,109.830685,113.825713,54.490319,14.402473,171.923988,3.939450,60.433311,50.580676,152.120393,174.072735,150.135906,171.099114,110.610926,169.033313,-0.069053,-2.270324,32.025740,-235.650735,167.275953,3.726899,34.002920,12.589289,74.302118,3841.597282,0.336234,451460.744337,0.968182,20.338309,2.724129,3.477955,0.075848,0.053597,117.189277,90.548648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822476,71.928199,97.136256,100.000000,39.677714,41.443038,59.608546,44.498181,23.746835,27.887441,52.648554,1673.583984,34.003731,0.014224,75.421201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.963596,60.427628,173.501655,154.018739,109.837249,113.833345,54.453848,14.403900,171.899755,3.938898,60.488110,50.653576,152.110337,174.159063,150.129626,171.161169,110.596461,169.054165,-0.068922,-2.271484,32.025740,-235.646531,168.053690,3.726684,33.869459,12.607284,38.037105,1967.926537,0.537033,451364.658378,0.966130,20.223098,2.724118,3.471380,0.076456,0.053070,117.224076,90.538714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811468,71.893206,97.164195,100.000000,39.684038,41.443038,59.608546,44.534115,23.746835,27.887441,52.652968,1666.259766,34.034888,0.014260,75.416062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.930960,60.476135,173.627927,154.052580,109.847243,113.841043,54.429340,14.402616,171.901413,3.938194,60.586664,50.708007,152.096429,174.152543,150.122905,171.160863,110.608929,169.124380,-0.068906,-2.271500,32.025740,-235.648306,167.300896,3.726085,33.958907,12.646049,20.510513,1061.630660,0.318802,451298.320680,0.967263,20.205036,2.718564,3.476968,0.077167,0.054805,117.282077,90.536072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834842,71.904516,97.163986,100.000000,39.691594,41.443038,59.608546,44.556091,23.746835,27.887441,52.661319,1673.583984,34.024772,0.014154,75.416249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.818996,60.507278,173.480686,154.084464,109.853433,113.849430,54.476085,14.406469,171.916379,3.937662,60.521235,50.704226,152.096113,174.144946,150.105865,171.133587,110.639029,169.119092,-0.068922,-2.273225,32.025740,-235.644779,168.199675,3.725607,33.862228,12.680253,112.543056,5820.265719,0.622145,451380.954168,0.967144,20.197760,2.741595,3.472561,0.075824,0.052935,117.197913,90.511763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794653,71.876017,97.151520,100.000000,39.697325,41.443038,59.608546,44.514900,23.746835,27.887441,52.669145,1658.935547,34.045796,0.014202,75.414485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.956700,60.507278,173.643945,154.084464,109.872830,113.857595,54.501571,14.402045,171.948402,3.935778,60.407478,50.669264,152.093200,174.114348,150.061514,171.186042,110.616480,169.142093,-0.068922,-2.274972,32.025740,-235.649857,167.649322,3.724136,33.912245,12.611034,47.928370,2477.499829,1.155406,451484.054791,0.968465,20.279975,2.757969,3.477360,0.076880,0.053241,117.108653,90.483022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801010,71.871181,97.087205,100.000000,39.693924,41.443038,59.608546,44.569918,23.746835,27.887441,52.676334,1677.246094,34.057822,0.014160,75.472674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.021427,60.483025,173.558382,154.082785,109.856283,113.861989,54.475122,14.406897,171.947207,3.933227,60.429507,50.560897,152.095096,174.199520,150.082420,171.173782,110.616817,169.147924,-0.069100,-2.276131,32.025740,-235.647618,167.727921,3.721796,33.899605,12.578020,139.378515,7208.213064,0.210909,451587.458323,0.970175,20.426889,2.725696,3.482220,0.077310,0.053331,117.101515,90.479720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805576,71.878219,97.085939,100.000000,39.712967,41.443038,59.608546,44.475971,23.746835,27.887441,52.682592,1658.935547,34.069578,0.014308,75.437276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.935217,60.461252,173.538246,154.049504,109.879905,113.868049,54.513023,14.407610,171.924059,3.930686,60.571826,50.519052,152.113896,174.155248,150.090623,171.122994,110.622552,169.023595,-0.069097,-2.276147,32.025740,-235.644128,168.209464,3.719298,33.904311,12.652901,-5.317942,-274.835821,0.494354,451558.625923,0.966854,20.284531,2.757692,3.475889,0.075862,0.053891,117.091870,90.503819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814948,71.887983,97.077284,100.000000,39.712501,41.443038,59.608546,44.446266,23.746835,27.887441,52.686886,1677.246094,34.028739,0.014126,75.476791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.957495,60.521334,173.569823,154.056775,109.907937,113.868022,54.507038,14.406897,171.935113,3.928913,60.692671,50.589161,152.083086,174.119854,150.087105,171.127659,110.632849,169.122458,-0.069037,-2.276140,32.025740,-235.642391,168.721232,3.717168,33.931826,12.600468,149.746761,7739.891133,0.169713,451487.347522,0.965923,20.193467,2.759748,3.469681,0.077070,0.052938,117.047813,90.461681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796995,71.867175,97.059991,100.000000,39.716841,41.443038,59.608546,44.481963,23.746835,27.887441,52.692109,1662.597656,34.067631,0.014259,75.413564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.881888,60.596025,173.655704,154.116347,109.932343,113.867088,54.473649,14.409608,171.948611,3.925844,60.791533,50.619324,152.108512,174.178348,150.098910,171.093537,110.672563,169.012697,-0.069092,-2.277851,32.025740,-235.636249,169.039493,3.714377,33.843657,12.571818,21.561987,1115.147490,-4.454912,451533.982907,0.967079,20.260695,2.702946,3.475268,0.078436,0.053020,117.088439,90.496234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821092,71.883761,97.048038,100.000000,39.728203,41.443038,59.608546,44.463383,23.746835,27.887441,52.701027,1677.246094,33.952921,0.014125,75.422718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.976448,60.619452,173.622943,154.149629,109.950592,113.873142,54.492876,14.407039,171.947840,3.921710,60.643161,50.671335,152.106418,174.125886,150.067544,171.112481,110.629753,169.111174,-0.069139,-2.278623,32.025740,-235.649109,167.405662,3.709999,33.874471,12.576470,129.066889,6672.753914,0.158189,451584.217789,0.966864,20.297766,2.733258,3.474350,0.076241,0.053823,117.130096,90.467428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810084,71.852493,96.990890,100.000000,39.730450,41.443038,59.608546,44.496642,23.746835,27.887441,52.713493,1658.935547,33.994950,0.014248,75.417366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.965732,60.619452,173.561431,154.149629,109.957467,113.880008,54.472487,14.406897,171.996728,3.919062,60.599956,50.591110,152.127792,174.151753,150.103794,171.270917,110.656018,169.062876,-0.069163,-2.278594,32.025740,-235.643534,168.355593,3.707175,33.863256,12.617038,-5.482698,-283.561391,1.100869,451662.768143,0.969252,20.450580,2.648456,3.481338,0.075608,0.053180,117.173487,90.493894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812313,71.848506,97.013139,100.000000,39.743087,41.443038,59.608546,44.438112,23.746835,27.887441,52.721594,1677.246094,34.018498,0.014152,75.414178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.033255,60.571495,173.633987,154.126975,109.996851,113.886881,54.423258,14.406183,172.057631,3.915805,60.523081,50.719697,152.121065,174.263423,150.097050,171.323660,110.677615,169.228994,-0.069289,-2.277983,32.025740,-235.641798,168.014857,3.704242,33.907845,12.586783,134.374503,6956.044089,0.183574,451740.589860,0.967007,20.376314,2.731721,3.474095,0.074969,0.053108,117.136331,90.486411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803289,71.850269,97.000081,100.000000,39.743986,41.443038,59.608546,44.435977,23.746835,27.887441,52.726019,1658.935547,33.990713,0.014282,75.424917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.916149,60.521059,173.535506,154.083624,110.001962,113.893913,54.425714,14.405755,172.053280,3.912725,60.461381,50.794153,152.088922,174.298329,150.081172,171.229845,110.644331,169.188246,-0.069362,-2.276209,32.025740,-235.647453,168.185582,3.700961,33.864879,12.673293,56.093263,2903.598500,-4.321376,451717.752862,0.967655,20.387379,2.685616,3.473609,0.078110,0.053532,117.143001,90.500170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775990,71.850777,96.940940,100.000000,39.754702,41.443038,59.608546,44.391118,23.746835,27.887441,52.732490,1677.246094,34.010294,0.014126,75.421252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.116437,60.479718,173.666725,154.052021,110.040746,113.907450,54.431141,14.408466,172.107965,3.909385,60.315468,50.747483,152.103531,174.303822,150.094677,171.315350,110.642726,169.190467,-0.069422,-2.274417,32.025740,-235.638044,168.362874,3.697595,33.888517,12.671851,45.253413,2342.253493,0.176139,451576.674159,0.967030,20.269735,2.732236,3.470372,0.077062,0.053618,117.150453,90.491235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776210,71.864245,96.928852,100.000000,39.771991,41.443038,59.608546,44.445473,23.746835,27.887441,52.735858,1662.597656,34.067505,0.014267,75.420877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.041993,60.398414,173.739178,153.995246,110.046559,113.923191,54.424695,14.404471,172.110506,3.905428,60.368458,50.649761,152.109161,174.308005,150.112484,171.331238,110.666139,169.283436,-0.069451,-2.273840,32.025740,-235.646124,167.720601,3.693973,33.852167,12.625440,22.244952,1151.504032,0.422664,451696.151306,0.969410,20.340203,2.748790,3.476540,0.076299,0.053885,117.241353,90.545168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825537,71.867494,96.904364,100.000000,39.778897,41.443038,59.608546,44.325891,23.746835,27.887441,52.741181,1677.246094,34.016749,0.014135,75.412507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.033981,60.398414,173.786144,153.995246,110.064872,113.930031,54.472353,14.404328,172.089607,3.903634,60.456956,50.711182,152.100642,174.302300,150.091020,171.316427,110.697552,169.203306,-0.069582,-2.273835,32.025740,-235.650677,168.110244,3.692355,33.902310,12.660960,86.891478,4493.979070,0.522228,451530.800925,0.965065,20.092209,2.751308,3.465265,0.076210,0.053444,117.293392,90.527066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805836,71.879307,96.903688,100.000000,39.787176,41.443038,59.608546,44.357007,23.746835,27.887441,52.741918,1662.597656,34.018588,0.014214,75.420886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.041600,60.415777,173.631250,153.977627,110.054834,113.936117,54.430367,14.405184,172.106480,3.901000,60.449609,50.801054,152.072365,174.257516,150.091561,171.363080,110.688591,169.257705,-0.069514,-2.272098,32.025740,-235.648841,168.514103,3.690151,33.877284,12.678342,66.718575,3453.309414,1.064156,451484.115544,0.966684,20.087641,2.766057,3.471868,0.076146,0.053591,117.295504,90.532889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792315,71.862093,96.889760,100.000000,39.796862,41.443038,59.608546,44.350646,23.746835,27.887441,52.747366,1677.246094,34.045562,0.014114,75.417920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.080756,60.424872,173.842077,153.989933,110.071011,113.945249,54.470420,14.405612,172.152998,3.899318,60.484841,50.756162,152.074281,174.252546,150.089681,171.288212,110.686822,169.230709,-0.069546,-2.270358,32.025740,-235.645309,167.740179,3.688915,33.864122,12.586368,44.622501,2307.932917,0.272549,451447.528397,0.966066,20.095905,2.701753,3.473362,0.079431,0.053569,117.273297,90.538372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803543,71.864185,96.882734,100.000000,39.793664,41.443038,59.608546,44.337863,23.746835,27.887441,52.752073,1658.935547,34.034040,0.014244,75.418951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.095156,60.440306,173.794951,154.005594,110.085930,113.963554,54.445292,14.406611,172.190443,3.897698,60.456810,50.776004,152.065962,174.302457,150.050553,171.376893,110.671672,169.287209,-0.069467,-2.268048,32.025740,-235.644800,168.168491,3.687294,33.898722,12.579066,23.478718,1214.909841,0.354687,451512.358442,0.966746,20.105411,2.733045,3.469738,0.076633,0.053939,117.249207,90.514770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795268,71.858828,96.864530,100.000000,39.807012,41.443038,59.608546,44.358090,23.746835,27.887441,52.758944,1677.246094,34.075456,0.014109,75.415294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.958202,60.422667,173.752981,153.995526,110.095441,113.977821,54.458749,14.404899,172.178271,3.897501,60.411294,50.711265,152.069194,174.350311,150.080400,171.322376,110.651790,169.251053,-0.069241,-2.268026,32.025740,-235.647002,167.963320,3.687096,33.940246,12.653874,115.115967,5955.221203,0.530499,451533.699180,0.965305,20.074132,2.723733,3.471235,0.075903,0.054053,117.284130,90.527248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814576,71.842069,96.876516,100.000000,39.824084,41.443038,59.608546,44.284062,23.746835,27.887441,52.764704,1662.597656,34.018786,0.014270,75.415993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.095451,60.422667,173.796900,153.995526,110.118717,113.989265,54.449209,14.405184,172.128054,3.897689,60.376520,50.603367,152.041218,174.349615,150.062999,171.378074,110.644096,169.235015,-0.069074,-2.268003,32.025740,-235.645737,168.228901,3.687374,33.967490,12.584782,54.582873,2824.195813,1.007946,451650.897108,0.965640,20.074725,2.762072,3.469296,0.079553,0.053612,117.276097,90.488585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781049,71.849198,96.876747,100.000000,39.827989,41.443038,59.608546,44.273568,23.746835,27.887441,52.767076,1658.935547,34.021671,0.014110,75.489261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.009780,60.399792,173.724983,153.985178,110.136879,114.006036,54.456722,14.404471,172.136983,3.898808,60.509573,50.805051,152.049322,174.423333,150.073403,171.364322,110.657651,169.328654,-0.069008,-2.268023,32.025740,-235.649064,167.880659,3.688471,33.873570,12.591868,150.637364,7793.117110,0.206091,451834.190028,0.968387,20.198370,2.767115,3.477967,0.077083,0.053637,117.329275,90.461934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803615,71.866741,96.862357,100.000000,39.849949,41.443038,59.608546,44.266221,23.746835,27.887441,52.770627,1658.935547,34.035825,0.014269,75.416616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.982556,60.427904,173.922552,154.000001,110.194660,114.031925,54.474858,14.406754,172.289956,3.900904,60.308343,50.862888,152.038348,174.510517,150.060882,171.389911,110.702887,169.323755,-0.069118,-2.265723,32.025740,-235.647434,168.036312,3.690046,33.940769,12.546846,52.589600,2719.779824,0.433645,451786.071413,0.965737,20.056784,2.768226,3.469315,0.077848,0.053174,117.298296,90.471749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808621,71.862626,96.873710,100.000000,39.862488,41.443038,59.608546,44.217799,23.746835,27.887441,52.778286,1677.246094,34.022140,0.014268,75.408910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.103469,60.405028,173.885940,154.027689,110.264654,114.049514,54.424016,14.408038,172.205272,3.902113,60.159596,50.665024,152.029291,174.457981,150.060545,171.495013,110.699803,169.303328,-0.069184,-2.265144,32.025740,-235.640923,167.735753,3.691200,33.931321,12.623024,113.553601,5878.145334,0.157346,451860.032222,0.967506,20.122251,2.793102,3.473820,0.077036,0.053331,117.261806,90.464542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799952,71.826237,96.863337,100.000000,39.871274,41.443038,59.608546,44.299468,23.746835,27.887441,52.781896,1658.935547,34.040964,0.014288,75.416556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.001558,60.300300,173.877405,153.973991,110.293247,114.071644,54.505045,14.405470,172.164949,3.903662,60.381146,50.636465,152.064870,174.454431,150.105333,171.424319,110.701165,169.314472,-0.069265,-2.263382,32.025740,-235.646922,168.090828,3.692598,34.006075,12.576434,-1.507664,-77.928790,0.451489,451927.371378,0.968055,20.178460,2.745855,3.479665,0.075684,0.052917,117.359113,90.513340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829350,71.863846,96.872362,100.000000,39.880283,41.443038,59.608546,44.224084,23.746835,27.887441,52.786482,1677.246094,34.030091,0.014156,75.418712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.080923,60.363688,173.832130,153.975110,110.291278,114.089955,54.432993,14.405042,172.109116,3.905328,60.534522,50.620281,152.052202,174.386279,150.082372,171.329201,110.666705,169.339836,-0.069291,-2.261617,32.025740,-235.650617,167.916146,3.694509,33.842197,12.587631,72.116602,3732.527656,0.208599,451872.269663,0.966479,20.030883,2.740556,3.470537,0.075649,0.052909,117.294222,90.509284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807184,71.863676,96.854659,100.000000,39.879921,41.443038,59.608546,44.267142,23.746835,27.887441,52.784625,1658.935547,34.020517,0.014279,75.411544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.172618,60.482474,173.717646,154.064606,110.319450,114.100657,54.560647,14.405755,172.257740,3.907494,60.718318,50.740548,152.041666,174.402860,150.049004,171.364629,110.631879,169.275743,-0.069123,-2.259842,32.025740,-235.647290,167.603758,3.696832,33.911524,12.564011,28.648652,1479.294614,-15.739378,451884.047747,0.967125,20.031244,2.743768,3.477440,0.075526,0.053780,117.300539,90.495129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803951,71.857968,96.842617,100.000000,39.890875,41.443038,59.608546,44.212941,23.746835,27.887441,52.791925,1677.246094,34.030001,0.014148,75.428165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.992131,60.495978,173.879395,154.120263,110.332055,114.116333,54.428196,14.405755,172.204133,3.910669,60.422372,50.904935,152.048614,174.381921,150.040765,171.493545,110.610829,169.359485,-0.069270,-2.257521,32.025740,-235.648597,168.320351,3.700054,33.894268,12.619112,42.649323,2207.588862,0.328591,452062.244822,0.967035,20.012777,2.788633,3.471025,0.076628,0.053164,117.243063,90.458198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788315,71.856860,96.883185,100.000000,39.906679,41.443038,59.608546,44.148805,23.746835,27.887441,52.804723,1662.597656,34.065088,0.014284,75.419343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.120190,60.495978,173.817621,154.120263,110.293703,114.128488,54.262556,14.408038,172.219982,3.912465,60.410440,50.664212,152.070988,174.490535,150.055592,171.416946,110.624839,169.392131,-0.069097,-2.257519,32.025740,-235.638146,167.867911,3.701743,33.940769,12.576812,47.326042,2457.140165,0.825634,452280.821263,0.963228,20.037115,2.797160,3.462399,0.076082,0.053952,117.182641,90.467668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785413,71.844442,96.905458,100.000000,39.915172,41.443038,59.608546,44.206041,23.746835,27.887441,52.809093,1673.583984,34.026774,0.014102,75.411979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.095304,60.411919,173.836756,154.087820,110.248985,114.145457,54.446740,14.405898,172.148380,3.916216,60.562264,50.651025,152.045822,174.317284,150.041767,171.357111,110.673266,169.246012,-0.069029,-2.258687,32.025740,-235.648127,168.277583,3.705572,33.819316,12.574595,47.767732,2471.682782,0.557026,452555.820067,0.969573,20.236651,2.852572,3.478135,0.075551,0.053536,117.175277,90.447927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777373,71.824829,96.911201,100.000000,39.923078,41.443038,59.608546,44.206165,23.746835,27.887441,52.811727,1666.259766,34.034329,0.014289,75.423920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.193848,60.431487,173.787876,154.056216,110.261578,114.150788,54.470510,14.405470,172.145500,3.918779,60.710677,50.897015,152.060693,174.324545,150.057815,171.338756,110.693923,169.247869,-0.069184,-2.259257,32.025740,-235.649699,167.929953,3.708175,33.878474,12.576380,31.368068,1622.393963,0.500668,452471.351589,0.969904,20.104605,2.851954,3.468016,0.075888,0.053532,117.110047,90.473923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807762,71.823263,96.955107,100.000000,39.924065,41.443038,59.608546,44.154423,23.746835,27.887441,52.817447,1677.246094,33.972953,0.014158,75.421397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.248038,60.517200,173.856098,154.111872,110.311894,114.154584,54.475911,14.403472,172.223260,3.920733,60.624866,50.829880,152.057261,174.348393,150.069198,171.409283,110.720482,169.359650,-0.069412,-2.261001,32.025740,-235.649083,167.749949,3.710262,33.903302,12.651116,144.318425,7463.581414,0.496268,452325.588971,0.967080,20.046186,2.743570,3.470121,0.078034,0.052844,117.057757,90.494613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815210,71.854294,96.992537,100.000000,39.936879,41.443038,59.608546,44.086700,23.746835,27.887441,52.822333,1658.935547,34.064385,0.014227,75.411348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.090781,60.472276,173.830956,154.147112,110.350685,114.165234,54.474009,14.408752,172.255834,3.922572,60.308851,50.707159,152.070873,174.493702,150.074482,171.510721,110.720794,169.372929,-0.069656,-2.261584,32.025740,-235.641843,168.524360,3.711965,33.978200,12.613234,4.505065,232.992357,0.754214,452251.240620,0.964666,19.964278,2.723675,3.462334,0.076068,0.053200,116.953818,90.445905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804379,71.880337,97.008941,100.000000,39.949009,41.443038,59.608546,44.039885,23.746835,27.887441,52.832491,1673.583984,33.987305,0.014105,75.419122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.146182,60.472276,173.894743,154.147112,110.405848,114.174338,54.442570,14.402187,172.244040,3.924535,60.343188,50.692310,152.072970,174.404854,150.045795,171.496170,110.728070,169.269400,-0.069622,-2.263341,32.025740,-235.651674,167.709670,3.713424,33.872938,12.655046,102.103846,5283.643160,0.163859,452293.915717,0.963677,19.994256,2.742987,3.459958,0.076644,0.053055,116.837508,90.435116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801278,71.855715,97.023972,100.000000,39.958230,41.443038,59.608546,44.108432,23.746835,27.887441,52.835753,1658.935547,34.002289,0.014255,75.420997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.103409,60.362310,173.870497,154.046987,110.446009,114.181158,54.420638,14.407610,172.180002,3.926179,60.467140,50.723236,152.078600,174.477674,150.078046,171.481058,110.715545,169.238257,-0.069596,-2.264506,32.025740,-235.646251,167.988547,3.715043,33.927102,12.687771,70.785547,3664.468210,5.264161,452396.396037,0.967014,20.111204,2.748122,3.470318,0.075624,0.052678,116.784143,90.393936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807441,71.885462,97.057904,100.000000,39.975653,41.443038,59.608546,44.065163,23.746835,27.887441,52.835165,1677.246094,34.028757,0.014170,75.416164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.042647,60.399241,173.756969,154.034401,110.469378,114.189546,54.487593,14.404756,172.187281,3.929292,60.541685,50.733539,152.056769,174.437850,150.063003,171.407471,110.741627,169.327797,-0.069601,-2.264533,32.025740,-235.648125,167.775707,3.717826,33.875012,12.682903,133.937075,6925.213741,0.232109,452369.788531,0.966474,20.054133,2.698367,3.467756,0.077871,0.052754,116.739624,90.400364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816748,71.880255,97.090021,100.000000,39.976942,41.443038,59.608546,44.070690,23.746835,27.887441,52.842628,1658.935547,34.033319,0.014286,75.415098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.142906,60.440306,173.889018,154.063767,110.457045,114.200241,54.428274,14.409608,172.150946,3.931875,60.603690,50.702492,152.061960,174.425853,150.032476,171.402707,110.682932,169.221155,-0.069543,-2.264534,32.025740,-235.645560,167.493237,3.720218,33.878023,12.630164,52.151291,2699.420161,0.334951,452294.689099,0.967547,19.988224,2.698108,3.470233,0.075421,0.053316,116.751345,90.390958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799602,71.861496,97.075458,100.000000,39.984020,41.443038,59.608546,44.088308,23.746835,27.887441,52.847149,1673.583984,34.029821,0.014136,75.417229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.057901,60.523539,173.762166,154.078870,110.499842,114.208036,54.407586,14.411035,172.141096,3.934537,60.799291,50.878052,152.059067,174.353503,150.049723,171.404949,110.694194,169.262413,-0.069551,-2.264630,32.025740,-235.642336,168.658475,3.722588,33.832154,12.650160,143.609422,7436.241295,0.177166,452376.882544,0.967814,20.087795,2.708772,3.472178,0.076397,0.053752,116.950999,90.408559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818433,71.883178,97.097752,100.000000,39.993046,41.443038,59.608546,44.022307,23.746835,27.887441,52.854195,1658.935547,33.972574,0.014304,75.418610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.112468,60.592442,173.734492,154.125017,110.511849,114.218676,54.455725,14.407325,172.188542,3.937470,60.761182,50.787438,152.054640,174.420461,150.052507,171.342730,110.770835,169.205976,-0.069530,-2.266375,32.025740,-235.643270,168.635839,3.725636,33.877717,12.695795,38.673696,2000.792851,0.454509,452525.037402,0.966935,20.025536,2.723700,3.467869,0.075951,0.053654,116.988581,90.445243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814002,71.876275,97.122899,100.000000,39.994534,41.443038,59.608546,44.054003,23.746835,27.887441,52.864301,1673.583984,34.031913,0.014163,75.414936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.179167,60.581969,173.729800,154.126695,110.492295,114.236332,54.286068,14.411321,172.165897,3.939939,60.681099,50.720611,152.059791,174.389613,150.049688,171.391381,110.728779,169.229234,-0.069603,-2.266365,32.025740,-235.641561,167.567718,3.728138,33.891672,12.679243,146.438360,7599.700307,0.165275,452724.050097,0.969388,20.196361,2.729374,3.471224,0.078547,0.053044,117.034528,90.440299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805529,71.867408,97.144533,100.000000,40.006012,41.443038,59.608546,44.009931,23.746835,27.887441,52.874207,1658.935547,34.018137,0.014307,75.412703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.090708,60.581969,173.831825,154.126695,110.493176,114.251700,54.453717,14.402901,172.184772,3.943308,60.736671,50.696922,152.067555,174.380539,150.044548,171.352974,110.704374,169.256238,-0.069784,-2.265818,32.025740,-235.649164,168.057422,3.731356,33.880078,12.624232,3.851266,199.253486,0.613182,452655.740594,0.967639,20.209023,2.629566,3.466892,0.076193,0.053289,117.067718,90.480968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792030,71.879612,97.161572,100.000000,40.014150,41.443038,59.608546,43.961328,23.746835,27.887441,52.880311,1673.583984,33.996916,0.014170,75.422062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.117742,60.574527,173.726275,154.111592,110.509637,114.262387,54.506058,14.409894,172.171661,3.945731,60.773163,50.565518,152.053646,174.268115,150.048470,171.371212,110.736286,169.264700,-0.069645,-2.267409,32.025740,-235.640374,167.977941,3.734289,33.856332,12.610782,126.847257,6556.412980,0.161750,452748.840087,0.969367,20.129869,2.681171,3.462190,0.075722,0.053441,117.086436,90.478775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803369,71.885954,97.187542,100.000000,40.029637,41.443038,59.608546,43.993876,23.746835,27.887441,52.886498,1666.259766,34.072138,0.014278,75.414476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.002201,60.598781,173.681107,154.107677,110.541248,114.269962,54.440231,14.403900,172.057472,3.948439,60.883631,50.711891,152.063286,174.354547,150.044830,171.260097,110.724073,169.236505,-0.069596,-2.269168,32.025740,-235.649472,168.210975,3.737325,33.872199,12.626216,55.051601,2848.918261,6.164444,452934.291268,0.968389,20.220972,2.716661,3.470341,0.078451,0.053530,117.075092,90.467494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810600,71.891926,97.208113,100.000000,40.030991,41.443038,59.608546,43.965260,23.746835,27.887441,52.893003,1677.246094,34.039774,0.014186,75.413002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.069432,60.660519,173.770728,154.146553,110.544024,114.279066,54.459687,14.400190,172.154930,3.952891,60.845310,50.658475,152.089730,174.362124,150.054615,171.364604,110.734770,169.210268,-0.069669,-2.271498,32.025740,-235.647791,168.040516,3.741441,33.911469,12.608330,149.611054,7739.600280,0.186985,452875.088289,0.966957,20.185676,2.688220,3.466363,0.078314,0.052668,117.158484,90.495861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816304,71.948537,97.212139,100.000000,40.047897,41.443038,59.608546,43.908359,23.746835,27.887441,52.903260,1658.935547,34.020734,0.014235,75.419701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.189049,60.616420,173.795518,154.167809,110.547000,114.286770,54.476768,14.406326,172.193753,3.956379,60.657757,50.650154,152.063033,174.466084,150.047237,171.424035,110.694318,169.277456,-0.069679,-2.273855,32.025740,-235.640185,167.954631,3.744788,33.851230,12.608690,25.629454,1325.433729,0.431763,453059.690048,0.970712,20.329061,2.688861,3.473469,0.075702,0.053170,117.222536,90.475948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797042,71.956647,97.187551,100.000000,40.055324,41.443038,59.608546,43.960711,23.746835,27.887441,52.913838,1673.583984,34.006976,0.014172,75.418278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.053308,60.616420,173.850438,154.167809,110.557553,114.300640,54.433078,14.403614,172.180745,3.960426,60.623437,50.629250,152.077123,174.343792,150.065162,171.472173,110.671997,169.278499,-0.069575,-2.277387,32.025740,-235.647470,167.244952,3.748942,33.951515,12.635483,84.344965,4365.422338,0.158776,453109.223837,0.969169,20.321453,2.667393,3.470595,0.076272,0.053201,117.288072,90.445818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782166,71.959611,97.172930,100.000000,40.063837,41.443038,59.608546,43.885688,23.746835,27.887441,52.918770,1662.597656,34.025097,0.014319,75.415695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.176781,60.558542,173.916160,154.120822,110.547222,114.320497,54.468063,14.409180,172.197588,3.965156,60.518796,50.685820,152.085545,174.449635,150.067524,171.513267,110.689385,169.292880,-0.069874,-2.282080,32.025740,-235.641578,168.000069,3.753289,33.848327,12.619508,11.027499,570.381066,0.924796,453067.942729,0.966279,20.154150,2.735425,3.462818,0.077072,0.053077,117.299046,90.448616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773123,72.028003,97.182543,100.000000,40.075313,41.443038,59.608546,43.925965,23.746835,27.887441,52.924734,1677.246094,33.998394,0.014162,75.416837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.123970,60.527949,173.940033,154.103482,110.539217,114.333503,54.425693,14.406040,172.261948,3.969790,60.394769,50.627290,152.084910,174.478722,150.076390,171.528056,110.704603,169.331693,-0.069858,-2.283862,32.025740,-235.643737,167.416737,3.757692,33.896468,12.597439,100.369687,5195.514903,0.281848,453280.749153,0.970056,20.293978,2.758172,3.473306,0.075699,0.052919,117.215838,90.491332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789445,72.045109,97.166630,100.000000,40.095088,41.443038,59.608546,43.860192,23.746835,27.887441,52.929407,1658.935547,34.023799,0.014298,75.411877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.192450,60.453811,173.873712,154.077472,110.559708,114.341930,54.415034,14.410464,172.277813,3.973662,60.424980,50.590454,152.071501,174.491325,150.070550,171.522375,110.689347,169.349992,-0.069989,-2.285633,32.025740,-235.637516,167.948980,3.761630,33.834245,12.664729,74.598320,3862.247798,2.151335,453136.384015,0.966830,20.108897,2.746687,3.466069,0.076166,0.053607,117.168829,90.484638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785559,72.039992,97.171648,100.000000,40.108781,41.443038,59.608546,43.875733,23.746835,27.887441,52.935385,1669.921875,34.032832,0.014145,75.422062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.164749,60.412194,173.941190,154.031045,110.581907,114.348774,54.447393,14.405755,172.270652,3.977846,60.433560,50.622294,152.084775,174.500684,150.056489,171.554173,110.652748,169.414497,-0.070018,-2.287370,32.025740,-235.650067,167.018018,3.765457,33.921224,12.635501,34.997214,1810.866276,0.236638,453153.285647,0.968736,20.132681,2.747395,3.470197,0.075938,0.053521,117.135627,90.482039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808389,72.054482,97.161026,100.000000,40.106693,41.443038,59.608546,43.823824,23.746835,27.887441,52.936801,1673.583984,33.979011,0.014317,75.420903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.071261,60.412194,173.930291,154.031045,110.605982,114.361725,54.451828,14.407182,172.235306,3.982553,60.423122,50.631518,152.067614,174.548896,150.083758,171.507847,110.617483,169.354056,-0.070094,-2.289119,32.025740,-235.645863,167.912413,3.769953,33.877176,12.547495,40.801491,2111.025886,0.317830,453055.036058,0.967353,19.988042,2.770160,3.464141,0.075569,0.053062,117.134430,90.436642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788360,72.041544,97.146935,100.000000,40.127753,41.443038,59.608546,43.825726,23.746835,27.887441,52.939537,1658.935547,34.030091,0.014198,75.420963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.147690,60.414950,173.947417,154.045309,110.647078,114.374670,54.479451,14.407753,172.314490,3.987197,60.389382,50.658566,152.067238,174.496629,150.049932,171.443226,110.614336,169.420250,-0.070062,-2.290869,32.025740,-235.645455,168.058685,3.774209,33.926669,12.677837,68.544798,3544.637047,0.677997,453123.888135,0.967317,19.974935,2.833220,3.467399,0.075962,0.054323,117.048307,90.448009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764290,72.006775,97.126448,100.000000,40.141005,41.443038,59.608546,43.861668,23.746835,27.887441,52.944352,1669.921875,34.034130,0.014178,75.421005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
