OSU 80 Ton Compressor Load Stand
50.016567,60.408887,173.921194,154.049783,110.700244,114.386100,54.542047,14.403757,172.207855,3.991950,60.455749,50.572702,152.067537,174.487235,150.053272,171.579881,110.650069,169.368914,-0.070091,-2.292651,32.025740,-235.651085,168.628845,3.778962,34.010781,12.557484,69.755356,3603.098367,0.582620,453326.081678,0.969334,20.071243,2.843691,3.473655,0.075811,0.053830,117.046035,90.429056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799896,72.018692,97.155893,100.000000,40.150180,41.443038,59.608546,43.807917,23.746835,27.887441,52.949051,1658.935547,34.004759,0.014330,75.415056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.096819,60.406407,173.876880,154.047826,110.747304,114.401365,54.518845,14.398192,172.248543,3.997236,60.416791,50.582893,152.046567,174.460894,150.002601,171.582790,110.637211,169.379509,-0.070144,-2.294970,32.025740,-235.652566,168.415741,3.783992,33.861958,12.613270,65.903961,3405.609631,0.346372,453328.732776,0.967335,19.995254,2.873992,3.468702,0.075765,0.053300,117.074960,90.384293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768227,71.990831,97.119514,100.000000,40.165109,41.443038,59.608546,43.824590,23.746835,27.887441,52.954919,1673.583984,33.989848,0.014217,75.415064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.110029,60.407509,173.866158,154.053699,110.735639,114.407456,54.501004,14.407468,172.161881,4.001611,60.499077,50.424370,152.069596,174.443833,150.020366,171.417190,110.627082,169.430085,-0.070154,-2.296110,32.025740,-235.642147,167.521770,3.788503,33.855810,12.582402,59.676240,3084.799505,0.341200,453391.593495,0.969092,20.124344,2.817200,3.477272,0.075760,0.053171,117.159303,90.412831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793435,71.970851,97.130945,100.000000,40.169365,41.443038,59.608546,43.806179,23.746835,27.887441,52.959396,1662.597656,34.035338,0.014347,75.415141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.081384,60.407509,173.914580,154.053699,110.734526,114.408927,54.469077,14.403044,172.179521,4.005059,60.638928,50.549572,152.074948,174.394260,150.045497,171.452696,110.638403,169.319881,-0.070254,-2.297271,32.025740,-235.647061,168.289903,3.792164,33.820704,12.619617,40.139617,2076.123606,0.360560,453412.190227,0.967920,20.039112,2.834406,3.470817,0.075591,0.052405,117.196898,90.402127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796802,71.985800,97.109465,100.000000,40.177386,41.443038,59.608546,43.788112,23.746835,27.887441,52.964061,1677.246094,34.009140,0.014198,75.422582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.103423,60.459598,173.868191,154.069081,110.727439,114.409650,54.425662,14.405042,172.229896,4.008219,60.682331,50.617844,152.074011,174.369593,150.021371,171.508477,110.651536,169.275845,-0.070338,-2.299034,32.025740,-235.649310,167.855451,3.795164,34.005660,12.573441,131.936245,6829.523323,0.398091,453450.226920,0.968010,20.026603,2.865279,3.469688,0.075777,0.053258,117.268540,90.366938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773365,71.968633,97.099476,100.000000,40.190340,41.443038,59.608546,43.790484,23.746835,27.887441,52.971487,1658.935547,34.022014,0.014289,75.420639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.111348,60.530981,173.866658,154.129772,110.726271,114.414237,54.440792,14.401902,172.197992,4.011541,60.617686,50.577181,152.081396,174.410458,150.047780,171.489203,110.677620,169.298498,-0.070228,-2.300800,32.025740,-235.649673,167.477536,3.798200,33.827754,12.642768,-9.374443,-485.122059,0.592306,453452.181450,0.969199,20.056123,2.808749,3.472639,0.075301,0.053476,117.313318,90.367288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792240,71.999878,97.081324,100.000000,40.197704,41.443038,59.608546,43.768362,23.746835,27.887441,52.976690,1673.583984,34.030290,0.014175,75.417928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.099576,60.511412,173.870688,154.137043,110.693340,114.424871,54.466381,14.403900,172.110426,4.014130,60.608518,50.638469,152.085429,174.352584,150.036999,171.388198,110.725935,169.308658,-0.070199,-2.303151,32.025740,-235.646531,167.704203,3.800410,33.901372,12.684201,145.035419,7501.973922,0.180115,453485.002004,0.969643,20.085500,2.777544,3.470186,0.075533,0.052437,117.297588,90.352700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778392,71.945083,97.040706,100.000000,40.209530,41.443038,59.608546,43.750726,23.746835,27.887441,52.986285,1658.935547,33.996375,0.014325,75.419607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.026301,60.524091,173.906120,154.136764,110.724304,114.437451,54.432766,14.407468,172.214508,4.018415,60.606834,50.612798,152.087428,174.498307,150.030640,171.489390,110.706118,169.362177,-0.070233,-2.307811,32.025740,-235.640677,167.325164,3.804225,33.876274,12.645039,40.697294,2106.372249,-2.535165,453546.138571,0.969427,20.148716,2.760757,3.469606,0.076214,0.053635,117.346335,90.323911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796767,71.951820,97.030233,100.000000,40.223804,41.443038,59.608546,43.740041,23.746835,27.887441,52.993098,1673.583984,33.985358,0.014201,75.417425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.131648,60.524091,173.917812,154.136764,110.779199,114.443584,54.517170,14.407325,172.235612,4.020767,60.517540,50.627437,152.094813,174.515504,150.029682,171.549875,110.749177,169.336079,-0.070332,-2.308970,32.025740,-235.643923,168.057930,3.806375,33.925731,12.675439,112.622307,5819.974867,0.163907,453463.081090,0.969262,20.141277,2.716611,3.470502,0.075374,0.052800,117.338366,90.333123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801531,71.945807,97.033343,100.000000,40.234109,41.443038,59.608546,43.768499,23.746835,27.887441,52.999620,1662.597656,34.074861,0.014330,75.486133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.041024,60.484954,173.983948,154.126695,110.799486,114.453471,54.486506,14.405470,172.281317,4.023903,60.308808,50.594394,152.101799,174.432511,150.041626,171.552583,110.742534,169.393970,-0.070534,-2.310716,32.025740,-235.646758,167.579488,3.808892,33.868521,12.662781,4.213592,217.868035,0.585120,453635.256258,0.971562,20.229503,2.758389,3.476294,0.075725,0.053181,117.290476,90.307684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781370,71.912863,97.029814,100.000000,40.243305,41.443038,59.608546,43.700343,23.746835,27.887441,53.003442,1677.246094,34.017362,0.014229,75.414033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.105739,60.366995,173.980656,154.065725,110.827869,114.464907,54.436021,14.404899,172.266364,4.026505,60.189553,50.590412,152.085934,174.443064,150.074756,171.481280,110.764293,169.372668,-0.070705,-2.311304,32.025740,-235.652067,167.595560,3.811451,33.911235,12.605282,151.142090,7822.202344,0.211039,453480.129085,0.967869,20.120915,2.704621,3.469222,0.077640,0.052762,117.284557,90.347376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797622,71.928661,97.039043,100.000000,40.261666,41.443038,59.608546,43.737725,23.746835,27.887441,53.008933,1658.935547,34.035086,0.014296,75.411655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.054081,60.282110,173.942420,153.986577,110.818656,114.477187,54.500389,14.404756,172.353496,4.028786,60.175204,50.557619,152.079790,174.491833,150.055293,171.498902,110.715816,169.500342,-0.070600,-2.311321,32.025740,-235.646982,168.268773,3.813456,33.973188,12.558349,6.189585,319.957205,5.652070,453550.116530,0.970325,20.175180,2.735013,3.476826,0.076855,0.052908,117.211636,90.381653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804178,71.924436,97.084722,100.000000,40.274200,41.443038,59.608546,43.691251,23.746835,27.887441,53.007167,1673.583984,34.071561,0.014199,75.416522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.963570,60.294788,173.869965,153.960567,110.823283,114.484909,54.459893,14.401046,172.254175,4.033053,60.463023,50.497868,152.072931,174.408947,150.045375,171.494703,110.763906,169.362938,-0.070445,-2.311339,32.025740,-235.648569,167.313358,3.817517,33.937884,12.642677,108.292829,5602.126468,0.157337,453320.469883,0.969640,19.990510,2.704517,3.472270,0.075889,0.054106,117.240912,90.463680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803310,71.971593,97.089322,100.000000,40.289720,41.443038,59.608546,43.703326,23.746835,27.887441,53.007485,1658.935547,34.036114,0.014335,75.416027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.073357,60.294788,173.822303,153.960567,110.783804,114.494079,54.492809,14.401902,172.230843,4.035972,60.645474,50.602684,152.033097,174.441212,150.019127,171.418796,110.763034,169.346654,-0.070558,-2.311321,32.025740,-235.646732,168.136045,3.820620,33.933286,12.608690,-3.195056,-165.184490,3.844538,453393.156890,0.969479,19.958873,2.805356,3.475090,0.075101,0.053267,117.258530,90.437262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800383,71.945076,97.076774,100.000000,40.289900,41.443038,59.608546,43.741396,23.746835,27.887441,53.011412,1677.246094,34.005336,0.014219,75.418397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.041505,60.386012,173.852503,153.985458,110.790984,114.497137,54.429869,14.403614,172.308717,4.039402,60.518659,50.675869,152.026852,174.412988,149.985497,171.545513,110.747073,169.264787,-0.070529,-2.311317,32.025740,-235.647470,167.623154,3.824022,33.870775,12.593076,148.708723,7697.135839,0.220068,453407.727858,0.972231,20.064947,2.700911,3.479935,0.075692,0.053647,117.238352,90.412420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789812,71.938672,97.056140,100.000000,40.305838,41.443038,59.608546,43.673102,23.746835,27.887441,53.019673,1658.935547,34.069398,0.014366,75.418244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.067792,60.458220,173.828597,154.052300,110.827100,114.501728,54.503095,14.404328,172.256150,4.043167,60.353148,50.532013,152.044378,174.391454,149.993944,171.494236,110.762875,169.371281,-0.070589,-2.311323,32.025740,-235.647737,167.734000,3.827447,33.924397,12.678450,33.333716,1723.028871,-7.442311,453356.683163,0.969379,19.951675,2.695103,3.471353,0.075093,0.053707,117.195051,90.412786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802769,71.946215,97.064950,100.000000,40.307713,41.443038,59.608546,43.679147,23.746835,27.887441,53.024043,1677.246094,34.010096,0.014177,75.417817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.996096,60.383256,173.847594,154.038876,110.897463,114.510865,54.446606,14.407753,172.266603,4.047006,60.254416,50.643784,152.052941,174.458677,149.996446,171.578173,110.817584,169.372257,-0.070881,-2.311808,32.025740,-235.641535,167.894384,3.831411,33.832965,12.667397,67.671566,3501.590902,0.160066,453563.616890,0.971440,20.075743,2.677470,3.474166,0.075119,0.053714,117.158929,90.441215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783089,71.932794,97.069035,100.000000,40.324968,41.443038,59.608546,43.653946,23.746835,27.887441,53.032856,1666.259766,34.031552,0.014348,75.414792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.099084,60.383256,173.993590,154.038876,110.901023,114.519278,54.484154,14.403900,172.269777,4.051021,60.188854,50.701982,152.055894,174.534000,150.045781,171.529175,110.784221,169.392890,-0.070938,-2.312955,32.025740,-235.646531,167.749398,3.835482,33.916464,12.669038,70.941287,3668.249290,0.713829,453634.905369,0.969799,20.120845,2.705366,3.471865,0.075551,0.053063,117.145849,90.420852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801263,71.941814,97.075770,100.000000,40.327101,41.443038,59.608546,43.682150,23.746835,27.887441,53.033716,1673.583984,34.046463,0.014187,75.413888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.017309,60.303056,174.140801,153.987695,110.917376,114.526183,54.504828,14.402901,172.471768,4.054642,59.710830,50.944802,152.047175,174.685626,150.040082,171.685613,110.784141,169.542889,-0.070912,-2.312959,32.025740,-235.651451,168.209160,3.839475,33.956780,12.670679,37.504388,1938.550451,0.352083,453499.043721,0.972221,20.119837,2.651057,3.477223,0.076239,0.053658,117.082835,90.419960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798776,71.932710,97.073276,100.000000,40.356060,41.443038,59.608546,43.616305,23.746835,27.887441,53.033727,1669.921875,34.052251,0.014299,75.417664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.095997,60.160848,174.183708,153.931201,110.971728,114.537591,54.449218,14.406469,172.537769,4.059014,59.497566,50.782521,152.042048,174.772131,150.031901,171.753883,110.805861,169.558046,-0.070805,-2.314720,32.025740,-235.647393,168.109448,3.843493,33.961810,12.623024,42.980586,2223.876592,0.335448,453521.871882,0.969426,20.013627,2.692884,3.472989,0.077617,0.053180,117.049341,90.442996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775731,71.905997,97.102171,100.000000,40.375080,41.443038,59.608546,43.649431,23.746835,27.887441,53.037158,1662.597656,34.108956,0.014219,75.415806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.970171,59.936796,174.068631,153.766477,111.008912,114.560442,54.516899,14.404328,172.470907,4.064572,59.783531,50.552156,152.037541,174.583503,150.060073,171.720124,110.825037,169.578433,-0.070705,-2.313529,32.025740,-235.646266,167.512431,3.848694,33.996248,12.611593,74.732339,3861.956945,0.635827,453499.702926,0.970653,20.017746,2.754473,3.481611,0.075690,0.054560,117.020792,90.456135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782419,71.906872,97.111591,100.000000,40.394415,41.443038,59.608546,43.612785,23.746835,27.887441,53.032448,1669.921875,34.069344,0.014280,75.493855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.958847,59.995495,174.142141,153.711383,110.996310,114.573567,54.468759,14.406897,172.369039,4.068972,60.116142,50.442155,152.014293,174.575766,150.051972,171.618387,110.777730,169.568432,-0.070852,-2.311770,32.025740,-235.641738,168.388062,3.853103,33.907954,12.636475,76.522033,3957.938216,0.553927,453222.326541,0.969697,19.794402,2.738966,3.476998,0.076126,0.053310,117.046965,90.453514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781045,71.897635,97.121054,100.000000,40.404520,41.443038,59.608546,43.649544,23.746835,27.887441,53.020486,1673.583984,34.062726,0.014320,75.411305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.019913,59.995495,174.040918,153.711383,110.983507,114.583504,54.441911,14.406611,172.379704,4.073403,60.357664,50.393951,151.957912,174.581533,150.022444,171.648741,110.782608,169.514767,-0.070951,-2.311204,32.025740,-235.646924,167.523035,3.857490,33.959845,12.653658,40.164562,2078.450425,0.319033,453041.189177,0.970792,19.700138,2.728147,3.483451,0.075407,0.053312,117.072266,90.430953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764160,71.908945,97.118368,100.000000,40.419990,41.443038,59.608546,43.644570,23.746835,27.887441,53.023160,1662.597656,34.020607,0.014277,75.419761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.969179,60.168841,174.008647,153.831359,110.974464,114.591348,54.488314,14.406040,172.356579,4.078439,60.541410,50.518619,151.961207,174.462036,149.974430,171.498393,110.761166,169.404988,-0.070815,-2.311206,32.025740,-235.643574,168.524912,3.862665,33.883883,12.626522,67.037117,3466.106917,0.311831,453292.814543,0.972155,19.770530,2.771354,3.485712,0.075442,0.053046,117.102496,90.421168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770257,71.890186,97.152489,100.000000,40.418467,41.443038,59.608546,43.603623,23.746835,27.887441,53.032464,1669.921875,34.064872,0.014258,75.473996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.045185,60.331443,173.877557,153.966160,110.941660,114.596845,54.489373,14.405327,172.323995,4.082313,60.686999,50.437499,151.957277,174.514161,149.970110,171.475678,110.789033,169.463857,-0.070815,-2.310024,32.025740,-235.642817,167.887226,3.866763,33.946448,12.698085,40.885877,2113.934410,0.593184,453270.190457,0.971413,19.707499,2.744477,3.479433,0.076229,0.053373,117.142763,90.504787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773426,71.909908,97.173549,100.000000,40.433360,41.443038,59.608546,43.619155,23.746835,27.887441,53.034376,1677.246094,34.071002,0.014330,75.416684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.945615,60.442511,173.802560,154.071319,110.903607,114.594540,54.460816,14.409894,172.183102,4.085997,60.743431,50.479426,151.967099,174.376572,149.960949,171.473888,110.770595,169.412922,-0.070791,-2.308252,32.025740,-235.638904,167.246174,3.870119,33.844252,12.672896,39.588150,2047.910930,0.355894,453645.039822,0.972183,19.933207,2.720901,3.482320,0.076157,0.053796,117.139788,90.492809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770480,71.907797,97.201068,100.000000,40.430804,41.443038,59.608546,43.569385,23.746835,27.887441,53.046291,1658.935547,33.992624,0.014287,75.452397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.033926,60.442511,173.859178,154.071319,110.896419,114.589215,54.493302,14.403044,172.184587,4.089122,60.897444,50.429368,152.015358,174.400639,149.953067,171.412441,110.767697,169.344367,-0.070768,-2.306483,32.025740,-235.646407,167.566294,3.873343,33.866249,12.606725,68.860394,3560.052221,0.582625,453786.756313,0.971006,20.017378,2.717177,3.474411,0.076267,0.053194,117.177422,90.516584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760629,71.909977,97.208579,100.000000,40.435311,41.443038,59.608546,43.612647,23.746835,27.887441,53.056457,1669.921875,34.020265,0.014203,75.415107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.943492,60.534012,173.741920,154.123898,110.864652,114.578510,54.455076,14.404328,172.214473,4.092354,60.939960,50.545496,152.007338,174.364790,149.965934,171.409650,110.780394,169.374872,-0.070689,-2.306438,32.025740,-235.645776,167.529236,3.876632,33.851140,12.610908,60.249978,3117.084114,0.602843,454062.747141,0.973911,20.231213,2.714726,3.479836,0.076523,0.052724,117.230936,90.537273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753925,71.923162,97.222679,100.000000,40.447017,41.443038,59.608546,43.600560,23.746835,27.887441,53.068421,1669.921875,33.966408,0.014386,75.413803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.891584,60.608152,173.764926,154.175080,110.805101,114.573145,54.480538,14.405042,172.063517,4.095036,60.885151,50.604849,152.022247,174.311684,149.958072,171.423891,110.752843,169.319757,-0.070873,-2.306421,32.025740,-235.645390,168.273138,3.879174,33.864987,12.671328,64.310917,3325.625239,0.346068,453974.955403,0.971397,20.140058,2.689502,3.474826,0.074845,0.053335,117.211832,90.536230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751566,71.901352,97.228077,100.000000,40.450534,41.443038,59.608546,43.595582,23.746835,27.887441,53.078469,1673.583984,33.950433,0.014270,75.411527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.023946,60.605947,173.842937,154.185429,110.772688,114.567830,54.492507,14.407325,172.205049,4.096523,60.684558,50.570746,152.030252,174.324437,149.985865,171.398794,110.741174,169.373298,-0.070815,-2.306407,32.025740,-235.643433,168.286842,3.880773,33.906890,12.565020,66.530335,3439.639354,0.396057,454114.677945,0.974158,20.324907,2.689320,3.478770,0.076314,0.053715,117.225414,90.508490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743312,71.903055,97.239147,100.000000,40.460773,41.443038,59.608546,43.615318,23.746835,27.887441,53.085355,1658.935547,33.977353,0.014290,75.416019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.926843,60.508932,173.859174,154.135645,110.746960,114.560933,54.447255,14.402187,172.113290,4.097913,60.529432,50.490725,152.038813,174.446241,149.987985,171.394309,110.727609,169.327677,-0.070818,-2.306393,32.025740,-235.649387,168.611122,3.882134,33.826564,12.590876,11.304340,584.923683,0.371517,454304.617362,0.974962,20.452685,2.694257,3.482850,0.075991,0.053330,117.152945,90.471517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749362,71.866445,97.249097,100.000000,40.469341,41.443038,59.608546,43.537673,23.746835,27.887441,53.092105,1677.246094,33.967346,0.014276,75.421985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.990954,60.508932,173.867047,154.135645,110.720499,114.555578,54.532553,14.403472,172.155760,4.098635,60.591549,50.608965,152.043245,174.359517,150.031961,171.449865,110.779506,169.347571,-0.070946,-2.306396,32.025740,-235.645653,168.007087,3.882971,33.858514,12.668299,148.212345,7656.998217,0.358330,454199.269628,0.971863,20.313790,2.727894,3.475194,0.075660,0.053637,117.123466,90.484099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769571,71.885362,97.299376,100.000000,40.486719,41.443038,59.608546,43.581415,23.746835,27.887441,53.093363,1658.935547,33.938858,0.014371,75.422693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.956461,60.475859,173.851416,154.073556,110.678123,114.547207,54.429739,14.404756,172.135471,4.098836,60.563482,50.466167,152.052707,174.288170,150.039926,171.323048,110.797979,169.379707,-0.070915,-2.306395,32.025740,-235.646818,168.239078,3.883049,33.772203,12.608275,48.663136,2518.800861,2.112262,454135.257575,0.974441,20.317026,2.722742,3.482279,0.075161,0.052851,117.063932,90.498543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754195,71.896107,97.328987,100.000000,40.488914,41.443038,59.608546,43.539884,23.746835,27.887441,53.097341,1673.583984,33.971709,0.014236,75.414885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.934025,60.483852,173.839579,154.076632,110.617295,114.536504,54.450181,14.404328,172.114613,4.099292,60.719856,50.517881,152.030060,174.373296,150.011141,171.453003,110.817883,169.324104,-0.070909,-2.306404,32.025740,-235.644633,167.775442,3.883518,33.898217,12.576866,149.107121,7714.877832,0.160906,453948.901333,0.971500,20.250820,2.679008,3.477970,0.076221,0.053052,117.007391,90.576845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765100,71.879245,97.374925,100.000000,40.506046,41.443038,59.608546,43.548840,23.746835,27.887441,53.104956,1658.935547,33.992029,0.014376,75.415772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.968435,60.532910,173.740036,154.096210,110.601653,114.531181,54.389303,14.403329,172.216089,4.098643,60.684484,50.547583,152.033473,174.378187,149.995175,171.416963,110.768427,169.333389,-0.070936,-2.306404,32.025740,-235.644978,168.195719,3.882718,33.791441,12.659644,40.339124,2089.502814,0.490271,453855.231234,0.973918,20.253360,2.673719,3.480059,0.076712,0.052796,117.022775,90.537589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748912,71.856474,97.378988,100.000000,40.515085,41.443038,59.608546,43.550341,23.746835,27.887441,53.110434,1669.921875,33.934512,0.014256,75.410734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.972670,60.542832,173.858616,154.108796,110.593496,114.526641,54.445627,14.404613,172.156085,4.099024,60.620606,50.496887,152.056005,174.404172,150.015103,171.413032,110.811076,169.414498,-0.070752,-2.304654,32.025740,-235.650228,167.487426,3.882998,33.901535,12.655587,58.137309,3008.305341,0.160055,453798.607341,0.973962,20.284526,2.631001,3.481385,0.076245,0.053328,117.054128,90.543952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761125,71.881491,97.431934,100.000000,40.526430,41.443038,59.608546,43.525089,23.746835,27.887441,53.118931,1658.935547,33.998773,0.014386,75.417451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.902381,60.542832,173.801571,154.108796,110.600837,114.525152,54.430688,14.401331,172.151332,4.098883,60.572838,50.519920,152.048045,174.361139,149.986977,171.355478,110.802908,169.308864,-0.070736,-2.302894,32.025740,-235.650733,167.570945,3.883086,33.876418,12.551444,64.943252,3361.400076,0.591014,453930.659922,0.974396,20.298045,2.684267,3.476996,0.075710,0.052824,117.072763,90.563549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755317,71.882322,97.425652,100.000000,40.535343,41.443038,59.608546,43.511861,23.746835,27.887441,53.125538,1669.921875,34.026900,0.014277,75.411791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.908331,60.513066,173.838925,154.090896,110.580993,114.520549,54.453088,14.399904,172.171642,4.098949,60.633257,50.495264,152.066645,174.352514,150.000681,171.402293,110.792608,169.359184,-0.070957,-2.301142,32.025740,-235.649874,168.089994,3.883255,33.858676,12.630741,54.980278,2844.555476,0.410266,453832.138256,0.973284,20.303595,2.674892,3.479074,0.075279,0.052651,117.084953,90.584206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779413,71.882758,97.435295,100.000000,40.534679,41.443038,59.608546,43.542668,23.746835,27.887441,53.130077,1669.921875,33.980995,0.014378,75.420383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.885353,60.497908,173.807238,154.066564,110.554691,114.511416,54.508798,14.405327,172.176247,4.099545,60.670858,50.344585,152.045635,174.388364,149.986461,171.304550,110.805373,169.188470,-0.070915,-2.298230,32.025740,-235.643144,167.668920,3.883961,33.897334,12.597259,45.340486,2343.416902,0.367663,453898.789638,0.975046,20.376203,2.639723,3.482831,0.077589,0.053696,117.007551,90.589569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758490,71.895423,97.414486,100.000000,40.550895,41.443038,59.608546,43.530844,23.746835,27.887441,53.135886,1662.597656,33.986674,0.014298,75.416650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.970674,60.522437,173.800292,154.072158,110.488830,114.503758,54.479200,14.406183,172.092116,4.099231,60.701320,50.462558,152.037494,174.242648,149.984382,171.307199,110.801059,169.228994,-0.070925,-2.294743,32.025740,-235.644411,168.168552,3.883956,33.817783,12.601802,49.567884,2563.301268,0.434259,453855.320569,0.974401,20.340289,2.670671,3.483164,0.075970,0.052540,117.010347,90.642681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764106,71.892745,97.400861,100.000000,40.557044,41.443038,59.608546,43.538251,23.746835,27.887441,53.140763,1673.583984,33.947152,0.014297,75.421968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.991200,60.532634,173.758635,154.112152,110.430061,114.493821,54.483524,14.403472,172.069465,4.100045,60.622487,50.502730,152.044558,174.306515,149.993364,171.342625,110.772077,169.285049,-0.070839,-2.291813,32.025740,-235.649410,167.733633,3.884766,33.827917,12.574613,36.544761,1889.687259,0.526675,453784.124442,0.973781,20.348881,2.587841,3.484134,0.075383,0.052666,116.985882,90.613842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756481,71.866508,97.383096,100.000000,40.565026,41.443038,59.608546,43.483030,23.746835,27.887441,53.149789,1662.597656,33.946755,0.014363,75.414110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.925234,60.532634,173.809383,154.112152,110.378473,114.483883,54.532587,14.408324,172.071702,4.100891,60.548393,50.448942,152.043164,174.350955,150.001090,171.371598,110.807796,169.289085,-0.070652,-2.290071,32.025740,-235.642434,168.286209,3.886048,33.782354,12.648087,63.443428,3277.634603,0.480960,453730.843750,0.972480,20.285261,2.608792,3.478046,0.077606,0.053125,116.997763,90.608252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780689,71.876579,97.375539,100.000000,40.573185,41.443038,59.608546,43.464842,23.746835,27.887441,53.156293,1680.908203,33.928887,0.014245,75.420264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.959914,60.494600,173.630022,154.111313,110.341134,114.476675,54.446682,14.406611,172.036485,4.102240,60.602068,50.490276,152.073619,174.276611,150.008814,171.336801,110.829890,169.318062,-0.070456,-2.288325,32.025740,-235.644147,168.448308,3.887234,33.848651,12.624178,112.870162,5840.334530,0.651941,453754.723754,0.971906,20.274269,2.660781,3.475784,0.075613,0.053007,117.048037,90.605335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769200,71.856423,97.348924,100.000000,40.579474,41.443038,59.608546,43.492646,23.746835,27.887441,53.160271,1658.935547,33.985610,0.014330,75.417476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.838637,60.487159,173.729671,154.104600,110.308728,114.469334,54.433960,14.404471,172.067849,4.103629,60.549776,50.420399,152.060173,174.312095,150.001416,171.307932,110.800003,169.186308,-0.070285,-2.286574,32.025740,-235.645307,167.880007,3.888440,33.794164,12.644949,-5.400144,-279.489458,0.376057,453690.923323,0.972357,20.342390,2.626719,3.481393,0.076163,0.053268,117.153265,90.584074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769423,71.843811,97.340289,100.000000,40.577945,41.443038,59.608546,43.467387,23.746835,27.887441,53.165871,1673.583984,33.993904,0.014194,75.423954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.002417,60.470347,173.722873,154.112991,110.266933,114.467022,54.463881,14.401902,172.073943,4.103990,60.493434,50.426115,152.052012,174.276809,149.990193,171.257121,110.808639,169.158927,-0.070385,-2.284788,32.025740,-235.648202,168.344725,3.889526,33.909576,12.656561,148.323712,7672.413391,0.211028,453529.488324,0.972990,20.268534,2.616515,3.475387,0.075040,0.053078,117.189376,90.615192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751773,71.837798,97.327347,100.000000,40.593503,41.443038,59.608546,43.526998,23.746835,27.887441,53.171013,1658.935547,33.965975,0.014358,75.417101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.891619,60.470347,173.622054,154.112991,110.298008,114.466254,54.519153,14.406183,172.094895,4.104862,60.507143,50.414314,152.055404,174.233978,150.008419,171.351204,110.792362,169.187531,-0.070322,-2.283042,32.025740,-235.646208,168.714971,3.890239,33.880331,12.555789,11.803317,609.936984,-4.422660,453650.770659,0.975738,20.386446,2.592324,3.485843,0.075863,0.053341,117.194054,90.632163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783711,71.868415,97.361075,100.000000,40.600772,41.443038,59.608546,43.432672,23.746835,27.887441,53.175558,1677.246094,33.992588,0.014271,75.415985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.007247,60.446369,173.747684,154.099846,110.313622,114.464510,54.455683,14.403044,171.993202,4.105758,60.526914,50.283661,152.047203,174.289565,149.995636,171.310090,110.798079,169.237771,-0.070343,-2.281292,32.025740,-235.650001,167.955591,3.891106,33.823715,12.638837,106.586634,5514.289062,0.160500,453464.256388,0.971629,20.200404,2.572444,3.474290,0.076800,0.052692,117.192653,90.628289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798391,71.846211,97.366478,100.000000,40.602334,41.443038,59.608546,43.484748,23.746835,27.887441,53.179590,1658.935547,33.938912,0.014350,75.419548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.909396,60.441960,173.716163,154.086701,110.299033,114.454247,54.459209,14.404043,171.963965,4.105524,60.569816,50.444661,152.031680,174.239526,149.997179,171.227481,110.766775,169.124991,-0.070136,-2.279548,32.025740,-235.649982,167.836178,3.891189,33.754623,12.662529,-7.179295,-371.398796,2.020194,453587.054911,0.973007,20.314844,2.600467,3.479984,0.075744,0.053257,117.197351,90.547243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771438,71.833814,97.359220,100.000000,40.613528,41.443038,59.608546,43.410378,23.746835,27.887441,53.186090,1677.246094,33.948991,0.014217,75.421627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.947646,60.467315,173.590495,154.099846,110.245741,114.441279,54.469999,14.401474,171.992940,4.106203,60.625751,50.414966,152.070617,174.212419,150.021009,171.173411,110.760924,169.087816,-0.069918,-2.279538,32.025740,-235.649611,166.816804,3.891574,33.757941,12.597890,138.971769,7187.853400,0.223333,453439.400498,0.971589,20.171442,2.615374,3.474450,0.074929,0.053284,117.237950,90.566375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814889,71.863082,97.420416,100.000000,40.623649,41.443038,59.608546,43.459119,23.746835,27.887441,53.191095,1662.597656,33.949982,0.014349,75.418431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.922951,60.510310,173.494354,154.123898,110.240274,114.431358,54.496232,14.406040,171.947168,4.106496,60.655709,50.530477,152.025894,174.080065,149.973513,171.262890,110.750190,169.062836,-0.069939,-2.279560,32.025740,-235.649128,167.435664,3.891576,33.788700,12.604183,46.145821,2385.590491,-3.321064,453537.850903,0.973521,20.268082,2.600373,3.480630,0.075312,0.053109,117.210770,90.572409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801630,71.829153,97.402283,100.000000,40.613084,41.443038,59.608546,43.432613,23.746835,27.887441,53.197658,1677.246094,33.926903,0.014216,75.417792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.920569,60.510310,173.565479,154.123898,110.225607,114.419862,54.542552,14.403044,171.993202,4.106841,60.610360,50.349124,152.047688,174.144629,149.985859,171.227949,110.819951,169.077469,-0.069876,-2.279560,32.025740,-235.650655,167.485693,3.891574,33.782841,12.645256,73.697633,3806.695002,0.171335,453504.544249,0.972465,20.253919,2.590957,3.475449,0.075254,0.052611,117.242301,90.555868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835030,71.855021,97.435316,100.000000,40.615954,41.443038,59.608546,43.441690,23.746835,27.887441,53.205432,1662.597656,33.951713,0.014321,75.416104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.004219,60.493774,173.552773,154.139840,110.174974,114.399269,54.426998,14.406040,171.821811,4.107729,60.472920,50.286496,152.036293,174.112128,149.991541,171.104963,110.805780,169.020393,-0.069905,-2.280739,32.025740,-235.647494,167.152257,3.892493,33.849842,12.597565,74.193299,3840.433872,0.516017,453571.924254,0.972551,20.322425,2.591429,3.475242,0.075470,0.053010,117.167264,90.500854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833348,71.846305,97.432989,100.000000,40.625993,41.443038,59.608546,43.437090,23.746835,27.887441,53.210318,1666.259766,33.928779,0.014197,75.423639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.913231,60.435621,173.500002,154.096210,110.142670,114.374067,54.450641,14.403329,171.851787,4.108003,60.551583,50.316272,152.046953,174.000469,150.001087,170.973173,110.800136,168.984380,-0.069787,-2.281916,32.025740,-235.649716,167.755028,3.892762,33.732770,12.631895,40.946758,2118.588047,0.323194,453376.770302,0.971679,20.324886,2.527678,3.476833,0.077552,0.053374,117.134124,90.510474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857881,71.862085,97.465046,100.000000,40.631014,41.443038,59.608546,43.387341,23.746835,27.887441,53.215909,1673.583984,33.913417,0.014326,75.422599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.899253,60.492671,173.391521,154.106558,110.125176,114.352694,54.536804,14.400047,171.814674,4.108397,60.728943,50.382026,152.035638,174.003403,149.959713,171.042090,110.745341,168.992035,-0.069582,-2.285419,32.025740,-235.650221,167.224579,3.892763,33.796976,12.635664,37.211094,1922.262721,0.320431,453232.405484,0.971734,20.221971,2.518402,3.470763,0.076074,0.053168,117.089137,90.465349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848402,71.848902,97.438365,100.000000,40.631633,41.443038,59.608546,43.428414,23.746835,27.887441,53.217922,1666.259766,33.949441,0.014268,75.425437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.869209,60.574252,173.361210,154.165851,110.091404,114.333497,54.496939,14.400618,171.741534,4.107413,60.881785,50.222108,152.051966,173.891100,149.976082,171.026200,110.825276,168.924535,-0.069383,-2.288312,32.025740,-235.651447,167.370198,3.892124,33.723683,12.606905,41.054714,2122.369127,0.581244,453131.494181,0.972894,20.257780,2.509248,3.476032,0.075356,0.052295,117.068235,90.458001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846767,71.866730,97.497401,100.000000,40.639182,41.443038,59.608546,43.430925,23.746835,27.887441,53.228008,1662.597656,33.945781,0.014221,75.417928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.891360,60.574252,173.365353,154.165851,110.117368,114.320429,54.451294,14.400760,171.699183,4.107085,60.893915,50.232972,152.048495,173.968618,149.963860,170.964085,110.769490,168.874399,-0.069283,-2.290050,32.025740,-235.653101,167.701064,3.891648,33.742290,12.605336,46.484408,2405.077597,0.639427,453262.990096,0.971621,20.329277,2.567187,3.474832,0.075753,0.052902,117.086376,90.470204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855419,71.869565,97.490615,100.000000,40.628528,41.443038,59.608546,43.444533,23.746835,27.887441,53.238297,1662.597656,33.863274,0.014280,75.425378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.863556,60.632682,173.317079,154.206405,110.157273,114.304433,54.477903,14.404185,171.624485,4.107063,60.869487,50.243869,152.053925,173.818600,149.941552,170.873472,110.772405,168.839789,-0.069244,-2.291822,32.025740,-235.649676,166.784926,3.891427,33.709835,12.597097,67.766707,3504.499425,0.579853,453156.140480,0.973022,20.441918,2.459511,3.476318,0.074996,0.053138,117.081798,90.446444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843101,71.846511,97.500407,100.000000,40.629205,41.443038,59.608546,43.428549,23.746835,27.887441,53.247952,1677.246094,33.875084,0.014318,75.422718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.831644,60.653904,173.280205,154.229059,110.168143,114.289935,54.488441,14.405470,171.651919,4.106913,60.815117,50.233295,152.045945,173.837388,149.941915,170.962601,110.761115,168.807609,-0.069215,-2.293570,32.025740,-235.644798,167.860774,3.890948,33.716579,12.585755,55.134104,2850.663375,0.511855,453206.695444,0.973251,20.419015,2.494687,3.474857,0.076036,0.053052,117.131552,90.425978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823576,71.849391,97.515477,100.000000,40.628767,41.443038,59.608546,43.442258,23.746835,27.887441,53.255116,1662.597656,33.882368,0.014311,75.420809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
