OSU 80 Ton Compressor Load Stand
49.850618,60.643706,173.215778,154.230458,110.172194,114.279241,54.463008,14.405755,171.535674,4.107543,60.793409,50.289946,152.085338,173.812481,149.965824,170.881886,110.780081,168.894902,-0.069144,-2.295321,32.025740,-235.646636,167.343357,3.890733,33.726171,12.561487,49.536284,2562.428711,0.351223,453245.764792,0.973386,20.506195,2.477541,3.475827,0.076607,0.052742,117.210961,90.454704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863789,71.877915,97.545178,100.000000,40.622478,41.443038,59.608546,43.456469,23.746835,27.887441,53.263585,1677.246094,33.872434,0.014191,75.422377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.847009,60.643706,173.250704,154.230458,110.175571,114.271595,54.511627,14.406326,171.532813,4.107794,60.807557,50.182821,152.087317,173.752526,149.976551,170.820525,110.799468,168.891881,-0.069189,-2.297090,32.025740,-235.641655,166.565823,3.890906,33.692039,12.614622,113.950250,5889.197723,0.431859,453269.234363,0.973814,20.560427,2.475597,3.477313,0.076300,0.053835,117.275443,90.405253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857240,71.860617,97.548779,100.000000,40.622233,41.443038,59.608546,43.447442,23.746835,27.887441,53.270400,1662.597656,33.848543,0.014321,75.423332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.829019,60.617523,173.220390,154.214795,110.194779,114.259321,54.561262,14.406040,171.595451,4.107369,60.864326,50.214698,152.085841,173.669957,149.981913,170.796608,110.810660,168.798549,-0.068832,-2.299446,32.025740,-235.641124,167.071004,3.890277,33.913940,12.553932,54.047425,2790.747794,0.480283,453157.123139,0.973744,20.530600,2.492526,3.474697,0.077240,0.052676,117.264143,90.420759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841098,71.873081,97.539239,100.000000,40.624807,41.443038,59.608546,43.499476,23.746835,27.887441,53.278606,1677.246094,33.884893,0.014185,75.490497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.733390,60.637918,173.230265,154.212278,110.172386,114.247089,54.513806,14.405327,171.461535,4.107611,60.781753,50.157944,152.062594,173.726008,149.938839,170.783182,110.774942,168.688138,-0.068963,-2.301203,32.025740,-235.644777,166.968969,3.890478,33.742416,12.576650,41.517655,2145.637314,0.208824,453087.195046,0.972887,20.534333,2.471897,3.475649,0.075466,0.053152,117.242433,90.399201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838894,71.833620,97.514238,100.000000,40.625412,41.443038,59.608546,43.455511,23.746835,27.887441,53.286698,1662.597656,33.866448,0.014312,75.459165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.834161,60.638469,173.143116,154.230178,110.143624,114.227365,54.492415,14.402330,171.450040,4.106720,60.804056,50.251922,152.092209,173.695528,149.977654,170.687451,110.819503,168.641882,-0.068979,-2.302976,32.025740,-235.649408,167.020141,3.890045,33.766235,12.612891,60.021256,3103.123202,0.440277,452988.159480,0.972216,20.526762,2.422326,3.476295,0.075672,0.052591,117.260341,90.413194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865914,71.862646,97.506412,100.000000,40.625081,41.443038,59.608546,43.506744,23.746835,27.887441,53.293921,1673.583984,33.869801,0.014187,75.422608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.768059,60.644257,173.110385,154.223745,110.108351,114.208252,54.515340,14.401759,171.431818,4.106646,60.808360,50.298296,152.111012,173.668130,149.972557,170.786134,110.832701,168.621069,-0.068777,-2.304712,32.025740,-235.652756,166.268876,3.889958,33.709727,12.612657,35.885103,1854.494127,0.574199,453122.455698,0.975066,20.646181,2.412623,3.483178,0.074779,0.052562,117.236087,90.404414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856199,71.859992,97.492879,100.000000,40.614700,41.443038,59.608546,43.452900,23.746835,27.887441,53.301178,1666.259766,33.851392,0.014339,75.492619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.738406,60.644257,173.091227,154.223745,110.088777,114.191463,54.439640,14.406040,171.415669,4.106459,60.639568,50.275775,152.079323,173.670939,149.962454,170.753582,110.801377,168.683138,-0.068712,-2.306463,32.025740,-235.646514,166.905887,3.889965,33.701884,12.621257,71.085657,3678.719974,0.396188,452865.415429,0.973116,20.542388,2.349026,3.474386,0.076176,0.052912,117.191602,90.384110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872145,71.833256,97.475953,100.000000,40.613895,41.443038,59.608546,43.489344,23.746835,27.887441,53.308741,1673.583984,33.852059,0.014209,75.427807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.807586,60.605671,173.013837,154.230178,110.113421,114.180012,54.455754,14.405755,171.392176,4.106049,60.499527,50.212626,152.098979,173.658057,149.999267,170.690876,110.811656,168.630615,-0.068720,-2.306484,32.025740,-235.644186,167.315620,3.889182,33.657078,12.631697,56.888808,2943.154418,0.663297,452822.257328,0.973978,20.616605,2.327261,3.478343,0.075779,0.053336,117.257660,90.390982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878304,71.844369,97.516937,100.000000,40.612414,41.443038,59.608546,43.506112,23.746835,27.887441,53.313953,1662.597656,33.871424,0.014285,75.424150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.717962,60.505074,173.055565,154.180115,110.108576,114.168565,54.491998,14.404899,171.451791,4.106420,60.517559,50.203648,152.101616,173.736049,149.985185,170.696702,110.790775,168.689832,-0.068764,-2.307645,32.025740,-235.645696,166.695086,3.889679,33.686432,12.574901,55.025190,2844.846328,0.334956,452849.139067,0.975827,20.647322,2.384131,3.480032,0.076527,0.052790,117.234167,90.395952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866665,71.836483,97.512220,100.000000,40.602240,41.443038,59.608546,43.472383,23.746835,27.887441,53.320811,1677.246094,33.856495,0.014227,75.422591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.754462,60.484954,173.136687,154.135365,110.089209,114.150145,54.506784,14.403900,171.477106,4.106421,60.495608,50.274122,152.085872,173.668471,149.988027,170.689509,110.835255,168.688180,-0.068712,-2.311144,32.025740,-235.649308,166.940457,3.889422,33.733509,12.541220,43.020400,2223.585740,0.417752,452667.817540,0.973853,20.537092,2.352236,3.473644,0.076032,0.053352,117.206767,90.399328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871429,71.800659,97.517981,100.000000,40.605222,41.443038,59.608546,43.525221,23.746835,27.887441,53.323386,1666.259766,33.868214,0.014294,75.417434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.719062,60.463457,173.152677,154.115508,110.084391,114.134904,54.499360,14.402187,171.451858,4.107329,60.440415,50.243658,152.075537,173.682790,149.997813,170.693827,110.804200,168.674714,-0.068693,-2.313495,32.025740,-235.649877,166.905297,3.890102,33.712973,12.612765,64.800130,3349.765983,0.432559,452592.767140,0.974776,20.529326,2.397487,3.480745,0.075340,0.053083,117.169235,90.377274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874642,71.775294,97.502937,100.000000,40.597857,41.443038,59.608546,43.504184,23.746835,27.887441,53.327867,1677.246094,33.830982,0.014191,75.425352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.747845,60.463457,173.126169,154.115508,110.082279,114.122729,54.534080,14.407610,171.396483,4.107593,60.407052,50.231862,152.088590,173.662202,149.985810,170.678063,110.849324,168.635898,-0.068607,-2.317005,32.025740,-235.648048,167.223659,3.890242,33.779252,12.521279,38.948913,2012.136092,0.552969,452363.252712,0.973518,20.471385,2.352327,3.479822,0.077524,0.054038,117.221528,90.418183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897643,71.813563,97.515783,100.000000,40.607822,41.443038,59.608546,43.526226,23.746835,27.887441,53.332117,1658.935547,33.849481,0.014277,75.434813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.753597,60.428179,173.083124,154.091176,110.078007,114.110535,54.514667,14.404756,171.361595,4.107840,60.474747,50.136906,152.092861,173.617798,149.995034,170.616699,110.831670,168.691485,-0.068489,-2.319956,32.025740,-235.648289,166.979819,3.890138,33.672963,12.549821,65.707558,3395.720652,0.367314,452367.520025,0.974226,20.486570,2.377841,3.482622,0.076566,0.052828,117.153648,90.437801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900658,71.842656,97.512734,100.000000,40.598569,41.443038,59.608546,43.512809,23.746835,27.887441,53.335460,1677.246094,33.834083,0.014191,75.426085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.676072,60.443338,173.033825,154.091455,110.084198,114.095306,54.537502,14.406040,171.413545,4.108864,60.541151,50.130556,152.073365,173.624808,149.983091,170.604131,110.836157,168.599232,-0.068418,-2.322880,32.025740,-235.643574,167.261084,3.890826,33.724602,12.613667,88.498713,4571.636644,0.610634,452196.341963,0.972884,20.456742,2.316742,3.480074,0.076166,0.053539,117.092418,90.392147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928704,71.849522,97.527338,100.000000,40.599022,41.443038,59.608546,43.511483,23.746835,27.887441,53.340308,1662.597656,33.810102,0.014337,75.421457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.751239,60.478064,173.040599,154.124458,110.081607,114.076171,54.458728,14.401046,171.306238,4.108154,60.594016,50.147490,152.078935,173.510374,150.006161,170.589194,110.855104,168.575628,-0.068376,-2.324653,32.025740,-235.652816,167.526769,3.890492,33.639679,12.584277,27.200819,1407.163235,0.361774,452131.233588,0.972912,20.415506,2.357273,3.478806,0.075557,0.052936,117.071905,90.411537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939779,71.864299,97.550189,100.000000,40.583732,41.443038,59.608546,43.555386,23.746835,27.887441,53.346089,1680.908203,33.858099,0.014173,75.417272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.728667,60.510310,172.976978,154.138162,110.064678,114.054846,54.468649,14.403186,171.260655,4.107349,60.665650,50.115681,152.055111,173.473255,149.962889,170.583186,110.798047,168.575483,-0.068373,-2.326980,32.025740,-235.649042,166.273893,3.889289,33.875409,12.463275,36.197388,1872.236119,0.268917,452144.636220,0.974081,20.511024,2.314818,3.483243,0.075626,0.052629,116.979817,90.387186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942338,71.836213,97.530858,100.000000,40.580786,41.443038,59.608546,43.518012,23.746835,27.887441,53.354918,1662.597656,33.832244,0.014314,75.426895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.715817,60.510310,172.971079,154.138162,110.013983,114.037268,54.470274,14.403614,171.288541,4.106852,60.676550,50.247846,152.098399,173.525376,149.956490,170.554441,110.794151,168.610192,-0.068533,-2.328729,32.025740,-235.645673,167.520854,3.888977,33.620152,12.589488,70.428351,3642.654284,0.873638,452017.638224,0.973797,20.467834,2.286153,3.478116,0.076049,0.053115,116.973585,90.401838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970210,71.860711,97.581164,100.000000,40.579841,41.443038,59.608546,43.536708,23.746835,27.887441,53.362193,1680.908203,33.768488,0.014137,75.422147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.649647,60.543383,172.979824,154.165012,109.979533,114.022025,54.469693,14.404328,171.210641,4.106411,60.651421,50.167016,152.077528,173.421885,149.985363,170.503979,110.806304,168.511981,-0.068696,-2.330475,32.025740,-235.644960,166.694189,3.888524,33.729723,12.596826,55.379433,2864.333435,0.656531,452123.079124,0.974006,20.523467,2.343150,3.478416,0.075092,0.053571,117.022638,90.392394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971436,71.872699,97.582246,100.000000,40.574371,41.443038,59.608546,43.545937,23.746835,27.887441,53.369756,1662.597656,33.834516,0.014294,75.424798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.684959,60.546139,172.816897,154.164452,109.948886,113.999157,54.496320,14.407182,171.288186,4.106338,60.662476,50.161261,152.097462,173.444697,149.981401,170.519220,110.812851,168.434031,-0.068664,-2.332269,32.025740,-235.643576,166.600943,3.887513,33.841385,12.443459,59.356048,3068.511774,0.337450,452072.765048,0.974103,20.536785,2.361335,3.479196,0.076338,0.054291,117.065725,90.365054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001551,71.901918,97.630288,100.000000,40.573521,41.443038,59.608546,43.586169,23.746835,27.887441,53.375908,1677.246094,33.837491,0.014139,75.422147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.653801,60.542005,172.897931,154.149909,109.888797,113.974336,54.481074,14.401474,171.270383,4.105753,60.574728,50.330173,152.089520,173.437026,149.977239,170.493791,110.788865,168.359109,-0.068678,-2.334011,32.025740,-235.651734,167.339239,3.887222,33.715136,12.579968,97.547050,5044.271688,0.429699,452086.146457,0.975494,20.638482,2.308746,3.484009,0.075329,0.053739,117.101295,90.344965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968792,71.906494,97.620813,100.000000,40.559568,41.443038,59.608546,43.572069,23.746835,27.887441,53.382230,1662.597656,33.832027,0.014313,75.495193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.677556,60.542005,172.885181,154.149909,109.852122,113.956323,54.487482,14.404328,171.218159,4.105527,60.443645,50.151097,152.095291,173.465072,149.998990,170.464049,110.790242,168.454357,-0.068759,-2.335744,32.025740,-235.644306,167.447656,3.887032,33.895026,12.461364,26.540155,1372.260955,0.400254,451955.490187,0.974068,20.604608,2.270095,3.478254,0.075600,0.053528,117.092043,90.394192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003324,71.970754,97.650344,100.000000,40.557631,41.443038,59.608546,43.594367,23.746835,27.887441,53.388175,1677.246094,33.833614,0.014165,75.420579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.716893,60.503695,172.881715,154.137043,109.816839,113.942560,54.474333,14.401617,171.229993,4.106127,60.286151,50.186883,152.077513,173.364046,149.978126,170.454656,110.793478,168.374270,-0.068874,-2.336927,32.025740,-235.647834,166.504172,3.887285,33.688001,12.530258,134.236287,6942.374029,0.243733,451926.728954,0.974790,20.632794,2.263211,3.482068,0.075222,0.052245,117.063789,90.358197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006275,71.957968,97.656442,100.000000,40.557906,41.443038,59.608546,43.586311,23.746835,27.887441,53.392245,1658.935547,33.833362,0.014300,75.420656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.644944,60.398414,172.843746,154.092295,109.784306,113.926513,54.471438,14.402330,171.275489,4.105196,60.275551,50.185810,152.082603,173.374411,149.978668,170.549897,110.782618,168.416936,-0.068722,-2.337235,32.025740,-235.646631,166.869055,3.886946,33.638453,12.497064,62.455647,3230.225673,0.895228,451834.470715,0.974009,20.608152,2.301075,3.480147,0.076518,0.052625,117.124591,90.361671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017240,71.970976,97.639391,100.000000,40.549798,41.443038,59.608546,43.567029,23.746835,27.887441,53.394167,1677.246094,33.752243,0.014166,75.429946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.665233,60.341916,172.895077,154.037757,109.756074,113.915165,54.457174,14.405898,171.261895,4.105040,60.424003,50.155591,152.087914,173.406115,149.984753,170.506364,110.747426,168.389162,-0.068722,-2.337534,32.025740,-235.645513,166.775217,3.886941,33.611047,12.564407,107.157382,5543.665148,0.176820,451683.426486,0.973182,20.529056,2.264845,3.477323,0.075874,0.052806,117.206059,90.298911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006040,71.980915,97.662753,100.000000,40.538831,41.443038,59.608546,43.615633,23.746835,27.887441,53.398678,1662.597656,33.787366,0.014308,75.420749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.646632,60.403926,172.816995,154.040274,109.749087,113.896875,54.503430,14.404756,171.058255,4.105110,60.656985,50.206592,152.066601,173.341502,149.980490,170.360986,110.736750,168.294483,-0.068693,-2.336959,32.025740,-235.647799,167.235652,3.886949,33.790846,12.474832,8.390034,433.680468,0.380327,451547.106322,0.974374,20.498392,2.293285,3.481598,0.075573,0.052602,117.229673,90.289202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011761,71.978343,97.646694,100.000000,40.539270,41.443038,59.608546,43.609835,23.746835,27.887441,53.399713,1677.246094,33.772635,0.014162,75.425088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.640604,60.403926,172.850339,154.040274,109.713408,113.882338,54.421943,14.405612,171.168614,4.104439,60.658963,50.186656,152.036588,173.302444,149.956864,170.430782,110.712889,168.337619,-0.068581,-2.336369,32.025740,-235.649229,167.330814,3.886171,33.588563,12.576362,149.827616,7756.178863,0.221580,451478.166615,0.973950,20.420845,2.317034,3.481209,0.076114,0.052773,117.255923,90.300851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009208,71.971243,97.653022,100.000000,40.526997,41.443038,59.608546,43.626675,23.746835,27.887441,53.407165,1658.935547,33.754803,0.014281,75.429529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.710769,60.514444,172.767796,154.106279,109.687148,113.869333,54.465901,14.408895,171.141987,4.104033,60.633248,50.027176,152.051359,173.303272,149.970912,170.357139,110.696767,168.321965,-0.068754,-2.335779,32.025740,-235.641537,166.748030,3.885837,33.725378,12.555248,16.104621,833.020725,2.830024,451533.358559,0.973527,20.502153,2.288691,3.480941,0.077237,0.053422,117.309522,90.331767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005455,71.993993,97.647914,100.000000,40.514765,41.443038,59.608546,43.635442,23.746835,27.887441,53.417703,1677.246094,33.773429,0.014157,75.428335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.585044,60.514720,172.674023,154.127255,109.686998,113.857814,54.445469,14.403044,171.113419,4.103250,60.616119,49.993548,152.061077,173.206795,149.935037,170.321137,110.682864,168.277916,-0.068796,-2.334038,32.025740,-235.646897,167.725047,3.884845,33.585426,12.474129,90.243606,4669.653881,0.158499,451533.560446,0.974990,20.508408,2.330331,3.482035,0.074905,0.052383,117.290604,90.307815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999907,71.965275,97.633805,100.000000,40.511129,41.443038,59.608546,43.603704,23.746835,27.887441,53.423528,1655.273437,33.756913,0.014315,75.423247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.612242,60.526020,172.703988,154.113550,109.691582,113.831862,54.445157,14.405898,171.058089,4.102730,60.748056,50.087367,152.053378,173.240076,149.941385,170.292536,110.674404,168.259712,-0.068848,-2.331718,32.025740,-235.644697,166.745196,3.884311,33.637804,12.566571,3.063741,158.534159,1.472324,451622.508476,0.972866,20.546152,2.340002,3.475460,0.077033,0.052464,117.319563,90.287000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992727,72.007788,97.652549,100.000000,40.495300,41.443038,59.608546,43.664508,23.746835,27.887441,53.431312,1677.246094,33.745283,0.014137,75.427074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.578317,60.569566,172.590061,154.139840,109.627602,113.812814,54.473991,14.404185,171.000644,4.102348,60.747640,50.119279,152.072877,173.128435,149.946868,170.283164,110.656978,168.154831,-0.068780,-2.330582,32.025740,-235.645756,166.799447,3.883926,33.597073,12.522883,108.118405,5591.655784,0.263238,451708.075661,0.975843,20.676883,2.335748,3.482381,0.075563,0.053483,117.351023,90.297942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988754,71.995959,97.656568,100.000000,40.488733,41.443038,59.608546,43.670889,23.746835,27.887441,53.437835,1658.935547,33.743498,0.014351,75.421985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.731104,60.569566,172.680577,154.139840,109.626358,113.799824,54.417500,14.407468,171.034980,4.101545,60.797352,50.027698,152.070783,173.129754,149.937926,170.252709,110.657501,168.194516,-0.068722,-2.330579,32.025740,-235.643454,166.832424,3.883838,33.595144,12.517709,70.612926,3655.742639,7.749346,451617.717920,0.975068,20.659941,2.336702,3.481076,0.075435,0.053129,117.381427,90.278214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974843,71.975458,97.638611,100.000000,40.471455,41.443038,59.608546,43.697795,23.746835,27.887441,53.446306,1669.921875,33.741857,0.014155,75.424883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.568271,60.600986,172.606348,154.150748,109.629267,113.785357,54.427528,14.405327,170.975146,4.100839,60.761243,50.091669,152.078249,173.106020,149.969740,170.194993,110.696839,168.179969,-0.068651,-2.330597,32.025740,-235.643471,166.645588,3.882854,33.678697,12.432118,35.535111,1839.369805,0.219609,451669.522554,0.975233,20.738717,2.310879,3.481160,0.076255,0.052772,117.470030,90.317253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998366,71.977813,97.642763,100.000000,40.471465,41.443038,59.608546,43.621675,23.746835,27.887441,53.454450,1662.597656,33.750332,0.014313,75.429179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.623744,60.604293,172.538922,154.142357,109.591697,113.769376,54.419274,14.404613,171.028857,4.100130,60.806027,50.175423,152.069588,173.125427,149.962958,170.247410,110.707726,168.097472,-0.068586,-2.330600,32.025740,-235.648268,166.797754,3.881876,33.577348,12.518989,38.917481,2014.753763,0.335372,451494.717273,0.972841,20.580198,2.326724,3.472285,0.075488,0.052807,117.436801,90.360002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008391,71.978293,97.605985,100.000000,40.457236,41.443038,59.608546,43.716439,23.746835,27.887441,53.461255,1669.921875,33.728262,0.014181,75.420034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.604433,60.606498,172.680714,154.146553,109.597878,113.756477,54.524669,14.406326,171.004419,4.098695,60.744955,50.170476,152.083778,173.176215,149.960838,170.265095,110.690861,168.199904,-0.068685,-2.329422,32.025740,-235.648189,167.139326,3.880690,33.793749,12.429089,69.125193,3571.686315,0.668254,451529.497495,0.976128,20.780573,2.281386,3.482194,0.075738,0.053339,117.385059,90.334235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005248,71.949904,97.591682,100.000000,40.451127,41.443038,59.608546,43.694420,23.746835,27.887441,53.468263,1677.246094,33.751504,0.014283,75.423520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.584017,60.606498,172.553855,154.146553,109.607112,113.743593,54.504596,14.403614,171.029819,4.097970,60.532330,50.061855,152.073225,173.141114,149.975727,170.262057,110.724026,168.152465,-0.068775,-2.328265,32.025740,-235.647307,167.443517,3.880030,33.560291,12.563037,106.913078,5526.214008,0.609254,451400.139380,0.974950,20.726273,2.236470,3.476943,0.075996,0.053853,117.377095,90.325216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988304,71.925134,97.568670,100.000000,40.446031,41.443038,59.608546,43.714374,23.746835,27.887441,53.475232,1658.935547,33.750061,0.014199,75.423153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.627266,60.525744,172.668328,154.121102,109.607252,113.735231,54.445404,14.405184,170.875633,4.096899,60.374192,50.084867,152.069694,173.169675,149.962304,170.249937,110.682280,168.247245,-0.068979,-2.326494,32.025740,-235.646390,166.231022,3.879189,33.751828,12.503302,-7.104404,-367.617716,0.343329,451406.849986,0.973376,20.748528,2.295585,3.481155,0.075809,0.052999,117.324631,90.325454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014731,71.905547,97.526702,100.000000,40.439201,41.443038,59.608546,43.732867,23.746835,27.887441,53.477741,1677.246094,33.772834,0.014150,75.419931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.555557,60.422392,172.564934,154.044470,109.575316,113.729949,54.497081,14.403186,170.954046,4.095562,60.454403,50.070199,152.066764,173.175693,149.977994,170.299603,110.702255,168.171462,-0.069152,-2.324157,32.025740,-235.648878,166.581447,3.877391,33.589284,12.523478,102.588660,5303.421119,0.221910,451298.969926,0.974065,20.769728,2.242856,3.480030,0.075453,0.053634,117.269746,90.307800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022313,71.888271,97.473819,100.000000,40.421089,41.443038,59.608546,43.719660,23.746835,27.887441,53.480100,1662.597656,33.781128,0.014301,75.419999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.657259,60.406407,172.666043,154.005594,109.531455,113.726926,54.441506,14.402473,170.897274,4.094393,60.492025,50.114805,152.054574,173.152569,150.005686,170.217564,110.745921,168.203397,-0.069241,-2.322411,32.025740,-235.647958,166.294064,3.876279,33.694311,12.569799,-4.670232,-241.678654,-3.337494,451204.730146,0.973912,20.644070,2.323687,3.479304,0.075797,0.052924,117.271817,90.321281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050465,71.880756,97.457043,100.000000,40.408769,41.443038,59.608546,43.768236,23.746835,27.887441,53.484883,1677.246094,33.780028,0.014137,75.422991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.570616,60.429006,172.637484,153.998882,109.465599,113.721598,54.430559,14.403614,170.985854,4.093522,60.494636,50.195216,152.048805,173.091057,149.973294,170.308995,110.732167,168.077374,-0.069328,-2.320639,32.025740,-235.644366,166.996462,3.875830,33.571542,12.529374,140.478274,7271.037168,0.231254,451044.735298,0.974223,20.615189,2.272463,3.482252,0.076311,0.053256,117.293158,90.350972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042079,71.864107,97.400067,100.000000,40.408279,41.443038,59.608546,43.721192,23.746835,27.887441,53.488682,1655.273437,33.773645,0.014269,75.414817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.580533,60.429006,172.636901,153.998882,109.423552,113.709449,54.501051,14.407753,170.963680,4.093235,60.401784,50.049100,152.043957,173.111718,149.987059,170.380770,110.754828,168.236265,-0.069399,-2.318880,32.025740,-235.647579,166.343233,3.875884,33.674640,12.553679,39.448599,2039.185359,-5.071989,450832.723781,0.972958,20.493608,2.241966,3.477156,0.075768,0.054080,117.261392,90.375377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030134,71.883654,97.375635,100.000000,40.399255,41.443038,59.608546,43.776975,23.746835,27.887441,53.494588,1669.921875,33.795696,0.014123,75.420511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.537013,60.432865,172.684334,154.010069,109.390733,113.697292,54.484718,14.406897,170.894997,4.093203,60.431883,50.122640,152.048570,173.156992,149.988263,170.228832,110.737092,168.219900,-0.069425,-2.317110,32.025740,-235.639124,166.051628,3.875638,33.634162,12.455666,50.315396,2601.693776,0.168879,450942.493716,0.975034,20.606157,2.203737,3.482658,0.075398,0.052381,117.230013,90.365332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049290,71.924296,97.332703,100.000000,40.395366,41.443038,59.608546,43.780025,23.746835,27.887441,53.499654,1658.935547,33.746870,0.014332,75.420690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.555888,60.396209,172.565298,153.998043,109.352787,113.689794,54.464255,14.406469,170.985603,4.092637,60.441820,50.127573,152.018336,173.115668,149.961374,170.257089,110.753661,168.189926,-0.069430,-2.316534,32.025740,-235.646086,167.049242,3.875282,33.643754,12.504835,63.386422,3278.798013,0.601210,450839.948958,0.973455,20.595856,2.246612,3.481949,0.075654,0.053020,117.174494,90.346222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002513,71.927304,97.259063,100.000000,40.386940,41.443038,59.608546,43.813011,23.746835,27.887441,53.504555,1673.583984,33.728785,0.014202,75.427296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.578803,60.403926,172.551354,154.005594,109.359094,113.679135,54.464373,14.401474,170.958545,4.090813,60.454985,50.128101,152.038875,173.077466,149.967520,170.271814,110.768149,168.101352,-0.069294,-2.315358,32.025740,-235.651571,166.645488,3.873455,33.832731,12.404568,76.133518,3938.160257,0.471819,450870.798265,0.974592,20.644932,2.257600,3.485966,0.076187,0.053406,117.162138,90.391844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042000,71.949729,97.240803,100.000000,40.366024,41.443038,59.608546,43.867067,23.746835,27.887441,53.508697,1662.597656,33.770850,0.014310,75.425881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.514843,60.402548,172.674378,154.010908,109.378700,113.669979,54.466680,14.406611,170.957144,4.089354,60.427698,50.138111,152.027681,173.088492,149.953636,170.265543,110.723611,168.150238,-0.069386,-2.312991,32.025740,-235.642350,167.261981,3.872329,33.677958,12.551047,74.106814,3833.162564,0.374116,450735.274826,0.974392,20.588662,2.228670,3.482236,0.075898,0.053635,117.129308,90.335328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025186,71.947856,97.197994,100.000000,40.363731,41.443038,59.608546,43.814589,23.746835,27.887441,53.513657,1666.259766,33.752225,0.014170,75.417664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.557875,60.402548,172.583242,154.010908,109.386663,113.662367,54.467480,14.406611,171.046545,4.087116,60.205363,50.120406,152.019379,173.171430,149.943032,170.285101,110.700900,168.196925,-0.069530,-2.310604,32.025740,-235.644800,167.266549,3.870248,33.810986,12.460426,40.402729,2089.793666,0.311298,450652.533576,0.973824,20.572572,2.177648,3.480345,0.076343,0.053543,117.172043,90.301956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001579,71.928857,97.152013,100.000000,40.357420,41.443038,59.608546,43.856208,23.746835,27.887441,53.518151,1662.597656,33.740848,0.014255,75.420051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.550511,60.344120,172.643288,153.994407,109.351406,113.657458,54.486494,14.404043,170.980235,4.085604,60.234680,50.063908,152.013113,173.040610,149.933329,170.081579,110.710531,168.200722,-0.069475,-2.307714,32.025740,-235.648022,166.148790,3.868240,33.609875,12.491979,40.563086,2097.355827,0.320361,450763.424383,0.975082,20.637665,2.242352,3.487326,0.077083,0.052837,117.203240,90.327211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021694,71.936920,97.133242,100.000000,40.345620,41.443038,59.608546,43.843315,23.746835,27.887441,53.519556,1666.259766,33.748457,0.014248,75.424841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.617852,60.292032,172.521244,153.937634,109.359831,113.651014,54.488318,14.402901,170.934802,4.084100,60.482530,49.968877,152.024093,173.099341,149.954601,170.087935,110.706803,168.111431,-0.069504,-2.305963,32.025740,-235.643773,166.967522,3.866508,33.704282,12.564047,65.405784,3381.759740,0.586833,450748.889579,0.974072,20.592937,2.284318,3.482458,0.075518,0.052895,117.193245,90.353384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000099,71.950149,97.090047,100.000000,40.338610,41.443038,59.608546,43.855505,23.746835,27.887441,53.523452,1677.246094,33.700838,0.014261,75.416027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.499907,60.392626,172.570324,153.974271,109.404921,113.636517,54.442747,14.406183,170.928932,4.082133,60.636725,50.149379,152.003160,173.065162,149.948060,170.107189,110.708783,168.119937,-0.069438,-2.304203,32.025740,-235.646535,166.534191,3.864962,33.547940,12.539435,38.799374,2007.773307,0.584633,450629.076166,0.973699,20.542161,2.276253,3.484188,0.076759,0.052725,117.189312,90.312454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994205,71.938059,97.089644,100.000000,40.316526,41.443038,59.608546,43.827627,23.746835,27.887441,53.524144,1662.597656,33.749502,0.014232,75.419948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.542386,60.392626,172.483060,153.974271,109.463754,113.620505,54.477383,14.402187,170.869858,4.080448,60.632429,50.154642,152.015636,173.113677,149.939279,170.215648,110.730442,168.156261,-0.069189,-2.302436,32.025740,-235.649060,166.028156,3.863379,33.704246,12.557502,70.533154,3647.598774,0.361826,450478.203010,0.972027,20.420130,2.243152,3.476999,0.075318,0.053116,117.199417,90.332187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004122,71.935948,97.063783,100.000000,40.313021,41.443038,59.608546,43.899987,23.746835,27.887441,53.533259,1677.246094,33.787673,0.014110,75.418423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.524824,60.472552,172.613284,154.041673,109.514487,113.604620,54.449024,14.402330,170.896150,4.078092,60.416024,50.028246,152.007115,173.145392,149.925415,170.162171,110.695096,168.036259,-0.068922,-2.300087,32.025740,-235.646304,166.233063,3.861302,33.595595,12.502761,70.738151,3660.105424,0.611572,450659.891176,0.975521,20.643274,2.244682,3.486276,0.075832,0.052935,117.189877,90.300474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999778,71.939065,97.035529,100.000000,40.302354,41.443038,59.608546,43.815116,23.746835,27.887441,53.543802,1673.583984,33.750548,0.014272,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.548441,60.424872,172.493778,154.035520,109.482227,113.600020,54.461632,14.404185,170.830016,4.075872,60.408660,50.011096,152.046671,173.017360,149.948346,170.096064,110.728096,168.111572,-0.069037,-2.298336,32.025740,-235.647553,166.189886,3.859459,33.728857,12.540715,37.559004,1942.913236,0.335959,450515.775467,0.973845,20.599111,2.238006,3.481525,0.076638,0.052663,117.131009,90.343159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010698,71.955757,97.057781,100.000000,40.287790,41.443038,59.608546,43.906721,23.746835,27.887441,53.546579,1662.597656,33.715912,0.014128,75.423809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.448741,60.396760,172.536022,153.973432,109.428424,113.594636,54.436100,14.406040,170.837918,4.073600,60.600552,49.957560,152.020531,172.962779,149.947988,170.129374,110.700940,168.078657,-0.069110,-2.296576,32.025740,-235.643901,166.806850,3.857198,33.689245,12.430730,55.817352,2888.765031,0.335331,450659.248803,0.974801,20.697292,2.223843,3.485389,0.076031,0.052881,117.089089,90.345764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988317,71.931356,97.046290,100.000000,40.275214,41.443038,59.608546,43.904237,23.746835,27.887441,53.551390,1666.259766,33.727577,0.014174,75.497870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.511928,60.478064,172.488855,154.015663,109.425025,113.580120,54.492588,14.407753,170.806289,4.071799,60.652180,49.888937,152.003246,173.034015,149.944725,170.117886,110.710006,168.066821,-0.069032,-2.294831,32.025740,-235.644965,167.046284,3.855153,33.670259,12.564588,38.666121,1999.047737,0.630806,450481.961701,0.973904,20.625063,2.221918,3.481316,0.076502,0.053720,117.058365,90.362335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980191,71.924491,96.998388,100.000000,40.262472,41.443038,59.608546,43.968782,23.746835,27.887441,53.554471,1677.246094,33.709529,0.014250,75.425923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.485239,60.478064,172.345709,154.015663,109.428579,113.565673,54.518209,14.401474,170.863587,4.069709,60.773345,49.996851,151.995507,172.915353,149.930504,170.077544,110.688541,168.051074,-0.069026,-2.293058,32.025740,-235.646344,167.367628,3.853273,33.805559,12.425285,46.372681,2396.352027,0.425308,450557.438634,0.976399,20.700643,2.235493,3.489189,0.077594,0.053331,117.038224,90.378868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966327,71.946263,96.977795,100.000000,40.254541,41.443038,59.608546,43.944393,23.746835,27.887441,53.563658,1673.583984,33.750584,0.014247,75.496114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.436934,60.555510,172.378473,154.063767,109.474677,113.548904,54.515358,14.406897,170.900880,4.067972,60.829111,50.086742,152.014268,172.983429,149.928405,170.116540,110.700364,168.034622,-0.069186,-2.291004,32.025740,-235.643534,166.980002,3.851329,33.621739,12.521567,49.133651,2539.160524,0.613145,450548.888554,0.974105,20.716212,2.221543,3.483784,0.076031,0.053265,117.055474,90.382860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967355,71.939837,96.919013,100.000000,40.240540,41.443038,59.608546,43.969957,23.746835,27.887441,53.573251,1666.259766,33.795678,0.014135,75.426528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.554108,60.590513,172.428003,154.111592,109.497569,113.529778,54.492766,14.406040,170.791502,4.065571,60.496091,50.036179,152.026784,172.962124,149.921565,170.067279,110.619492,168.081922,-0.069189,-2.288335,32.025740,-235.644717,166.874071,3.848744,33.787853,12.400295,49.265184,2547.013537,0.511100,450558.593582,0.974099,20.743968,2.236510,3.482770,0.075849,0.053348,117.035333,90.383184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912582,71.924936,96.840092,100.000000,40.229967,41.443038,59.608546,44.011212,23.746835,27.887441,53.583526,1673.583984,33.738792,0.014162,75.419701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.461414,60.490191,172.364463,154.073836,109.494586,113.521399,54.484775,14.404328,170.789626,4.063777,60.462448,50.016761,152.026385,172.948961,149.919644,170.106475,110.656038,168.061763,-0.069283,-2.286584,32.025740,-235.642509,166.748032,3.847227,33.580449,12.542482,91.084998,4709.791503,0.482939,450619.669772,0.975250,20.871683,2.217898,3.486836,0.076108,0.052846,117.044883,90.353310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930405,71.920360,96.834975,100.000000,40.211759,41.443038,59.608546,43.960303,23.746835,27.887441,53.590212,1662.597656,33.737999,0.014241,75.479041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.561181,60.441960,172.481857,154.027969,109.524608,113.513094,54.506071,14.409180,170.838279,4.063143,60.528959,49.979217,152.030582,173.029553,149.948942,170.067159,110.665379,168.069880,-0.069184,-2.284799,32.025740,-235.637494,166.216254,3.846676,33.860335,12.428927,47.206427,2439.979878,0.480645,450676.145467,0.973048,20.784816,2.318289,3.479591,0.077294,0.052784,117.038033,90.412709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953256,71.957648,96.834808,100.000000,40.201318,41.443038,59.608546,44.020798,23.746835,27.887441,53.590726,1669.921875,33.775069,0.014149,75.501254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
