OSU 80 Ton Compressor Load Stand
49.427054,60.441960,172.420186,154.027969,109.521642,113.505489,54.555170,14.407468,170.874648,4.061440,60.508893,50.004307,152.015673,172.887648,149.955283,170.056809,110.670469,168.015278,-0.069137,-2.283023,32.025740,-235.643290,166.351106,3.845727,33.600193,12.527986,100.952027,5213.256895,0.260260,450490.596421,0.974864,20.780884,2.273425,3.484827,0.077949,0.052551,117.007685,90.426831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951049,71.924397,96.807796,100.000000,40.193231,41.443038,59.608546,43.979323,23.746835,27.887441,53.593491,1658.935547,33.733275,0.014258,75.497733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.543980,60.434243,172.408779,154.037757,109.498814,113.497126,54.427155,14.403044,170.826259,4.059838,60.567371,50.007193,152.012284,172.997406,149.926415,170.041955,110.631388,168.028157,-0.068958,-2.281845,32.025740,-235.650328,167.116302,3.844262,33.757346,12.538858,49.627292,2568.827462,0.501378,450286.865223,0.972134,20.628912,2.267432,3.480180,0.077964,0.053536,117.025119,90.420072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935306,71.903308,96.772926,100.000000,40.181463,41.443038,59.608546,44.062502,23.746835,27.887441,53.598079,1677.246094,33.793424,0.014173,75.499012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.398825,60.450503,172.469670,154.051182,109.497051,113.491134,54.522923,14.406040,170.758814,4.058499,60.635102,49.937742,152.013522,172.975865,149.910929,170.015452,110.625658,168.058252,-0.069089,-2.281134,32.025740,-235.644227,166.510717,3.842496,33.766811,12.423265,113.292771,5854.004590,0.234972,450352.669777,0.974088,20.768417,2.239810,3.488377,0.075767,0.053006,117.117375,90.466480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932096,71.894309,96.771129,100.000000,40.166218,41.443038,59.608546,44.010811,23.746835,27.887441,53.602996,1662.597656,33.790828,0.014299,75.498867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.529553,60.494876,172.482384,154.064606,109.496863,113.484253,54.489709,14.407182,170.759956,4.056381,60.723683,49.982742,152.000773,172.880983,149.924759,170.018713,110.636583,168.070168,-0.069013,-2.279352,32.025740,-235.646843,167.651849,3.840458,33.661370,12.591453,43.215065,2234.347277,0.476842,450298.293240,0.973758,20.639071,2.284207,3.479914,0.075954,0.053326,117.174638,90.491433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.918144,71.899020,96.776595,100.000000,40.157652,41.443038,59.608546,44.100601,23.746835,27.887441,53.608913,1669.921875,33.754587,0.014109,75.497461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.538489,60.524917,172.368572,154.087540,109.495199,113.478155,54.468137,14.406897,170.813115,4.054038,60.597470,50.056366,152.020810,172.990954,149.916715,170.038474,110.642962,168.070209,-0.068956,-2.276406,32.025740,-235.643534,166.607184,3.837897,33.569775,12.590263,132.033587,6829.232471,0.209519,450428.411237,0.975174,20.806360,2.302357,3.491372,0.075752,0.052800,117.195132,90.478105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934677,71.874528,96.797556,100.000000,40.145065,41.443038,59.608546,44.045675,23.746835,27.887441,53.618444,1662.597656,33.742849,0.014277,75.503044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.540370,60.524917,172.374207,154.087540,109.492162,113.475876,54.501089,14.403614,170.868506,4.052325,60.470475,49.975763,152.047355,172.996996,149.926222,170.063550,110.650201,168.118511,-0.068859,-2.272924,32.025740,-235.650737,166.374990,3.836619,33.616762,12.542663,8.867936,458.402917,0.547966,450337.366766,0.972997,20.714700,2.296347,3.482413,0.076710,0.052840,117.168103,90.520355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929701,71.899372,96.816977,100.000000,40.126180,41.443038,59.608546,44.051835,23.746835,27.887441,53.625782,1677.246094,33.789169,0.014181,75.498040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.540908,60.459874,172.445457,154.067123,109.528611,113.467496,54.563108,14.406611,170.781613,4.050280,60.445379,50.064202,152.009776,172.975291,149.928463,170.069154,110.591896,168.005770,-0.068814,-2.270002,32.025740,-235.642513,166.347313,3.834892,33.575924,12.523010,134.398718,6939.465506,0.179231,450336.303339,0.973214,20.735452,2.289986,3.479488,0.075343,0.052610,117.127506,90.527562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911812,71.876143,96.802812,100.000000,40.127513,41.443038,59.608546,44.060673,23.746835,27.887441,53.628214,1662.597656,33.725846,0.014233,75.496020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.465025,60.420738,172.423485,154.021816,109.536269,113.459097,54.484751,14.407325,170.809457,4.048715,60.422676,50.030804,152.004668,172.996453,149.935507,170.086003,110.569531,168.138055,-0.068638,-2.267068,32.025740,-235.647844,166.421611,3.833177,33.572083,12.549046,12.617110,652.401424,2.668471,450311.133377,0.972566,20.733497,2.302675,3.479469,0.077690,0.053190,117.222112,90.527777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912862,71.868910,96.828772,100.000000,40.110223,41.443038,59.608546,44.072035,23.746835,27.887441,53.633421,1677.246094,33.755687,0.014109,75.494963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.555967,60.402272,172.441918,154.005874,109.528351,113.446868,54.475676,14.407039,170.834504,4.047093,60.430862,49.952548,152.020916,172.982263,149.944573,170.143249,110.627610,168.064801,-0.068481,-2.265309,32.025740,-235.642248,166.782233,3.831642,33.721826,12.463726,116.321540,6015.718489,0.176083,450306.076535,0.971210,20.667894,2.314459,3.480870,0.075064,0.052991,117.326974,90.474555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914874,71.912319,96.858796,100.000000,40.103887,41.443038,59.608546,44.123763,23.746835,27.887441,53.636221,1658.935547,33.785816,0.014234,75.504296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.539334,60.402272,172.513161,154.005874,109.546245,113.433128,54.500052,14.405898,170.862781,4.045520,60.515231,49.887569,152.013792,172.978504,149.935910,170.107555,110.611144,168.089615,-0.068276,-2.263557,32.025740,-235.645840,166.611732,3.830133,33.535049,12.564498,10.167492,525.589806,1.877848,450327.509118,0.974073,20.707673,2.391407,3.485766,0.076138,0.052709,117.341692,90.457304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924507,71.910337,96.873448,100.000000,40.088442,41.443038,59.608546,44.088067,23.746835,27.887441,53.639918,1677.246094,33.738684,0.014126,75.423767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.459264,60.404477,172.526439,154.000001,109.566764,113.420139,54.478957,14.403900,170.874676,4.044569,60.484305,50.094628,152.010342,173.023455,149.941955,170.048515,110.644729,168.160912,-0.068313,-2.261792,32.025740,-235.645878,166.281133,3.829629,33.684503,12.523316,131.249911,6787.349734,0.203314,450051.213192,0.972120,20.594643,2.303106,3.479741,0.075676,0.052906,117.319984,90.458844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905377,71.914850,96.849635,100.000000,40.084926,41.443038,59.608546,44.106469,23.746835,27.887441,53.644592,1662.597656,33.796652,0.014256,75.461100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.441358,60.423770,172.399648,154.029087,109.613519,113.404099,54.491803,14.411321,170.937011,4.042255,60.473385,50.094577,152.003858,173.039218,149.943819,170.126994,110.617718,168.001827,-0.068394,-2.259435,32.025740,-235.640744,167.599860,3.827826,33.575184,12.532277,64.307337,3324.752682,2.327272,450046.612134,0.971925,20.611928,2.329810,3.482347,0.076438,0.053359,117.306141,90.475780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903261,71.924331,96.852369,100.000000,40.070430,41.443038,59.608546,44.161836,23.746835,27.887441,53.651739,1677.246094,33.747375,0.014108,75.423059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.532934,60.406407,172.525070,154.033842,109.638060,113.385814,54.510499,14.403186,170.897987,4.040983,60.446254,49.917020,152.020482,172.993950,149.929693,170.119023,110.557478,168.131795,-0.068371,-2.258846,32.025740,-235.647245,166.134555,3.826491,33.620549,12.618715,36.956786,1910.046923,0.180553,449991.440217,0.973924,20.697406,2.325638,3.488253,0.075138,0.053068,117.295879,90.458724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884105,71.918055,96.829000,100.000000,40.050286,41.443038,59.608546,44.189680,23.746835,27.887441,53.656537,1662.597656,33.771481,0.014253,75.502600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.517399,60.395382,172.562416,154.016782,109.654886,113.373645,54.462458,14.411749,170.809468,4.038760,60.485060,50.049360,152.020824,172.958999,149.936498,170.128237,110.547618,168.053023,-0.068350,-2.258237,32.025740,-235.638029,167.099065,3.824485,33.546029,12.566896,70.142737,3628.402520,0.368383,450025.693473,0.973994,20.735336,2.287010,3.486952,0.075665,0.052841,117.231030,90.456741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904814,71.921741,96.851167,100.000000,40.048682,41.443038,59.608546,44.153007,23.746835,27.887441,53.660267,1669.921875,33.688055,0.014124,75.436731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.493148,60.395382,172.546296,154.016782,109.656755,113.359956,54.490416,14.401759,170.899339,4.036626,60.579797,50.064548,152.021562,172.941975,149.953965,170.105047,110.530712,168.060827,-0.068439,-2.256466,32.025740,-235.646875,166.853311,3.822373,33.591484,12.617615,45.482711,2351.560768,0.640127,449986.886794,0.971482,20.622715,2.400878,3.483038,0.075875,0.053801,117.129680,90.490500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916412,71.929585,96.867788,100.000000,40.043904,41.443038,59.608546,44.174821,23.746835,27.887441,53.664232,1662.597656,33.737819,0.014229,75.428676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.463366,60.434794,172.499184,154.037478,109.629571,113.344686,54.480918,14.403329,170.962524,4.035309,60.427486,50.023559,151.993844,172.997528,149.914011,170.132204,110.502012,167.999549,-0.068494,-2.254696,32.025740,-235.650696,166.266530,3.821045,33.560760,12.578579,72.579438,3753.178172,0.337382,449954.378196,0.972542,20.627842,2.378239,3.484884,0.075679,0.052738,117.024475,90.510979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884002,71.899736,96.867605,100.000000,40.026402,41.443038,59.608546,44.199052,23.746835,27.887441,53.670836,1677.246094,33.751522,0.014171,75.500648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.454845,60.387941,172.637399,154.064886,109.594230,113.330952,54.516062,14.406611,170.927726,4.034354,60.298420,50.021156,151.992189,173.046123,149.926418,170.165311,110.455022,168.082330,-0.068691,-2.251764,32.025740,-235.646434,166.676078,3.819910,33.610452,12.547441,40.877763,2112.480148,0.520445,449956.049732,0.972448,20.653060,2.398364,3.486266,0.076513,0.053637,116.981742,90.488441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873476,71.897515,96.895108,100.000000,40.018896,41.443038,59.608546,44.229248,23.746835,27.887441,53.675759,1658.935547,33.747916,0.014237,75.495407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.445488,60.329789,172.613946,154.028808,109.575653,113.320306,54.578056,14.401188,170.986207,4.034053,60.151011,50.162415,152.012310,173.165843,149.945069,170.207967,110.452418,168.030057,-0.068712,-2.248244,32.025740,-235.653000,166.005457,3.819524,33.695682,12.488445,61.141078,3156.058327,0.326253,450038.014682,0.973231,20.723455,2.401776,3.487413,0.076948,0.053140,117.039344,90.461872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914585,71.876840,96.933088,100.000000,40.013427,41.443038,59.608546,44.305435,23.746835,27.887441,53.679264,1673.583984,33.832767,0.014118,75.490454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.485419,60.258960,172.697597,154.010069,109.579864,113.314212,54.476408,14.406326,171.026320,4.032891,59.986282,50.032404,152.009957,173.110454,149.953354,170.244560,110.466662,168.187661,-0.068638,-2.246476,32.025740,-235.645902,167.291717,3.818757,33.639697,12.587414,70.689365,3655.742639,0.579589,450025.349342,0.972549,20.685471,2.482927,3.490809,0.076261,0.053940,117.111706,90.429440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883791,71.860194,96.947149,100.000000,40.012279,41.443038,59.608546,44.272609,23.746835,27.887441,53.680079,1673.583984,33.787132,0.014282,75.489568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.497655,60.258960,172.605378,154.010069,109.582387,113.308141,54.532521,14.405898,171.069530,4.031363,60.046399,50.003549,152.004031,173.144706,149.980485,170.260592,110.505149,168.190498,-0.068628,-2.244686,32.025740,-235.644697,167.105777,3.817521,33.740415,12.519944,66.331473,3426.841852,0.387427,449909.366039,0.971406,20.637057,2.463961,3.490995,0.075101,0.052655,117.221111,90.414917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906770,71.849583,96.956062,100.000000,40.007308,41.443038,59.608546,44.266636,23.746835,27.887441,53.679723,1662.597656,33.788340,0.014154,75.504254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.485896,60.159470,172.785865,153.947982,109.556668,113.302836,54.503142,14.405327,171.140544,4.030556,60.136450,50.004116,152.029161,173.287927,149.954740,170.339066,110.512262,168.177521,-0.068609,-2.242925,32.025740,-235.643634,166.541166,3.817009,33.681185,12.538660,56.060526,2897.781453,0.334884,449721.608218,0.972122,20.524677,2.514735,3.489868,0.076239,0.053492,117.233680,90.416927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899828,71.852594,96.933521,100.000000,39.997949,41.443038,59.608546,44.271999,23.746835,27.887441,53.677285,1673.583984,33.808480,0.014145,75.501756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.513418,60.175455,172.718578,153.932040,109.528435,113.300552,54.578049,14.408752,171.079085,4.029010,60.123919,49.886687,151.985973,173.240477,149.965804,170.361559,110.523728,168.293745,-0.068764,-2.241165,32.025740,-235.644293,166.889835,3.815278,33.796417,12.588875,106.155628,5479.677635,0.356631,449605.014223,0.970806,20.511951,2.477418,3.487143,0.076223,0.053376,117.205735,90.403938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889083,71.851396,96.961253,100.000000,39.999577,41.443038,59.608546,44.291121,23.746835,27.887441,53.679091,1666.259766,33.873317,0.014228,75.497725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.560661,60.180691,172.696914,153.945744,109.462224,113.299800,54.463026,14.402758,171.050864,4.027553,60.229959,49.993263,151.997771,173.219760,149.938857,170.342690,110.479891,168.277467,-0.068861,-2.238110,32.025740,-235.649796,166.945352,3.814111,33.616564,12.588226,40.365688,2088.048552,0.422279,449431.315401,0.971283,20.424692,2.464954,3.491618,0.075583,0.052401,117.132709,90.396374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914859,71.871316,96.966615,100.000000,39.989066,41.443038,59.608546,44.288047,23.746835,27.887441,53.681880,1666.259766,33.809940,0.014145,75.505089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.428400,60.180691,172.679308,153.945744,109.440844,113.295087,54.479256,14.404756,171.033576,4.026272,60.328171,49.987139,151.954344,173.193785,149.897601,170.316982,110.491214,168.247143,-0.068948,-2.234592,32.025740,-235.649759,167.390490,3.813182,33.710989,12.612909,128.657797,6653.266808,0.222823,449401.660600,0.969379,20.412053,2.501409,3.488319,0.075656,0.052832,117.094391,90.360546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866503,71.857851,96.945533,100.000000,39.978723,41.443038,59.608546,44.275755,23.746835,27.887441,53.684169,1658.935547,33.804657,0.014196,75.499038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.506081,60.227542,172.698185,153.958329,109.468338,113.282941,54.483424,14.401046,171.011234,4.026042,60.346123,49.885803,151.994023,173.153432,149.925975,170.379767,110.500747,168.168342,-0.068649,-2.229893,32.025740,-235.648405,166.630701,3.813350,33.612579,12.579625,58.374537,3018.485173,0.585404,449462.329423,0.970416,20.368185,2.538535,3.484556,0.076984,0.053792,117.101497,90.406768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894157,71.877160,96.997846,100.000000,39.964116,41.443038,59.608546,44.377934,23.746835,27.887441,53.689602,1677.246094,33.797030,0.014182,75.497819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.442625,60.276047,172.673838,154.002798,109.466073,113.276847,54.519600,14.408038,171.001392,4.025542,60.427644,49.963456,151.972589,173.181527,149.912471,170.320916,110.514838,168.220226,-0.068701,-2.226384,32.025740,-235.645333,166.853879,3.813403,33.790576,12.590479,62.550268,3232.261639,0.184111,449524.993194,0.972938,20.505749,2.514711,3.493524,0.075896,0.053338,117.010069,90.377420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907635,71.899300,97.009740,100.000000,39.961013,41.443038,59.608546,44.334712,23.746835,27.887441,53.694796,1658.935547,33.778657,0.014279,75.494367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.458206,60.320419,172.699612,154.031045,109.469321,113.274876,54.523726,14.402473,171.024428,4.024206,60.447244,49.990053,152.002032,173.187903,149.916897,170.255538,110.529107,168.210743,-0.068633,-2.222875,32.025740,-235.647142,166.398648,3.812280,33.795047,12.482135,70.035888,3618.804393,0.405227,449461.083261,0.971203,20.471769,2.472683,3.488424,0.076224,0.054212,116.975853,90.337717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929066,71.936827,97.034282,100.000000,39.951562,41.443038,59.608546,44.382057,23.746835,27.887441,53.697922,1680.908203,33.826113,0.014103,75.497094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.476231,60.332270,172.636654,154.063488,109.457515,113.273418,54.498781,14.403900,170.934494,4.023934,60.329236,50.087968,151.998898,173.189166,149.935424,170.226488,110.528669,168.239921,-0.068497,-2.219918,32.025740,-235.649962,167.240833,3.811959,33.723052,12.602452,42.327664,2188.101755,0.378625,449529.928847,0.971999,20.586296,2.479989,3.492408,0.075616,0.052742,117.004135,90.378197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958004,71.995502,97.067619,100.000000,39.935822,41.443038,59.608546,44.387223,23.746835,27.887441,53.703777,1666.259766,33.840971,0.014276,75.498773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.507284,60.332270,172.641134,154.063488,109.435442,113.268879,54.495707,14.406183,171.048078,4.023558,60.321849,49.975733,151.998363,173.151371,149.922724,170.249795,110.538285,168.212494,-0.068623,-2.218149,32.025740,-235.648332,166.527175,3.811830,33.771247,12.496866,70.449984,3642.072580,0.338133,449543.024343,0.971686,20.614450,2.461808,3.491829,0.076449,0.052899,117.023914,90.377094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946630,71.989951,97.036362,100.000000,39.932629,41.443038,59.608546,44.392133,23.746835,27.887441,53.708089,1673.583984,33.794813,0.014088,75.499660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.429685,60.292583,172.586999,154.057055,109.417483,113.265052,54.496146,14.406040,171.060683,4.023568,60.341024,50.112200,152.006924,173.194906,149.939669,170.294797,110.525214,168.225574,-0.068557,-2.216382,32.025740,-235.647821,166.235468,3.811826,33.645196,12.553030,43.113274,2228.821082,0.559132,449541.730500,0.971760,20.607544,2.474278,3.489285,0.075947,0.053641,117.015260,90.387629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958903,72.014613,97.057275,100.000000,39.922097,41.443038,59.608546,44.387403,23.746835,27.887441,53.709710,1662.597656,33.828818,0.014204,75.495705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.472183,60.290930,172.745444,154.052300,109.418159,113.255151,54.559320,14.410179,171.112219,4.022816,60.225615,50.131608,151.980443,173.298340,149.939353,170.283127,110.511018,168.182046,-0.068544,-2.214646,32.025740,-235.641722,167.029621,3.811292,33.729092,12.616245,71.641848,3699.370490,0.335728,449477.676361,0.971106,20.575245,2.453354,3.487187,0.075849,0.053361,117.029877,90.376753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965197,71.997710,97.034416,100.000000,39.910994,41.443038,59.608546,44.444624,23.746835,27.887441,53.713022,1680.908203,33.794434,0.014133,75.498978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.528914,60.239944,172.701764,154.044749,109.418761,113.251267,54.551633,14.399904,171.057489,4.021536,60.153841,49.966368,152.017266,173.199893,149.956880,170.349452,110.550173,168.250453,-0.068741,-2.214647,32.025740,-235.652977,166.757476,3.810195,33.627202,12.570808,54.178682,2798.019102,0.549201,449495.102372,0.972638,20.616303,2.471818,3.491566,0.076324,0.052663,116.998349,90.428560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985159,72.044117,97.046823,100.000000,39.918330,41.443038,59.608546,44.435630,23.746835,27.887441,53.716233,1658.935547,33.832280,0.014241,75.505243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.426780,60.195022,172.707233,154.005594,109.428191,113.244365,54.474159,14.401046,170.997015,4.020984,60.181431,50.051977,152.002023,173.234897,149.961747,170.409592,110.528060,168.282447,-0.068735,-2.216423,32.025740,-235.647588,166.722070,3.808883,33.741353,12.524308,37.427047,1935.641928,0.330447,449449.150602,0.970506,20.570418,2.468064,3.491769,0.075889,0.052841,116.926423,90.433897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980513,72.048589,97.029197,100.000000,39.905008,41.443038,59.608546,44.421371,23.746835,27.887441,53.717489,1666.259766,33.858334,0.014084,75.496949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.481970,60.195022,172.645778,154.005594,109.434942,113.239770,54.469697,14.403614,171.051393,4.020271,60.298514,50.175561,151.995296,173.211129,149.929152,170.353977,110.520074,168.243879,-0.068785,-2.217009,32.025740,-235.648614,166.528196,3.808163,33.650912,12.604435,69.584098,3599.026434,0.436317,449229.932013,0.969258,20.460432,2.457117,3.486888,0.076208,0.053219,116.850426,90.458954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957797,72.070220,97.049241,100.000000,39.898179,41.443038,59.608546,44.492224,23.746835,27.887441,53.717612,1669.921875,33.807668,0.014250,75.419181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.416149,60.244629,172.701751,154.017621,109.404174,113.243549,54.447901,14.404185,171.080729,4.019560,60.192059,50.048944,151.996698,173.310341,149.931318,170.386329,110.500527,168.253592,-0.068827,-2.217147,32.025740,-235.646736,166.553404,3.807369,33.723088,12.616605,36.796303,1903.939024,0.632743,449267.502887,0.972665,20.521766,2.492419,3.494204,0.075762,0.053131,116.897502,90.476236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983399,72.104864,97.060361,100.000000,39.895051,41.443038,59.608546,44.476024,23.746835,27.887441,53.722497,1673.583984,33.830387,0.014212,75.502873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.456597,60.204943,172.707158,154.020697,109.408888,113.245838,54.531675,14.408609,171.059166,4.018627,60.058809,50.032088,152.013322,173.336195,149.954446,170.363861,110.481286,168.246915,-0.068911,-2.217739,32.025740,-235.638391,167.566965,3.806567,33.647324,12.582221,60.160206,3108.067692,0.339858,449221.037607,0.971514,20.464328,2.484505,3.489064,0.076159,0.053135,116.874064,90.515710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963830,72.110179,97.066565,100.000000,39.882901,41.443038,59.608546,44.523831,23.746835,27.887441,53.725267,1666.259766,33.826600,0.014162,75.496174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.424345,60.149274,172.770110,153.963364,109.365524,113.236684,54.498872,14.408324,171.143051,4.018182,60.100946,50.091905,152.004204,173.282744,149.949487,170.407580,110.469028,168.275197,-0.068916,-2.218313,32.025740,-235.647171,167.428810,3.805984,33.745626,12.653856,36.138703,1868.164186,0.643788,449404.634636,0.973484,20.582441,2.508057,3.494844,0.075350,0.052765,116.863461,90.514921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959246,72.101054,97.091118,100.000000,39.871757,41.443038,59.608546,44.516342,23.746835,27.887441,53.725595,1662.597656,33.831703,0.014155,75.502549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.498221,60.149274,172.804517,153.963364,109.340659,113.230539,54.456849,14.407325,171.094819,4.017465,60.108346,50.105200,152.005764,173.327222,149.915317,170.487256,110.443575,168.339331,-0.069011,-2.220029,32.025740,-235.642453,167.230226,3.805398,33.749142,12.562316,67.150202,3473.959930,0.393433,449364.296722,0.971034,20.500650,2.524544,3.492095,0.075499,0.053248,116.862968,90.503879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936885,72.051016,97.078147,100.000000,39.874068,41.443038,59.608546,44.546117,23.746835,27.887441,53.724701,1669.921875,33.873804,0.014205,75.494375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.407130,60.150652,172.738907,153.948261,109.334484,113.235024,54.469970,14.404756,171.162364,4.016868,59.965073,50.037494,151.996606,173.425422,149.933887,170.418355,110.457212,168.368758,-0.068961,-2.220613,32.025740,-235.650576,167.773097,3.804659,33.717877,12.597421,43.041955,2226.203411,0.655389,449299.066248,0.972093,20.478552,2.548463,3.495648,0.075727,0.053923,116.856053,90.523499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923958,72.040605,97.091991,100.000000,39.865720,41.443038,59.608546,44.519802,23.746835,27.887441,53.726466,1669.921875,33.869819,0.014246,75.492560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.466134,60.079274,172.730364,153.919175,109.306062,113.238070,54.561508,14.402901,171.110007,4.016039,60.039047,50.080634,151.972797,173.352898,149.921042,170.375918,110.446669,168.358414,-0.069234,-2.222366,32.025740,-235.652267,167.559298,3.803870,33.707077,12.591345,-7.350501,-379.542661,0.352254,449271.908546,0.971196,20.401676,2.600351,3.491126,0.075134,0.052581,117.000197,90.500966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875907,72.012544,97.109840,100.000000,39.859186,41.443038,59.608546,44.586916,23.746835,27.887441,53.724888,1677.246094,33.872271,0.014165,75.499489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.490223,60.085888,172.790135,153.890649,109.271774,113.239116,54.449271,14.404613,171.130678,4.015325,60.037162,50.087220,151.960266,173.357882,149.912661,170.356117,110.415564,168.356209,-0.069226,-2.222363,32.025740,-235.650882,167.327204,3.803201,33.695519,12.617759,149.374451,7728.838744,0.550370,449335.890835,0.972970,20.497858,2.598840,3.496234,0.075905,0.052559,117.063326,90.499539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880454,71.956226,97.110033,100.000000,39.849929,41.443038,59.608546,44.568336,23.746835,27.887441,53.725785,1658.935547,33.850941,0.014186,75.495219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.479981,60.092502,172.826560,153.907989,109.288068,113.247506,54.477669,14.407896,171.165667,4.014438,59.982142,50.272919,151.954282,173.410240,149.923009,170.456372,110.448073,168.328965,-0.069081,-2.224141,32.025740,-235.644332,167.037290,3.801665,33.706374,12.597637,-3.346022,-173.037503,-3.218450,449218.532960,0.969909,20.365055,2.605121,3.491891,0.077126,0.053970,117.077906,90.510505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898390,71.970392,97.137806,100.000000,39.844429,41.443038,59.608546,44.567682,23.746835,27.887441,53.727090,1677.246094,33.912100,0.014105,75.496600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.478796,60.092502,172.895914,153.907989,109.328506,113.254395,54.500948,14.407325,171.221809,4.013553,59.775423,50.334725,151.971527,173.409014,149.906844,170.546091,110.436337,168.233388,-0.069037,-2.225907,32.025740,-235.641309,166.457016,3.800881,33.708483,12.659860,151.907529,7852.450986,0.158350,449280.204761,0.971415,20.346608,2.635317,3.491399,0.075684,0.053016,117.035569,90.512277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881988,71.925879,97.121067,100.000000,39.845098,41.443038,59.608546,44.583823,23.746835,27.887441,53.728444,1658.935547,33.899768,0.014258,75.506956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.421719,60.049786,172.934241,153.894844,109.329477,113.264318,54.477403,14.400903,171.257555,4.013392,59.633344,50.226292,151.948835,173.453304,149.909566,170.545536,110.414718,168.531084,-0.068990,-2.227688,32.025740,-235.653612,166.617669,3.800336,33.835634,12.636655,-8.351523,-431.896082,-7.072376,449260.157494,0.971218,20.363876,2.591581,3.492858,0.076912,0.054090,117.085301,90.517717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873339,71.891168,97.097512,100.000000,39.845618,41.443038,59.608546,44.596751,23.746835,27.887441,53.727186,1677.246094,33.918808,0.014109,75.502592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.517880,59.919434,172.916423,153.817655,109.358898,113.278789,54.511178,14.401902,171.284867,4.012951,59.646477,50.234763,151.968258,173.505505,149.916112,170.599829,110.420057,168.428588,-0.069042,-2.229461,32.025740,-235.651470,167.018407,3.799590,33.735384,12.602884,141.851269,7331.243601,0.155845,449311.928067,0.970888,20.365109,2.563917,3.494344,0.075563,0.053851,117.138197,90.560856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895425,71.911546,97.110573,100.000000,39.845197,41.443038,59.608546,44.638126,23.746835,27.887441,53.727750,1658.935547,33.890248,0.014271,75.495466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.487845,59.864593,172.936327,153.760604,109.369465,113.291672,54.489778,14.400760,171.259863,4.012613,59.722805,50.066961,151.928142,173.530701,149.930639,170.538711,110.401026,168.380106,-0.068874,-2.231229,32.025740,-235.652284,167.311278,3.799343,33.764846,12.665288,6.233383,322.284024,-2.838213,449387.282598,0.972515,20.381798,2.708199,3.499155,0.075344,0.052446,117.221564,90.579881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879328,71.897143,97.102112,100.000000,39.838501,41.443038,59.608546,44.599652,23.746835,27.887441,53.720294,1677.246094,33.854854,0.014132,75.498287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.644889,59.864593,172.910215,153.760604,109.369985,113.307617,54.518341,14.409037,171.291512,4.012563,59.861403,50.186182,151.917325,173.408764,149.913713,170.576813,110.480754,168.575784,-0.068638,-2.233023,32.025740,-235.638127,166.858142,3.799487,33.752135,12.610637,133.939488,6921.432661,0.166736,449163.144609,0.969629,20.151394,2.660646,3.492000,0.077625,0.053121,117.320380,90.564999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891976,71.886991,97.116696,100.000000,39.837464,41.443038,59.608546,44.626968,23.746835,27.887441,53.716215,1662.597656,33.899876,0.014257,75.494767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.480148,59.888569,172.934008,153.758087,109.405802,113.324864,54.513383,14.407325,171.184873,4.012588,60.083273,50.042012,151.901441,173.463325,149.895889,170.426954,110.487493,168.488043,-0.068717,-2.233032,32.025740,-235.647680,166.443474,3.799515,33.712919,12.606238,49.351358,2550.503765,3.796753,449197.699474,0.970626,20.127787,2.659703,3.494521,0.075668,0.053199,117.356564,90.553255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891194,71.855158,97.125146,100.000000,39.835714,41.443038,59.608546,44.641505,23.746835,27.887441,53.715556,1673.583984,33.877897,0.014110,75.504075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.571305,59.979236,172.782433,153.811782,109.398948,113.330962,54.426565,14.405042,171.142547,4.011883,60.255492,50.112663,151.891581,173.303182,149.888665,170.467208,110.494248,168.470905,-0.068704,-2.234764,32.025740,-235.643756,166.253395,3.799318,33.721717,12.611863,58.515899,3028.955857,0.176169,448965.820620,0.966883,19.964629,2.660567,3.482941,0.076095,0.053197,117.415962,90.575154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895759,71.888280,97.098224,100.000000,39.818933,41.443038,59.608546,44.655065,23.746835,27.887441,53.719187,1662.597656,33.913272,0.014192,75.491767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.549370,60.113722,172.894900,153.902115,109.436399,113.333997,54.535558,14.402901,171.252851,4.011866,60.357741,50.247782,151.903759,173.378090,149.870080,170.380481,110.487625,168.462725,-0.068759,-2.237699,32.025740,-235.649654,167.773363,3.798879,33.738486,12.621347,36.393867,1880.089132,0.479794,449185.906594,0.970718,20.159770,2.617699,3.495018,0.075921,0.053166,117.433766,90.536373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877131,71.895365,97.085065,100.000000,39.809678,41.443038,59.608546,44.614429,23.746835,27.887441,53.718952,1680.908203,33.914048,0.014148,75.493787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.442805,60.187305,172.875851,153.975110,109.459159,113.330142,54.471280,14.404899,171.222162,4.011845,60.248481,49.960641,151.918791,173.409369,149.857396,170.526226,110.468177,168.302461,-0.068790,-2.241204,32.025740,-235.647166,167.343316,3.798853,33.767875,12.606869,75.957597,3928.562130,0.403786,449255.032175,0.970587,20.155671,2.603886,3.485533,0.075545,0.053069,117.406990,90.539981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867850,71.885693,97.074571,100.000000,39.814904,41.443038,59.608546,44.635071,23.746835,27.887441,53.726991,1673.583984,33.910947,0.014211,75.493685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.479158,60.187305,172.765974,153.975110,109.493620,113.330830,54.572000,14.404613,171.231029,4.011631,60.303643,50.013960,151.934879,173.442455,149.872764,170.549573,110.479395,168.374818,-0.068801,-2.243550,32.025740,-235.649085,167.242199,3.799002,33.725702,12.664332,86.064490,4443.079911,0.650106,449495.845772,0.969489,20.312949,2.607140,3.489346,0.075681,0.052891,117.361108,90.553885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892096,71.919403,97.048559,100.000000,39.808653,41.443038,59.608546,44.701377,23.746835,27.887441,53.732527,1666.259766,33.946737,0.014076,75.501595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.438693,60.186754,172.786546,153.984899,109.489077,113.336144,54.507373,14.403614,171.180508,4.011485,60.364771,50.086708,151.956454,173.314351,149.864740,170.391136,110.493909,168.354230,-0.068877,-2.245363,32.025740,-235.645183,167.504049,3.798570,33.860425,12.650431,14.068557,727.150475,0.312152,449713.228904,0.973087,20.497367,2.560553,3.496481,0.076912,0.052597,117.401076,90.573186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917366,71.911907,97.064098,100.000000,39.795456,41.443038,59.608546,44.695027,23.746835,27.887441,53.734618,1677.246094,33.904420,0.014167,75.495449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.615140,60.218723,172.791014,153.994687,109.493776,113.342986,54.503080,14.408181,171.173144,4.011690,60.327804,50.227560,151.943624,173.330695,149.899400,170.430417,110.472249,168.327291,-0.068754,-2.247108,32.025740,-235.645190,167.426546,3.798278,33.759473,12.632094,146.725536,7584.285133,0.275165,449663.985591,0.970513,20.459536,2.579153,3.491692,0.075508,0.053204,117.418896,90.588305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908721,71.900384,97.027629,100.000000,39.788807,41.443038,59.608546,44.727652,23.746835,27.887441,53.736733,1666.259766,33.947602,0.014213,75.499626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.477173,60.204943,172.767465,154.000560,109.532778,113.350612,54.506217,14.408038,171.240501,4.011986,60.164646,50.232128,151.923049,173.462075,149.882954,170.529040,110.466560,168.503285,-0.068822,-2.252513,32.025740,-235.645006,167.140223,3.798017,33.837545,12.676647,63.514038,3282.869946,1.684870,449685.252042,0.972581,20.501096,2.556157,3.494966,0.077091,0.054561,117.423080,90.608010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876245,71.881233,96.942621,100.000000,39.789648,41.443038,59.608546,44.710084,23.746835,27.887441,53.741639,1673.583984,33.949514,0.014133,75.498901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.446012,60.135770,172.931831,153.957490,109.578262,113.354418,54.533769,14.406754,171.220258,4.011310,60.128793,50.347474,151.931932,173.394539,149.903265,170.510317,110.457058,168.438664,-0.068861,-2.257768,32.025740,-235.647108,167.499030,3.797730,33.766992,12.680072,43.452688,2244.817961,0.161033,449663.462846,0.969000,20.349636,2.566714,3.482627,0.076414,0.053098,117.434880,90.612066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898416,71.904593,96.919700,100.000000,39.778937,41.443038,59.608546,44.732461,23.746835,27.887441,53.743268,1669.921875,33.934062,0.014180,75.485195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.557921,60.135770,172.952427,153.957490,109.658650,113.362812,54.547093,14.401617,171.328219,4.010375,60.036995,50.405849,151.946164,173.520924,149.922094,170.596447,110.473637,168.433036,-0.068843,-2.263007,32.025740,-235.647671,166.883679,3.796857,33.868178,12.627316,43.615352,2252.670974,0.372959,449799.946724,0.971942,20.479239,2.644910,3.491862,0.075808,0.053196,117.423026,90.560960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913160,71.918889,96.876601,100.000000,39.782887,41.443038,59.608546,44.757773,23.746835,27.887441,53.741594,1677.246094,33.967454,0.014154,75.492057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.502041,60.070730,173.099912,153.912184,109.752352,113.375026,54.507178,14.405612,171.418673,4.010326,59.579189,50.309459,151.952473,173.599842,149.910551,170.679650,110.414006,168.612842,-0.068738,-2.268268,32.025740,-235.652170,168.182340,3.796116,33.815710,12.641542,44.314979,2290.481777,0.545806,449758.115564,0.971978,20.442492,2.627796,3.497387,0.076770,0.053630,117.368159,90.527927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893090,71.891000,96.810819,100.000000,39.789220,41.443038,59.608546,44.709603,23.746835,27.887441,53.739621,1662.597656,33.992678,0.014202,75.422897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
