OSU 80 Ton Compressor Load Stand
49.793261,60.207148,173.130053,153.773748,109.899192,113.837415,54.462342,14.406183,171.353052,3.935330,60.509571,50.418050,151.784989,173.595341,149.780289,170.594658,110.466738,168.582398,-0.068995,-2.270818,32.025740,-235.643268,167.853166,3.723764,33.761240,12.617561,37.143419,1921.390164,0.375186,451409.572655,0.968494,20.079887,2.745317,3.473881,0.075974,0.053358,117.230562,90.476114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779530,71.890327,97.408845,100.000000,39.599690,41.443038,59.608546,44.828964,23.746835,27.887441,53.847424,1673.583984,33.892393,0.014138,75.415721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.969522,60.293686,173.081259,153.845063,109.911768,113.842039,54.463514,14.403186,171.356102,3.936244,60.650938,50.560110,151.825315,173.599706,149.791440,170.655385,110.485444,168.613355,-0.068859,-2.270272,32.025740,-235.648225,167.145161,3.725210,33.784752,12.609826,35.232486,1822.500370,0.158537,451288.985861,0.968672,20.021969,2.725252,3.475560,0.079244,0.053539,117.240483,90.526040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820754,71.909093,97.435467,100.000000,39.594550,41.443038,59.608546,44.839140,23.746835,27.887441,53.855221,1662.597656,33.927174,0.014236,75.425957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.932211,60.358727,173.112165,153.877504,109.919789,113.850456,54.464226,14.406326,171.412359,3.937358,60.608478,50.682804,151.833461,173.664517,149.788579,170.619247,110.481129,168.463701,-0.068586,-2.271428,32.025740,-235.644759,167.557502,3.725954,33.789476,12.620410,35.851456,1854.494127,0.637702,451481.262235,0.970098,20.153397,2.677307,3.476978,0.076190,0.053151,117.218894,90.524058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803106,71.915087,97.447168,100.000000,39.597080,41.443038,59.608546,44.739132,23.746835,27.887441,53.863165,1669.921875,33.917275,0.014153,75.418823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.874665,60.378846,173.088604,153.902115,109.948500,113.860376,54.409537,14.403614,171.547916,3.937709,60.326561,50.585554,151.845597,173.732965,149.820136,170.680749,110.454430,168.653940,-0.068554,-2.271385,32.025740,-235.647307,167.562133,3.726325,33.796111,12.638170,46.611658,2413.512315,0.670064,451445.284957,0.966578,20.057699,2.671343,3.463737,0.075513,0.053286,117.222276,90.493102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788579,71.923367,97.448212,100.000000,39.598354,41.443038,59.608546,44.755034,23.746835,27.887441,53.869667,1677.246094,33.988513,0.014199,75.418653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.839157,60.237739,173.248001,153.849258,109.982673,113.878628,54.443830,14.402901,171.623528,3.938182,59.882135,50.585977,151.845999,173.815844,149.809514,170.775867,110.434290,168.665470,-0.068662,-2.271404,32.025740,-235.648020,167.900790,3.727332,33.792865,12.688403,145.616132,7535.131089,0.659232,451611.193430,0.967597,20.161275,2.614037,3.466944,0.075438,0.053595,117.238857,90.411725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781549,71.912628,97.430187,100.000000,39.604798,41.443038,59.608546,44.775528,23.746835,27.887441,53.867771,1658.935547,33.979678,0.014153,75.416795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.893452,60.046203,173.243232,153.697680,109.923373,113.889314,54.493168,14.404328,171.494205,3.938699,60.072331,50.619567,151.826261,173.746765,149.834210,170.772731,110.464026,168.739539,-0.068512,-2.271414,32.025740,-235.646103,167.540657,3.728341,33.799645,12.619310,42.390815,2191.591983,0.507629,451788.508743,0.969934,20.240870,2.719061,3.470472,0.075761,0.053464,117.254221,90.396758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798132,71.906813,97.458353,100.000000,39.607125,41.443038,59.608546,44.791178,23.746835,27.887441,53.870462,1677.246094,33.994896,0.014107,75.410538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.898232,60.059156,173.215187,153.630841,109.933842,113.898513,54.461057,14.403329,171.648962,3.939212,60.037370,50.731300,151.775938,173.806457,149.805436,170.804979,110.437549,168.686466,-0.068371,-2.272571,32.025740,-235.648246,167.697596,3.729013,33.819262,12.623403,148.743331,7694.518168,0.162684,451724.537354,0.969876,20.136488,2.743946,3.476142,0.075710,0.052662,117.292431,90.376157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772946,71.899493,97.459623,100.000000,39.602031,41.443038,59.608546,44.703651,23.746835,27.887441,53.861545,1658.935547,33.976072,0.014280,75.415789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.003416,60.055297,173.287766,153.650137,109.980923,113.918336,54.452659,14.402901,171.566651,3.940123,59.909233,50.542119,151.774022,173.909741,149.791728,171.001592,110.448936,168.753946,-0.068502,-2.273725,32.025740,-235.651614,167.774505,3.729470,33.801809,12.624647,13.930759,720.751723,0.557984,451377.711843,0.967438,19.888805,2.744687,3.472264,0.075831,0.053240,117.288792,90.402393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767113,71.879598,97.447461,100.000000,39.614781,41.443038,59.608546,44.732429,23.746835,27.887441,53.863089,1677.246094,33.952849,0.014103,75.417766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.999494,59.972622,173.288403,153.606231,109.953443,113.938159,54.481395,14.408324,171.693508,3.940282,59.937509,50.658812,151.771310,173.902895,149.793191,170.917051,110.454402,168.788752,-0.068502,-2.272562,32.025740,-235.643741,168.001497,3.729625,33.817657,12.657859,82.366858,4259.261235,0.159006,451485.681046,0.968018,19.896816,2.749329,3.471369,0.075176,0.053471,117.270229,90.437564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772446,71.870013,97.460646,100.000000,39.615077,41.443038,59.608546,44.727877,23.746835,27.887441,53.863730,1662.597656,33.943672,0.014257,75.420690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.878200,59.967937,173.256085,153.570994,109.970153,113.960956,54.429267,14.409608,171.637753,3.940654,59.966885,50.596908,151.742846,173.847088,149.789372,170.919639,110.460122,168.776651,-0.068418,-2.270241,32.025740,-235.647521,167.435642,3.729446,33.782137,12.668840,70.307900,3639.164056,1.695184,451450.890516,0.966087,19.784324,2.765703,3.465519,0.074898,0.053012,117.257817,90.398842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769522,71.865026,97.475293,100.000000,39.612251,41.443038,59.608546,44.686498,23.746835,27.887441,53.859166,1677.246094,33.916518,0.014080,75.414928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.916129,59.999353,173.419837,153.593647,109.970371,113.976283,54.447839,14.405612,171.629344,3.939611,60.082132,50.620689,151.748055,173.887915,149.790412,170.902116,110.524039,168.745067,-0.068507,-2.270238,32.025740,-235.645472,167.727453,3.728418,33.826384,12.703043,39.235829,2030.168937,0.286715,451399.079901,0.965617,19.705695,2.774554,3.465803,0.075686,0.053155,117.276836,90.437888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780203,71.874853,97.514429,100.000000,39.625517,41.443038,59.608546,44.670025,23.746835,27.887441,53.858447,1658.935547,33.994824,0.014204,75.419053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.002373,60.064116,173.217118,153.624689,109.994215,113.994589,54.431945,14.402473,171.660690,3.938822,60.100200,50.739215,151.716479,173.874470,149.772828,170.863284,110.479410,168.773760,-0.068318,-2.270191,32.025740,-235.647958,167.239732,3.727890,33.785834,12.659193,36.763042,1902.775614,0.336680,451567.358481,0.969308,19.826306,2.763858,3.473583,0.075534,0.053040,117.187689,90.463144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792136,71.895450,97.517778,100.000000,39.628625,41.443038,59.608546,44.678857,23.746835,27.887441,53.860014,1662.597656,33.983014,0.014113,75.411689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.941983,60.071833,173.415767,153.647900,110.089240,114.019007,54.434212,14.406754,171.687852,3.938039,59.879880,50.791415,151.713686,173.887421,149.739990,170.933246,110.509789,168.760085,-0.068077,-2.270191,32.025740,-235.642370,167.754047,3.726804,33.823968,12.633987,73.832232,3821.237618,0.603470,451504.353609,0.968379,19.818517,2.686948,3.474224,0.076413,0.053479,117.160036,90.395352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772893,71.862592,97.490723,100.000000,39.627736,41.443038,59.608546,44.670234,23.746835,27.887441,53.864233,1673.583984,33.976415,0.014273,75.420605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.967269,59.982267,173.408635,153.594206,110.092434,114.046477,54.496100,14.402901,171.707534,3.936952,59.960707,50.732171,151.728381,173.837764,149.758143,170.874143,110.467721,168.825772,-0.067631,-2.270116,32.025740,-235.647530,168.166086,3.726613,33.787510,12.600414,122.846426,6350.780379,0.642613,451700.845911,0.967146,19.794220,2.743380,3.464178,0.075202,0.052364,117.129671,90.447136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790219,71.874079,97.473357,100.000000,39.631043,41.443038,59.608546,44.607985,23.746835,27.887441,53.865705,1658.935547,33.957663,0.014209,75.419139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.076642,60.023605,173.344594,153.577986,110.083231,114.067477,54.518813,14.408752,171.729566,3.936373,60.001036,50.718855,151.686241,173.888601,149.754684,170.955290,110.495332,168.824767,-0.067505,-2.268960,32.025740,-235.644783,167.712319,3.725366,33.857703,12.602794,-5.324135,-275.126673,0.320718,451791.646761,0.968619,19.864284,2.707376,3.472344,0.075118,0.053476,117.183047,90.445396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783952,71.864929,97.475651,100.000000,39.638903,41.443038,59.608546,44.634470,23.746835,27.887441,53.860941,1677.246094,33.984691,0.014149,75.421312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.010926,60.017542,173.435766,153.598401,110.077087,114.093372,54.461091,14.404756,171.702525,3.934978,59.963370,50.706412,151.702911,173.950039,149.740595,171.117532,110.503524,168.952996,-0.067033,-2.267761,32.025740,-235.648289,168.698207,3.723751,33.910730,12.636637,69.859851,3613.859903,0.192653,451839.926221,0.966984,19.748606,2.776460,3.470445,0.075173,0.052816,117.150669,90.473629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774799,71.897201,97.473110,100.000000,39.643457,41.443038,59.608546,44.604281,23.746835,27.887441,53.863373,1662.597656,34.017687,0.014266,75.416454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.085999,59.980062,173.470107,153.567079,110.101401,114.117773,54.471575,14.406183,171.863957,3.932040,59.928259,50.650823,151.691514,174.027697,149.754266,170.960870,110.500280,168.942507,-0.067101,-2.266581,32.025740,-235.642941,168.590481,3.721092,33.856657,12.660852,51.360491,2656.374015,-4.435921,451836.319190,0.964543,19.677106,2.748436,3.461586,0.075873,0.052593,117.208412,90.471527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803834,71.910431,97.454141,100.000000,39.652693,41.443038,59.608546,44.534010,23.746835,27.887441,53.863333,1677.246094,33.991777,0.014081,75.425471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.043281,59.941756,173.428106,153.535758,110.161222,114.152777,54.444954,14.404899,171.682238,3.927886,59.957319,50.700382,151.667859,174.002038,149.748425,170.990063,110.491439,168.847032,-0.067159,-2.265405,32.025740,-235.649616,167.686765,3.717221,33.858965,12.607807,-4.816669,-249.240815,0.338706,451967.471531,0.967165,19.738818,2.792961,3.467957,0.076657,0.053522,117.225198,90.451948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792892,71.915662,97.422256,100.000000,39.660782,41.443038,59.608546,44.559174,23.746835,27.887441,53.859008,1673.583984,34.052846,0.014232,75.414033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.046550,59.953331,173.464354,153.512547,110.218771,114.174069,54.455008,14.402758,171.715727,3.922484,60.100031,50.653246,151.670977,174.005950,149.741665,170.973417,110.534308,168.917044,-0.066939,-2.266609,32.025740,-235.653717,168.348681,3.712229,33.812501,12.623547,40.073031,2073.215083,0.460165,451955.387688,0.965495,19.623919,2.791894,3.463445,0.075195,0.053232,117.211914,90.498230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795058,71.949701,97.393402,100.000000,39.659969,41.443038,59.608546,44.476100,23.746835,27.887441,53.858578,1666.259766,33.955500,0.014091,75.410087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.061359,60.069352,173.328534,153.567079,110.201203,114.193911,54.471653,14.412034,171.733665,3.917441,60.266870,50.672918,151.645404,173.903661,149.715270,170.947816,110.514566,168.831151,-0.066878,-2.266642,32.025740,-235.635947,168.225961,3.708269,33.759960,12.632310,145.043836,7501.683070,-4.910829,452089.014573,0.967072,19.629655,2.761484,3.465562,0.076421,0.052796,117.222203,90.489786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801941,71.956566,97.376984,100.000000,39.666496,41.443038,59.608546,44.537775,23.746835,27.887441,53.859884,1658.935547,33.951226,0.014134,75.417613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.081964,60.166911,173.308101,153.634477,110.260999,114.206257,54.528859,14.409894,171.674975,3.912633,60.400603,50.707651,151.654172,173.959920,149.705808,170.962951,110.479238,168.843212,-0.066766,-2.267791,32.025740,-235.640864,168.165084,3.703945,33.833542,12.599404,39.997899,2066.525479,0.590458,452095.452921,0.967034,19.637858,2.747399,3.466060,0.075514,0.053201,117.182012,90.493761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810704,71.983522,97.374094,100.000000,39.672945,41.443038,59.608546,44.466444,23.746835,27.887441,53.864928,1658.935547,33.993886,0.014200,75.417621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.120574,60.202187,173.397954,153.674468,110.281378,114.215405,54.440813,14.409037,171.676407,3.908997,60.330423,50.768196,151.660342,173.891340,149.695262,170.921676,110.519894,168.834357,-0.066734,-2.269003,32.025740,-235.645151,167.671325,3.700681,33.849805,12.609123,36.313779,1879.216575,0.163067,452375.516576,0.966890,19.738610,2.731827,3.462322,0.075546,0.052616,117.177937,90.459175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809569,71.980320,97.374753,100.000000,39.657925,41.443038,59.608546,44.505280,23.746835,27.887441,53.872345,1673.583984,33.967670,0.014257,75.498134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.084871,60.180967,173.395783,153.671112,110.276398,114.228727,54.455859,14.402473,171.593027,3.904806,60.198296,50.671804,151.677854,173.921091,149.701789,170.893761,110.507641,168.778657,-0.066776,-2.269604,32.025740,-235.650735,168.699024,3.696569,33.822706,12.640117,45.437000,2350.688211,0.591262,452629.104056,0.965793,19.814928,2.772116,3.460489,0.075740,0.052835,117.122897,90.467305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808809,71.980803,97.386438,100.000000,39.676808,41.443038,59.608546,44.410555,23.746835,27.887441,53.876786,1662.597656,33.963469,0.014256,75.500171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.952985,60.130258,173.316765,153.654612,110.327581,114.240876,54.436827,14.407182,171.621762,3.902102,60.274456,50.599030,151.677277,173.800167,149.715660,170.822848,110.508306,168.775857,-0.066913,-2.267828,32.025740,-235.647170,168.797876,3.694248,33.940372,12.563452,83.384137,4315.395736,0.651158,452598.103641,0.966703,19.810418,2.727818,3.459616,0.075610,0.053116,117.083043,90.440028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810667,71.959888,97.389525,100.000000,39.666757,41.443038,59.608546,44.418538,23.746835,27.887441,53.876781,1666.259766,34.007391,0.014129,75.494043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.065985,60.157266,173.204209,153.658248,110.332163,114.250741,54.568635,14.409037,171.574422,3.900697,60.486257,50.437148,151.655336,173.835394,149.702412,170.754134,110.551924,168.722211,-0.067070,-2.267803,32.025740,-235.641067,168.468355,3.692777,33.793551,12.595708,-4.619168,-238.479279,0.520796,452673.649719,0.967252,19.825986,2.717163,3.462039,0.075774,0.052808,117.054374,90.404419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821939,71.933873,97.397211,100.000000,39.670361,41.443038,59.608546,44.477915,23.746835,27.887441,53.880205,1680.908203,33.989902,0.014233,75.495764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.134724,60.225613,173.128443,153.706629,110.324004,114.261377,54.508464,14.402901,171.507160,3.900461,60.674470,50.462200,151.692254,173.731434,149.695691,170.771141,110.539502,168.676407,-0.067164,-2.267778,32.025740,-235.647694,166.929669,3.692019,33.774673,12.552399,73.640319,3806.113297,0.284387,452751.664458,0.970373,19.911348,2.715347,3.469598,0.075330,0.053746,117.068787,90.385633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849051,71.939804,97.426814,100.000000,39.660883,41.443038,59.608546,44.421998,23.746835,27.887441,53.887120,1666.259766,33.931267,0.014232,75.499924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.002309,60.341364,173.120149,153.783816,110.337682,114.264448,54.493301,14.402901,171.408280,3.900931,60.879109,50.524089,151.700283,173.642771,149.679785,170.669442,110.521746,168.598867,-0.067301,-2.268925,32.025740,-235.650797,167.758678,3.692378,33.834101,12.643110,149.348970,7721.276583,-5.120731,452642.874629,0.965779,19.821754,2.649660,3.459519,0.076578,0.053569,117.135330,90.413257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840820,71.891435,97.435325,100.000000,39.660108,41.443038,59.608546,44.397193,23.746835,27.887441,53.897210,1662.597656,33.948179,0.014072,75.488102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.019902,60.493222,173.093319,153.932320,110.277441,114.267524,54.477922,14.404756,171.470117,3.902681,60.761518,50.703488,151.730228,173.689775,149.677863,170.666897,110.470151,168.574931,-0.067057,-2.270123,32.025740,-235.647962,167.822697,3.693742,33.824815,12.628433,41.456581,2143.892200,0.320761,452756.916691,0.965652,19.819269,2.643235,3.453264,0.075243,0.052791,117.225299,90.420853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839553,71.917081,97.454921,100.000000,39.654280,41.443038,59.608546,44.346438,23.746835,27.887441,53.911400,1662.597656,33.982888,0.014176,75.497861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.954070,60.401997,173.189432,153.896522,110.279378,114.269050,54.490131,14.403472,171.501357,3.904585,60.352498,50.640640,151.747638,173.657573,149.682009,170.770897,110.517500,168.762353,-0.066834,-2.270110,32.025740,-235.644509,167.858776,3.695302,33.777828,12.613162,61.036955,3155.767475,0.158612,453085.140531,0.969057,20.071533,2.629078,3.462243,0.076379,0.053211,117.317142,90.472123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847398,71.918697,97.400062,100.000000,39.659086,41.443038,59.608546,44.329656,23.746835,27.887441,53.921910,1677.246094,33.956888,0.014248,75.467032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.124890,60.278803,173.175021,153.813460,110.247897,114.270595,54.568027,14.406469,171.419366,3.906575,60.318538,50.505890,151.761833,173.699667,149.708027,170.640577,110.508600,168.672139,-0.066850,-2.271265,32.025740,-235.640695,167.282396,3.697392,33.801322,12.629822,66.374662,3426.841852,0.571403,453420.128889,0.969372,20.205238,2.670819,3.460489,0.075932,0.054315,117.262294,90.503537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842179,71.941228,97.389421,100.000000,39.661317,41.443038,59.608546,44.327465,23.746835,27.887441,53.923400,1666.259766,33.936694,0.014248,75.494486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.102189,60.286520,173.242409,153.778782,110.258109,114.269058,54.500916,14.405898,171.521598,3.909802,60.381682,50.716975,151.737961,173.763876,149.687897,170.742683,110.536913,168.700462,-0.066614,-2.269722,32.025740,-235.650741,167.243972,3.700274,33.778694,12.624322,94.043441,4861.325570,0.388668,453244.431703,0.970337,20.181966,2.700597,3.466973,0.075796,0.053529,117.198376,90.488335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813567,71.947463,97.357855,100.000000,39.656431,41.443038,59.608546,44.321785,23.746835,27.887441,53.922894,1662.597656,33.970501,0.014144,75.466265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.052652,60.288174,173.138974,153.807867,110.290211,114.273653,54.531121,14.399761,171.594565,3.913462,60.082241,50.604767,151.741176,173.724204,149.704429,170.823251,110.551077,168.766478,-0.066477,-2.270889,32.025740,-235.656224,168.170615,3.703658,33.774709,12.594969,47.644722,2461.502950,0.356102,452948.113943,0.965020,19.882588,2.672381,3.454871,0.075332,0.052259,117.179009,90.507685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813765,71.944349,97.364190,100.000000,39.662208,41.443038,59.608546,44.276173,23.746835,27.887441,53.927308,1673.583984,33.956275,0.014185,75.419676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.938604,60.142935,173.212145,153.748858,110.319784,114.284341,54.506346,14.414317,171.545380,3.916981,60.216370,50.550449,151.752800,173.795524,149.711138,170.871380,110.564422,168.627587,-0.066446,-2.270295,32.025740,-235.636767,167.518667,3.707195,33.760591,12.650232,-5.840617,-301.885088,0.251522,452910.412470,0.966697,19.913692,2.655723,3.457781,0.076571,0.052982,117.199733,90.488923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799092,71.956622,97.348387,100.000000,39.654303,41.443038,59.608546,44.283327,23.746835,27.887441,53.924360,1673.583984,33.957213,0.014227,75.430398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.052213,60.128880,173.198576,153.696841,110.362174,114.291964,54.465320,14.405470,171.577392,3.920745,60.386149,50.668953,151.728485,173.777843,149.705394,170.809565,110.612452,168.683220,-0.066451,-2.270309,32.025740,-235.648229,167.372603,3.710289,33.746275,12.655136,67.126910,3472.214816,0.496721,452941.635257,0.967256,19.966408,2.668718,3.459137,0.076020,0.052601,117.293440,90.499970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806933,71.953266,97.392717,100.000000,39.661288,41.443038,59.608546,44.248340,23.746835,27.887441,53.925706,1666.259766,33.937199,0.014141,75.418866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.078034,60.233054,173.285871,153.784935,110.402348,114.294338,54.454737,14.409037,171.555300,3.923331,60.200777,50.614043,151.740246,173.757527,149.714904,170.738814,110.643475,168.725312,-0.066302,-2.267996,32.025740,-235.642374,168.063559,3.712781,33.789548,12.605084,114.663361,5932.243868,-4.060921,452829.176880,0.969843,19.938877,2.598224,3.468502,0.076006,0.054016,117.238512,90.481467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801126,71.961963,97.389232,100.000000,39.664019,41.443038,59.608546,44.260464,23.746835,27.887441,53.933512,1658.935547,33.954941,0.014172,75.419028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.111484,60.164431,173.135784,153.729561,110.396729,114.290678,54.495440,14.407325,171.492462,3.927377,60.361282,50.447944,151.743482,173.770047,149.710162,170.837659,110.553177,168.656018,-0.066383,-2.269198,32.025740,-235.645230,167.216520,3.716161,33.765640,12.632310,66.905233,3458.835608,0.352553,452642.705305,0.968180,19.807568,2.573089,3.460358,0.075731,0.052480,117.292396,90.432039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780179,71.932376,97.336170,100.000000,39.659422,41.443038,59.608546,44.248149,23.746835,27.887441,53.938691,1677.246094,33.976866,0.014203,75.419974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.005789,60.218172,173.234221,153.728442,110.398797,114.277331,54.488431,14.407610,171.574139,3.929579,60.383135,50.760434,151.716175,173.700809,149.686210,170.839086,110.576715,168.668057,-0.066357,-2.271516,32.025740,-235.639717,167.806462,3.718550,33.773176,12.648844,71.863781,3715.658221,0.206441,452718.481934,0.968107,19.885120,2.559385,3.460317,0.076248,0.053319,117.325597,90.466248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793464,71.933621,97.298951,100.000000,39.652587,41.443038,59.608546,44.217483,23.746835,27.887441,53.937728,1677.246094,33.992931,0.014269,75.415473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.076587,60.252897,173.164087,153.783816,110.406679,114.268194,54.515425,14.407468,171.553403,3.933367,60.289348,50.650646,151.724164,173.747124,149.695739,170.722413,110.587414,168.581886,-0.066315,-2.274479,32.025740,-235.644924,167.656213,3.722678,33.771409,12.611881,134.140564,6932.194197,0.353248,452770.847638,0.966467,19.782026,2.621171,3.455012,0.075588,0.053275,117.327961,90.470710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788509,71.957244,97.285286,100.000000,39.662655,41.443038,59.608546,44.164701,23.746835,27.887441,53.946417,1658.935547,33.952146,0.014091,75.425241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.027390,60.264472,173.118247,153.751654,110.398604,114.257544,54.462958,14.402901,171.364806,3.937843,60.561920,50.701146,151.710472,173.646533,149.682774,170.639617,110.561648,168.520185,-0.066288,-2.275067,32.025740,-235.649817,167.204428,3.726846,33.759744,12.641325,133.162439,6888.275495,0.329704,452832.304911,0.968863,19.944749,2.602587,3.464283,0.075635,0.054256,117.136801,90.512421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801334,71.987837,97.250687,100.000000,39.652094,41.443038,59.608546,44.138934,23.746835,27.887441,53.949533,1662.597656,33.954923,0.014127,75.424662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.035896,60.350735,173.014300,153.793884,110.387768,114.253576,54.421267,14.406611,171.346616,3.940110,60.557474,50.675292,151.740258,173.643046,149.677652,170.600138,110.518209,168.527487,-0.066414,-2.274464,32.025740,-235.646434,167.406866,3.728988,33.734826,12.618823,-7.252951,-375.470729,0.176341,452764.944265,0.966889,19.906455,2.556421,3.457985,0.075577,0.053064,117.212448,90.489866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804875,72.005443,97.222273,100.000000,39.649654,41.443038,59.608546,44.172537,23.746835,27.887441,53.956033,1677.246094,33.915436,0.014259,75.421261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.100013,60.344396,173.111701,153.802833,110.381949,114.249503,54.470180,14.402616,171.498049,3.944226,60.411211,50.703297,151.727285,173.612222,149.671490,170.676165,110.543981,168.538183,-0.066503,-2.273874,32.025740,-235.646019,167.219643,3.732476,33.774258,12.617795,41.917435,2168.032944,0.177754,452834.455696,0.968807,19.968762,2.556782,3.460469,0.076193,0.052373,117.171176,90.462746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799395,72.015294,97.160778,100.000000,39.645415,41.443038,59.608546,44.140508,23.746835,27.887441,53.966656,1666.259766,33.931663,0.014237,75.419872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.140807,60.304710,173.149549,153.775146,110.418281,114.241721,54.407907,14.411321,171.567880,3.947868,60.198190,50.673504,151.728624,173.714988,149.680818,170.813623,110.542397,168.624754,-0.066336,-2.273278,32.025740,-235.639927,167.732345,3.735462,33.757995,12.661862,139.099817,7202.686869,-3.262098,453034.508658,0.969556,20.046251,2.603228,3.457804,0.075598,0.053006,117.197921,90.484220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818707,72.023379,97.127804,100.000000,39.641920,41.443038,59.608546,44.119477,23.746835,27.887441,53.970695,1658.935547,33.996194,0.014106,75.425565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.087630,60.186203,173.246792,153.729002,110.417258,114.240013,54.468457,14.403757,171.526158,3.951254,59.993482,50.643199,151.744876,173.737034,149.694830,170.732719,110.555098,168.695383,-0.066320,-2.272679,32.025740,-235.651901,167.533070,3.739223,33.758013,12.632616,67.029557,3466.979474,0.563974,452901.575919,0.967271,19.973811,2.581859,3.455322,0.075103,0.054050,117.113776,90.527599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829020,72.048567,97.097268,100.000000,39.655327,41.443038,59.608546,44.106112,23.746835,27.887441,53.969602,1669.921875,33.900651,0.014188,75.426469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.080756,60.101321,173.186721,153.619934,110.442913,114.243069,54.476678,14.405612,171.582438,3.957405,60.263132,50.605745,151.704754,173.784038,149.701378,170.769940,110.582310,168.620025,-0.066372,-2.270318,32.025740,-235.646289,167.809195,3.744811,33.712774,12.657264,44.914457,2322.766386,0.169819,452783.930798,0.967345,19.892100,2.619083,3.453266,0.075561,0.052389,117.064097,90.482912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814585,72.070596,97.111626,100.000000,39.658236,41.443038,59.608546,44.077837,23.746835,27.887441,53.967107,1677.246094,33.916392,0.014239,75.422676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.013616,60.158093,173.275542,153.656849,110.439571,114.240048,54.446353,14.403757,171.568325,3.960899,60.291108,50.614935,151.722481,173.818990,149.701277,170.868806,110.568886,168.669754,-0.066231,-2.270325,32.025740,-235.645040,168.050610,3.747999,33.748727,12.656272,35.137070,1818.137585,0.352803,452618.379024,0.967079,19.828378,2.635449,3.458874,0.076411,0.054022,117.063746,90.506860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831076,72.079593,97.111267,100.000000,39.655002,41.443038,59.608546,44.012457,23.746835,27.887441,53.969536,1662.597656,33.900705,0.014161,75.418883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.018171,60.176006,173.252060,153.687892,110.441089,114.250737,54.506850,14.406469,171.557307,3.965945,60.299340,50.549585,151.727415,173.808778,149.690253,170.766233,110.539475,168.586764,-0.066425,-2.271469,32.025740,-235.637428,167.656356,3.752664,33.730390,12.674429,149.031588,7702.952886,0.526322,452449.780107,0.966887,19.750581,2.577224,3.458149,0.075689,0.053298,117.125009,90.470291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809498,72.040273,97.110762,100.000000,39.657009,41.443038,59.608546,43.993828,23.746835,27.887441,53.976336,1658.935547,33.914751,0.014094,75.416607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.989483,60.195022,173.111824,153.704951,110.437682,114.264653,54.456427,14.410607,171.502772,3.969936,60.349652,50.457561,151.725703,173.708549,149.677889,170.746740,110.561930,168.662075,-0.066404,-2.270312,32.025740,-235.639007,167.114728,3.757091,33.709673,12.667018,40.119052,2075.541901,0.674014,452606.446478,0.968974,19.876593,2.611114,3.464567,0.076082,0.053878,117.270411,90.477460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808869,72.062826,97.109835,100.000000,39.653370,41.443038,59.608546,43.984494,23.746835,27.887441,53.980755,1669.921875,33.899966,0.014245,75.416726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.953126,60.217621,173.136610,153.747180,110.485030,114.284436,54.489019,14.403757,171.516842,3.975248,60.271197,50.460945,151.748024,173.786764,149.684676,170.689204,110.587200,168.634331,-0.066509,-2.269171,32.025740,-235.648634,167.296653,3.762704,33.741984,12.638152,68.781851,3556.271141,0.158904,452733.802397,0.967938,19.889807,2.606366,3.463782,0.076085,0.053621,117.245162,90.474542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805071,72.056555,97.114177,100.000000,39.651409,41.443038,59.608546,43.961010,23.746835,27.887441,53.987187,1669.921875,33.927967,0.014275,75.422906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.966839,60.193093,173.134438,153.751375,110.504683,114.299429,54.491065,14.406897,171.485496,3.980315,60.221063,50.408855,151.729818,173.772890,149.690000,170.750527,110.542342,168.636001,-0.066645,-2.270923,32.025740,-235.642554,167.135492,3.767855,33.752766,12.606022,-5.045772,-260.874909,0.590325,452792.867420,0.969613,19.938427,2.614909,3.462965,0.076168,0.053677,117.246636,90.418118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826238,72.042895,97.087132,100.000000,39.647129,41.443038,59.608546,43.970702,23.746835,27.887441,53.989555,1677.246094,33.918736,0.014182,75.421039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.015721,60.162226,173.168916,153.727883,110.507359,114.307043,54.461368,14.404756,171.452302,3.986067,60.447638,50.356846,151.700534,173.701717,149.697907,170.737140,110.612262,168.639084,-0.066572,-2.272694,32.025740,-235.646982,166.692007,3.772799,33.718688,12.583538,65.952554,3411.717530,0.344689,452878.514979,0.970034,19.998565,2.578222,3.465982,0.076051,0.053744,117.170938,90.432516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826153,71.988168,97.097802,100.000000,39.639895,41.443038,59.608546,43.966393,23.746835,27.887441,53.991416,1666.259766,33.916879,0.014197,75.420323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.994952,60.320694,173.145501,153.828842,110.483983,114.308085,54.515059,14.403044,171.442745,3.991531,60.442930,50.442525,151.680695,173.621484,149.677259,170.727931,110.588777,168.517716,-0.066784,-2.273785,32.025740,-235.643957,167.300345,3.778329,33.723088,12.647672,111.391028,5756.569058,-4.697666,452988.679653,0.969769,19.959877,2.623768,3.464987,0.075666,0.054382,117.096482,90.444957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792410,71.961963,97.103313,100.000000,39.640962,41.443038,59.608546,44.001708,23.746835,27.887441,53.998597,1662.597656,33.906944,0.014132,75.419795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.005440,60.291481,173.077499,153.860724,110.435209,114.310166,54.467770,14.407753,171.366226,3.996749,60.297298,50.401265,151.722778,173.509066,149.681802,170.688473,110.594175,168.522099,-0.066897,-2.276142,32.025740,-235.642515,167.076795,3.783833,33.741244,12.612855,112.840778,5836.553450,0.359112,452780.547666,0.969241,19.878554,2.555116,3.462290,0.075594,0.052872,117.057393,90.450479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784087,71.951177,97.091099,100.000000,39.635419,41.443038,59.608546,43.973387,23.746835,27.887441,54.008897,1658.935547,33.903680,0.014214,75.501237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
50.088030,60.236361,173.020426,153.828842,110.420398,114.305637,54.444624,14.405755,171.313399,4.003054,60.447254,50.258758,151.746257,173.625831,149.675300,170.574346,110.563180,168.536752,-0.067059,-2.278508,32.025740,-235.645329,167.598700,3.789964,33.691715,12.688294,97.217609,5030.601629,0.212784,453085.377054,0.969144,20.058455,2.528635,3.463260,0.076586,0.052712,116.995139,90.409046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793593,71.934163,97.113516,100.000000,39.634726,41.443038,59.608546,43.984567,23.746835,27.887441,54.010848,1666.259766,33.819010,0.014256,75.429682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.898344,60.364790,173.002311,153.890369,110.362210,114.297783,54.513935,14.401474,171.308137,4.010868,60.663177,50.279655,151.749295,173.490027,149.670741,170.564198,110.598478,168.451993,-0.067028,-2.279668,32.025740,-235.650101,166.707488,3.797226,33.699450,12.641469,84.712256,4377.928988,0.209928,453030.398973,0.969705,20.018418,2.525043,3.461173,0.076215,0.052884,116.984957,90.435837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774504,71.946172,97.101902,100.000000,39.622496,41.443038,59.608546,43.963872,23.746835,27.887441,54.018881,1658.935547,33.866574,0.014279,75.430696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.861525,60.401170,172.941983,153.941829,110.321929,114.286888,54.515773,14.404613,171.198995,4.017693,60.571133,50.319343,151.753091,173.509689,149.655533,170.509154,110.551392,168.370574,-0.067091,-2.280806,32.025740,-235.645164,167.464421,3.804750,33.695447,12.595889,47.293623,2444.051810,0.243166,452931.931175,0.968178,19.878124,2.562071,3.454327,0.076847,0.052753,116.940156,90.425350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762056,71.931272,97.109591,100.000000,39.611278,41.443038,59.608546,43.923921,23.746835,27.887441,54.033628,1669.921875,33.871604,0.014188,75.423741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.866944,60.391248,172.863134,153.930083,110.339326,114.285422,54.496861,14.402901,171.211829,4.023081,60.576095,50.293752,151.787370,173.452194,149.684577,170.526021,110.610370,168.424690,-0.067214,-2.280228,32.025740,-235.650961,166.771894,3.810081,33.670926,12.629587,59.238487,3062.403875,0.280138,453165.906726,0.971253,20.202336,2.491866,3.467095,0.075111,0.052743,117.082524,90.433821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768024,71.935569,97.136898,100.000000,39.601253,41.443038,59.608546,43.968851,23.746835,27.887441,54.040317,1673.583984,33.843747,0.014305,75.421210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.931531,60.395658,172.975732,153.918616,110.341342,114.287115,54.466972,14.403186,171.164881,4.028380,60.461468,50.352190,151.774417,173.375103,149.689843,170.532663,110.535099,168.348905,-0.067395,-2.277304,32.025740,-235.649042,167.709200,3.814591,33.699612,12.623457,26.001593,1344.920835,0.501997,453306.978974,0.972009,20.276782,2.505409,3.468446,0.075517,0.053422,117.258715,90.410303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746793,71.898660,97.125220,100.000000,39.590678,41.443038,59.608546,43.960760,23.746835,27.887441,54.047905,1677.246094,33.913146,0.014217,75.478198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.878604,60.359278,172.809686,153.901556,110.336478,114.276408,54.436744,14.402758,171.212993,4.037270,60.383529,50.356148,151.787635,173.423751,149.674576,170.463783,110.556889,168.353211,-0.067537,-2.278437,32.025740,-235.651267,166.683972,3.823439,33.690020,12.668677,66.984911,3466.688621,0.400565,453154.494340,0.972192,20.261257,2.468728,3.466487,0.076776,0.053328,117.240235,90.381943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772879,71.913916,97.122008,100.000000,39.591746,41.443038,59.608546,43.964747,23.746835,27.887441,54.054985,1669.921875,33.833019,0.014178,75.418474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.837761,60.295064,172.962675,153.841427,110.338033,114.260553,54.487670,14.403472,171.261921,4.046003,60.361570,50.344516,151.812928,173.366719,149.701075,170.507686,110.552262,168.348374,-0.067348,-2.281370,32.025740,-235.641242,166.665107,3.831535,33.693410,12.614766,62.260500,3219.173284,0.911977,453278.283585,0.971369,20.198908,2.512772,3.464259,0.075855,0.053975,117.220303,90.420973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748677,71.922068,97.094791,100.000000,39.582444,41.443038,59.608546,43.997768,23.746835,27.887441,54.059324,1666.259766,33.855413,0.014138,75.421107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.839419,60.266953,172.812434,153.830800,110.325343,114.255066,54.489730,14.403900,171.188802,4.054830,60.235662,50.256578,151.804185,173.357986,149.721968,170.330631,110.531654,168.361045,-0.067156,-2.281948,32.025740,-235.647348,167.383107,3.839946,33.668384,12.574991,128.693785,6653.848512,0.354017,453177.301756,0.972857,20.217230,2.492757,3.464606,0.075436,0.053488,117.253328,90.412857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774804,71.949369,97.109659,100.000000,39.577589,41.443038,59.608546,43.981770,23.746835,27.887441,54.063349,1658.935547,33.816269,0.014201,75.420852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.903323,60.213762,172.988539,153.779901,110.300350,114.255268,54.494484,14.405470,171.183998,4.061383,60.266078,50.485561,151.773746,173.411903,149.730996,170.448893,110.598576,168.310378,-0.067065,-2.281959,32.025740,-235.646922,166.720294,3.846261,33.692436,12.593905,39.016275,2017.080582,0.381326,453062.215070,0.972523,20.195258,2.495389,3.470515,0.076044,0.053526,117.271010,90.437558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767641,71.949263,97.063395,100.000000,39.568397,41.443038,59.608546,43.992670,23.746835,27.887441,54.065316,1673.583984,33.892483,0.014248,75.418559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.880665,60.096360,172.989331,153.730120,110.345590,114.250708,54.520822,14.404328,171.311972,4.069796,59.796726,50.384033,151.751633,173.522981,149.674986,170.528915,110.593221,168.455500,-0.067070,-2.284305,32.025740,-235.651004,167.210097,3.853704,33.731346,12.614784,49.026002,2533.343477,0.184323,453042.478126,0.972331,20.165432,2.521219,3.467385,0.076499,0.053350,117.167761,90.429243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716877,71.929680,96.993207,100.000000,39.569472,41.443038,59.608546,43.969758,23.746835,27.887441,54.070696,1673.583984,33.864158,0.014299,75.417476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.907929,59.988881,172.929439,153.623570,110.327140,114.246722,54.462773,14.402330,171.244926,4.076138,60.109735,50.341588,151.726659,173.480741,149.706607,170.608732,110.625513,168.478151,-0.067038,-2.285472,32.025740,-235.653002,167.327205,3.859630,33.747411,12.659301,0.281513,14.562253,0.607650,452766.437390,0.970743,20.046162,2.433418,3.466473,0.075074,0.053332,117.055081,90.392180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726905,71.999295,96.993019,100.000000,39.568108,41.443038,59.608546,43.947875,23.746835,27.887441,54.060406,1677.246094,33.911560,0.014166,75.498185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.835063,60.113171,173.029443,153.668315,110.337097,114.234699,54.545268,14.406183,171.207756,4.081632,60.249346,50.289725,151.717459,173.482140,149.663541,170.513820,110.560499,168.406098,-0.066729,-2.284326,32.025740,-235.646045,166.950572,3.865425,33.718292,12.617291,7.923455,409.248872,0.483613,452607.619694,0.970418,19.952181,2.498569,3.468064,0.075296,0.052582,117.036928,90.424537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740081,72.016989,96.993764,100.000000,39.545465,41.443038,59.608546,43.934213,23.746835,27.887441,54.062883,1677.246094,33.865348,0.014167,75.495961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.835135,60.160297,172.914957,153.696002,110.381586,114.219574,54.484720,14.404043,171.182898,4.085636,60.321711,50.266630,151.717103,173.491451,149.671169,170.390913,110.573802,168.360045,-0.066422,-2.282427,32.025740,-235.647042,167.037353,3.869691,33.727433,12.605138,45.528581,2354.178439,84.126133,452340.291191,0.970559,19.816519,2.475606,3.464969,0.076610,0.053076,117.018276,90.450707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769576,72.028605,96.974293,100.000000,39.546825,41.443038,59.608546,43.959272,23.746835,27.887441,54.071700,1680.908203,33.869008,0.014120,75.496881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
49.739660,60.214314,172.900998,153.749976,110.231470,114.199171,54.471044,14.405327,171.098541,4.088729,60.500792,50.093131,151.708778,173.394093,149.657880,170.352756,110.571679,168.344026,-0.066385,-2.280092,32.025740,-235.644287,166.578203,3.872876,33.675956,12.637557,51.961706,2687.495215,2.995221,452676.322739,0.970866,20.016157,2.510938,3.472042,0.075931,0.052899,117.018921,90.422603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743034,72.006687,96.937547,100.000000,39.523387,41.443038,59.608546,43.941377,23.746835,27.887441,54.077500,1677.246094,33.866898,0.014150,75.499165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.280000,0.000000
