OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
5:57:01 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.618666,60.931730,186.731838,160.973023,112.768997,111.714502,54.387294,14.407896,185.412998,4.379380,60.716834,50.375255,158.890603,187.779229,156.928951,184.788046,116.069477,182.801888,-0.070338,-2.174418,32.025740,-235.645966,178.738548,4.149266,35.710399,13.177387,60.803849,3149.659576,0.616928,432602.719329,0.960300,21.271170,2.697523,3.769364,0.075727,0.052962,120.460680,92.577016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892164,72.345371,101.254672,100.000000,35.823664,41.443038,59.608546,29.875611,23.746835,28.887441,59.492653,1666.259766,35.738707,0.014840,75.316081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.564277,60.864753,186.729497,160.901623,112.669180,111.730357,54.395552,14.404899,185.431739,4.378023,60.732622,50.263587,158.853023,187.875692,156.935071,184.756202,116.034394,182.804115,-0.070450,-2.174409,32.025740,-235.648473,178.829531,4.147416,35.719468,13.224032,62.587651,3241.568914,0.190536,432606.719815,0.958589,21.153976,2.756528,3.763581,0.075013,0.052134,120.480234,92.600013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929601,72.382699,101.259032,100.000000,35.846694,41.443038,59.608546,29.909454,23.746835,28.887441,59.498386,1655.273437,35.775110,0.014982,75.309825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.660113,60.848216,186.957600,160.879783,112.642200,111.744692,54.428317,14.405327,185.546246,4.376996,60.758044,50.365052,158.832093,187.856489,156.926927,184.828830,116.074165,182.837518,-0.070443,-2.174401,32.025740,-235.645431,178.900280,4.146436,35.731440,13.164694,38.884614,2012.717797,0.407772,432586.441937,0.958838,21.058982,2.751826,3.763339,0.075355,0.052078,120.422627,92.630737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960070,72.364255,101.255836,100.000000,35.852615,41.443038,59.608546,29.919525,23.746835,28.887441,59.508177,1666.259766,35.774659,0.014880,75.317121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.555003,60.852074,186.983419,160.876143,112.697027,111.762998,54.455677,14.407182,185.582096,4.375763,60.765677,50.251739,158.800060,187.854582,156.936721,184.869963,116.073898,182.987106,-0.070340,-2.174424,32.025740,-235.644392,178.835730,4.145151,35.788687,13.193056,12.762169,660.254438,0.396524,432670.379051,0.959814,21.048489,2.787772,3.767421,0.077258,0.053530,120.331818,92.636929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953408,72.369612,101.248759,100.000000,35.887151,41.443038,59.608546,29.875389,23.746835,28.887441,59.516951,1677.246094,35.756683,0.014993,75.302401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.675758,60.852074,186.987430,160.876143,112.734118,111.781310,54.371411,14.407325,185.638134,4.374801,60.771294,50.336999,158.768979,187.869284,156.936525,184.950617,116.096134,183.050259,-0.070306,-2.174432,32.025740,-235.643433,178.766530,4.144280,35.733262,13.213322,120.982416,6268.760020,0.637760,432539.967959,0.957286,20.932456,2.760940,3.764744,0.077041,0.053016,120.379435,92.650461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001327,72.368155,101.261360,100.000000,35.904162,41.443038,59.608546,29.938621,23.746835,28.887441,59.526778,1658.935547,35.782178,0.014883,75.318229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.633435,60.844908,186.904650,160.871383,112.788523,111.800018,54.436385,14.408895,185.603585,4.373827,60.712174,50.338731,158.759803,188.003358,156.880895,185.006296,116.093420,183.044646,-0.070388,-2.174403,32.025740,-235.643333,178.958180,4.143798,35.807294,13.201530,66.298836,3431.204637,1.947442,432705.262121,0.959200,21.045447,2.819135,3.773250,0.075751,0.052510,120.459824,92.639996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013625,72.364695,101.243390,100.000000,35.915181,41.443038,59.608546,29.881036,23.746835,28.887441,59.536038,1673.583984,35.837243,0.014818,75.311811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.732459,60.819000,186.925772,160.865503,112.842474,111.821370,54.430575,14.411035,185.714248,4.372830,60.661651,50.338922,158.769159,187.999936,156.903863,185.036305,116.122060,183.011690,-0.070270,-2.173235,32.025740,-235.639396,179.105042,4.143079,35.816562,13.241684,72.546088,3754.923286,0.205015,432631.368344,0.958280,20.920086,2.821342,3.764159,0.075821,0.054009,120.534188,92.671419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033060,72.370422,101.270908,100.000000,35.928602,41.443038,59.608546,29.910385,23.746835,28.887441,59.545605,1669.921875,35.859799,0.014951,75.314164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.749355,60.777932,187.126839,160.842543,112.979485,111.857984,54.432725,14.408752,185.707715,4.370862,60.575508,50.319745,158.774853,187.981295,156.899754,185.008272,116.152091,183.082865,-0.070144,-2.172082,32.025740,-235.639556,179.119075,4.141111,35.803328,13.241359,65.979683,3414.916906,0.374331,432734.286013,0.958174,20.956829,2.821884,3.765700,0.076730,0.053453,120.623646,92.677192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042237,72.379574,101.269420,100.000000,35.953353,41.443038,59.608546,29.932055,23.746835,28.887441,59.556669,1662.597656,35.837423,0.014829,75.314999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.653719,60.734384,187.087746,160.806984,113.037419,111.883160,54.436158,14.405327,185.700531,4.369502,60.551643,50.374636,158.777373,188.114136,156.929461,185.078024,116.190171,183.243008,-0.070138,-2.170306,32.025740,-235.644287,179.134576,4.140017,35.822746,13.261283,-8.019245,-415.026646,0.341550,432636.315465,0.956299,20.828227,2.780489,3.758627,0.075243,0.052943,120.754803,92.692442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071983,72.415030,101.310139,100.000000,35.988379,41.443038,59.608546,29.858502,23.746835,28.887441,59.563415,1673.583984,35.869121,0.014838,75.320999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.762664,60.734384,187.099004,160.806984,113.107270,111.911343,54.415669,14.410750,185.782606,4.368643,60.468973,50.449744,158.776384,188.062140,156.908083,185.115391,116.134129,183.274549,-0.070054,-2.168525,32.025740,-235.641805,179.072778,4.139582,35.840344,13.221544,63.779301,3302.066200,0.375807,432642.283002,0.956114,20.769653,2.778004,3.761392,0.076234,0.053087,120.739382,92.678151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063424,72.388289,101.302391,100.000000,36.000328,41.443038,59.608546,29.913207,23.746835,28.887441,59.569709,1655.273437,35.893696,0.014914,75.316976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.723846,60.693868,187.247378,160.772545,113.141024,111.934968,54.366081,14.408324,185.853073,4.368180,60.413583,50.482892,158.750988,188.228371,156.913963,185.118832,116.092440,183.157528,-0.069994,-2.169676,32.025740,-235.646355,179.201205,4.139052,35.839803,13.239628,38.323785,1985.959382,-3.097240,432676.137237,0.958182,20.825258,2.801874,3.767850,0.075658,0.053572,120.725711,92.619993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057854,72.390182,101.272814,100.000000,36.012970,41.443038,59.608546,29.858151,23.746835,28.887441,59.575837,1669.921875,35.895625,0.014841,75.317300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.654277,60.639847,187.265060,160.743425,113.143669,111.963720,54.412456,14.408466,185.830171,4.367397,60.373351,50.340252,158.786994,188.235548,156.915320,185.217739,116.176877,183.256431,-0.069889,-2.171407,32.025740,-235.644088,179.328122,4.138287,35.871825,13.284560,74.145387,3838.979611,0.388772,432817.125724,0.956479,20.712319,2.870113,3.759827,0.075324,0.053391,120.713361,92.618166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062665,72.423116,101.287416,100.000000,36.047559,41.443038,59.608546,29.882085,23.746835,28.887441,59.583397,1666.259766,35.928333,0.014980,75.314973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.765812,60.589135,187.324763,160.691347,113.162014,111.987192,54.431660,14.412177,185.866569,4.366445,60.314314,50.421120,158.761779,188.195744,156.900995,185.191462,116.134114,183.263243,-0.070196,-2.173154,32.025740,-235.637601,179.332648,4.137326,35.857960,13.224230,156.153776,8082.224331,0.647914,432967.924811,0.958272,20.712022,2.866543,3.765746,0.075455,0.054494,120.694700,92.651460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063517,72.426034,101.276359,100.000000,36.076573,41.443038,59.608546,29.920798,23.746835,28.887441,59.590641,1658.935547,35.937618,0.014869,75.318937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.731251,60.554132,187.267379,160.654389,113.200238,112.011592,54.398010,14.406754,185.912302,4.365568,60.440793,50.305402,158.751689,188.216495,156.897300,185.230695,116.104362,183.216684,-0.070285,-2.175476,32.025740,-235.646781,179.148567,4.136811,35.838415,13.205352,76.456334,3959.683330,0.335373,432879.003036,0.959038,20.730142,2.820358,3.771378,0.075704,0.053465,120.721119,92.661333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060286,72.424054,101.309751,100.000000,36.094671,41.443038,59.608546,29.864359,23.746835,28.887441,59.594766,1669.921875,35.857058,0.014923,75.314709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.880053,60.554132,187.224658,160.654389,113.212930,112.035913,54.446857,14.407896,185.969829,4.364986,60.523644,50.338869,158.739264,188.298121,156.888244,185.114492,116.119238,183.341562,-0.070338,-2.177797,32.025740,-235.646783,179.293777,4.136293,35.874277,13.271957,75.912297,3927.980425,0.158967,432896.415427,0.956413,20.563808,2.865756,3.764125,0.076667,0.052618,120.735141,92.666905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083525,72.398405,101.295256,100.000000,36.118336,41.443038,59.608546,29.884745,23.746835,28.887441,59.599415,1658.935547,35.895247,0.014963,75.319320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.749283,60.599884,187.327838,160.673428,113.278616,112.061061,54.454375,14.410892,185.885224,4.363809,60.558457,50.474415,158.729888,188.193315,156.898099,185.272156,116.176925,183.339335,-0.070624,-2.180143,32.025740,-235.639702,179.239995,4.135293,35.839929,13.219632,157.281460,8137.195423,0.324842,433031.502833,0.957855,20.564611,2.877502,3.765588,0.076084,0.053080,120.740443,92.627916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110537,72.418309,101.320686,100.000000,36.137201,41.443038,59.608546,29.804500,23.746835,28.887441,59.608159,1658.935547,35.898691,0.014873,75.317667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.719015,60.617523,187.207349,160.694707,113.413613,112.090085,54.454496,14.415174,185.874959,4.361878,60.491998,50.460828,158.702848,188.339915,156.855143,185.221350,116.158239,183.238326,-0.070692,-2.184836,32.025740,-235.636728,179.293876,4.133593,35.844996,13.208057,26.091208,1349.865325,0.326298,432974.326299,0.954067,20.410586,2.910911,3.753498,0.075188,0.052895,120.676394,92.578416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103573,72.360056,101.288479,100.000000,36.159295,41.443038,59.608546,29.875974,23.746835,28.887441,59.618167,1673.583984,35.899628,0.014931,75.312945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.806172,60.634611,187.134919,160.698067,113.537029,112.113728,54.451693,14.409751,185.971685,4.360505,60.637640,50.444359,158.708562,188.182195,156.850299,185.290245,116.174568,183.284324,-0.070794,-2.187180,32.025740,-235.645744,179.328101,4.132596,35.891767,13.266331,44.241761,2289.027516,0.157986,433121.266699,0.957021,20.591680,2.852364,3.765438,0.075808,0.053228,120.651505,92.562442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116090,72.341092,101.265456,100.000000,36.180173,41.443038,59.608546,29.889619,23.746835,28.887441,59.625159,1666.259766,35.876459,0.014978,75.313729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.722381,60.693317,187.414949,160.722146,113.631205,112.140453,54.412559,14.410179,185.914746,4.360001,60.726028,50.462818,158.718335,188.259017,156.869533,185.288066,116.210439,183.352987,-0.070957,-2.188935,32.025740,-235.644336,179.254292,4.132350,35.876171,13.249346,72.331081,3745.034306,0.952717,433321.498004,0.957951,20.640682,2.831995,3.765307,0.074624,0.052417,120.613935,92.585935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118972,72.381621,101.245492,100.000000,36.200502,41.443038,59.608546,29.844049,23.746835,28.887441,59.633202,1666.259766,35.945317,0.014853,75.322329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.796861,60.693317,187.277064,160.722146,113.701142,112.167154,54.433661,14.407325,185.909767,4.359819,60.680038,50.354380,158.698292,188.251255,156.846801,185.222302,116.166596,183.408899,-0.071025,-2.190670,32.025740,-235.643923,179.233817,4.132334,35.838487,13.196211,2.821449,146.027509,0.560947,433332.762583,0.956404,20.567495,2.833452,3.757264,0.077107,0.052967,120.497791,92.570424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106852,72.367464,101.252147,100.000000,36.237675,41.443038,59.608546,29.888450,23.746835,28.887441,59.643777,1673.583984,35.866254,0.014894,75.317385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.734806,60.707098,187.475227,160.755185,113.778371,112.205324,54.399443,14.412890,185.938705,4.360340,60.701250,50.365793,158.698733,188.296735,156.815152,185.267308,116.175220,183.251387,-0.070867,-2.193016,32.025740,-235.643258,179.242809,4.133095,35.881616,13.247147,130.811239,6774.552232,0.344161,433514.416923,0.959241,20.712988,2.824126,3.769227,0.076276,0.054154,120.535378,92.559473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119369,72.372086,101.240102,100.000000,36.258052,41.443038,59.608546,29.847579,23.746835,28.887441,59.655040,1655.273437,35.904190,0.014940,75.317130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.756802,60.729147,187.271956,160.783184,113.822412,112.228949,54.390657,14.411035,185.984246,4.360386,60.660282,50.548467,158.726862,188.346082,156.826358,185.275558,116.182967,183.266183,-0.071104,-2.193034,32.025740,-235.642500,179.274238,4.132858,35.887169,13.254088,59.476801,3080.727572,8.808155,433651.432757,0.957522,20.635840,2.889580,3.760821,0.076649,0.053432,120.578751,92.539133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115503,72.355403,101.253583,100.000000,36.283824,41.443038,59.608546,29.882979,23.746835,28.887441,59.664236,1666.259766,35.936013,0.014849,75.322985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.786136,60.715091,187.318661,160.808384,113.844938,112.251066,54.492168,14.408895,185.936670,4.360052,60.611623,50.575565,158.718143,188.235321,156.833097,185.250274,116.201953,183.333419,-0.071256,-2.193029,32.025740,-235.644640,179.321861,4.131960,35.885871,13.211429,60.544174,3130.172469,0.190422,433848.113268,0.959799,20.713894,2.820065,3.769498,0.076610,0.053124,120.675628,92.553777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115026,72.366927,101.247670,100.000000,36.298902,41.443038,59.608546,29.869783,23.746835,28.887441,59.672492,1677.246094,35.933147,0.015048,75.316226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.842027,60.683946,187.258856,160.799424,113.853726,112.275593,54.411643,14.406754,185.982743,4.359224,60.599099,50.541262,158.716184,188.406090,156.832643,185.378191,116.201538,183.386944,-0.071316,-2.191293,32.025740,-235.648741,179.301773,4.131183,35.907111,13.249004,157.759098,8168.316623,0.418410,433937.450719,0.959746,20.713153,2.818038,3.763746,0.076416,0.053246,120.783355,92.576391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119091,72.362706,101.240844,100.000000,36.327739,41.443038,59.608546,29.854535,23.746835,28.887441,59.679883,1658.935547,35.957127,0.014935,75.319354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.771883,60.683946,187.301147,160.799424,113.859594,112.298600,54.375044,14.407182,186.009975,4.358305,60.532137,50.530969,158.713743,188.359733,156.834350,185.356617,116.200483,183.409246,-0.071371,-2.189564,32.025740,-235.643902,179.331080,4.130391,35.911546,13.283676,71.281990,3693.262591,0.410956,433939.169401,0.957491,20.668716,2.825049,3.762466,0.075785,0.053176,120.813256,92.600369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143785,72.373266,101.262587,100.000000,36.340737,41.443038,59.608546,29.823102,23.746835,28.887441,59.686181,1673.583984,35.982820,0.014834,75.370785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.764906,60.650321,187.319241,160.773945,113.851022,112.333594,54.515257,14.409180,185.952482,4.358716,60.443831,50.491545,158.718484,188.399846,156.818715,185.375238,116.191871,183.417121,-0.071568,-2.187222,32.025740,-235.648602,179.299304,4.130908,35.933399,13.234399,68.471658,3538.529148,0.157537,433944.562386,0.957857,20.579727,2.846152,3.757047,0.077289,0.053377,120.802726,92.578187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124114,72.372680,101.251828,100.000000,36.367379,41.443038,59.608546,29.841593,23.746835,28.887441,59.694564,1655.273437,36.008856,0.014981,75.319099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.841327,60.605947,187.306190,160.752105,113.830736,112.360978,54.413077,14.403472,185.896108,4.359445,60.531466,50.481938,158.704471,188.365020,156.810332,185.254141,116.199849,183.343831,-0.071631,-2.186032,32.025740,-235.644672,179.343685,4.131248,35.920525,13.202017,38.722053,2004.864784,0.349235,434094.111726,0.960183,20.652332,2.855826,3.763192,0.076226,0.054035,120.821244,92.531406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122785,72.375907,101.236725,100.000000,36.395000,41.443038,59.608546,29.862708,23.746835,28.887441,59.699533,1658.935547,35.887277,0.014875,75.315468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.732239,60.591891,187.279472,160.736146,113.817736,112.386123,54.426984,14.405898,185.868135,4.359831,60.569584,50.551938,158.684091,188.395255,156.816333,185.342946,116.206724,183.400779,-0.071741,-2.186043,32.025740,-235.647637,179.366017,4.131674,35.907868,13.262545,40.558116,2099.391793,0.363716,434204.659601,0.958074,20.625933,2.867482,3.764083,0.075668,0.054135,120.753647,92.475000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096603,72.371311,101.233309,100.000000,36.415237,41.443038,59.608546,29.820893,23.746835,28.887441,59.706394,1673.583984,35.943857,0.015045,75.322559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.847746,60.631579,187.542784,160.773665,113.812011,112.412799,54.432102,14.406326,185.923968,4.359492,60.613980,50.486742,158.688018,188.332049,156.785535,185.387541,116.233309,183.297876,-0.071778,-2.186064,32.025740,-235.649496,179.393692,4.131495,36.001879,13.261571,154.913132,8017.945965,0.642306,434164.823895,0.958378,20.502453,2.831177,3.758050,0.076028,0.053498,120.735834,92.514428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121673,72.406658,101.241128,100.000000,36.441968,41.443038,59.608546,29.878484,23.746835,28.887441,59.712390,1658.935547,35.978709,0.014992,75.393210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.795083,60.631579,187.430708,160.773665,113.818872,112.443254,54.443422,14.410464,185.962265,4.358687,60.548336,50.398128,158.700668,188.337005,156.790286,185.310516,116.175238,183.417426,-0.071780,-2.186068,32.025740,-235.639477,179.325878,4.130927,35.987544,13.214656,76.160438,3941.068780,0.614491,434317.262863,0.960621,20.601347,2.846312,3.765756,0.077625,0.053190,120.665494,92.533217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097437,72.417658,101.224909,100.000000,36.479221,41.443038,59.608546,29.814944,23.746835,28.887441,59.721383,1673.583984,35.982604,0.014892,75.321144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.790995,60.626894,187.286499,160.786824,113.834023,112.476832,54.357008,14.408466,186.036919,4.358357,60.536607,50.562467,158.684928,188.413201,156.806979,185.289939,116.211003,183.354376,-0.071691,-2.186082,32.025740,-235.637391,179.340033,4.130748,35.912880,13.233444,48.839415,2531.307511,0.160771,434323.917768,0.958414,20.521443,2.779951,3.762312,0.076785,0.052529,120.593728,92.540030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096281,72.390437,101.193228,100.000000,36.504864,41.443038,59.608546,29.795750,23.746835,28.887441,59.730647,1662.597656,35.916703,0.015013,75.317616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.779618,60.596301,187.198814,160.769465,113.909684,112.497452,54.415230,14.405327,185.998641,4.357974,60.561678,50.522129,158.712978,188.395993,156.811308,185.344168,116.251217,183.383395,-0.071610,-2.186073,32.025740,-235.651148,179.295288,4.130507,35.983235,13.287120,46.599682,2412.639758,0.327270,434612.701141,0.959588,20.575942,2.884232,3.764040,0.077211,0.052981,120.567927,92.562731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134645,72.435317,101.194893,100.000000,36.519561,41.443038,59.608546,29.840488,23.746835,28.887441,59.736094,1669.921875,35.982478,0.014893,75.316976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.916876,60.600159,187.184102,160.755465,113.964262,112.512708,54.415055,14.411891,185.960587,4.357477,60.598968,50.479312,158.673572,188.417444,156.783137,185.341116,116.252194,183.403018,-0.071586,-2.186077,32.025740,-235.639683,179.523911,4.130418,35.969550,13.206705,-2.482662,-128.537096,0.510230,434660.134598,0.961475,20.575490,2.824100,3.761453,0.075186,0.053325,120.511292,92.540693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119868,72.414788,101.174670,100.000000,36.525760,41.443038,59.608546,29.845435,23.746835,28.887441,59.742846,1677.246094,35.957920,0.014988,75.316277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.823971,60.609530,187.243170,160.769465,114.035325,112.524457,54.399500,14.403329,186.037666,4.356845,60.594435,50.444110,158.694746,188.317765,156.795299,185.347385,116.308529,183.358053,-0.071688,-2.186099,32.025740,-235.648572,179.366222,4.129464,35.913602,13.224176,96.749522,5010.532818,0.534724,434618.435673,0.960786,20.556676,2.795102,3.760551,0.075879,0.052650,120.516042,92.550039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134062,72.428116,101.186327,100.000000,36.553904,41.443038,59.608546,29.769613,23.746835,28.887441,59.749835,1658.935547,36.009541,0.014922,75.313737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.888181,60.613940,187.242316,160.766665,114.114683,112.538915,54.426917,14.405327,186.083955,4.355787,60.640028,50.498575,158.656505,188.366548,156.768673,185.330315,116.287043,183.401678,-0.071694,-2.186097,32.025740,-235.646738,179.384862,4.128334,36.004601,13.254413,68.551748,3548.418128,-10.012615,434568.788761,0.958027,20.418551,2.801709,3.749916,0.076482,0.052681,120.498960,92.512613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121399,72.412592,101.224520,100.000000,36.582604,41.443038,59.608546,29.813705,23.746835,28.887441,59.759471,1669.921875,36.008171,0.014821,75.320974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.815716,60.613940,187.301670,160.766665,114.163986,112.552367,54.482251,14.406754,186.018700,4.354725,60.615092,50.614683,158.656068,188.352925,156.782582,185.358959,116.287893,183.453220,-0.071623,-2.186120,32.025740,-235.646944,179.323962,4.126552,35.998435,13.219398,60.291294,3117.665819,0.257462,434581.637036,0.960388,20.523993,2.727994,3.758094,0.075391,0.052994,120.526064,92.551888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141247,72.409629,101.200567,100.000000,36.597514,41.443038,59.608546,29.777886,23.746835,28.887441,59.766628,1673.583984,36.010154,0.015015,75.320326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.867020,60.635713,187.322678,160.775905,114.200862,112.568406,54.506860,14.407896,186.017880,4.353278,60.445011,50.584150,158.660769,188.361264,156.768794,185.292302,116.209125,183.393472,-0.071521,-2.186125,32.025740,-235.643842,179.441436,4.124639,35.986282,13.241720,106.489849,5504.109231,0.362990,434638.731918,0.958682,20.461990,2.766341,3.753240,0.076252,0.053231,120.507211,92.510613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118628,72.363485,101.146483,100.000000,36.624208,41.443038,59.608546,29.813409,23.746835,28.887441,59.774754,1662.597656,36.011038,0.014901,75.321562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.871425,60.597679,187.428494,160.752665,114.222145,112.581635,54.408800,14.404185,186.029043,4.352248,60.384734,50.670430,158.665449,188.413664,156.770842,185.370244,116.247854,183.489665,-0.071382,-2.187299,32.025740,-235.646736,179.442457,4.123562,36.007234,13.299219,14.559888,753.908890,0.413415,434749.350205,0.959353,20.536946,2.785408,3.759891,0.076173,0.052206,120.569674,92.511983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108432,72.384763,101.172259,100.000000,36.645690,41.443038,59.608546,29.781824,23.746835,28.887441,59.781952,1677.246094,36.016159,0.014893,75.324008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.817980,60.521886,187.485032,160.691067,114.207281,112.592322,54.387618,14.408895,186.058431,4.351159,60.270209,50.629819,158.663409,188.402342,156.755205,185.420750,116.231033,183.397736,-0.071266,-2.188460,32.025740,-235.645947,179.465767,4.122708,35.963149,13.259155,42.488384,2200.899258,0.233914,434969.322144,0.958028,20.505642,2.841089,3.756444,0.076743,0.053494,120.516090,92.511687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111994,72.365972,101.174767,100.000000,36.677494,41.443038,59.608546,29.775817,23.746835,28.887441,59.786810,1658.935547,36.015491,0.014982,75.323011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.852403,60.455464,187.386756,160.640109,114.218786,112.615172,54.379053,14.405327,186.107654,4.350009,60.267485,50.535124,158.652469,188.477786,156.778976,185.422723,116.221376,183.421266,-0.071117,-2.190231,32.025740,-235.650005,179.424183,4.121460,36.004114,13.256865,61.664810,3194.741688,1.711426,434879.968165,0.959678,20.463054,2.839528,3.758234,0.076301,0.053985,120.518232,92.526428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095795,72.374644,101.157340,100.000000,36.699556,41.443038,59.608546,29.799919,23.746835,28.887441,59.791170,1666.259766,35.980945,0.014857,75.326284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.876310,60.455464,187.425871,160.640109,114.179755,112.628892,54.447804,14.406611,186.123320,4.348920,60.274690,50.483454,158.620074,188.377811,156.771802,185.470131,116.232115,183.425979,-0.071125,-2.192004,32.025740,-235.643003,179.500521,4.120022,36.057556,13.298047,73.979953,3827.927222,0.587107,434889.219093,0.961082,20.442550,2.820828,3.763401,0.075549,0.052652,120.483855,92.539073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107412,72.361816,101.141440,100.000000,36.728015,41.443038,59.608546,29.777861,23.746835,28.887441,59.793244,1662.597656,36.032747,0.015037,75.397694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.904100,60.426250,187.532600,160.617711,114.187510,112.638792,54.438062,14.413747,186.078483,4.347619,60.307690,50.530386,158.600706,188.461177,156.764472,185.436684,116.256583,183.510164,-0.071046,-2.190877,32.025740,-235.640278,179.414818,4.118924,35.968757,13.266692,143.757305,7439.731523,0.404118,434873.242845,0.960530,20.340512,2.839579,3.758831,0.076600,0.052400,120.477255,92.562582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119687,72.365369,101.162321,100.000000,36.746340,41.443038,59.608546,29.761536,23.746835,28.887441,59.796824,1662.597656,36.014121,0.014956,75.316235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.877513,60.423494,187.343217,160.614631,114.192866,112.645641,54.429197,14.411749,186.045758,4.346465,60.430152,50.517342,158.602313,188.352031,156.740408,185.424256,116.260042,183.444176,-0.071025,-2.190890,32.025740,-235.636886,179.509737,4.117719,35.965331,13.219326,42.931067,2222.131478,0.336795,434884.015296,0.958929,20.315789,2.830661,3.757814,0.075716,0.054264,120.511659,92.594832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150083,72.373754,101.156631,100.000000,36.784728,41.443038,59.608546,29.740652,23.746835,28.887441,59.801650,1673.583984,35.951916,0.014986,75.320514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.870169,60.467591,187.341349,160.634510,114.191772,112.653997,54.414354,14.409323,186.007540,4.344988,60.477211,50.567709,158.612724,188.399825,156.754996,185.358757,116.263548,183.455951,-0.070912,-2.190910,32.025740,-235.642905,179.566048,4.116356,36.062839,13.255855,42.385682,2194.500507,0.173308,434805.172579,0.958524,20.257845,2.838717,3.757860,0.075419,0.052963,120.457147,92.661081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175654,72.372777,101.203830,100.000000,36.790257,41.443038,59.608546,29.750342,23.746835,28.887441,59.806307,1662.597656,36.061415,0.014985,75.327136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.914768,60.481096,187.478414,160.645989,114.224479,112.667708,54.408392,14.407325,186.130735,4.342941,60.400103,50.641407,158.625195,188.514136,156.769762,185.478830,116.296612,183.408083,-0.070831,-2.190391,32.025740,-235.645393,179.614466,4.114277,35.978367,13.302915,52.766967,2732.286475,0.580200,434840.570890,0.959293,20.282575,2.809765,3.756066,0.075409,0.053702,120.367000,92.623089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171965,72.390200,101.207032,100.000000,36.830226,41.443038,59.608546,29.746979,23.746835,28.887441,59.815413,1662.597656,36.059936,0.014883,75.321622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.853081,60.481096,187.436715,160.645989,114.242287,112.679205,54.468886,14.404899,186.058194,4.340950,60.071663,50.594635,158.574897,188.451838,156.723879,185.418058,116.279765,183.466056,-0.070747,-2.191025,32.025740,-235.648473,179.656256,4.112007,36.002852,13.227440,71.579333,3702.279013,0.587859,434935.973628,0.959893,20.334264,2.810809,3.756581,0.075655,0.052957,120.250266,92.565369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112007,72.353158,101.167482,100.000000,36.856339,41.443038,59.608546,29.718233,23.746835,28.887441,59.821487,1666.259766,36.013598,0.014987,75.354215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.930525,60.370578,187.417975,160.589992,114.237444,112.692929,54.447712,14.407468,186.129570,4.339445,60.100842,50.535153,158.591513,188.532437,156.723164,185.484840,116.312819,183.494417,-0.070503,-2.192191,32.025740,-235.647701,179.518672,4.110521,36.014969,13.221201,150.471912,7785.845802,0.472156,434900.200512,0.959207,20.301665,2.759249,3.755971,0.075112,0.052623,120.260057,92.628414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157273,72.414027,101.183085,100.000000,36.876523,41.443038,59.608546,29.746733,23.746835,28.887441,59.820969,1658.935547,36.063957,0.014985,75.399032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.926538,60.311875,187.354463,160.493678,114.225128,112.708148,54.424010,14.409751,186.115019,4.337677,60.114274,50.544583,158.578151,188.428227,156.728273,185.479137,116.252680,183.434669,-0.070443,-2.191019,32.025740,-235.644764,179.519976,4.108889,35.939511,13.281711,48.686107,2520.255122,0.348432,435032.380413,0.959542,20.365441,2.798497,3.759782,0.075939,0.053546,120.271117,92.620821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145047,72.407626,101.161954,100.000000,36.898109,41.443038,59.608546,29.698299,23.746835,28.887441,59.825165,1677.246094,36.020233,0.014968,75.320445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.872285,60.298095,187.349652,160.479679,114.172129,112.721069,54.404082,14.404185,186.128903,4.336012,60.163848,50.518713,158.557452,188.304062,156.700353,185.326565,116.250276,183.482972,-0.070314,-2.190432,32.025740,-235.646736,179.511474,4.107169,35.926385,13.244713,43.017974,2227.657673,0.165470,434789.326327,0.958116,20.174867,2.776399,3.753575,0.078464,0.053243,120.382397,92.635732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143410,72.440749,101.173520,100.000000,36.919180,41.443038,59.608546,29.694336,23.746835,28.887441,59.825750,1666.259766,35.970307,0.015009,75.356645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.993257,60.343569,187.358478,160.494238,114.124063,112.731715,54.433930,14.405898,185.958843,4.333066,60.287632,50.490375,158.541850,188.441713,156.687358,185.381572,116.277793,183.420205,-0.069895,-2.192191,32.025740,-235.647964,179.493444,4.104194,35.929126,13.219524,62.732964,3246.804256,0.511304,434894.661576,0.958598,20.120284,2.813454,3.752603,0.074448,0.052957,120.445072,92.596893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175182,72.466643,101.115037,100.000000,36.949233,41.443038,59.608546,29.710799,23.746835,28.887441,59.829610,1677.246094,36.016862,0.014842,75.320846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.959304,60.343569,187.379775,160.494238,114.137305,112.738561,54.408859,14.405755,186.011000,4.330212,60.281690,50.545461,158.509174,188.333114,156.683305,185.260825,116.268247,183.483889,-0.069645,-2.192211,32.025740,-235.646636,179.500806,4.101680,35.901413,13.283947,73.393412,3800.296250,0.579273,434975.477585,0.960170,20.162581,2.834522,3.756588,0.075303,0.052907,120.472800,92.553945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164921,72.429930,101.069697,100.000000,36.968420,41.443038,59.608546,29.643385,23.746835,28.887441,59.835611,1666.259766,35.963906,0.014955,75.321971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.996908,60.351010,187.300031,160.516077,114.141749,112.746913,54.464911,14.409180,185.978632,4.327273,60.340447,50.541414,158.519190,188.333267,156.677484,185.333679,116.270194,183.527308,-0.069711,-2.192194,32.025740,-235.641578,179.386920,4.098716,35.929613,13.272966,154.191187,7975.772377,0.396456,434922.165731,0.957297,20.083079,2.782751,3.747675,0.075386,0.052209,120.479441,92.611725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173461,72.444653,101.069275,100.000000,36.979914,41.443038,59.608546,29.653245,23.746835,28.887441,59.839903,1658.935547,35.952349,0.014828,75.315851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.949048,60.371129,187.296556,160.504877,114.144137,112.753743,54.506531,14.411606,185.950168,4.324298,60.316119,50.523697,158.512469,188.395402,156.647714,185.185839,116.258244,183.375472,-0.069540,-2.193377,32.025740,-235.641112,179.277582,4.096115,35.958606,13.274391,50.611271,2615.945541,0.339130,434998.283024,0.958512,20.118133,2.816903,3.750648,0.075155,0.052446,120.472246,92.624514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158177,72.428169,101.040706,100.000000,37.005590,41.443038,59.608546,29.626988,23.746835,28.887441,59.843877,1673.583984,35.979737,0.014938,75.393781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.972319,60.367271,187.305014,160.508517,114.149833,112.764966,54.384417,14.409180,185.872398,4.321505,60.311451,50.401717,158.501111,188.305621,156.635197,185.264739,116.215260,183.392471,-0.069276,-2.195129,32.025740,-235.641088,179.473394,4.093620,35.892849,13.261337,48.791053,2527.526431,0.161276,435007.237640,0.956824,20.086753,2.831728,3.746232,0.075167,0.052367,120.530562,92.590885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149818,72.427694,101.047833,100.000000,37.031125,41.443038,59.608546,29.644637,23.746835,28.887441,59.849089,1669.921875,35.917118,0.014990,75.318459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.923612,60.390697,187.170889,160.502917,114.139267,112.774717,54.395906,14.409037,185.858690,4.318236,60.448589,50.423666,158.483283,188.189333,156.638097,185.167298,116.206600,183.198888,-0.069383,-2.199194,32.025740,-235.644171,179.386288,4.090201,35.887980,13.304375,40.849439,2115.679524,0.491817,435124.941807,0.957209,20.156284,2.785013,3.749752,0.075571,0.053836,120.622261,92.622817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165451,72.387840,101.044229,100.000000,37.047398,41.443038,59.608546,29.623107,23.746835,28.887441,59.854455,1673.583984,35.933093,0.014873,75.319499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.963998,60.390697,187.258912,160.502917,114.138363,112.777629,54.445296,14.409465,185.857156,4.315326,60.485266,50.567202,158.491908,188.234093,156.637302,185.133338,116.247538,183.221028,-0.069561,-2.202666,32.025740,-235.638352,179.276421,4.087411,35.900043,13.220840,18.594191,962.159162,0.510015,435237.117440,0.958953,20.128395,2.834567,3.748175,0.075398,0.052781,120.744120,92.636559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190713,72.438275,101.073055,100.000000,37.064003,41.443038,59.608546,29.642026,23.746835,28.887441,59.859966,1673.583984,35.917370,0.014901,75.314402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.941033,60.444440,187.133626,160.537355,114.111915,112.777651,54.434018,14.404328,185.717674,4.311853,60.528350,50.487181,158.479856,188.060626,156.641082,185.098049,116.229972,183.131821,-0.069498,-2.206183,32.025740,-235.648880,179.211241,4.084337,35.853380,13.221417,106.555468,5514.870767,0.609470,435363.573792,0.959921,20.202130,2.768382,3.749146,0.075830,0.052776,120.857883,92.636306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199844,72.435797,101.071604,100.000000,37.083421,41.443038,59.608546,29.613905,23.746835,28.887441,59.867290,1655.273437,35.933129,0.014876,75.317939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
