OSU 80 Ton Compressor Load Stand
49.531062,59.836484,186.133793,160.237222,113.377536,111.944196,54.438366,14.404756,184.812168,4.325737,59.764283,50.001108,158.087805,187.048299,156.206962,183.997069,115.984503,182.081142,-0.066719,-2.248236,32.025740,-235.648615,177.906562,4.100304,35.794962,13.157590,118.860859,6151.255677,0.366579,431786.814721,0.956811,19.910724,2.488685,3.753263,0.076029,0.053726,120.675500,92.455414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170219,72.389286,100.737444,100.000000,37.448384,41.443038,59.608546,29.506156,23.746835,28.887441,60.076855,1666.259766,35.738022,0.014798,75.385684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.615379,59.814714,185.959973,160.219864,113.431187,111.942642,54.419507,14.405470,184.614632,4.330518,59.860154,49.955527,158.127499,187.052611,156.203305,183.981973,115.999796,181.995991,-0.066939,-2.246504,32.025740,-235.644961,177.814112,4.104553,35.629226,13.153371,6.326472,327.519366,0.335801,432008.215634,0.956605,19.927245,2.591268,3.748063,0.075653,0.052735,120.811393,92.505476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171181,72.410106,100.760208,100.000000,37.445185,41.443038,59.608546,29.563994,23.746835,28.887441,60.076525,1677.246094,35.674392,0.014751,75.310268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.559924,59.864042,185.965260,160.234142,113.480441,111.946974,54.489246,14.402758,184.629899,4.336773,59.914158,49.870785,158.085604,186.975142,156.186245,183.935910,115.988961,182.083389,-0.066978,-2.244156,32.025740,-235.649470,177.832448,4.110523,35.664151,13.171293,151.621768,7839.362631,0.208199,432126.757072,0.958996,20.054741,2.557160,3.757921,0.077296,0.053308,120.835088,92.504862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137926,72.415833,100.720351,100.000000,37.448302,41.443038,59.608546,29.528581,23.746835,28.887441,60.072717,1655.273437,35.670263,0.014852,75.370214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.559298,59.864042,186.073711,160.234142,113.501963,111.952313,54.457259,14.408895,184.585206,4.341179,59.972196,50.061775,158.084554,186.984713,156.198792,183.910917,115.968155,182.088545,-0.067122,-2.242384,32.025740,-235.643170,177.876600,4.114793,35.831726,13.089218,71.918245,3720.602710,3.902484,431985.616465,0.957469,19.945378,2.508775,3.748031,0.075908,0.053445,120.848470,92.512203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142578,72.417162,100.703994,100.000000,37.446176,41.443038,59.608546,29.569637,23.746835,28.887441,60.073468,1669.921875,35.723273,0.014720,75.380076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.514003,59.908686,185.978107,160.265219,113.518965,111.953872,54.404858,14.406754,184.688646,4.345246,59.921783,50.076040,158.095427,186.958198,156.182491,183.968916,116.021358,181.995317,-0.067403,-2.240644,32.025740,-235.643187,177.751275,4.118480,35.662096,13.172357,60.666219,3141.515711,0.163032,432144.939054,0.957581,20.052302,2.553574,3.752331,0.076894,0.053819,120.813259,92.512253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165334,72.433651,100.706045,100.000000,37.442432,41.443038,59.608546,29.578934,23.746835,28.887441,60.074338,1669.921875,35.656055,0.014934,75.304941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.652437,59.913922,186.014401,160.264939,113.495970,111.956891,54.427163,14.407610,184.704538,4.349244,59.939144,50.197913,158.111457,187.030214,156.191003,183.917293,116.024754,182.081548,-0.067458,-2.238886,32.025740,-235.644128,177.940416,4.122589,35.642947,13.131932,114.245684,5913.629319,0.343883,432210.106119,0.958203,20.052953,2.576385,3.754567,0.076325,0.053912,120.759046,92.479762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152279,72.440905,100.683066,100.000000,37.446788,41.443038,59.608546,29.611598,23.746835,28.887441,60.073304,1662.597656,35.698697,0.014810,75.318783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.571610,59.908411,185.940886,160.244221,113.470448,111.961587,54.501174,14.413461,184.724772,4.354141,59.842276,50.060169,158.092236,187.038355,156.184581,184.065424,116.065208,182.030101,-0.067967,-2.236565,32.025740,-235.637297,177.882146,4.127845,35.721848,13.108529,27.312046,1411.816872,0.407904,432201.883428,0.960216,20.144676,2.486950,3.756071,0.075036,0.053006,120.764824,92.447724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112865,72.418976,100.627290,100.000000,37.459139,41.443038,59.608546,29.625392,23.746835,28.887441,60.072268,1677.246094,35.705332,0.014819,75.304319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.495110,59.879199,185.980033,160.211465,113.423225,111.962325,54.463523,14.402616,184.742855,4.358217,59.812400,50.089120,158.122884,187.025874,156.228523,184.011715,116.024015,182.155072,-0.068114,-2.234803,32.025740,-235.652226,177.924327,4.131872,35.680342,13.118121,146.770859,7592.138146,0.216095,432102.807812,0.956922,20.006126,2.517066,3.746330,0.077248,0.053357,120.811202,92.443024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146188,72.448071,100.611818,100.000000,37.445320,41.443038,59.608546,29.601675,23.746835,28.887441,60.070954,1658.935547,35.693180,0.014849,75.303109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.573893,59.879199,186.041819,160.211465,113.422675,111.964585,54.410325,14.407753,184.686540,4.362201,59.746193,50.153060,158.115411,187.075179,156.206677,184.085629,116.043418,182.060959,-0.068213,-2.231873,32.025740,-235.641208,177.911027,4.135654,35.740726,13.177694,76.726420,3972.771685,0.905013,432091.115042,0.957361,20.084529,2.456620,3.750955,0.076001,0.053225,120.818756,92.442329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152482,72.475448,100.556251,100.000000,37.447214,41.443038,59.608546,29.651614,23.746835,28.887441,60.068230,1666.259766,35.701780,0.014737,75.304839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.568547,59.837862,186.189896,160.192147,113.454035,111.963921,54.469221,14.407325,184.772243,4.365548,59.730229,50.172937,158.113763,187.000320,156.206536,184.129694,116.046857,182.070652,-0.068460,-2.230119,32.025740,-235.639512,177.961994,4.139075,35.682236,13.138405,67.131717,3472.214816,0.168661,432205.681814,0.959582,20.134836,2.546370,3.757544,0.078311,0.053862,120.866054,92.487902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143615,72.484809,100.543326,100.000000,37.472825,41.443038,59.608546,29.619669,23.746835,28.887441,60.064631,1658.935547,35.736759,0.014922,75.309561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.606740,59.803415,186.154308,160.155752,113.513483,111.961726,54.455516,14.407896,184.843092,4.368432,59.603536,50.223538,158.123289,187.109511,156.196063,184.154223,116.026903,182.088363,-0.068654,-2.229535,32.025740,-235.643026,178.000907,4.141532,35.689898,13.174358,114.091565,5902.576930,0.322254,432105.714940,0.958863,20.052945,2.490401,3.752818,0.076198,0.053793,120.948836,92.500564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151198,72.524641,100.520219,100.000000,37.468899,41.443038,59.608546,29.633465,23.746835,28.887441,60.062796,1662.597656,35.740834,0.014839,75.310788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.561467,59.730663,186.234162,160.121037,113.555830,111.960159,54.421780,14.409465,184.894183,4.370965,59.460266,50.223646,158.083896,187.211849,156.175844,184.134932,115.996444,182.200120,-0.068838,-2.229538,32.025740,-235.644069,178.004761,4.144186,35.735912,13.196247,36.132530,1870.491005,0.368523,432040.407221,0.957829,20.017163,2.490730,3.756210,0.076044,0.052886,120.974940,92.452312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108664,72.471883,100.467996,100.000000,37.462991,41.443038,59.608546,29.701120,23.746835,28.887441,60.058099,1677.246094,35.689736,0.014913,75.318357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.541391,59.641654,186.166046,160.052446,113.597145,111.960928,54.447913,14.408324,184.845972,4.372897,59.414495,50.093367,158.095821,187.178154,156.242573,184.136561,116.009564,182.081119,-0.068649,-2.228975,32.025740,-235.642271,178.046367,4.145645,35.662041,13.180200,155.374093,8039.469038,0.216631,431993.903961,0.957153,19.943049,2.517565,3.752601,0.075345,0.054527,121.013844,92.463357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151246,72.511864,100.467724,100.000000,37.479117,41.443038,59.608546,29.659462,23.746835,28.887441,60.051397,1658.935547,35.755547,0.014866,75.381806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.590210,59.641654,186.176692,160.052446,113.630284,111.961701,54.464597,14.406611,184.897540,4.374060,59.359251,50.045684,158.068744,187.204415,156.213168,184.009355,116.009023,182.163638,-0.068602,-2.228413,32.025740,-235.644473,178.098334,4.146980,35.687645,13.129625,78.135568,4041.703688,0.684668,431987.607087,0.958510,19.917321,2.591438,3.757640,0.075744,0.053712,120.945149,92.470482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135132,72.502001,100.470779,100.000000,37.476814,41.443038,59.608546,29.677829,23.746835,28.887441,60.043208,1666.259766,35.731819,0.014750,75.310430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.556301,59.585163,186.271737,160.009893,113.666877,111.963891,54.402572,14.405898,184.821808,4.375389,59.451203,49.986656,158.053034,187.134341,156.202711,184.167219,116.056008,182.165537,-0.068869,-2.227829,32.025740,-235.640776,178.017020,4.148108,35.692621,13.113704,74.704798,3868.646549,0.159196,431846.797830,0.958257,19.849173,2.532089,3.757788,0.076822,0.052744,120.898273,92.477895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141488,72.509994,100.449280,100.000000,37.488571,41.443038,59.608546,29.660618,23.746835,28.887441,60.036102,1662.597656,35.708452,0.014910,75.311393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.514775,59.589020,186.255999,160.013252,113.660557,111.969199,54.384223,14.407896,184.764315,4.376447,59.598698,50.102685,158.040476,187.153025,156.171612,184.098484,116.061316,182.149578,-0.069013,-2.225508,32.025740,-235.643679,178.090481,4.149195,35.626684,13.136278,55.343067,2866.951106,0.316298,431812.890417,0.956934,19.798453,2.564690,3.754303,0.077693,0.052931,120.813450,92.464749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136377,72.493727,100.453479,100.000000,37.474716,41.443038,59.608546,29.693320,23.746835,28.887441,60.030047,1662.597656,35.697543,0.014832,75.314880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.641956,59.667558,186.269189,160.053846,113.684097,111.969968,54.404223,14.405612,184.797498,4.377020,59.680232,50.065315,158.020503,187.134219,156.157260,184.113966,116.094161,182.187289,-0.069173,-2.223740,32.025740,-235.645145,177.986224,4.149893,35.661446,13.115777,-1.611591,-83.454984,0.331111,431666.385703,0.958621,19.777187,2.518441,3.758790,0.076331,0.053473,120.735260,92.442687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120616,72.449876,100.451246,100.000000,37.494342,41.443038,59.608546,29.721977,23.746835,28.887441,60.025394,1677.246094,35.734542,0.014878,75.316652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.576840,59.694012,186.261597,160.108158,113.714760,111.973790,54.456542,14.408609,184.729890,4.376583,59.666837,50.058403,158.037228,187.149976,156.171379,184.061713,116.064985,182.218853,-0.069200,-2.222012,32.025740,-235.639862,177.995094,4.149900,35.716313,13.085089,101.016890,5226.054398,0.447288,431715.359053,0.959883,19.824207,2.506936,3.761625,0.076237,0.053136,120.712884,92.420409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128239,72.483128,100.502483,100.000000,37.482925,41.443038,59.608546,29.662537,23.746835,28.887441,60.025572,1658.935547,35.699527,0.014889,75.304464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.615496,59.694012,186.139820,160.108158,113.691585,111.976063,54.394035,14.410750,184.772726,4.376124,59.664312,49.943264,158.032709,187.074904,156.159294,184.120081,116.011812,182.202221,-0.069047,-2.220282,32.025740,-235.642948,178.158436,4.149518,35.621383,13.181534,53.359524,2763.698527,-15.328793,431658.037081,0.957035,19.770637,2.488737,3.752253,0.078360,0.053369,120.635672,92.420387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112478,72.452103,100.482431,100.000000,37.501003,41.443038,59.608546,29.706701,23.746835,28.887441,60.023336,1673.583984,35.691557,0.014729,75.306612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.601969,59.701728,186.165724,160.091081,113.664973,111.975244,54.396177,14.407182,184.897130,4.375092,59.577187,50.072895,158.034000,187.141515,156.190811,184.110157,116.037867,182.184124,-0.069436,-2.217951,32.025740,-235.641289,178.180974,4.149006,35.684850,13.174033,57.107358,2957.697035,0.244862,431827.873730,0.957595,19.864698,2.530171,3.757028,0.075328,0.052818,120.589502,92.434608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106016,72.425385,100.498525,100.000000,37.490155,41.443038,59.608546,29.772593,23.746835,28.887441,60.019162,1662.597656,35.699292,0.014910,75.313175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.473748,59.697595,186.209641,160.070084,113.715809,111.977677,54.363556,14.404613,184.814150,4.373935,59.497885,50.119220,158.030011,187.208633,156.172456,184.111337,116.029971,182.269543,-0.069632,-2.216190,32.025740,-235.644184,178.128968,4.147887,35.635825,13.129030,108.847717,5640.809828,0.463009,431918.643506,0.957895,19.824555,2.576886,3.751647,0.076232,0.053713,120.540104,92.375964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090837,72.404042,100.470461,100.000000,37.497698,41.443038,59.608546,29.714048,23.746835,28.887441,60.015562,1658.935547,35.705314,0.014762,75.312118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.601489,59.647992,186.301364,160.039848,113.736881,111.985099,54.401228,14.409037,184.796837,4.373056,59.578601,50.057694,158.008791,187.191464,156.149677,184.133037,116.010066,182.164105,-0.069556,-2.214454,32.025740,-235.645968,178.101576,4.147054,35.626017,13.150702,32.805261,1698.888127,0.432780,431880.906661,0.958156,19.846316,2.543802,3.753192,0.076027,0.052892,120.535575,92.364014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082830,72.379092,100.474644,100.000000,37.505514,41.443038,59.608546,29.791959,23.746835,28.887441,60.012138,1673.583984,35.631336,0.014865,75.305862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.535676,59.637520,186.181189,160.013812,113.751913,111.998004,54.368846,14.407896,184.860089,4.372396,59.635738,50.019029,158.013270,187.155315,156.159833,184.125050,116.018313,182.269560,-0.069635,-2.213314,32.025740,-235.644496,178.048550,4.146400,35.678089,13.177441,43.242696,2240.746028,0.227637,432008.836235,0.961472,19.975454,2.584868,3.763807,0.076734,0.053088,120.578269,92.401188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104771,72.413800,100.503067,100.000000,37.511382,41.443038,59.608546,29.733942,23.746835,28.887441,60.005662,1655.273437,35.703602,0.014936,75.314428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.504553,59.657913,186.257858,160.033969,113.737591,112.007873,54.413899,14.403329,184.740626,4.371670,59.631394,50.087885,157.999055,187.175941,156.154652,184.045839,116.027994,182.302212,-0.069771,-2.212706,32.025740,-235.650042,177.981983,4.145642,35.646175,13.179731,47.918683,2480.990057,0.753761,431900.657742,0.958026,19.793078,2.563829,3.755963,0.074923,0.052954,120.573013,92.358166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077922,72.398196,100.492886,100.000000,37.505700,41.443038,59.608546,29.779362,23.746835,28.887441,59.999704,1673.583984,35.692531,0.014775,75.312680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.622640,59.657913,186.163182,160.033969,113.698964,112.007859,54.446973,14.408181,184.936373,4.371190,59.610383,50.178179,157.991240,187.129754,156.129063,184.137233,116.039270,182.294984,-0.069881,-2.212126,32.025740,-235.644047,178.073798,4.145012,35.657444,13.098468,58.391693,3021.393696,0.572283,431974.089407,0.960080,19.850980,2.596533,3.758527,0.076146,0.054252,120.599912,92.319611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060607,72.376376,100.485932,100.000000,37.521008,41.443038,59.608546,29.804010,23.746835,28.887441,59.996777,1677.246094,35.697507,0.014950,75.312766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.511906,59.678580,186.218118,160.051326,113.647737,112.012326,54.398824,14.404043,184.885328,4.370902,59.496741,50.126121,157.994476,187.251085,156.125506,184.138636,116.059602,182.402992,-0.069929,-2.212115,32.025740,-235.646715,178.104739,4.144144,35.806249,13.088822,155.812468,8069.426829,0.516970,432047.274894,0.960084,19.903729,2.599530,3.762439,0.076988,0.053224,120.611919,92.334425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062094,72.397721,100.517036,100.000000,37.529460,41.443038,59.608546,29.750066,23.746835,28.887441,59.994019,1655.273437,35.769052,0.014802,75.306953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.565629,59.632836,186.231784,160.033129,113.623916,112.015367,54.374089,14.412890,184.849558,4.371013,59.531770,50.067720,158.021951,187.235232,156.160601,184.192465,116.077298,182.300020,-0.069992,-2.210963,32.025740,-235.641298,178.132840,4.144098,35.623474,13.132221,70.820431,3669.412699,0.423167,431926.172357,0.956992,19.781039,2.585447,3.751578,0.075782,0.052856,120.661663,92.331978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060390,72.391884,100.519819,100.000000,37.525924,41.443038,59.608546,29.817801,23.746835,28.887441,59.990380,1669.921875,35.695704,0.014732,75.309714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.489461,59.618231,186.248579,160.002614,113.599829,112.012289,54.491104,14.405327,184.876316,4.371346,59.596382,50.073314,157.986147,187.216872,156.162116,184.177894,116.014246,182.269603,-0.070117,-2.208639,32.025740,-235.642981,178.022649,4.143881,35.644191,13.125171,47.120332,2436.198797,0.158958,432022.694043,0.960284,19.916752,2.607037,3.761078,0.076701,0.053735,120.651810,92.294317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045458,72.369959,100.538989,100.000000,37.533928,41.443038,59.608546,29.788313,23.746835,28.887441,59.982541,1655.273437,35.673761,0.014963,75.307038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.579918,59.643583,186.236744,160.022771,113.639089,112.013778,54.409316,14.407753,184.954413,4.371176,59.624276,50.136329,158.011522,187.286040,156.150903,184.199225,116.026395,182.349405,-0.070018,-2.206891,32.025740,-235.641045,178.173060,4.143762,35.740077,13.066825,52.256703,2705.818912,0.349365,431883.858394,0.959487,19.815168,2.549374,3.757277,0.075302,0.052299,120.647051,92.336712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075879,72.401951,100.591407,100.000000,37.546847,41.443038,59.608546,29.852180,23.746835,28.887441,59.977485,1662.597656,35.693342,0.014816,75.322150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.516279,59.643583,186.255577,160.022771,113.686232,112.019850,54.400868,14.406326,184.825505,4.370532,59.618129,50.123531,157.968712,187.229976,156.116684,184.205621,116.016263,182.387972,-0.069971,-2.205131,32.025740,-235.647209,178.070638,4.143571,35.645634,13.179605,-8.570057,-443.821028,0.525813,432048.011845,0.958982,19.879743,2.600618,3.763399,0.075170,0.053325,120.575053,92.342481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039128,72.391783,100.577894,100.000000,37.541158,41.443038,59.608546,29.813554,23.746835,28.887441,59.974627,1677.246094,35.731765,0.014968,75.323633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.540579,59.657913,186.370854,160.046287,113.682397,112.028173,54.390482,14.406897,184.863013,4.369674,59.614575,50.172996,157.979663,187.268498,156.120482,184.146542,116.051887,182.425272,-0.070094,-2.203349,32.025740,-235.642718,178.210546,4.143244,35.688708,13.171978,48.644883,2519.673418,0.473367,431991.345215,0.958575,19.811072,2.619448,3.756294,0.079082,0.053371,120.552121,92.405746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044544,72.422424,100.600118,100.000000,37.557512,41.443038,59.608546,29.856867,23.746835,28.887441,59.971364,1658.935547,35.688384,0.014878,75.324434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.478209,59.651850,186.368007,160.036489,113.691900,112.034232,54.455460,14.405755,184.903875,4.369060,59.585369,50.073580,157.975405,187.205358,156.122259,184.185330,116.028264,182.324880,-0.070165,-2.201620,32.025740,-235.644839,178.160620,4.142255,35.753492,13.110026,51.750074,2677.315383,-2.890140,432090.292995,0.960130,19.877206,2.644548,3.761502,0.076400,0.053157,120.562701,92.421917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043176,72.408233,100.614539,100.000000,37.562624,41.443038,59.608546,29.851083,23.746835,28.887441,59.967491,1669.921875,35.689303,0.014767,75.306740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.553842,59.624293,186.395753,160.017171,113.643234,112.046416,54.421439,14.405898,184.931311,4.368228,59.480926,50.184830,157.981777,187.281731,156.134690,184.273644,116.030112,182.385095,-0.070123,-2.199268,32.025740,-235.648617,178.166963,4.141086,35.647617,13.149891,50.138972,2595.585877,0.509241,432047.090675,0.959904,19.866276,2.623398,3.761984,0.076135,0.052871,120.526920,92.368832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057244,72.411503,100.664084,100.000000,37.558345,41.443038,59.608546,29.863641,23.746835,28.887441,59.961931,1669.921875,35.685084,0.014932,75.307532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.629277,59.574140,186.253136,159.976018,113.599256,112.054784,54.450851,14.412605,184.886536,4.368232,59.483726,50.062399,157.962136,187.315921,156.139183,184.253786,115.984719,182.349033,-0.070259,-2.197514,32.025740,-235.639133,178.124396,4.141049,35.693396,13.188007,139.293931,7207.049654,0.479245,432161.819763,0.960123,19.925067,2.608058,3.766668,0.076116,0.053583,120.510347,92.352947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054295,72.410218,100.679589,100.000000,37.571172,41.443038,59.608546,29.868146,23.746835,28.887441,59.956294,1655.273437,35.689610,0.014852,75.308495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.498120,59.574140,186.276029,159.976018,113.558748,112.060134,54.384791,14.403044,184.839384,4.368917,59.536102,50.043904,157.961009,187.254830,156.128987,184.223363,115.930979,182.279889,-0.070186,-2.195784,32.025740,-235.646571,178.091340,4.141494,35.680757,13.082241,63.524139,3290.722959,0.494029,432103.448323,0.959146,19.818872,2.629581,3.761479,0.075831,0.052750,120.507415,92.373776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040192,72.431738,100.654563,100.000000,37.570161,41.443038,59.608546,29.838025,23.746835,28.887441,59.949144,1666.259766,35.674915,0.014833,75.312314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.585055,59.567802,186.375314,159.959780,113.533320,112.069235,54.430997,14.404899,184.878830,4.370062,59.599373,50.134612,157.911929,187.262575,156.110398,184.285032,115.878465,182.268849,-0.070361,-2.194044,32.025740,-235.645696,178.109674,4.142571,35.635825,13.127064,59.610824,3085.381210,0.177465,432097.928943,0.956971,19.690377,2.660979,3.752888,0.076243,0.053007,120.515504,92.375652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057120,72.437861,100.646008,100.000000,37.571118,41.443038,59.608546,29.916677,23.746835,28.887441,59.943980,1677.246094,35.740113,0.014934,75.308683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.566486,59.599492,186.416493,159.988056,113.549043,112.078352,54.405989,14.405755,184.974807,4.371215,59.535318,50.116950,157.927801,187.246254,156.107416,184.292896,115.833762,182.346754,-0.070283,-2.192285,32.025740,-235.646800,178.268142,4.143325,35.792690,13.126938,108.618135,5624.522098,0.390130,432340.182962,0.960970,19.826646,2.687878,3.763295,0.076140,0.053597,120.600339,92.419106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034344,72.456523,100.667429,100.000000,37.587815,41.443038,59.608546,29.878790,23.746835,28.887441,59.939166,1662.597656,35.735497,0.014873,75.306382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.514824,59.594807,186.367672,160.008493,113.567882,112.084360,54.372785,14.406469,184.990556,4.372550,59.366399,50.216426,157.927846,187.316819,156.078747,184.290187,115.884646,182.315473,-0.070212,-2.192288,32.025740,-235.647556,178.224313,4.143937,35.671940,13.110026,22.403363,1160.811307,0.415276,432406.854420,0.958366,19.729954,2.736106,3.758699,0.075531,0.052694,120.654890,92.415958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042691,72.496290,100.658703,100.000000,37.600802,41.443038,59.608546,29.900938,23.746835,28.887441,59.934631,1673.583984,35.683516,0.014759,75.307976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.580454,59.513516,186.347405,159.971818,113.599260,112.092810,54.402531,14.407182,184.964956,4.373413,59.361793,50.025463,157.941336,187.275000,156.091512,184.329852,115.850371,182.349814,-0.069976,-2.191741,32.025740,-235.646679,178.098742,4.144519,35.682812,13.113722,41.129621,2129.931288,0.228064,432601.081518,0.959360,19.780935,2.811053,3.760938,0.076486,0.053152,120.621176,92.392090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032645,72.493306,100.644668,100.000000,37.602620,41.443038,59.608546,29.938213,23.746835,28.887441,59.929808,1662.597656,35.691557,0.014900,75.310481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.545580,59.513516,186.418923,159.971818,113.589712,112.101938,54.385650,14.406611,185.046921,4.374208,59.427664,50.086944,157.945587,187.273121,156.107107,184.284788,115.896775,182.448004,-0.069871,-2.192335,32.025740,-235.648557,178.171919,4.145032,35.787677,13.181210,49.965632,2588.314569,1.106592,432550.103458,0.961086,19.829944,2.748026,3.763876,0.076082,0.053068,120.616803,92.391216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014088,72.534791,100.643403,100.000000,37.607412,41.443038,59.608546,29.911895,23.746835,28.887441,59.920526,1658.935547,35.733496,0.014813,75.306467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.605181,59.505800,186.310867,159.930945,113.553969,112.110957,54.444424,14.408181,185.013025,4.374909,59.507068,49.995761,157.918189,187.309861,156.098916,184.331014,115.940988,182.396520,-0.069908,-2.194686,32.025740,-235.644700,178.164188,4.145664,35.653567,13.152145,69.478743,3595.245354,0.601891,432484.539826,0.959029,19.680447,2.795630,3.758485,0.076126,0.054100,120.602415,92.465313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037041,72.535337,100.593446,100.000000,37.610547,41.443038,59.608546,29.835906,23.746835,28.887441,59.912736,1666.259766,35.687771,0.014890,75.322142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.591273,59.532530,186.302951,159.946623,113.529006,112.115520,54.395935,14.407182,184.894351,4.376651,59.537751,49.978031,157.900753,187.280889,156.081818,184.257816,115.915604,182.349977,-0.069834,-2.194720,32.025740,-235.641779,178.190274,4.147327,35.656001,13.155733,155.978283,8078.443251,0.495951,432451.409109,0.960147,19.716681,2.787330,3.762574,0.079549,0.053911,120.536397,92.471997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023658,72.486413,100.572029,100.000000,37.615551,41.443038,59.608546,29.913633,23.746835,28.887441,59.908583,1655.273437,35.670660,0.014938,75.315059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.589027,59.584060,186.355247,159.972098,113.490884,112.117029,54.437045,14.401617,184.951056,4.378327,59.667509,50.087309,157.928829,187.254385,156.053662,184.321679,115.927811,182.311763,-0.069666,-2.194733,32.025740,-235.650121,178.117324,4.148651,35.803562,13.123909,71.284589,3689.190658,0.356138,432329.762897,0.957902,19.647052,2.723140,3.755875,0.075064,0.053614,120.496423,92.487359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060369,72.495300,100.566021,100.000000,37.621053,41.443038,59.608546,29.927383,23.746835,28.887441,59.903290,1673.583984,35.740924,0.014850,75.314658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.575689,59.638898,186.395626,160.031169,113.515883,112.117041,54.407059,14.409180,184.960580,4.378572,59.666219,50.079441,157.916610,187.218435,156.055016,184.268614,115.960063,182.325693,-0.069947,-2.195320,32.025740,-235.642395,178.079692,4.149528,35.678702,13.143760,61.572996,3188.342937,0.158693,432451.332655,0.959158,19.688225,2.730460,3.756769,0.074890,0.052339,120.522253,92.528150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038207,72.488095,100.557972,100.000000,37.636603,41.443038,59.608546,29.936285,23.746835,28.887441,59.901167,1669.921875,35.697417,0.014954,75.317948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.652286,59.638898,186.266233,160.031169,113.501178,112.121586,54.469901,14.409180,184.943746,4.378807,59.635763,50.058812,157.917981,187.314295,156.071882,184.286868,115.957307,182.335651,-0.070039,-2.195913,32.025740,-235.643538,178.249704,4.149933,35.718332,13.102435,112.794581,5833.935779,0.347380,432506.549269,0.958625,19.742087,2.703421,3.757994,0.075781,0.052710,120.539888,92.535426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044695,72.464776,100.556370,100.000000,37.641020,41.443038,59.608546,29.949757,23.746835,28.887441,59.899625,1658.935547,35.694496,0.014796,75.310771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.515506,59.634214,186.444508,160.029490,113.422476,112.128516,54.451918,14.405184,185.014605,4.379591,59.510425,50.208157,157.923006,187.309645,156.081830,184.329484,115.979594,182.342103,-0.069939,-2.197050,32.025740,-235.643450,178.110286,4.151078,35.764021,13.094790,16.465887,851.926127,0.402397,432528.205237,0.959577,19.810779,2.676576,3.759819,0.075750,0.053308,120.475069,92.565178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047322,72.444226,100.475289,100.000000,37.639727,41.443038,59.608546,29.973043,23.746835,28.887441,59.893903,1673.583984,35.728303,0.014837,75.305700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.534069,59.620711,186.334849,160.010452,113.419647,112.132305,54.426965,14.409608,185.059071,4.380702,59.426482,50.125027,157.959037,187.336971,156.113787,184.328693,116.030323,182.367748,-0.069999,-2.198804,32.025740,-235.639353,178.173936,4.151704,35.689141,13.129769,131.585407,6811.199626,0.219248,432489.206723,0.956884,19.731259,2.683197,3.751413,0.075342,0.052164,120.523602,92.605129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064576,72.453571,100.493653,100.000000,37.661338,41.443038,59.608546,30.001008,23.746835,28.887441,59.889032,1655.273437,35.684273,0.014907,75.305836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.560286,59.558433,186.510731,159.981897,113.426913,112.140703,54.446405,14.408038,185.079402,4.381728,59.364880,50.183234,157.928484,187.399690,156.094877,184.360370,116.000159,182.409926,-0.070013,-2.199391,32.025740,-235.639289,178.252641,4.152388,35.741033,13.164261,63.792842,3300.902790,1.506834,432573.466047,0.960153,19.868641,2.663413,3.765376,0.075347,0.053160,120.580186,92.582247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042149,72.423345,100.455750,100.000000,37.655798,41.443038,59.608546,29.999162,23.746835,28.887441,59.884738,1669.921875,35.736615,0.014825,75.309314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.517135,59.494226,186.560852,159.928985,113.437037,112.145251,54.437395,14.407182,185.109272,4.383470,59.303505,50.113504,157.909796,187.511217,156.082948,184.507988,116.008406,182.458695,-0.069997,-2.199364,32.025740,-235.643902,178.195984,4.153829,35.711823,13.082836,71.745891,3713.040550,0.188408,432444.942574,0.960196,19.835840,2.622639,3.761751,0.075547,0.054034,120.622095,92.546250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037761,72.415660,100.417268,100.000000,37.669733,41.443038,59.608546,29.994882,23.746835,28.887441,59.876612,1677.246094,35.769467,0.014977,75.313098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.637846,59.494226,186.549206,159.928985,113.472020,112.148311,54.406249,14.407896,185.054907,4.385224,59.466840,50.009771,157.912459,187.401347,156.120753,184.339855,116.053832,182.467244,-0.070369,-2.200500,32.025740,-235.642045,178.120992,4.155382,35.660329,13.160637,156.198829,8088.332230,0.388679,432431.097476,0.959209,19.746316,2.669172,3.763310,0.075891,0.053327,120.720983,92.545189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080939,72.426444,100.442658,100.000000,37.690009,41.443038,59.608546,30.026423,23.746835,28.887441,59.867905,1658.935547,35.719685,0.014848,75.309987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.590520,59.461710,186.401021,159.895111,113.442659,112.149832,54.399537,14.406183,185.006778,4.387139,59.543819,50.162699,157.905438,187.449201,156.087646,184.382636,115.986300,182.516300,-0.070102,-2.202826,32.025740,-235.648822,178.252580,4.157334,35.733604,13.187755,1.443727,74.768686,0.345888,432374.083260,0.960162,19.726960,2.679846,3.767602,0.074932,0.052347,120.750557,92.522747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043336,72.434873,100.443251,100.000000,37.684021,41.443038,59.608546,30.029066,23.746835,28.887441,59.858392,1677.246094,35.694658,0.014796,75.308265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.511620,59.519854,186.404292,159.923106,113.407137,112.151175,54.412548,14.411749,185.010546,4.388278,59.651598,50.163391,157.908714,187.432192,156.071284,184.287318,116.072651,182.390293,-0.070068,-2.204573,32.025740,-235.639009,178.281151,4.158640,35.650051,13.186186,51.248660,2653.465492,0.158520,432189.452358,0.958170,19.601570,2.637738,3.758205,0.076381,0.052755,120.712678,92.525706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060220,72.447572,100.445383,100.000000,37.698095,41.443038,59.608546,30.007262,23.746835,28.887441,59.855435,1658.935547,35.714943,0.014926,75.310712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.605170,59.580202,186.435914,159.980497,113.368245,112.150510,54.393794,14.406326,184.981588,4.388427,59.676897,50.054171,157.895500,187.371641,156.043682,184.470135,116.057943,182.415233,-0.069997,-2.206323,32.025740,-235.640185,178.278339,4.158936,35.648807,13.129516,54.684556,2832.339678,17.153740,432333.043671,0.959224,19.618187,2.724298,3.758804,0.079072,0.054847,120.683934,92.500498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045676,72.456652,100.444438,100.000000,37.701277,41.443038,59.608546,30.058922,23.746835,28.887441,59.849999,1658.935547,35.685427,0.014765,75.315706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.535521,59.623742,186.299010,159.999254,113.339256,112.150535,54.402466,14.410322,184.974307,4.388445,59.755041,49.981658,157.889950,187.375309,156.032830,184.236834,116.058857,182.460039,-0.070070,-2.208044,32.025740,-235.641743,178.149197,4.158899,35.655316,13.155769,-8.660172,-448.474665,0.484030,432299.918231,0.960834,19.758322,2.589060,3.764859,0.075794,0.053912,120.648011,92.485266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050770,72.446423,100.471809,100.000000,37.714228,41.443038,59.608546,30.018170,23.746835,28.887441,59.848275,1677.246094,35.677728,0.014953,75.313584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.535589,59.623742,186.312183,159.999254,113.314773,112.150526,54.398978,14.409037,184.988549,4.388277,59.849907,50.041450,157.880008,187.359629,156.056115,184.242069,116.116899,182.433779,-0.069944,-2.209815,32.025740,-235.644988,178.176466,4.158813,35.647076,13.112171,65.994938,3417.825429,0.452976,432340.061333,0.959321,19.721465,2.613447,3.758397,0.076015,0.053000,120.616438,92.483822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021986,72.440890,100.496418,100.000000,37.706044,41.443038,59.608546,30.064351,23.746835,28.887441,59.846036,1655.273437,35.737409,0.014932,75.312126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.621764,59.694839,186.296460,160.026130,113.351147,112.159672,54.385075,14.407182,184.894025,4.388273,59.892450,50.020590,157.875032,187.267475,156.048482,184.245755,116.051938,182.377075,-0.069892,-2.212167,32.025740,-235.645209,178.051426,4.159154,35.616605,13.110458,73.574685,3811.348639,-2.862719,432459.097196,0.960762,19.837363,2.629917,3.760918,0.076543,0.053594,120.571765,92.488673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044723,72.439565,100.513243,100.000000,37.710414,41.443038,59.608546,30.094780,23.746835,28.887441,59.844461,1669.921875,35.699581,0.014781,75.313200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.511814,59.744718,186.271125,160.061685,113.359979,112.159033,54.443088,14.406040,184.914293,4.388316,59.950890,50.022372,157.865214,187.188958,156.030330,184.174859,115.993715,182.288600,-0.069944,-2.213909,32.025740,-235.646678,178.038373,4.159704,35.619526,13.102146,69.847999,3614.441608,0.375680,432334.678745,0.960822,19.837291,2.561687,3.761178,0.077138,0.054857,120.519692,92.486701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026864,72.422998,100.538931,100.000000,37.713055,41.443038,59.608546,30.040850,23.746835,28.887441,59.843698,1673.583984,35.618877,0.014978,75.303339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.598549,59.806171,186.183563,160.095560,113.415107,112.158288,54.479708,14.410892,184.835792,4.388052,60.046218,50.058412,157.889164,187.191192,156.046400,184.202528,116.006152,182.301450,-0.069986,-2.216822,32.025740,-235.641826,178.042083,4.159782,35.590479,13.169075,156.134131,8074.080466,0.336520,432540.276217,0.959492,19.818876,2.604643,3.754330,0.075735,0.053410,120.578705,92.467535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043266,72.412460,100.543172,100.000000,37.719190,41.443038,59.608546,30.109962,23.746835,28.887441,59.840807,1658.935547,35.652179,0.014827,75.310592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.550496,59.859357,186.313918,160.131395,113.439350,112.160563,54.414634,14.411035,184.898858,4.387726,60.035242,50.184931,157.897121,187.260695,156.052863,184.173334,116.042248,182.324937,-0.069845,-2.220320,32.025740,-235.636946,178.097374,4.159672,35.653387,13.174610,76.165108,3943.395599,0.355202,432823.408017,0.960930,19.982984,2.628524,3.762155,0.076654,0.054216,120.670274,92.439915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032523,72.387678,100.539438,100.000000,37.722372,41.443038,59.608546,30.073063,23.746835,28.887441,59.841697,1673.583984,35.695109,0.014825,75.307652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.543975,59.830697,186.238366,160.123276,113.452732,112.165077,54.430973,14.403900,185.082291,4.386960,59.608189,50.260639,157.947738,187.328482,156.057502,184.194231,116.043499,182.325637,-0.070015,-2.224422,32.025740,-235.650942,178.189113,4.159209,35.657678,13.112568,51.721184,2677.024531,0.158621,432811.995191,0.958589,19.954310,2.621077,3.753811,0.075200,0.053864,120.750665,92.494561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049649,72.392345,100.561941,100.000000,37.727969,41.443038,59.608546,30.108762,23.746835,28.887441,59.842043,1658.935547,35.694983,0.014929,75.301114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.549242,59.830697,186.289717,160.123276,113.424657,112.171881,54.398567,14.411749,184.942066,4.386928,59.409461,50.292366,157.928136,187.306395,156.068459,184.300193,116.060329,182.370215,-0.070028,-2.226172,32.025740,-235.641950,178.221109,4.159198,35.643019,13.158473,41.413042,2144.764757,0.325679,432860.487992,0.960913,20.057414,2.594097,3.760082,0.076157,0.052905,120.826964,92.458885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035542,72.390276,100.504555,100.000000,37.730162,41.443038,59.608546,30.120051,23.746835,28.887441,59.838796,1662.597656,35.657714,0.014822,75.309757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.525118,59.662597,186.336332,160.036489,113.346910,112.178748,54.430882,14.408895,184.986772,4.387584,59.440186,50.103196,157.921391,187.339039,156.060565,184.252031,116.047583,182.385480,-0.069931,-2.227929,32.025740,-235.645784,178.191823,4.159869,35.702772,13.173366,7.372998,381.617900,0.479489,432839.243830,0.960729,20.035529,2.593119,3.759052,0.075651,0.052797,120.865210,92.425179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033511,72.380389,100.471155,100.000000,37.741089,41.443038,59.608546,30.126811,23.746835,28.887441,59.827807,1677.246094,35.719558,0.014949,75.312519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.618826,59.561739,186.323757,159.927026,113.269830,112.186361,54.435216,14.404613,184.998671,4.388220,59.463912,49.953046,157.887372,187.309565,156.055183,184.260625,115.993192,182.371731,-0.069834,-2.228480,32.025740,-235.653005,178.161926,4.161123,35.704305,13.071116,102.342946,5296.731516,0.598943,432825.872973,0.961247,20.030057,2.593590,3.759689,0.075902,0.054051,120.815008,92.419865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025527,72.380702,100.457876,100.000000,37.747699,41.443038,59.608546,30.147441,23.746835,28.887441,59.823986,1658.935547,35.674555,0.014919,75.305009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
