OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
6:34:23 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.826527,60.947165,213.769657,174.299232,95.654655,108.420990,54.336667,14.408466,212.515253,4.739662,60.613115,50.070931,171.851687,215.364830,170.028261,212.325459,126.690515,210.635167,-0.070306,-2.142203,32.025740,-235.642455,205.853986,4.507597,39.995848,14.505759,149.239437,7737.855166,0.343027,398141.902096,0.928782,21.032124,2.257574,4.289051,0.074540,0.051990,127.873453,97.302894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301590,73.160078,108.098417,100.000000,31.539477,41.443038,46.272015,16.937985,23.746835,29.887441,64.026252,1655.273437,39.743260,0.015938,75.418866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.767905,60.847113,213.502683,174.244228,95.630503,108.428586,54.316797,14.407753,212.673564,4.736391,60.624277,50.272127,171.892963,215.322075,170.060312,212.359460,126.706780,210.714441,-0.070015,-2.142210,32.025740,-235.643495,205.827167,4.504812,39.916207,14.438902,111.905564,5804.268841,0.542598,398055.512997,0.925327,20.871152,2.293610,4.286102,0.076341,0.053599,127.862094,97.294365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301176,73.186122,108.133686,100.000000,31.548337,41.443038,46.272015,16.962870,23.746835,29.887441,64.036150,1666.259766,39.737995,0.015994,75.408322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.844321,60.847113,213.859055,174.244228,95.672869,108.433173,54.434518,14.410892,212.582564,4.734429,60.641808,50.206555,171.852431,215.398173,170.019689,212.367000,126.711089,210.659467,-0.069957,-2.142229,32.025740,-235.641826,205.764227,4.503076,39.889108,14.464938,37.366093,1933.896814,0.177121,398143.916956,0.927209,20.858984,2.347206,4.290278,0.078220,0.053055,127.895172,97.254589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277947,73.166693,108.103524,100.000000,31.542267,41.443038,46.272015,16.993051,23.746835,29.887441,64.040437,1669.921875,39.704963,0.015969,75.406362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.714934,60.812660,213.523413,174.190068,95.710808,108.437748,54.324219,14.407896,212.520076,4.732654,60.721572,50.120878,171.860889,215.344956,170.005805,212.328800,126.726435,210.774167,-0.069926,-2.142263,32.025740,-235.644822,205.842810,4.501310,39.853534,14.525088,80.127049,4155.426952,0.236192,398048.351467,0.928568,20.819619,2.358550,4.289967,0.078801,0.052236,128.000315,97.275669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311440,73.183950,108.143417,100.000000,31.548946,41.443038,46.272015,16.951408,23.746835,29.887441,64.047138,1669.921875,39.684426,0.015863,75.416931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.854396,60.818173,213.571529,174.181649,95.774901,108.443079,54.281814,14.408181,212.529677,4.731228,60.761943,50.092899,171.846347,215.361927,169.991230,212.307572,126.675793,210.685976,-0.069790,-2.142266,32.025740,-235.638493,205.849132,4.499769,39.880219,14.520995,22.864634,1186.697165,0.707286,397990.599739,0.925039,20.740522,2.335096,4.290540,0.075545,0.053262,127.982778,97.225769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283190,73.166544,108.158866,100.000000,31.548340,41.443038,46.272015,17.021579,23.746835,29.887441,64.055112,1662.597656,39.716322,0.015826,75.409533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.754699,60.833883,213.563125,174.194558,95.860874,108.438533,54.333916,14.405612,212.596733,4.729773,60.738350,50.248869,171.863651,215.312900,170.002610,212.365469,126.719923,210.620233,-0.069661,-2.142285,32.025740,-235.650373,205.803816,4.498635,39.923185,14.491984,29.298083,1519.141384,0.330180,398037.463024,0.929522,20.840052,2.359690,4.294955,0.074819,0.052163,128.066510,97.224311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323646,73.181646,108.181656,100.000000,31.575916,41.443038,46.272015,16.947290,23.746835,29.887441,64.063381,1655.273437,39.651142,0.015843,75.411570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.751544,60.827544,213.487185,174.192874,95.951108,108.437844,54.359126,14.409465,212.555968,4.727395,60.745656,50.199930,171.853065,215.346689,169.968893,212.369322,126.704951,210.722683,-0.069441,-2.140531,32.025740,-235.645540,205.750237,4.496901,39.968946,14.524276,52.040139,2697.093342,1.154613,398053.187736,0.927450,20.701159,2.379624,4.283906,0.075675,0.052963,128.054666,97.232166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275336,73.177733,108.162405,100.000000,31.578836,41.443038,46.272015,16.997807,23.746835,29.887441,64.074923,1651.611328,39.702962,0.015879,75.411092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.789669,60.827544,213.708191,174.192874,95.958159,108.449244,54.314444,14.411321,212.599172,4.725718,60.788376,50.201298,171.861717,215.404327,169.978310,212.432783,126.704381,210.833746,-0.069352,-2.138172,32.025740,-235.637967,205.779993,4.495148,40.010975,14.490307,140.475787,7286.452342,0.902578,398047.041753,0.928599,20.820069,2.312596,4.292321,0.074945,0.052298,128.018719,97.242433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307386,73.164614,108.201147,100.000000,31.554066,41.443038,46.272015,16.998401,23.746835,29.887441,64.082789,1655.273437,39.677918,0.015975,75.408254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.781598,60.838293,213.899956,174.181368,95.969990,108.459173,54.302566,14.410750,212.587815,4.724371,60.820895,50.184159,171.839916,215.363187,169.955713,212.461548,126.678712,210.710092,-0.069155,-2.134648,32.025740,-235.640988,205.830001,4.493537,39.983136,14.451181,126.861422,6581.717133,0.508031,398072.384006,0.928212,20.816997,2.363248,4.291067,0.074850,0.052534,128.022239,97.262961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310859,73.176343,108.153503,100.000000,31.562024,41.443038,46.272015,16.978631,23.746835,29.887441,64.091412,1669.921875,39.746505,0.016007,75.407674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.824046,60.835261,213.533707,174.185016,96.049740,108.467191,54.352961,14.412748,212.605666,4.723762,60.783094,50.072613,171.857983,215.423748,169.958541,212.452137,126.676091,210.678462,-0.069089,-2.131705,32.025740,-235.638500,205.915699,4.492617,39.937772,14.453453,47.545174,2464.411474,0.188234,398086.304957,0.928292,20.777512,2.402484,4.292220,0.076842,0.052121,128.045669,97.290408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307369,73.174932,108.150035,100.000000,31.593520,41.443038,46.272015,16.980936,23.746835,29.887441,64.099638,1673.583984,39.741583,0.015975,75.411425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.821613,60.818448,213.566663,174.192593,96.073792,108.484701,54.300806,14.407610,212.593501,4.722932,60.737620,50.104836,171.795414,215.354322,169.944656,212.371704,126.655794,210.695362,-0.069139,-2.129338,32.025740,-235.644291,205.766329,4.492298,39.904920,14.528207,1.553225,80.585733,0.208619,398195.032122,0.928772,20.796619,2.385104,4.296768,0.075541,0.052354,127.884652,97.306433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289428,73.176894,108.137664,100.000000,31.571724,41.443038,46.272015,16.920942,23.746835,29.887441,64.110434,1673.583984,39.705540,0.015848,75.412916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.955003,60.808250,213.705046,174.191190,96.127982,108.499216,54.290621,14.409323,212.633294,4.722793,60.725783,50.201087,171.804651,215.349491,169.964350,212.455069,126.723752,210.712909,-0.069205,-2.129357,32.025740,-235.640455,205.758905,4.491797,39.911123,14.496798,73.452509,3811.639491,0.555625,398190.236898,0.927103,20.749647,2.376708,4.285756,0.075438,0.052810,127.936983,97.268474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301391,73.200804,108.159745,100.000000,31.568067,41.443038,46.272015,16.954717,23.746835,29.887441,64.117734,1662.597656,39.733704,0.015785,75.413990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.827475,60.808250,213.742617,174.191190,96.106854,108.514455,54.430046,14.407325,212.576054,4.722457,60.648630,50.179272,171.770909,215.379556,169.930159,212.448670,126.663746,210.702096,-0.069050,-2.129355,32.025740,-235.647844,205.827229,4.490904,39.913954,14.491695,50.090709,2592.677354,17.012466,398275.617229,0.928152,20.735350,2.402891,4.286627,0.075518,0.052335,127.946252,97.188395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284080,73.186860,108.131876,100.000000,31.583382,41.443038,46.272015,16.881836,23.746835,29.887441,64.125255,1651.611328,39.736444,0.015789,75.410854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.913626,60.785098,213.858640,174.199609,96.104562,108.528920,54.321027,14.406183,212.615445,4.721675,60.624841,50.210943,171.783672,215.342098,169.924315,212.421615,126.636074,210.689854,-0.068832,-2.128746,32.025740,-235.642614,205.848603,4.490144,39.962978,14.536104,167.534745,8688.942303,0.359130,398061.231708,0.925702,20.587256,2.341045,4.277951,0.075763,0.052680,127.969544,97.212082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293753,73.202700,108.133429,100.000000,31.575797,41.443038,46.272015,16.945111,23.746835,29.887441,64.132103,1658.935547,39.785253,0.015866,75.412456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.786468,60.753677,213.554551,174.206344,96.149402,108.543424,54.394109,14.404185,212.607891,4.721031,60.576679,50.195625,171.757838,215.267141,169.931968,212.494913,126.607046,210.677899,-0.068882,-2.125256,32.025740,-235.651637,205.774815,4.489670,40.003456,14.510772,85.593012,4433.190932,0.527901,398349.314764,0.926058,20.719086,2.397285,4.289654,0.075153,0.052741,128.013644,97.184108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291485,73.174397,108.103012,100.000000,31.602713,41.443038,46.272015,16.898690,23.746835,29.887441,64.139807,1666.259766,39.740303,0.016010,75.414715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.864586,60.720327,213.751489,174.182491,96.302042,108.552564,54.364172,14.407182,212.730850,4.719781,60.492651,50.255475,171.765885,215.401333,169.919907,212.527572,126.564760,210.748151,-0.068762,-2.122942,32.025740,-235.647986,205.713854,4.488946,40.112360,14.424929,76.779200,3978.879584,0.157674,398355.484964,0.926224,20.606848,2.420693,4.284574,0.075588,0.053424,127.996294,97.150883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283454,73.159366,108.109517,100.000000,31.582188,41.443038,46.272015,16.934055,23.746835,29.887441,64.148301,1673.583984,39.835936,0.015923,75.416880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.904963,60.670716,213.578047,174.156112,96.366792,108.558648,54.327509,14.409323,212.619729,4.719488,60.517702,50.201250,171.772897,215.435210,169.925070,212.503310,126.554290,210.760576,-0.068699,-2.121201,32.025740,-235.642252,205.852395,4.487845,39.933571,14.468833,-6.802977,-352.784247,0.309000,398531.224004,0.927622,20.706961,2.445558,4.289410,0.075198,0.052293,127.966399,97.156154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280490,73.167160,108.082547,100.000000,31.586704,41.443038,46.272015,16.918425,23.746835,29.887441,64.153919,1673.583984,39.752708,0.015873,75.420468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.834310,60.670716,213.781152,174.156112,96.440785,108.565540,54.301716,14.413176,212.646463,4.719314,60.553982,50.195844,171.818326,215.469489,169.929975,212.447676,126.549640,210.683951,-0.068675,-2.119434,32.025740,-235.636602,205.770753,4.487589,39.911898,14.502063,86.204441,4472.455997,0.344230,398543.579377,0.926532,20.592775,2.512308,4.286639,0.074492,0.051989,128.018128,97.175074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295904,73.183762,108.069857,100.000000,31.586402,41.443038,46.272015,16.896312,23.746835,29.887441,64.158505,1651.611328,39.774236,0.015792,75.416965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.899125,60.668236,213.676589,174.141520,96.525778,108.572408,54.350634,14.408895,212.589555,4.719169,60.465128,50.145430,171.812376,215.386033,169.946002,212.490822,126.595888,210.763739,-0.068489,-2.119431,32.025740,-235.643824,205.872851,4.487550,39.930632,14.491461,62.906301,3260.765168,-3.879833,398484.209683,0.926264,20.501420,2.527102,4.279696,0.078524,0.052197,128.070923,97.178212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284289,73.189549,108.050710,100.000000,31.590167,41.443038,46.272015,16.930317,23.746835,29.887441,64.164970,1651.611328,39.751752,0.015771,75.416897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.770614,60.639572,213.652987,174.142642,96.560733,108.580766,54.389075,14.406897,212.711279,4.719010,60.618076,50.125402,171.829448,215.405138,169.927704,212.543096,126.595110,210.796838,-0.068486,-2.119418,32.025740,-235.641901,205.770348,4.487224,39.957046,14.493264,174.454611,9036.510844,0.306771,398577.010093,0.928206,20.574482,2.505072,4.289839,0.077449,0.053112,128.075588,97.218020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279688,73.197365,108.070176,100.000000,31.600097,41.443038,46.272015,16.893359,23.746835,29.887441,64.171528,1655.273437,39.729250,0.016012,75.417059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.822729,60.664102,213.970700,174.141520,96.627113,108.592916,54.321718,14.405898,212.642781,4.718620,60.475004,50.104423,171.845285,215.330198,169.909659,212.451155,126.552170,210.754376,-0.068811,-2.119462,32.025740,-235.645677,205.753522,4.486767,40.020171,14.527306,41.640551,2159.598226,0.419809,398449.061116,0.926100,20.504973,2.486606,4.282171,0.074703,0.052825,128.100350,97.191359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307308,73.197607,108.043836,100.000000,31.592541,41.443038,46.272015,16.913140,23.746835,29.887441,64.178649,1669.921875,39.796251,0.015990,75.428054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.908035,60.625240,213.611720,174.130014,96.627401,108.598259,54.411397,14.405755,212.615181,4.718103,60.516711,50.214738,171.816729,215.469757,169.907129,212.484097,126.572051,210.612050,-0.068536,-2.119444,32.025740,-235.643859,205.787317,4.486184,40.026950,14.530912,56.308820,2915.523446,0.151695,398549.063336,0.928072,20.609271,2.498906,4.292754,0.075836,0.052733,128.195614,97.180933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272553,73.200589,108.045056,100.000000,31.615904,41.443038,46.272015,16.928826,23.746835,29.887441,64.186232,1669.921875,39.755719,0.015988,75.412916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.833445,60.625240,213.723491,174.130014,96.612340,108.607882,54.352175,14.414032,212.673143,4.717507,60.461101,50.250629,171.821212,215.374321,169.913113,212.411699,126.547359,210.789771,-0.068481,-2.119455,32.025740,-235.639340,205.861999,4.485325,39.990781,14.528387,10.532692,545.949470,0.635735,398673.992183,0.928319,20.579850,2.527065,4.294640,0.075013,0.053434,128.234705,97.229816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279212,73.236574,108.046077,100.000000,31.606761,41.443038,46.272015,16.881767,23.746835,29.887441,64.190804,1658.935547,39.735831,0.015852,75.409729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.935573,60.612010,213.807364,174.114861,96.650308,108.620087,54.341685,14.410179,212.675827,4.716971,60.432670,50.270167,171.782303,215.359181,169.878587,212.432293,126.566351,210.574848,-0.068491,-2.119447,32.025740,-235.641559,205.812462,4.484972,39.978575,14.484411,73.880647,3830.254041,0.468881,398522.630716,0.924999,20.452768,2.457618,4.280107,0.077518,0.052639,128.256777,97.267525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271485,73.244582,108.063074,100.000000,31.608369,41.443038,46.272015,16.917770,23.746835,29.887441,64.196321,1651.611328,39.786352,0.015810,75.420545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.802837,60.598781,213.688051,174.109248,96.682207,108.632302,54.320028,14.408752,212.669497,4.716120,60.484493,50.255420,171.761690,215.446417,169.921666,212.503391,126.554025,210.698789,-0.068528,-2.119444,32.025740,-235.642986,205.926551,4.483976,39.974319,14.513061,102.081520,5294.404697,2.510984,398676.191118,0.927612,20.529900,2.544197,4.288756,0.076775,0.053297,128.304714,97.284950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299100,73.284087,108.077510,100.000000,31.628390,41.443038,46.272015,16.860562,23.746835,29.887441,64.202326,1651.611328,39.809846,0.015942,75.411442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.893667,60.573976,213.756374,174.103075,96.738292,108.644873,54.416244,14.402330,212.696416,4.714525,60.396987,50.275313,171.712077,215.485472,169.910707,212.518483,126.615164,210.781171,-0.068696,-2.119434,32.025740,-235.651368,205.871997,4.482521,39.973580,14.533724,118.273243,6123.333853,0.357478,398572.012558,0.925778,20.411084,2.450359,4.281664,0.075078,0.051762,128.216506,97.269291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305571,73.295081,108.073161,100.000000,31.613411,41.443038,46.272015,16.866153,23.746835,29.887441,64.209585,1655.273437,39.774542,0.015991,75.419548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.953784,60.544486,213.594038,174.060701,96.744629,108.650257,54.357792,14.403186,212.685505,4.714091,60.411121,50.282505,171.706344,215.475695,169.920617,212.557802,126.606175,210.727178,-0.068683,-2.119426,32.025740,-235.648878,205.802695,4.481872,39.968099,14.493931,49.805354,2581.334113,0.259224,398737.844440,0.928932,20.535118,2.505854,4.290680,0.074438,0.052814,128.267388,97.275286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319087,73.289537,108.114439,100.000000,31.624235,41.443038,46.272015,16.873037,23.746835,29.887441,64.214138,1673.583984,39.821854,0.016022,75.413922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.973669,60.544486,213.994510,174.060701,96.755077,108.651016,54.297102,14.405612,212.707870,4.714036,60.449006,50.271611,171.687317,215.510674,169.907884,212.535455,126.627544,210.776454,-0.068780,-2.119437,32.025740,-235.643185,205.968280,4.481631,39.949816,14.522077,47.793405,2479.826648,0.223450,398546.431250,0.925481,20.416354,2.473398,4.284239,0.074869,0.052909,128.203603,97.257552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301600,73.265910,108.117574,100.000000,31.620723,41.443038,46.272015,16.836117,23.746835,29.887441,64.218295,1673.583984,39.795620,0.015966,75.414374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.907945,60.548895,213.629619,174.053686,96.755256,108.649453,54.335074,14.403329,212.734025,4.713977,60.524934,50.226606,171.676278,215.571862,169.889367,212.553707,126.601921,210.774497,-0.068790,-2.119452,32.025740,-235.646612,205.881970,4.481450,39.980576,14.559580,24.328706,1261.446215,0.529793,398492.325922,0.925225,20.324750,2.463589,4.275833,0.076330,0.052818,128.130983,97.288583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310858,73.280923,108.153792,100.000000,31.632285,41.443038,46.272015,16.817893,23.746835,29.887441,64.223844,1666.259766,39.755917,0.015766,75.412013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.878169,60.577008,213.942155,174.069120,96.805368,108.650711,54.438896,14.407610,212.669009,4.713891,60.362032,50.250055,171.661812,215.539827,169.870024,212.498175,126.590694,210.754945,-0.068796,-2.119461,32.025740,-235.641841,205.926715,4.480950,39.983551,14.519372,72.776366,3766.266527,0.552625,398434.951383,0.925861,20.304217,2.459377,4.282145,0.076067,0.052320,128.081287,97.246430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291822,73.274354,108.161800,100.000000,31.631934,41.443038,46.272015,16.847781,23.746835,29.887441,64.229230,1651.611328,39.743314,0.015782,75.407376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.955488,60.532910,213.585989,174.084273,96.927216,108.650663,54.274073,14.406611,212.724559,4.713468,60.469875,50.275209,171.685031,215.488935,169.899257,212.504836,126.572683,210.836220,-0.069042,-2.118314,32.025740,-235.644147,205.866978,4.480471,39.910672,14.490379,149.846358,7778.283641,1.085555,398543.986706,0.926550,20.376517,2.484319,4.280473,0.076021,0.053299,128.087014,97.296581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304857,73.269983,108.190293,100.000000,31.639257,41.443038,46.272015,16.815069,23.746835,29.887441,64.238003,1658.935547,39.757468,0.015850,75.408050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.890354,60.544210,213.707813,174.068839,97.014533,108.647638,54.379591,14.405042,212.733123,4.713175,60.364078,50.247974,171.683840,215.434691,169.878681,212.510601,126.606620,210.844281,-0.068992,-2.116583,32.025740,-235.644409,206.005562,4.480031,39.922879,14.539242,125.329073,6493.007171,0.363475,398636.389574,0.925469,20.435410,2.488738,4.289294,0.075331,0.052548,128.077753,97.275745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317218,73.244273,108.182419,100.000000,31.653983,41.443038,46.272015,16.808771,23.746835,29.887441,64.241314,1666.259766,39.746379,0.016016,75.416002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.922733,60.544210,213.656495,174.068839,97.107157,108.646128,54.311265,14.404471,212.782400,4.712802,60.314488,50.196073,171.695866,215.500863,169.884397,212.599179,126.619480,210.817755,-0.068979,-2.114827,32.025740,-235.652658,205.896654,4.479249,39.933138,14.527486,56.838789,2948.389760,0.176077,398549.203360,0.926593,20.311415,2.535042,4.275526,0.075248,0.052006,128.109644,97.284605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311963,73.229943,108.207457,100.000000,31.650927,41.443038,46.272015,16.839545,23.746835,29.887441,64.247108,1673.583984,39.758820,0.015904,75.410632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.927214,60.498735,213.634635,174.059298,97.115358,108.643832,54.456832,14.405755,212.763909,4.711413,60.316535,50.163083,171.724538,215.513598,169.886295,212.543258,126.580128,210.878133,-0.069207,-2.113653,32.025740,-235.643206,205.862043,4.478003,39.962059,14.480643,12.942346,669.561712,0.210836,398536.875276,0.926123,20.390014,2.503911,4.283550,0.074723,0.051988,128.153146,97.306682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313661,73.203526,108.206627,100.000000,31.673928,41.443038,46.272015,16.817085,23.746835,29.887441,64.250321,1673.583984,39.796107,0.015858,75.413726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.869532,60.474757,213.778801,174.012154,97.140621,108.641512,54.401773,14.405612,212.698881,4.710204,60.356158,50.310271,171.742588,215.475667,169.860402,212.599180,126.618298,210.838322,-0.069053,-2.113633,32.025740,-235.641715,206.009070,4.476938,39.982848,14.483311,67.919126,3517.296928,0.464557,398477.067634,0.926615,20.356550,2.481817,4.279744,0.075564,0.053263,128.218470,97.273735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319690,73.176050,108.214195,100.000000,31.653032,41.443038,46.272015,16.810808,23.746835,29.887441,64.255215,1666.259766,39.771567,0.015777,75.409464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.934554,60.476686,213.649424,174.003736,97.064063,108.636922,54.421997,14.409037,212.760817,4.708953,60.385277,50.289980,171.723388,215.605380,169.848613,212.575550,126.621746,210.849420,-0.068874,-2.113651,32.025740,-235.644008,205.915742,4.475911,40.039265,14.521842,74.815748,3873.009334,2.039563,398484.864732,0.923916,20.306445,2.542184,4.278922,0.075498,0.052732,128.188095,97.291770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316526,73.185712,108.201030,100.000000,31.674022,41.443038,46.272015,16.837608,23.746835,29.887441,64.260384,1655.273437,39.749047,0.015773,75.411484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.926128,60.480820,213.619173,174.016925,97.023623,108.639933,54.393912,14.405898,212.697859,4.708123,60.367175,50.252566,171.722277,215.507525,169.841535,212.444962,126.595887,210.838281,-0.068906,-2.113656,32.025740,-235.646657,206.049166,4.474810,39.996190,14.474170,168.641177,8734.606120,0.389173,398409.938136,0.925948,20.342088,2.490158,4.286762,0.075674,0.053212,128.169271,97.310092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295792,73.157607,108.202846,100.000000,31.675786,41.443038,46.272015,16.795935,23.746835,29.887441,64.265146,1662.597656,39.773389,0.015863,75.414749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.993092,60.480820,213.871639,174.016925,96.982637,108.641368,54.328951,14.410036,212.756095,4.707366,60.367644,50.250857,171.724642,215.523932,169.863662,212.551777,126.657829,210.674119,-0.068864,-2.114835,32.025740,-235.640885,206.044331,4.473775,39.994513,14.430536,40.614067,2106.081397,0.352753,398334.478967,0.924245,20.276813,2.490573,4.278589,0.075588,0.052562,128.208190,97.323811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330784,73.175531,108.221564,100.000000,31.663895,41.443038,46.272015,16.795798,23.746835,29.887441,64.270030,1666.259766,39.788444,0.015944,75.407308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.924657,60.477513,213.767543,174.019731,96.994633,108.640583,54.103036,14.405042,212.770060,4.706576,60.379509,50.202329,171.726174,215.492436,169.877871,212.556724,126.665794,210.701772,-0.068977,-2.116030,32.025740,-235.645880,206.075231,4.472951,39.935626,14.514486,75.243018,3918.091446,0.156507,398412.037812,0.924930,20.289652,2.512554,4.278705,0.075354,0.052775,128.221586,97.305504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315071,73.193356,108.192356,100.000000,31.688261,41.443038,46.272015,16.756295,23.746835,29.887441,64.273175,1673.583984,39.772271,0.015875,75.416692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.838426,60.471449,213.707204,174.020573,97.041326,108.633757,54.106211,14.405612,212.761314,4.705060,60.162272,50.367286,171.711437,215.537830,169.850054,212.634057,126.648632,210.886152,-0.069189,-2.117783,32.025740,-235.643675,206.057528,4.471329,39.961301,14.520129,40.056546,2085.721733,0.649669,398227.594862,0.924685,20.220501,2.393459,4.278024,0.075367,0.052026,128.141089,97.299035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313982,73.141010,108.119233,100.000000,31.684585,41.443038,46.272015,16.785453,23.746835,29.887441,64.277717,1651.611328,39.821710,0.015835,75.405424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.897222,60.413572,213.670489,173.999527,97.046542,108.628407,54.349547,14.408466,212.714484,4.702969,60.291961,50.315562,171.714526,215.518763,169.907198,212.527390,126.662673,210.826648,-0.069359,-2.118352,32.025740,-235.646212,206.050266,4.469222,39.988870,14.522996,60.991699,3161.584522,0.350955,398260.910676,0.929930,20.287866,2.395123,4.281803,0.075126,0.053295,128.216914,97.324795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337752,73.169248,108.128794,100.000000,31.683565,41.443038,46.272015,16.825433,23.746835,29.887441,64.282080,1651.611328,39.837378,0.015779,75.402526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.912461,60.394004,213.727468,173.952664,97.001903,108.626866,54.368440,14.413747,212.767978,4.699455,60.238137,50.314669,171.675578,215.508830,169.890902,212.531692,126.630323,210.849395,-0.069265,-2.118353,32.025740,-235.638645,206.025199,4.465815,40.008938,14.541676,172.508093,8939.075311,0.660021,398339.879514,0.931570,20.370956,2.476470,4.288001,0.074668,0.051562,128.364564,97.246752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325424,73.176804,108.092604,100.000000,31.695555,41.443038,46.272015,16.774962,23.746835,29.887441,64.284973,1655.273437,39.769873,0.016007,75.412337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.913749,60.387114,213.922763,173.945368,96.967506,108.632928,54.309350,14.406183,212.781661,4.696763,60.241056,50.361197,171.674874,215.568991,169.854412,212.548249,126.617477,210.734256,-0.069278,-2.117767,32.025740,-235.644901,206.076209,4.463081,40.091265,14.566846,53.977303,2800.055069,0.432894,398158.536596,0.926011,20.252277,2.441720,4.282212,0.075205,0.053076,128.406924,97.243938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309707,73.178088,108.082673,100.000000,31.694603,41.443038,46.272015,16.775122,23.746835,29.887441,64.287988,1662.597656,39.793817,0.015986,75.414732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.877280,60.387114,213.687602,173.945368,96.946260,108.640522,54.323684,14.401188,212.814747,4.693321,60.244852,50.280019,171.668437,215.619124,169.835660,212.523860,126.595719,210.869485,-0.069496,-2.116033,32.025740,-235.653653,206.027162,4.459712,40.127145,14.498006,79.997270,4148.737348,0.153030,398181.021396,0.925318,20.216959,2.481987,4.282046,0.075157,0.052652,128.344785,97.171604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302528,73.176721,108.044976,100.000000,31.714969,41.443038,46.272015,16.766997,23.746835,29.887441,64.291510,1669.921875,39.822630,0.015948,75.412371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.919877,60.386839,213.699994,173.935827,96.960179,108.641332,54.346290,14.406040,212.827935,4.690823,60.354825,50.187246,171.662367,215.608272,169.845978,212.604171,126.613549,210.817529,-0.069548,-2.114279,32.025740,-235.645207,206.048167,4.457066,39.958128,14.498781,-4.886489,-253.312748,0.489392,398217.344904,0.926333,20.208737,2.454752,4.285848,0.075870,0.053407,128.404946,97.202084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331845,73.232395,108.040528,100.000000,31.703745,41.443038,46.272015,16.781546,23.746835,29.887441,64.295295,1662.597656,39.757378,0.015888,75.409115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.923871,60.411367,213.636070,173.925445,96.949520,108.640610,54.330394,14.406469,212.792570,4.689005,60.257500,50.364407,171.640720,215.669390,169.813474,212.669954,126.578333,210.857951,-0.069569,-2.113721,32.025740,-235.647556,206.070784,4.454830,39.959733,14.499755,86.485544,4484.671795,0.330189,398324.664692,0.926898,20.246434,2.523583,4.284267,0.075688,0.052986,128.363571,97.183401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285305,73.216604,107.974792,100.000000,31.704313,41.443038,46.272015,16.751169,23.746835,29.887441,64.299091,1651.611328,39.784712,0.015818,75.419070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.909988,60.395107,213.787348,173.937511,96.915274,108.637683,54.354061,14.408324,212.915532,4.687264,60.253331,50.316556,171.651487,215.606793,169.842902,212.610366,126.603247,210.769208,-0.069672,-2.113134,32.025740,-235.644721,205.994813,4.453121,39.974878,14.533382,57.293213,2969.621980,-5.401932,398252.755419,0.925650,20.202129,2.487670,4.280860,0.075325,0.052373,128.435465,97.195464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302705,73.203768,107.980354,100.000000,31.739822,41.443038,46.272015,16.743296,23.746835,29.887441,64.304195,1651.611328,39.799064,0.015877,75.414238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.066316,60.382980,213.763642,173.931618,96.837275,108.633297,54.365671,14.412320,212.877034,4.684700,60.256183,50.367659,171.643502,215.661827,169.829308,212.611102,126.596567,210.861680,-0.069735,-2.110759,32.025740,-235.637131,206.115467,4.450967,39.967540,14.487206,168.374017,8725.298845,0.305148,398355.954522,0.925893,20.222532,2.536955,4.279237,0.074500,0.052733,128.413252,97.147146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290067,73.216389,107.972742,100.000000,31.721268,41.443038,46.272015,16.741850,23.746835,29.887441,64.308710,1655.273437,39.742124,0.015979,75.414374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.904706,60.382980,213.767937,173.931618,96.815194,108.630261,54.259317,14.407468,212.854204,4.682929,60.265496,50.235780,171.627702,215.604301,169.819065,212.584900,126.574510,210.851604,-0.069307,-2.109010,32.025740,-235.644597,205.923472,4.449662,39.960797,14.509852,63.338369,3288.686992,0.460925,398279.497614,0.925708,20.220616,2.481149,4.283458,0.075022,0.051976,128.355479,97.080126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290698,73.232312,107.941887,100.000000,31.725649,41.443038,46.272015,16.653117,23.746835,29.887441,64.311981,1669.921875,39.748020,0.015989,75.406660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.899692,60.385736,213.708373,173.938072,96.740823,108.628714,54.324838,14.410322,212.891544,4.681387,60.297611,50.230675,171.630018,215.581963,169.781500,212.597370,126.557006,210.803691,-0.069401,-2.107269,32.025740,-235.641906,206.071864,4.447933,40.006882,14.546724,76.914334,3988.768563,0.156404,398132.086753,0.922267,20.047126,2.520019,4.269610,0.075016,0.052529,128.241616,97.044348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284570,73.242326,107.918062,100.000000,31.751525,41.443038,46.272015,16.730793,23.746835,29.887441,64.315868,1673.583984,39.772000,0.015909,75.416002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.957686,60.391248,213.676651,173.943404,96.653650,108.625724,54.372945,14.405612,212.899746,4.680159,60.282722,50.309784,171.655776,215.597047,169.787931,212.618085,126.617845,210.937246,-0.069433,-2.105517,32.025740,-235.646779,205.918027,4.446650,39.993215,14.527864,11.867091,614.881473,0.416902,398301.839782,0.927339,20.213948,2.538570,4.283523,0.075475,0.052510,128.256497,97.075429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287578,73.252765,107.951550,100.000000,31.732374,41.443038,46.272015,16.725891,23.746835,29.887441,64.319653,1669.921875,39.787560,0.015813,75.409388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.978738,60.360656,213.758210,173.950419,96.628821,108.620435,54.387738,14.412034,212.783590,4.679750,60.230215,50.355190,171.642371,215.665631,169.773378,212.619618,126.608134,210.891921,-0.069294,-2.103769,32.025740,-235.635620,205.871259,4.446376,40.009677,14.464650,50.057389,2592.968206,0.343276,398340.002643,0.926316,20.221888,2.539395,4.282759,0.075828,0.053122,128.234751,97.069820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272214,73.215959,107.936473,100.000000,31.754291,41.443038,46.272015,16.688933,23.746835,29.887441,64.323732,1666.259766,39.792717,0.015776,75.407913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.986420,60.372507,214.014415,173.944526,96.581510,108.618174,54.303586,14.404471,212.867715,4.680159,60.323337,50.242367,171.643428,215.546503,169.749087,212.528446,126.645260,210.835385,-0.069415,-2.101413,32.025740,-235.647594,205.894043,4.446560,39.918191,14.514342,49.486589,2567.373201,2.222468,398163.925718,0.924304,20.167484,2.525036,4.277153,0.075433,0.051782,128.307190,97.140748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291643,73.178689,107.961653,100.000000,31.755880,41.443038,46.272015,16.666851,23.746835,29.887441,64.327220,1651.611328,39.788534,0.015794,75.415789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.919991,60.372507,213.715835,173.944526,96.565399,108.618196,54.313271,14.407753,212.781760,4.680719,60.240973,50.216736,171.602558,215.572687,169.725273,212.601646,126.648152,210.894332,-0.069422,-2.099700,32.025740,-235.644802,205.927020,4.446966,39.943415,14.542902,170.006043,8818.371592,0.526756,398103.325305,0.923505,20.115153,2.518975,4.276983,0.074800,0.052628,128.357103,97.149364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267634,73.127890,107.971358,100.000000,31.775741,41.443038,46.272015,16.656357,23.746835,29.887441,64.331352,1658.935547,39.784459,0.015825,75.419931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.992822,60.374712,213.732149,173.966133,96.562013,108.613932,54.320274,14.402758,212.836583,4.681250,60.201411,50.294097,171.650227,215.645723,169.754783,212.574650,126.633401,210.854241,-0.069412,-2.097932,32.025740,-235.647836,205.916152,4.447851,39.942550,14.492164,80.536219,4176.950024,0.533209,398025.990862,0.924790,20.119075,2.462173,4.281451,0.075990,0.053759,128.406111,97.176751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294248,73.146973,108.038143,100.000000,31.774660,41.443038,46.272015,16.684524,23.746835,29.887441,64.335110,1666.259766,39.748993,0.015976,75.407393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.916937,60.335026,213.927885,173.975113,96.559801,108.609334,54.367279,14.407896,212.871793,4.682221,60.148504,50.343092,171.611291,215.653314,169.736263,212.614338,126.657188,210.904106,-0.069312,-2.096187,32.025740,-235.644006,205.938911,4.448537,39.975996,14.476027,79.730312,4131.577060,0.155236,398076.923621,0.925978,20.187681,2.479798,4.281167,0.075068,0.052537,128.359518,97.150255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272396,73.102457,108.075925,100.000000,31.762982,41.443038,46.272015,16.637598,23.746835,29.887441,64.338787,1673.583984,39.798307,0.015908,75.405382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.947823,60.290103,213.812984,173.965853,96.505999,108.601670,54.303392,14.410750,212.884290,4.683585,60.188798,50.327104,171.611727,215.552782,169.734464,212.615400,126.593209,210.972420,-0.069430,-2.094432,32.025740,-235.641152,205.878949,4.450067,40.030791,14.499142,-4.434135,-230.044561,0.327292,398033.081752,0.924345,20.114671,2.480595,4.275257,0.076923,0.052896,128.350829,97.140460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261683,73.094260,108.086509,100.000000,31.790208,41.443038,46.272015,16.670785,23.746835,29.887441,64.340348,1669.921875,39.791942,0.015819,75.415133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
