OSU 80 Ton Compressor Load Stand
49.841566,59.722672,213.882616,173.630529,96.887534,108.940282,54.256869,14.408752,212.821494,4.778424,59.615929,49.938017,171.258020,215.573850,169.444097,212.653332,126.722231,210.869702,-0.068649,-2.102645,32.025740,-235.643149,205.795698,4.542519,39.892984,14.368584,86.032420,4467.220655,0.358723,398316.799600,0.930331,19.726105,2.370039,4.298089,0.075103,0.052931,128.514998,97.118930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267580,73.220435,107.960359,100.000000,33.204719,41.443038,46.272015,16.326918,23.746835,29.887441,64.234129,1647.949219,39.630335,0.015839,75.412720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.811468,59.707240,213.847251,173.611167,96.894079,108.940335,54.312884,14.408038,212.838104,4.777699,59.586925,49.976776,171.212274,215.711038,169.395266,212.693689,126.694004,210.943427,-0.068725,-2.102650,32.025740,-235.643210,205.845563,4.541512,39.791617,14.423486,59.100182,3065.603251,-3.022268,398389.572285,0.931509,19.774624,2.384834,4.302636,0.074941,0.053016,128.583959,97.069660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209941,73.182840,107.929561,100.000000,33.208500,41.443038,46.272015,16.247482,23.746835,29.887441,64.230686,1651.611328,39.620292,0.015993,75.407214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.722504,59.681336,213.952591,173.606958,96.897436,108.931757,54.080790,14.410179,212.751172,4.776708,59.625175,49.885353,171.270225,215.591308,169.442903,212.692570,126.715287,210.965483,-0.068801,-2.103218,32.025740,-235.637802,205.818498,4.540414,39.780763,14.476550,169.942759,8852.983020,0.307654,398249.148371,0.929695,19.618930,2.397147,4.291250,0.076383,0.052516,128.640948,97.086823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247171,73.192243,107.958834,100.000000,33.218630,41.443038,46.272015,16.264349,23.746835,29.887441,64.227813,1655.273437,39.656353,0.016061,75.408348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.756155,59.678305,213.770495,173.597979,96.910709,108.924126,54.321533,14.405470,212.794349,4.775292,59.573819,49.988339,171.233840,215.722211,169.429931,212.623647,126.732767,210.851565,-0.068942,-2.103779,32.025740,-235.646268,205.963895,4.539342,39.830076,14.422711,45.773568,2373.956397,0.448010,398313.711035,0.929315,19.634643,2.451027,4.293133,0.075395,0.052818,128.603615,97.044963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234815,73.151405,107.939330,100.000000,33.232537,41.443038,46.272015,16.311470,23.746835,29.887441,64.223560,1662.597656,39.676024,0.016031,75.409891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.676719,59.650472,213.901697,173.596296,96.910123,108.920328,54.379015,14.411606,212.747532,4.774033,59.606907,49.987653,171.223620,215.557074,169.420062,212.641681,126.713035,210.820646,-0.069150,-2.104395,32.025740,-235.636865,205.888126,4.537709,39.842463,14.446583,80.544714,4172.878092,0.156066,398276.313115,0.935001,19.700881,2.437418,4.302933,0.075353,0.054201,128.583529,97.039857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229643,73.158240,107.906871,100.000000,33.249610,41.443038,46.272015,16.295290,23.746835,29.887441,64.220271,1673.583984,39.623862,0.016023,75.413291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.723339,59.666731,213.702360,173.565711,96.939914,108.915004,54.274821,14.407325,212.819903,4.772273,59.605178,50.006438,171.204916,215.522856,169.403927,212.493001,126.765913,210.818650,-0.069097,-2.108476,32.025740,-235.647190,205.794597,4.535573,39.861629,14.508193,6.074315,315.303568,0.578709,398176.024954,0.930093,19.662982,2.380298,4.296363,0.076391,0.053284,128.470401,97.021701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234096,73.134153,107.895689,100.000000,33.235247,41.443038,46.272015,16.342339,23.746835,29.887441,64.214578,1666.259766,39.667658,0.015933,75.408297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.710995,59.666731,213.877207,173.565711,96.944432,108.912214,54.326637,14.408752,212.849278,4.770686,59.616838,49.884900,171.194110,215.544895,169.386385,212.645998,126.758108,210.743191,-0.069061,-2.110244,32.025740,-235.643640,205.774976,4.534490,39.884744,14.449306,72.609468,3765.393970,0.329424,398231.141553,0.930642,19.717487,2.389268,4.305874,0.076895,0.053188,128.483592,97.016452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241961,73.171755,107.876993,100.000000,33.232512,41.443038,46.272015,16.317460,23.746835,29.887441,64.211962,1655.273437,39.667298,0.015854,75.413914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.693001,59.672518,213.697834,173.570200,96.980704,108.904726,54.390798,14.409323,212.736260,4.769309,59.657792,49.869552,171.202529,215.524854,169.389975,212.579747,126.761284,210.791591,-0.069129,-2.111992,32.025740,-235.641272,205.845542,4.533341,39.979873,14.319649,135.406173,7013.632851,4.361889,398083.876546,0.931462,19.685410,2.335695,4.297828,0.076028,0.053034,128.449459,96.990776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255910,73.184416,107.857985,100.000000,33.241645,41.443038,46.272015,16.326557,23.746835,29.887441,64.208962,1651.611328,39.634284,0.015901,75.429699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.737728,59.683816,213.643118,173.572445,97.005728,108.891376,54.376666,14.406469,212.737655,4.767661,59.667990,49.888302,171.232793,215.565187,169.394574,212.524088,126.750171,210.755926,-0.069260,-2.114321,32.025740,-235.641185,205.709877,4.531746,39.814245,14.408503,52.668833,2728.796247,0.365173,398098.890660,0.930804,19.698205,2.317231,4.302412,0.076211,0.053715,128.285242,97.024337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272640,73.160164,107.831937,100.000000,33.256327,41.443038,46.272015,16.339930,23.746835,29.887441,64.205206,1673.583984,39.630498,0.016019,75.422088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.620614,59.680785,213.993471,173.576935,96.975778,108.881445,54.358341,14.407753,212.748255,4.766634,59.640537,49.843617,171.258626,215.611784,169.380936,212.498155,126.752583,210.780880,-0.069276,-2.116037,32.025740,-235.640555,205.824067,4.530965,39.812839,14.452155,78.622887,4074.860855,0.195757,398089.400583,0.930026,19.722647,2.330906,4.300361,0.075476,0.053291,128.166768,97.015970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273232,73.152486,107.796649,100.000000,33.242019,41.443038,46.272015,16.318494,23.746835,29.887441,64.202103,1673.583984,39.672815,0.016049,75.411024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.711430,59.678305,213.890811,173.580021,96.954233,108.882994,54.343350,14.403900,212.701909,4.765480,59.603233,49.877612,171.243311,215.531864,169.380130,212.541729,126.749309,210.844445,-0.069299,-2.117754,32.025740,-235.649472,205.710571,4.529865,39.817960,14.409026,2.182800,113.161195,0.502756,398041.431021,0.929263,19.687584,2.329604,4.295394,0.076116,0.053575,128.101303,97.017414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250766,73.132163,107.792910,100.000000,33.247496,41.443038,46.272015,16.384906,23.746835,29.887441,64.198839,1673.583984,39.677160,0.015822,75.411442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.673200,59.678305,213.788979,173.580021,96.954832,108.877652,54.382536,14.406611,212.674711,4.764369,59.586350,49.935714,171.261935,215.388657,169.362995,212.498806,126.735116,210.763578,-0.069394,-2.119495,32.025740,-235.645943,205.735962,4.528782,39.842391,14.438091,67.788437,3511.770733,0.337806,398094.916803,0.931895,19.806015,2.335879,4.312592,0.076285,0.053452,128.043198,97.007574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267795,73.157402,107.811799,100.000000,33.273256,41.443038,46.272015,16.339639,23.746835,29.887441,64.195583,1655.273437,39.648618,0.015870,75.460494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.756763,59.660393,213.717324,173.583388,96.910055,108.872353,54.344175,14.410750,212.665447,4.763151,59.656100,49.889172,171.273256,215.431238,169.362036,212.478335,126.695484,210.648224,-0.069380,-2.120106,32.025740,-235.643602,205.733900,4.527327,39.914080,14.467372,172.868714,8961.761794,12.144954,398029.074161,0.930288,19.709327,2.361278,4.302649,0.073985,0.052371,127.991561,96.983113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289542,73.170807,107.821009,100.000000,33.258612,41.443038,46.272015,16.323377,23.746835,29.887441,64.190477,1662.597656,39.609095,0.015840,75.482153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.745278,59.655708,213.898995,173.576093,96.870906,108.866330,54.353392,14.408609,212.616073,4.761785,59.638533,49.835051,171.275260,215.401943,169.371130,212.502760,126.749156,210.607885,-0.069244,-2.120128,32.025740,-235.642475,205.702718,4.526138,40.026427,14.359082,43.404357,2249.762450,0.391176,398069.034653,0.930358,19.748970,2.347322,4.303910,0.075213,0.052835,128.000072,96.992320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279332,73.180475,107.835669,100.000000,33.253033,41.443038,46.272015,16.321040,23.746835,29.887441,64.186926,1669.921875,39.622456,0.016020,75.487429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.642123,59.665353,213.784812,173.576373,96.821468,108.853408,54.382320,14.413033,212.692737,4.760628,59.685393,49.940999,171.312620,215.369560,169.377997,212.464483,126.732155,210.686257,-0.069239,-2.121309,32.025740,-235.638215,205.732921,4.525003,39.897528,14.350391,70.028297,3627.820815,0.153127,398035.002980,0.929207,19.644440,2.346785,4.295242,0.078398,0.052980,128.117213,97.040711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338404,73.198421,107.840167,100.000000,33.284901,41.443038,46.272015,16.329628,23.746835,29.887441,64.183547,1673.583984,39.592507,0.015921,75.422966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.719470,59.694288,213.628034,173.584791,96.766549,108.836612,54.361744,14.410464,212.613843,4.759894,59.737167,49.809617,171.252895,215.371408,169.326711,212.434534,126.687435,210.566645,-0.069163,-2.123066,32.025740,-235.642580,205.556751,4.524220,39.802363,14.387119,32.904920,1705.286878,0.610296,397902.320256,0.929222,19.651653,2.279063,4.299885,0.076065,0.052887,128.139801,97.017026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294221,73.171750,107.795705,100.000000,33.265811,41.443038,46.272015,16.388162,23.746835,29.887441,64.180683,1666.259766,39.663872,0.015863,75.478343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.592586,59.694288,213.650135,173.584791,96.725799,108.826182,54.376424,14.406897,212.611746,4.758650,59.705052,49.835288,171.272442,215.292100,169.381731,212.408801,126.757114,210.602255,-0.069129,-2.124226,32.025740,-235.650722,205.661194,4.522964,39.779988,14.465569,55.649501,2883.238837,0.378761,397993.005790,0.930763,19.768260,2.323359,4.306520,0.074683,0.052383,128.240870,97.037946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335506,73.210415,107.803262,100.000000,33.269333,41.443038,46.272015,16.351711,23.746835,29.887441,64.178847,1655.273437,39.637187,0.015849,75.412720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.740026,59.724876,213.698655,173.621269,96.647085,108.822613,54.348169,14.409751,212.589267,4.757017,59.724130,49.828559,171.266762,215.398831,169.398413,212.351191,126.764015,210.642981,-0.069278,-2.127168,32.025740,-235.641824,205.594869,4.521231,39.775895,14.416076,173.083409,8972.232478,0.804560,397998.320683,0.929451,19.716978,2.326416,4.296668,0.074545,0.051433,128.275747,96.996413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334566,73.231800,107.814282,100.000000,33.264236,41.443038,46.272015,16.403243,23.746835,29.887441,64.176378,1658.935547,39.618778,0.015888,75.416283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.696103,59.724876,213.685053,173.624075,96.635140,108.811954,54.306967,14.407753,212.542161,4.755781,59.686473,49.897708,171.253193,215.229976,169.380339,212.327517,126.737834,210.631515,-0.069220,-2.129507,32.025740,-235.642351,205.563992,4.519674,39.830815,14.412632,44.718470,2319.857863,0.476741,397921.508400,0.931724,19.848619,2.269143,4.308106,0.077591,0.052276,128.203348,97.028480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330225,73.190683,107.776425,100.000000,33.282120,41.443038,46.272015,16.351955,23.746835,29.887441,64.173678,1669.921875,39.653072,0.016028,75.488042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.768739,59.701453,213.538021,173.618182,96.549996,108.806520,54.369563,14.404899,212.646358,4.754226,59.601370,49.912235,171.210209,215.362734,169.394316,212.361333,126.743679,210.647433,-0.069189,-2.131267,32.025740,-235.646186,205.617101,4.518207,39.867129,14.457348,74.339527,3852.067966,0.152931,397814.101385,0.929217,19.726263,2.276427,4.296312,0.075442,0.052946,128.138829,97.043368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342452,73.201216,107.762921,100.000000,33.282684,41.443038,46.272015,16.380482,23.746835,29.887441,64.170979,1673.583984,39.614036,0.015956,75.416522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.724456,59.665904,213.707362,173.597699,96.510005,108.804317,54.365976,14.409180,212.577583,4.752797,59.573922,49.858201,171.216282,215.331190,169.385112,212.347849,126.707175,210.807120,-0.069401,-2.132529,32.025740,-235.642885,205.677999,4.517133,39.939485,14.357441,22.995501,1191.641654,0.592272,397866.616534,0.930734,19.771789,2.298617,4.299835,0.076020,0.053218,128.153295,97.109407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340096,73.212096,107.727638,100.000000,33.277105,41.443038,46.272015,16.343749,23.746835,29.887441,64.167030,1673.583984,39.622853,0.015860,75.484053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.656574,59.632285,213.660894,173.581424,96.441281,108.785226,54.352807,14.408181,212.525264,4.751648,59.595313,49.828288,171.180267,215.302709,169.368410,212.384498,126.725573,210.651369,-0.069501,-2.134854,32.025740,-235.644700,205.687931,4.515424,39.772487,14.393159,55.485048,2875.967528,0.355629,397740.901447,0.928067,19.673095,2.298315,4.290605,0.075085,0.052810,128.270007,97.102276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336452,73.226652,107.713438,100.000000,33.266321,41.443038,46.272015,16.372488,23.746835,29.887441,64.161229,1655.273437,39.590885,0.015797,75.488460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.672590,59.632285,213.671941,173.581424,96.413421,108.782903,54.383002,14.405755,212.530520,4.750007,59.653150,49.840319,171.192160,215.307481,169.366903,212.341654,126.682611,210.652860,-0.069514,-2.136617,32.025740,-235.647126,205.561994,4.513602,39.790283,14.389102,173.390849,8982.412309,1.151023,397800.208279,0.928931,19.683426,2.390421,4.297832,0.076121,0.053187,128.337487,97.078399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320259,73.239036,107.701367,100.000000,33.285140,41.443038,46.272015,16.411447,23.746835,29.887441,64.156268,1658.935547,39.665909,0.015815,75.485843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.612268,59.663424,213.612815,173.570762,96.405599,108.780794,54.350060,14.408752,212.451471,4.748571,59.659899,49.890585,171.203576,215.300008,169.370886,212.263161,126.678010,210.641655,-0.069619,-2.138365,32.025740,-235.637759,205.528770,4.511663,39.783702,14.448855,38.879206,2015.335468,0.477383,397698.179384,0.930306,19.720197,2.317791,4.302772,0.075774,0.053001,128.298692,97.038254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328836,73.272385,107.686336,100.000000,33.273837,41.443038,46.272015,16.407658,23.746835,29.887441,64.154116,1669.921875,39.573738,0.016002,75.486338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.727440,59.670864,213.506667,173.581985,96.387251,108.769403,54.406882,14.406754,212.550314,4.747208,59.690808,49.892486,171.216778,215.323857,169.378897,212.356343,126.698285,210.510697,-0.069407,-2.140107,32.025740,-235.646127,205.477498,4.510421,39.782458,14.420547,51.321960,2657.537424,0.152724,397766.467035,0.929440,19.703582,2.361273,4.301607,0.076861,0.052949,128.300281,97.021801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326961,73.308543,107.725318,100.000000,33.284275,41.443038,46.272015,16.446955,23.746835,29.887441,64.150813,1673.583984,39.599215,0.015963,75.409916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.731732,59.693461,213.406235,173.590403,96.396135,108.754181,54.364599,14.404899,212.463308,4.745779,59.672988,49.768153,171.217448,215.171176,169.346004,212.368667,126.691001,210.491538,-0.069380,-2.141255,32.025740,-235.646022,205.596870,4.509269,39.867417,14.417717,66.851235,3464.361803,0.681721,397862.778971,0.931305,19.797318,2.361972,4.305645,0.074958,0.051935,128.321379,97.036394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312361,73.304741,107.728213,100.000000,33.269081,41.443038,46.272015,16.390227,23.746835,29.887441,64.147907,1669.921875,39.632265,0.015872,75.471208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.537593,59.709169,213.373981,173.602188,96.383452,108.738265,54.317891,14.405755,212.493256,4.744183,59.779522,49.854451,171.228238,215.190190,169.360176,212.285589,126.714501,210.606500,-0.069220,-2.143561,32.025740,-235.650720,205.439625,4.507341,39.927494,14.443500,84.766507,4396.543538,0.515213,397688.705774,0.927885,19.685294,2.296072,4.293538,0.075848,0.053548,128.329298,97.080381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340566,73.379963,107.760948,100.000000,33.263848,41.443038,46.272015,16.391930,23.746835,29.887441,64.144805,1651.611328,39.576478,0.015799,75.469095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.634856,59.709169,213.350298,173.602188,96.387724,108.729407,54.349730,14.407610,212.448205,4.742476,59.767953,49.804814,171.225222,215.201697,169.353050,212.234476,126.722779,210.569177,-0.069139,-2.145323,32.025740,-235.643148,205.489123,4.505930,39.911177,14.395143,163.072752,8453.061059,0.395348,397676.839611,0.928445,19.703443,2.296680,4.291148,0.076252,0.052559,128.327847,97.016544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334300,73.404716,107.743570,100.000000,33.261779,41.443038,46.272015,16.498933,23.746835,29.887441,64.142584,1658.935547,39.631309,0.015827,75.408808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
