OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
6:51:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.260332,59.230519,197.585874,164.950104,110.689164,111.253340,54.318711,14.411463,196.132831,4.012687,59.485915,50.581707,162.791531,198.832316,161.090341,195.739204,119.854666,193.938963,-0.066802,-2.148865,32.025740,-235.641745,189.917513,3.802558,37.376751,13.729803,57.171834,2965.259195,0.325663,419808.863746,0.938826,18.762168,3.114032,3.932887,0.075792,0.052301,125.215878,94.953367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268613,73.304547,102.897067,100.000000,36.989575,41.443038,46.272015,37.061149,26.746835,34.887441,27.602544,1658.935547,37.361425,0.015140,75.381260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.376737,59.251736,197.686154,164.999978,110.698489,111.281536,54.431289,14.408609,196.230164,4.020032,59.557179,50.507543,162.803576,198.823900,161.109555,195.860050,119.875755,193.950311,-0.066627,-2.149068,32.025740,-235.642965,190.069333,3.809498,37.405582,13.682527,149.426270,7734.074086,-14.522533,419786.980427,0.935411,18.588675,3.153023,3.919614,0.076167,0.053078,125.143264,94.977065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267828,73.326084,102.920953,100.000000,36.946345,41.443038,46.272015,37.081119,26.746835,34.887441,27.592942,1662.597656,37.401958,0.015097,75.381576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.236285,59.251736,197.641884,164.999978,110.701206,111.299828,54.397263,14.405612,196.260182,4.025987,59.568802,50.604445,162.799160,198.857710,161.073173,195.802456,119.890599,193.878916,-0.066503,-2.149065,32.025740,-235.646942,189.936462,3.815306,37.356900,13.703442,59.248158,3068.511774,0.443107,419985.435674,0.938433,18.694935,3.186029,3.931249,0.076702,0.053735,125.081202,94.933471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242204,73.315019,102.894927,100.000000,36.934166,41.443038,46.272015,36.996385,26.746835,34.887441,27.586453,1669.921875,37.356070,0.015271,75.380033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.325811,59.283425,197.571019,165.042287,110.731061,111.319674,54.360032,14.405755,196.253460,4.032340,59.605012,50.499004,162.822914,198.908564,161.092091,195.781574,119.934819,193.881181,-0.066320,-2.149048,32.025740,-235.649413,189.976579,3.821210,37.345649,13.698628,6.027731,312.395044,0.169305,419981.382134,0.934399,18.596602,3.169147,3.924156,0.074979,0.052101,125.062399,94.947090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258514,73.333750,102.915617,100.000000,36.906669,41.443038,46.272015,37.049579,26.746835,34.887441,27.580593,1669.921875,37.333352,0.015216,75.376530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.244786,59.316767,197.548766,165.088239,110.763549,111.337979,54.365060,14.402187,196.257247,4.038584,59.612485,50.513304,162.819773,198.879314,161.091951,195.872045,119.917141,194.030897,-0.066325,-2.149043,32.025740,-235.648570,189.947395,3.827055,37.357837,13.689144,76.011531,3939.032814,0.428057,420133.395102,0.938016,18.740875,3.127841,3.934246,0.074924,0.053057,125.031164,94.953504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260848,73.341035,102.945945,100.000000,36.868395,41.443038,46.272015,36.979089,26.746835,34.887441,27.573561,1662.597656,37.372748,0.015187,75.382616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.261031,59.340464,197.663848,165.127186,110.839660,111.360070,54.318414,14.403186,196.319371,4.044614,59.652604,50.513816,162.842046,198.986806,161.117279,195.906129,119.951314,194.024223,-0.066228,-2.149609,32.025740,-235.652799,190.055753,3.832737,37.390202,13.737448,105.869334,5491.020876,4.200861,420085.719488,0.937067,18.680568,3.084460,3.925839,0.076811,0.052607,125.028107,94.938251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264322,73.394092,102.983563,100.000000,36.837993,41.443038,46.272015,37.001333,26.746835,34.887441,27.568307,1658.935547,37.343575,0.015163,75.376871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.248189,59.357549,197.644067,165.151563,110.942457,111.390579,54.354808,14.409894,196.314801,4.052853,59.646875,50.654371,162.860888,198.925789,161.108718,195.870787,119.977686,194.177194,-0.066092,-2.151945,32.025740,-235.643151,190.024281,3.840448,37.355205,13.719886,52.888956,2741.302897,0.333667,420310.860698,0.938882,18.797165,3.157619,3.931727,0.075605,0.052863,125.072281,94.913768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274786,73.369388,103.012434,100.000000,36.814864,41.443038,46.272015,36.959887,26.746835,34.887441,27.560632,1666.259766,37.334614,0.015255,75.388275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.244013,59.357549,197.737165,165.151563,111.009732,111.409630,54.377877,14.409037,196.294986,4.058750,59.514790,50.668622,162.867480,198.997074,161.105926,195.992817,119.991184,194.105981,-0.065989,-2.153700,32.025740,-235.641230,190.095214,3.846054,37.363174,13.738151,67.254922,3484.430614,0.239662,420341.632590,0.939599,18.804162,3.120973,3.932746,0.075254,0.052317,125.022918,94.861128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260921,73.374171,103.045762,100.000000,36.778304,41.443038,46.272015,36.952450,26.746835,34.887441,27.555015,1673.583984,37.373758,0.015295,75.378865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.342332,59.357824,197.769728,165.168936,111.055358,111.436160,54.431213,14.408752,196.322322,4.063827,59.482637,50.566001,162.894549,199.080054,161.131926,196.004103,120.000964,194.238247,-0.065861,-2.155469,32.025740,-235.645110,190.061644,3.850927,37.402751,13.697077,41.229977,2134.003221,0.479966,420439.485140,0.939535,18.834448,3.151256,3.933357,0.075419,0.052944,125.073988,94.869573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274261,73.378784,103.080094,100.000000,36.769395,41.443038,46.272015,36.935698,26.746835,34.887441,27.548723,1669.921875,37.365374,0.015235,75.374263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.276924,59.305744,197.707507,165.150723,111.054675,111.459843,54.349133,14.408752,196.449149,4.068706,59.529044,50.565026,162.914469,199.085452,161.136853,195.983568,120.003400,194.236288,-0.065979,-2.157214,32.025740,-235.644456,190.074208,3.855571,37.399109,13.770804,52.933933,2743.920568,0.377668,420484.536794,0.939383,18.838743,3.111388,3.935537,0.075989,0.052706,125.153236,94.821279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280527,73.389160,103.102949,100.000000,36.735430,41.443038,46.272015,36.861713,26.746835,34.887441,27.542422,1655.273437,37.354357,0.015177,75.374126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.357002,59.307673,197.751589,165.145119,111.036825,111.485710,54.415331,14.409037,196.446166,4.074333,59.594597,50.557190,162.905232,199.123853,161.161053,196.107554,120.059893,194.140751,-0.065958,-2.159553,32.025740,-235.642374,190.015919,3.861175,37.387335,13.698556,72.986428,3778.773177,0.615207,420485.065753,0.936668,18.738004,3.150581,3.928498,0.075828,0.052617,125.262850,94.816887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291467,73.404193,103.148527,100.000000,36.710710,41.443038,46.272015,36.848889,26.746835,34.887441,27.531073,1669.921875,37.375813,0.015189,75.383144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.222262,59.340464,197.962958,165.181264,111.081326,111.502542,54.367774,14.410892,196.535460,4.078227,59.692454,50.508527,162.923277,199.115566,161.173874,196.083169,120.068735,194.252141,-0.066010,-2.162477,32.025740,-235.638885,190.136227,3.864793,37.374425,13.745489,69.027316,3576.921657,0.479656,420547.836387,0.939495,18.753107,3.147419,3.932371,0.077063,0.052007,125.268915,94.840495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296489,73.405477,103.182699,100.000000,36.679518,41.443038,46.272015,36.802590,26.746835,34.887441,27.524363,1673.583984,37.375074,0.015339,75.385258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.347856,59.340464,197.859691,165.181264,111.134105,111.519374,54.406996,14.410464,196.554645,4.081987,59.690606,50.575185,162.926143,199.154071,161.171108,196.236756,120.078759,194.197191,-0.066052,-2.164242,32.025740,-235.642744,190.152605,3.868021,37.390075,13.705966,52.119668,2698.838456,0.347523,420458.695996,0.936932,18.672793,3.055554,3.926993,0.075006,0.052020,125.235215,94.793150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290533,73.415660,103.194909,100.000000,36.665557,41.443038,46.272015,36.854752,26.746835,34.887441,27.519210,1669.921875,37.361768,0.015189,75.373802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.306622,59.386758,197.831616,165.229179,111.105990,111.533877,54.348689,14.407468,196.513894,4.085116,59.699345,50.520371,162.930289,199.158599,161.174887,196.146240,120.090106,194.265367,-0.066065,-2.165980,32.025740,-235.647701,190.255824,3.870955,37.426262,13.789790,67.375928,3492.574479,0.368708,420665.658585,0.940746,18.844025,3.087952,3.941737,0.076660,0.052197,125.238313,94.720551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294703,73.406590,103.204074,100.000000,36.629336,41.443038,46.272015,36.767352,26.746835,34.887441,27.514904,1655.273437,37.389877,0.015207,75.367367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.315683,59.411558,197.896201,165.267287,111.133780,111.549900,54.344288,14.410750,196.482200,4.087965,59.716457,50.428952,162.934515,199.196725,161.197542,196.166635,120.103833,194.233552,-0.066079,-2.167754,32.025740,-235.638048,190.290107,3.873558,37.422097,13.724357,121.836566,6316.168951,0.487125,420601.568051,0.937628,18.714972,3.057587,3.929853,0.075465,0.051984,125.310843,94.698783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284858,73.388516,103.239628,100.000000,36.604553,41.443038,46.272015,36.769148,26.746835,34.887441,27.508886,1666.259766,37.412253,0.015204,75.389528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.294132,59.428367,197.939742,165.272050,111.203639,111.572746,54.415305,14.409608,196.539896,4.091895,59.663847,50.649863,162.958642,199.282120,161.218713,196.203793,120.132406,194.387652,-0.065979,-2.170073,32.025740,-235.639680,190.226638,3.877391,37.427795,13.758291,39.835957,2062.453546,0.377156,420735.173993,0.939719,18.803609,3.071477,3.932516,0.074932,0.052960,125.449983,94.688659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296191,73.382862,103.260752,100.000000,36.577694,41.443038,46.272015,36.784786,26.746835,34.887441,27.502266,1673.583984,37.456554,0.015352,75.376862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.220032,59.422305,197.889646,165.257760,111.227862,111.594875,54.486391,14.406326,196.645300,4.094938,59.660576,50.646743,162.976271,199.280637,161.211571,196.184702,120.125021,194.439056,-0.065774,-2.171813,32.025740,-235.648679,190.194314,3.880067,37.453813,13.733138,75.494908,3903.548829,0.208630,420793.615211,0.939806,18.819101,3.045973,3.933092,0.075720,0.052928,125.545551,94.712918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293287,73.396914,103.301152,100.000000,36.550253,41.443038,46.272015,36.727839,26.746835,34.887441,27.497388,1662.597656,37.414164,0.015255,75.373001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.303153,59.422305,197.862724,165.257760,111.251034,111.615461,54.398759,14.404613,196.613188,4.098342,59.613126,50.561213,162.971355,199.288085,161.194991,196.164573,120.108663,194.292712,-0.065570,-2.172389,32.025740,-235.645164,190.185259,3.883314,37.448133,13.746787,112.018264,5801.360317,0.638590,420863.709332,0.939257,18.858049,3.074428,3.935643,0.074737,0.052558,125.626339,94.674719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288265,73.368766,103.298863,100.000000,36.527788,41.443038,46.272015,36.745541,26.746835,34.887441,27.491475,1651.611328,37.452821,0.015200,75.379419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.237348,59.402740,197.918483,165.243189,111.280115,111.638329,54.394111,14.406183,196.670327,4.101048,59.668898,50.541503,163.003892,199.179235,161.236245,196.239483,120.141071,194.352069,-0.065572,-2.172378,32.025740,-235.643595,190.248992,3.886364,37.465154,13.735013,65.668946,3401.246846,0.337401,421017.648633,0.939726,18.928161,3.100827,3.940452,0.074251,0.051904,125.734951,94.695558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314292,73.398418,103.360234,100.000000,36.509165,41.443038,46.272015,36.681502,26.746835,34.887441,27.484891,1658.935547,37.416129,0.015321,75.380459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.345478,59.419825,197.983821,165.247392,111.289970,111.659653,54.383395,14.406611,196.601294,4.104818,59.703405,50.513829,162.997555,199.340140,161.250945,196.284404,120.129984,194.429220,-0.065801,-2.172387,32.025740,-235.643820,190.354821,3.890231,37.430662,13.719670,55.252392,2862.297469,0.227078,421058.121735,0.939701,18.842718,3.063040,3.933406,0.075777,0.052389,125.718082,94.699878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326780,73.405075,103.388871,100.000000,36.482307,41.443038,46.272015,36.694613,26.746835,34.887441,27.479031,1673.583984,37.414308,0.015401,75.381013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.279341,59.447932,198.017317,165.272610,111.289339,111.685517,54.398168,14.404899,196.638970,4.110491,59.815111,50.396137,162.962753,199.235369,161.258543,196.232820,120.163218,194.412000,-0.065785,-2.172372,32.025740,-235.643572,190.248034,3.895944,37.419717,13.747869,71.711040,3713.913107,0.387937,421102.053200,0.941281,18.890787,3.052597,3.939668,0.075802,0.053172,125.539878,94.636078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314425,73.411362,103.419533,100.000000,36.456089,41.443038,46.272015,36.640676,26.746835,34.887441,27.472183,1655.273437,37.422332,0.015356,75.379547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.263821,59.494777,197.940922,165.310999,111.260649,111.701013,54.358043,14.414460,196.561746,4.116149,59.849247,50.620278,162.970175,199.232825,161.257335,196.152743,120.209798,194.401809,-0.065942,-2.172353,32.025740,-235.633521,190.415860,3.901625,37.446655,13.766693,144.937735,7511.862902,0.460418,421142.822331,0.939462,18.796774,3.092227,3.932505,0.075198,0.053181,125.582302,94.666661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325951,73.449708,103.472974,100.000000,36.429835,41.443038,46.272015,36.623536,26.746835,34.887441,27.467988,1651.611328,37.403959,0.015200,75.369072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.302541,59.494777,198.177464,165.310999,111.249567,111.716514,54.398809,14.408181,196.673795,4.122505,59.785719,50.516536,162.973195,199.339256,161.226532,196.326067,120.224965,194.376921,-0.066016,-2.172325,32.025740,-235.638983,190.398486,3.907955,37.469121,13.789429,58.907262,3050.769782,0.355316,421264.155972,0.940856,18.892811,3.052623,3.938344,0.074720,0.052253,125.572440,94.640327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291960,73.445184,103.452889,100.000000,36.405482,41.443038,46.272015,36.608031,26.746835,34.887441,27.464916,1662.597656,37.440002,0.015393,75.390159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.287758,59.531152,198.033872,165.355832,111.287953,111.729473,54.385709,14.409751,196.618162,4.128370,59.735788,50.586655,163.000936,199.411985,161.217496,196.295041,120.209798,194.478394,-0.066121,-2.172883,32.025740,-235.637740,190.386677,3.913835,37.443193,13.752323,68.151733,3530.385283,0.175848,421303.410453,0.942119,18.955608,3.002273,3.938040,0.074988,0.052410,125.550730,94.654564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323053,73.488972,103.429052,100.000000,36.401392,41.443038,46.272015,36.567025,26.746835,34.887441,27.461659,1677.246094,37.484933,0.015432,75.385488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.307401,59.528947,198.017215,165.374606,111.308687,111.745438,54.356071,14.411321,196.758163,4.134497,59.672475,50.663920,163.001312,199.435148,161.258468,196.452907,120.185980,194.511795,-0.066204,-2.174611,32.025740,-235.643848,190.333588,3.920098,37.423810,13.766531,39.921661,2069.143150,0.432803,421296.815637,0.940746,18.915821,2.977898,3.939711,0.077405,0.052562,125.591358,94.648205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309365,73.498889,103.414371,100.000000,36.371835,41.443038,46.272015,36.553327,26.746835,34.887441,27.457059,1658.935547,37.424748,0.015335,75.371126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.277203,59.484857,198.203966,165.350508,111.333760,111.771414,54.380470,14.406326,196.798277,4.144217,59.639255,50.662174,162.996696,199.487899,161.252339,196.349147,120.188871,194.536184,-0.065979,-2.175744,32.025740,-235.647046,190.428936,3.929401,37.455490,13.716514,117.285993,6076.215774,0.374078,421445.145471,0.941477,18.967382,3.030600,3.938014,0.074835,0.052656,125.511987,94.615692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259877,73.452066,103.374988,100.000000,36.345005,41.443038,46.272015,36.508441,26.746835,34.887441,27.450799,1651.611328,37.447358,0.015200,75.376274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.291594,59.468323,198.236804,165.328371,111.344202,111.786713,54.342300,14.409037,196.784318,4.150921,59.686398,50.581880,163.047350,199.429430,161.286940,196.390321,120.227674,194.489760,-0.066239,-2.175742,32.025740,-235.642047,190.283989,3.935779,37.508229,13.797128,58.559948,3035.936313,0.638431,421537.837394,0.941715,18.944997,3.066769,3.936145,0.075110,0.051985,125.455852,94.629403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292254,73.444650,103.404937,100.000000,36.322872,41.443038,46.272015,36.509291,26.746835,34.887441,27.443826,1662.597656,37.533489,0.015364,75.379394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.275887,59.468323,198.091280,165.328371,111.359525,111.800412,54.354026,14.411035,196.738429,4.156397,59.653045,50.636345,163.072358,199.519109,161.299600,196.346196,120.284132,194.601129,-0.066472,-2.175721,32.025740,-235.639886,190.484551,3.941106,37.494958,13.746553,42.018837,2177.921923,0.217596,421591.442234,0.942023,18.931934,3.072897,3.942223,0.075218,0.052638,125.415719,94.642733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309127,73.456915,103.404958,100.000000,36.318400,41.443038,46.272015,36.475227,26.746835,34.887441,27.437944,1673.583984,37.493263,0.015452,75.381780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.218409,59.454545,198.269359,165.325289,111.368804,111.811898,54.344665,14.407039,196.774148,4.160572,59.665524,50.513120,163.047070,199.528527,161.279894,196.521151,120.271164,194.665368,-0.066637,-2.176324,32.025740,-235.643555,190.443355,3.945070,37.467047,13.794532,79.455898,4119.070410,0.435788,421529.092284,0.942475,18.900613,3.016927,3.941748,0.075123,0.052274,125.347459,94.649149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300654,73.400948,103.382561,100.000000,36.310756,41.443038,46.272015,36.462943,26.746835,34.887441,27.432082,1655.273437,37.450405,0.015349,75.386315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.309970,59.467497,198.284773,165.324448,111.400790,111.821781,54.404958,14.405898,196.834623,4.164054,59.734798,50.522537,163.068393,199.559776,161.297881,196.417007,120.270793,194.567098,-0.066729,-2.176864,32.025740,-235.647147,190.599335,3.948212,37.508283,13.779531,136.912999,7089.836163,0.607261,421474.521952,0.942711,18.916752,3.001645,3.940085,0.074438,0.052192,125.295234,94.678205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282757,73.398408,103.405344,100.000000,36.283500,41.443038,46.272015,36.470850,26.746835,34.887441,27.426730,1655.273437,37.487350,0.015247,75.417315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.270197,59.510484,198.291719,165.352749,111.454334,111.829396,54.369480,14.409894,196.825707,4.167287,59.840951,50.483000,163.074869,199.563771,161.326547,196.451969,120.262360,194.589703,-0.067017,-2.177627,32.025740,-235.647072,190.615894,3.951904,37.479488,13.802285,53.767640,2786.094157,0.321695,421575.419887,0.944124,18.962070,3.038355,3.948141,0.075890,0.052343,125.385485,94.690093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295727,73.367108,103.439078,100.000000,36.249919,41.443038,46.272015,36.388450,26.746835,34.887441,27.420326,1669.921875,37.496509,0.015442,75.380510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.389372,59.559259,198.090752,165.394501,111.446278,111.835503,54.381860,14.410179,196.811773,4.170030,59.837629,50.519184,163.071393,199.512200,161.279463,196.460403,120.243561,194.596518,-0.066934,-2.179133,32.025740,-235.640579,190.570006,3.954235,37.491659,13.722663,-4.564057,-236.443312,0.186425,421553.492611,0.941304,18.880908,3.002404,3.941262,0.075512,0.052579,125.341053,94.668735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262432,73.305002,103.418328,100.000000,36.229234,41.443038,46.272015,36.395027,26.746835,34.887441,27.417393,1677.246094,37.439208,0.015420,75.376709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.205192,59.559259,198.180842,165.394501,111.470560,111.841577,54.333252,14.411035,196.884705,4.172171,59.867563,50.618152,163.099167,199.523362,161.315943,196.559861,120.266203,194.594763,-0.066949,-2.180667,32.025740,-235.640703,190.514898,3.956492,37.487169,13.754919,54.259087,2813.434276,0.475147,421696.166970,0.942911,18.964761,3.019193,3.944518,0.075511,0.053089,125.373323,94.676304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260795,73.299650,103.460961,100.000000,36.204053,41.443038,46.272015,36.308576,26.746835,34.887441,27.415030,1651.611328,37.459547,0.015299,75.383025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.315283,59.595634,198.323032,165.442697,111.455656,111.845397,54.431876,14.408752,196.947143,4.173846,59.838031,50.661027,163.101362,199.589785,161.338439,196.578113,120.276469,194.753108,-0.066944,-2.181815,32.025740,-235.643803,190.548836,3.957999,37.513440,13.745543,161.594046,8363.769392,-5.582801,421731.508129,0.940416,18.891161,3.040512,3.931201,0.074975,0.053986,125.478268,94.638477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277741,73.323976,103.469424,100.000000,36.192437,41.443038,46.272015,36.385418,26.746835,34.887441,27.412407,1655.273437,37.492254,0.015192,75.383843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.266401,59.597287,198.170767,165.467356,111.481141,111.850703,54.367451,14.410892,196.990307,4.175040,59.815730,50.589908,163.134285,199.585873,161.333849,196.518159,120.263746,194.834584,-0.067054,-2.181797,32.025740,-235.639539,190.644304,3.958955,37.534138,13.737574,54.265175,2811.980015,0.471310,421859.086390,0.945110,19.080379,3.017221,3.947417,0.076942,0.053110,125.549032,94.591107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265623,73.330914,103.428112,100.000000,36.184790,41.443038,46.272015,36.306051,26.746835,34.887441,27.408439,1673.583984,37.488125,0.015484,75.380255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.358596,59.579927,198.243922,165.458389,111.513378,111.858727,54.366200,14.409894,197.015458,4.176532,59.756676,50.593132,163.142991,199.676154,161.357608,196.595553,120.254900,194.811711,-0.067149,-2.182941,32.025740,-235.643805,190.684421,3.959958,37.532660,13.769776,56.458490,2925.703278,0.158052,421816.045599,0.941249,19.003588,3.065470,3.941606,0.074799,0.052118,125.597922,94.611444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274008,73.355801,103.437866,100.000000,36.162211,41.443038,46.272015,36.287093,26.746835,34.887441,27.403242,1673.583984,37.439461,0.015430,75.378354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.326237,59.566424,198.333706,165.438774,111.444955,111.864856,54.365629,14.410607,197.090535,4.177744,59.788997,50.652811,163.152506,199.791050,161.382554,196.569701,120.294281,194.714806,-0.067206,-2.182363,32.025740,-235.644725,190.667676,3.961031,37.473917,13.733427,74.418337,3856.430751,0.470820,421908.047765,0.943423,19.055467,3.108290,3.942410,0.075483,0.053250,125.632800,94.611638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270845,73.363395,103.426080,100.000000,36.146455,41.443038,46.272015,36.232930,26.746835,34.887441,27.398364,1655.273437,37.492777,0.015266,75.389059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.282783,59.566424,198.398775,165.438774,111.364792,111.863377,54.356316,14.404899,197.017327,4.179114,59.790078,50.503345,163.181482,199.701586,161.362735,196.611745,120.265902,194.751704,-0.067180,-2.180589,32.025740,-235.646022,190.734574,3.962415,37.454336,13.772210,105.342758,5459.899676,0.451929,421854.699592,0.941567,18.943412,3.108687,3.936645,0.076301,0.053411,125.549617,94.644138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262244,73.348626,103.416332,100.000000,36.125485,41.443038,46.272015,36.230652,26.746835,34.887441,27.393566,1666.259766,37.477054,0.015246,75.372711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.359891,59.582131,198.355965,165.472119,111.364543,111.864147,54.449626,14.413033,197.025952,4.180069,59.841912,50.640942,163.177952,199.785624,161.390768,196.641067,120.273062,194.908550,-0.067130,-2.180573,32.025740,-235.639032,190.766040,3.963293,37.501395,13.750700,77.546338,4012.327603,0.343177,421798.632108,0.942261,18.963130,3.033507,3.940960,0.075357,0.053165,125.531011,94.650295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270369,73.363334,103.407255,100.000000,36.108527,41.443038,46.272015,36.232260,26.746835,34.887441,27.390047,1673.583984,37.453488,0.015429,75.382283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.231352,59.595083,198.490641,165.506866,111.321303,111.864968,54.335468,14.404613,196.976509,4.180862,59.796163,50.567385,163.173687,199.801252,161.391379,196.591413,120.261430,194.829611,-0.067322,-2.180533,32.025740,-235.647941,190.768552,3.963708,37.517388,13.807225,43.429310,2251.798417,0.242674,421890.991868,0.943307,19.007766,3.075519,3.945660,0.075626,0.052804,125.558033,94.662925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256940,73.359047,103.416169,100.000000,36.093100,41.443038,46.272015,36.170533,26.746835,34.887441,27.385946,1669.921875,37.486466,0.015342,75.376981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.311083,59.595910,198.390487,165.521437,111.296553,111.864895,54.379840,14.408609,197.125147,4.181247,59.721561,50.555949,163.194038,199.856940,161.384338,196.630287,120.314010,194.911472,-0.067343,-2.180537,32.025740,-235.642312,190.757700,3.964065,37.520904,13.745778,116.262867,6023.280649,0.329178,421840.395583,0.940149,18.944286,3.126285,3.938769,0.075908,0.052865,125.589278,94.646457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265762,73.347585,103.399462,100.000000,36.071855,41.443038,46.272015,36.172352,26.746835,34.887441,27.381212,1651.611328,37.476657,0.015253,75.380229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.345524,59.560637,198.509273,165.492295,111.336398,111.865643,54.368284,14.409608,197.114052,4.181192,59.665480,50.629558,163.197333,199.864810,161.366593,196.805672,120.284448,194.842604,-0.067534,-2.180535,32.025740,-235.642620,190.746625,3.964165,37.455904,13.778881,85.911601,4451.805481,0.589419,421992.694483,0.944818,19.089296,3.108768,3.951529,0.075203,0.052066,125.683822,94.628540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267333,73.337577,103.373734,100.000000,36.063319,41.443038,46.272015,36.147152,26.746835,34.887441,27.377282,1666.259766,37.447809,0.015329,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.303447,59.560637,198.621714,165.492295,111.327760,111.867919,54.399510,14.411178,197.228884,4.180911,59.651564,50.539513,163.197928,199.857546,161.422814,196.780514,120.291755,194.914204,-0.067699,-2.179363,32.025740,-235.640397,190.835648,3.964247,37.500656,13.746715,70.297543,3640.618318,0.219785,421815.747218,0.942402,19.008178,3.086417,3.943276,0.074476,0.052519,125.770591,94.634042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270480,73.339473,103.357219,100.000000,36.053161,41.443038,46.272015,36.108766,26.746835,34.887441,27.371552,1673.583984,37.487440,0.015471,75.379948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.331952,59.539694,198.460674,165.472400,111.316017,111.872421,54.336483,14.411035,197.207331,4.180720,59.746800,50.538883,163.221063,199.741421,161.430591,196.767496,120.280110,194.926305,-0.067702,-2.179343,32.025740,-235.642663,190.878906,3.964153,37.496148,13.799616,48.933167,2537.124558,0.297354,421801.160486,0.941810,18.937539,3.090548,3.942938,0.075950,0.052733,125.778496,94.598266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299804,73.348439,103.343756,100.000000,36.041005,41.443038,46.272015,36.109063,26.746835,34.887441,27.366261,1669.921875,37.412361,0.015331,75.377945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.381559,59.547686,198.504244,165.485570,111.318631,111.875428,54.376304,14.411463,197.201548,4.180243,59.761526,50.567250,163.235828,199.869773,161.438624,196.766457,120.306095,194.996600,-0.067705,-2.179334,32.025740,-235.642235,190.819455,3.963760,37.497933,13.746048,60.168438,3117.374967,0.363826,421830.400394,0.942155,18.980748,3.109680,3.948471,0.076387,0.052246,125.717819,94.581047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304107,73.343634,103.345874,100.000000,36.021408,41.443038,46.272015,36.073479,26.746835,34.887441,27.361744,1655.273437,37.455309,0.015282,75.383152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.345691,59.567526,198.557942,165.521157,111.258169,111.879966,54.307751,14.409037,197.249951,4.179501,59.766450,50.527464,163.217923,199.835611,161.422182,196.806731,120.319734,194.955159,-0.067642,-2.179281,32.025740,-235.645478,190.784723,3.963040,37.513566,13.759589,46.726300,2423.982999,0.522091,421818.848926,0.942645,18.930532,3.125793,3.943036,0.074757,0.052952,125.612901,94.597099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273931,73.342912,103.333815,100.000000,36.001259,41.443038,46.272015,36.082472,26.746835,34.887441,27.356174,1673.583984,37.473430,0.015299,75.383331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.222006,59.596185,198.491197,165.547497,111.228094,111.879948,54.398575,14.409037,197.216774,4.179149,59.825750,50.487179,163.219388,199.883869,161.470628,196.732576,120.359379,194.943080,-0.067838,-2.179291,32.025740,-235.640904,190.805771,3.962490,37.527684,13.738421,33.348416,1727.100804,0.424319,421745.932645,0.940979,18.887605,3.125757,3.940018,0.075166,0.052214,125.455485,94.601600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287996,73.339980,103.347457,100.000000,35.988585,41.443038,46.272015,36.014063,26.746835,34.887441,27.352793,1677.246094,37.499520,0.015424,75.380502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.296466,59.596185,198.420176,165.547497,111.205835,111.878428,54.378503,14.406040,197.251367,4.178938,59.874200,50.443410,163.239363,199.869094,161.466970,196.897936,120.384914,194.998196,-0.068004,-2.179318,32.025740,-235.645207,190.876358,3.962195,37.548148,13.752341,79.976945,4143.502006,0.546898,421791.288357,0.942994,18.944257,3.096821,3.943891,0.075434,0.052197,125.381866,94.630298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278981,73.366542,103.333544,100.000000,35.975088,41.443038,46.272015,36.058205,26.746835,34.887441,27.349984,1658.935547,37.475630,0.015269,75.377536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.263020,59.620435,198.622776,165.566272,111.203867,111.868587,54.374082,14.406897,197.161025,4.178337,59.864674,50.482602,163.261547,199.909538,161.467030,196.846150,120.404178,195.042801,-0.068077,-2.179312,32.025740,-235.646638,190.779972,3.961359,37.558894,13.769235,128.162425,6640.469305,0.767826,421851.067215,0.944044,19.100011,3.052716,3.952275,0.075177,0.053388,125.448593,94.663026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268677,73.379420,103.367153,100.000000,35.953325,41.443038,46.272015,35.998947,26.746835,34.887441,27.347155,1655.273437,37.482049,0.015267,75.383101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.263259,59.636694,198.431984,165.574679,111.191810,111.861295,54.381333,14.412177,197.261426,4.177914,59.908513,50.475862,163.266822,199.849220,161.459915,196.776949,120.370519,194.983275,-0.068135,-2.180467,32.025740,-235.641031,190.848558,3.960148,37.532588,13.718209,50.983461,2641.249694,0.319661,421728.704070,0.942841,19.023469,3.047526,3.945012,0.076030,0.052842,125.415108,94.687668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273268,73.401765,103.368793,100.000000,35.955594,41.443038,46.272015,35.998639,26.746835,34.887441,27.343431,1658.935547,37.494886,0.015411,75.381576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.287657,59.677754,198.569782,165.603821,111.165250,111.850657,54.361599,14.405470,197.139823,4.177555,59.994895,50.387448,163.272032,199.789348,161.447097,196.838367,120.425822,194.951428,-0.068051,-2.182819,32.025740,-235.644308,190.832714,3.959025,37.502928,13.778016,-8.591932,-445.275289,0.199740,421714.641608,0.943586,19.082088,3.044723,3.951668,0.075278,0.052099,125.314960,94.700219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272809,73.446354,103.374034,100.000000,35.942941,41.443038,46.272015,35.991818,26.746835,34.887441,27.339385,1673.583984,37.489116,0.015465,75.384542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.169237,59.720192,198.746205,165.640250,111.145852,111.845308,54.340861,14.409751,197.208008,4.177364,59.946123,50.505111,163.291750,199.779397,161.448821,196.693034,120.434464,194.910982,-0.067899,-2.184569,32.025740,-235.642804,190.857063,3.958698,37.495337,13.734256,61.049273,3165.074750,0.501739,421781.858665,0.943435,19.098102,3.056413,3.947854,0.076555,0.052035,125.316931,94.700644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280104,73.456928,103.392425,100.000000,35.908594,41.443038,46.272015,35.939956,26.746835,34.887441,27.338009,1651.611328,37.517352,0.015420,75.379956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.252600,59.720192,198.509183,165.640250,111.161177,111.839964,54.416988,14.408895,197.198980,4.177298,59.925256,50.538367,163.300729,199.927894,161.472102,196.799092,120.459920,194.961057,-0.067872,-2.186333,32.025740,-235.645947,190.809707,3.958602,37.513476,13.791413,157.926279,8176.169636,-2.977579,421660.805824,0.943287,19.114088,2.989356,3.948678,0.075370,0.053654,125.286115,94.733694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278838,73.464758,103.388018,100.000000,35.920547,41.443038,46.272015,35.982523,26.746835,34.887441,27.336970,1655.273437,37.485961,0.015286,75.376479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.183602,59.719089,198.587656,165.673877,111.203178,111.831555,54.309998,14.409608,197.190377,4.176993,59.906309,50.476054,163.293525,199.849269,161.493066,196.886184,120.476993,195.052042,-0.067904,-2.188080,32.025740,-235.637719,190.768325,3.958534,37.523500,13.721184,38.867368,2016.208025,0.420234,421781.791162,0.946160,19.278312,2.965781,3.961515,0.076585,0.053431,125.283219,94.758924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275016,73.440288,103.375468,100.000000,35.891552,41.443038,46.272015,35.920671,26.746835,34.887441,27.334173,1666.259766,37.455021,0.015533,75.375950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.255746,59.706137,198.455082,165.684525,111.229322,111.827700,54.410172,14.406754,197.133752,4.177276,59.866619,50.555719,163.308904,199.861301,161.459249,196.806730,120.489469,194.932308,-0.067857,-2.189832,32.025740,-235.644657,190.694334,3.958609,37.488612,13.757281,3.595410,186.165131,0.162063,421638.406631,0.943067,19.192557,2.958811,3.950227,0.075067,0.052431,125.212191,94.774181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275437,73.437814,103.378199,100.000000,35.881157,41.443038,46.272015,35.937987,26.746835,34.887441,27.331417,1669.921875,37.448386,0.015462,75.387056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.183953,59.690981,198.612955,165.689289,111.217251,111.820117,54.404693,14.405042,197.168650,4.177734,59.847872,50.448747,163.340715,199.863842,161.496018,196.832398,120.541210,194.998014,-0.067710,-2.192159,32.025740,-235.645716,190.827717,3.958949,37.504352,13.726359,47.764543,2473.427896,0.659434,421628.239727,0.946281,19.262425,2.975319,3.957222,0.075330,0.052118,125.245355,94.824198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313946,73.465849,103.387005,100.000000,35.858642,41.443038,46.272015,35.866312,26.746835,34.887441,27.327008,1651.611328,37.532768,0.015382,75.387073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.225417,59.676927,198.493920,165.683965,111.215572,111.812482,54.445892,14.407039,197.249098,4.177262,59.841183,50.494927,163.329687,199.888251,161.481958,196.810764,120.483207,195.004582,-0.067904,-2.193900,32.025740,-235.642575,190.781420,3.958642,37.527665,13.793955,163.119581,8440.554409,7.115625,421505.082038,0.942981,19.175268,2.918650,3.948903,0.074549,0.052457,125.114709,94.787090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290547,73.411541,103.373814,100.000000,35.867217,41.443038,46.272015,35.894778,26.746835,34.887441,27.323317,1658.935547,37.428408,0.015320,75.376078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
