OSU 80 Ton Compressor Load Stand
50.126519,59.676927,198.491937,165.683965,111.217241,111.807440,54.354442,14.408466,197.184169,4.176845,59.821885,50.444862,163.343795,199.931883,161.478435,196.952515,120.525027,195.082896,-0.067689,-2.195648,32.025740,-235.641311,190.814663,3.958615,37.530749,13.770876,43.197570,2239.000914,0.536546,421404.711097,0.944459,19.233955,2.891164,3.957698,0.075077,0.053099,125.039727,94.801900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291221,73.450234,103.404853,100.000000,35.829238,41.443038,46.272015,35.855182,26.746835,34.887441,27.319581,1666.259766,37.496184,0.015517,75.384337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.277813,59.671691,198.601458,165.690970,111.211254,111.803628,54.334306,14.407182,197.205439,4.176933,59.817520,50.401344,163.352759,199.918330,161.512598,196.828508,120.504079,194.963915,-0.067807,-2.197418,32.025740,-235.642106,190.924653,3.958528,37.460719,13.776988,19.465009,1009.277240,0.156910,421445.869155,0.942787,19.177242,2.951591,3.952061,0.076963,0.052746,124.971292,94.792440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293672,73.442344,103.431022,100.000000,35.819350,41.443038,46.272015,35.891565,26.746835,34.887441,27.316166,1673.583984,37.487981,0.015429,75.383996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.198505,59.668384,198.591396,165.679481,111.257921,111.792137,54.337954,14.412462,197.222160,4.177391,59.949408,50.389081,163.366847,199.903816,161.524087,196.884637,120.511607,194.981601,-0.067938,-2.199741,32.025740,-235.639929,190.791738,3.959492,37.449918,13.727585,57.242575,2967.876866,0.593519,421421.355303,0.946381,19.279034,2.938670,3.959819,0.075442,0.052520,124.898436,94.732045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294324,73.428943,103.440292,100.000000,35.814876,41.443038,46.272015,35.785367,26.746835,34.887441,27.311716,1651.611328,37.446168,0.015387,75.373172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.251059,59.721294,198.467720,165.703300,111.228958,111.781500,54.373532,14.405755,197.150731,4.178645,59.951061,50.502252,163.363177,199.894819,161.524543,196.842401,120.532360,195.039211,-0.067831,-2.202710,32.025740,-235.641899,190.776383,3.960794,37.470960,13.782145,157.715961,8171.806851,1.314125,421315.545252,0.943552,19.118141,2.915707,3.950081,0.075457,0.052879,124.846933,94.727193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294413,73.412087,103.465034,100.000000,35.792134,41.443038,46.272015,35.812373,26.746835,34.887441,27.308462,1655.273437,37.437513,0.015284,75.385641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.228513,59.740584,198.581692,165.743373,111.218608,111.774659,54.355953,14.402758,197.123546,4.180191,59.960058,50.475052,163.378100,199.846018,161.541755,196.887483,120.575682,195.009116,-0.067754,-2.205249,32.025740,-235.649143,190.840608,3.961998,37.485943,13.754883,40.050642,2075.832754,0.447417,421317.603698,0.945024,19.196385,2.914707,3.956122,0.075710,0.053274,124.817119,94.726213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315070,73.411178,103.482431,100.000000,35.769784,41.443038,46.272015,35.766316,26.746835,34.887441,27.308028,1666.259766,37.490505,0.015507,75.380527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.227343,59.740584,198.521898,165.743373,111.199515,111.767803,54.393771,14.403186,197.223998,4.181496,59.947986,50.459399,163.384634,199.927257,161.544170,196.852708,120.523593,195.071412,-0.067962,-2.205471,32.025740,-235.648062,190.712793,3.963488,37.488305,13.722518,15.111804,782.703271,0.162174,421267.156247,0.943362,19.195243,2.915217,3.949523,0.075573,0.052590,124.783200,94.739541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311514,73.385318,103.506009,100.000000,35.763594,41.443038,46.272015,35.763887,26.746835,34.887441,27.306259,1673.583984,37.484915,0.015452,75.378609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.233332,59.738931,198.639947,165.777000,111.220043,111.760173,54.350350,14.410036,197.240163,4.182430,59.908127,50.578656,163.388483,199.958645,161.547652,196.854994,120.564900,195.061285,-0.068095,-2.205466,32.025740,-235.643989,190.921796,3.964445,37.494904,13.752575,80.900641,4193.528608,0.639145,421194.482620,0.944124,19.237717,2.860788,3.953565,0.075574,0.052639,124.744355,94.726811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277611,73.356084,103.509774,100.000000,35.744570,41.443038,46.272015,35.746109,26.746835,34.887441,27.303636,1655.273437,37.459114,0.015363,75.377672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.097651,59.731215,198.508500,165.789610,111.205058,111.753275,54.359685,14.407753,197.249974,4.183939,59.857928,50.467864,163.431090,199.968303,161.581712,196.895411,120.531065,195.101608,-0.068421,-2.206053,32.025740,-235.643332,190.760270,3.965682,37.500097,13.765395,152.636198,7910.621454,1.693471,421282.497140,0.943434,19.238919,2.935867,3.952467,0.074973,0.053334,124.812876,94.776665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296958,73.401398,103.576306,100.000000,35.727225,41.443038,46.272015,35.719137,26.746835,34.887441,27.299859,1658.935547,37.479560,0.015291,75.376521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.195862,59.709720,198.497707,165.778961,111.137159,111.746416,54.376721,14.408466,197.213097,4.185217,59.892226,50.504639,163.421892,199.890823,161.568360,196.863366,120.523320,195.196511,-0.068518,-2.207827,32.025740,-235.640168,190.855942,3.966830,37.533093,13.777673,39.835779,2063.907808,0.316413,421157.495072,0.943995,19.231106,2.890823,3.954345,0.074834,0.052385,124.809066,94.781598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293003,73.397457,103.584384,100.000000,35.711133,41.443038,46.272015,35.777286,26.746835,34.887441,27.297222,1666.259766,37.487458,0.015465,75.379436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.108551,59.719089,198.623156,165.779802,111.098274,111.733972,54.384465,14.403900,197.208204,4.186448,59.934238,50.554164,163.422607,199.926826,161.595380,196.877379,120.478939,195.106243,-0.068465,-2.208389,32.025740,-235.650942,190.851539,3.967982,37.514521,13.676559,30.122611,1560.442415,0.168013,421307.171743,0.946568,19.363063,2.939535,3.962431,0.074826,0.052337,124.815203,94.781086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278032,73.401552,103.611824,100.000000,35.717285,41.443038,46.272015,35.710099,26.746835,34.887441,27.293438,1669.921875,37.433276,0.015459,75.377075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.230122,59.719089,198.483487,165.779802,111.087308,111.723060,54.373806,14.412605,197.181933,4.187200,59.894177,50.460858,163.418878,199.866825,161.581497,196.853814,120.526329,195.099440,-0.068512,-2.210133,32.025740,-235.636846,190.949492,3.968965,37.534156,13.737628,75.877808,3931.470653,0.642542,421186.604764,0.944122,19.240439,2.982286,3.954464,0.078729,0.052284,124.879157,94.750421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266439,73.380910,103.636154,100.000000,35.695850,41.443038,46.272015,35.739495,26.746835,34.887441,27.291059,1669.921875,37.497501,0.015361,75.414365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.121011,59.739482,198.614453,165.801660,111.097814,111.713073,54.466948,14.407753,197.242129,4.187268,59.871506,50.343275,163.440133,199.985316,161.635115,196.934037,120.544604,195.098343,-0.068699,-2.211853,32.025740,-235.641861,190.988203,3.969043,37.556496,13.726449,148.467019,7679.393847,0.851360,421319.740037,0.945716,19.339706,2.993371,3.963857,0.074849,0.053061,124.899301,94.736568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292030,73.397728,103.644395,100.000000,35.672835,41.443038,46.272015,35.658844,26.746835,34.887441,27.289256,1655.273437,37.482427,0.015357,75.388309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.075362,59.726530,198.642423,165.796336,111.062576,111.705426,54.428042,14.406611,197.147665,4.188222,59.980009,50.386803,163.474470,199.925120,161.624063,196.993686,120.638304,195.023417,-0.068866,-2.212461,32.025740,-235.643820,190.809381,3.970025,37.601716,13.773022,67.496777,3493.737889,0.337052,421075.582618,0.943291,19.214566,2.943472,3.951483,0.075191,0.052192,124.919257,94.754777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318406,73.409129,103.708330,100.000000,35.659478,41.443038,46.272015,35.697760,26.746835,34.887441,27.285242,1673.583984,37.493516,0.015315,75.386869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.092010,59.749678,198.571524,165.795495,111.064019,111.695553,54.401424,14.408752,197.326645,4.189653,59.995574,50.494041,163.446257,200.002183,161.598041,196.990612,120.663503,195.053471,-0.068780,-2.212480,32.025740,-235.642006,190.813969,3.971496,37.695384,13.692173,29.283938,1516.523713,0.172668,421118.495335,0.943901,19.347263,2.924792,3.962698,0.074866,0.052831,124.947466,94.807323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299635,73.434647,103.686503,100.000000,35.651676,41.443038,46.272015,35.706100,26.746835,34.887441,27.282558,1673.583984,37.482337,0.015487,75.455687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.110437,59.769795,198.584949,165.840892,111.121744,111.684129,54.379503,14.407753,197.282172,4.191054,59.907733,50.494829,163.466127,200.023922,161.622465,196.860045,120.640536,195.165435,-0.068628,-2.212475,32.025740,-235.644148,190.858165,3.972678,37.541278,13.783101,59.256884,3069.966036,0.380106,420906.651455,0.945425,19.381350,2.803444,3.966869,0.075383,0.052849,124.909777,94.814328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288851,73.471840,103.711402,100.000000,35.655124,41.443038,46.272015,35.684831,26.746835,34.887441,27.281109,1658.935547,37.518758,0.015330,75.377689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.093721,59.769795,198.625432,165.840892,111.111165,111.675727,54.389231,14.406897,197.317599,4.192021,59.891467,50.460348,163.470986,199.955178,161.618693,197.003913,120.627608,195.094059,-0.068434,-2.212482,32.025740,-235.639451,190.957652,3.973350,37.539169,13.743704,107.281982,5557.044356,0.875615,420835.489460,0.945517,19.387339,2.789336,3.964136,0.075986,0.052953,124.860238,94.791750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290493,73.489180,103.742138,100.000000,35.623628,41.443038,46.272015,35.660122,26.746835,34.887441,27.279659,1666.259766,37.528369,0.015321,75.383886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.015036,59.752709,198.623787,165.852662,111.103508,111.670377,54.371872,14.410464,197.325089,4.192198,59.874828,50.427042,163.483808,200.008639,161.612380,196.976189,120.660558,195.230504,-0.068295,-2.212483,32.025740,-235.642417,191.004620,3.973519,37.587022,13.741036,70.407773,3648.180479,0.432578,420858.177504,0.945469,19.388469,2.853610,3.962946,0.075078,0.052527,124.815420,94.758327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298872,73.516536,103.754954,100.000000,35.611106,41.443038,46.272015,35.655787,26.746835,34.887441,27.276601,1673.583984,37.554747,0.015452,75.404163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.134708,59.729837,198.605186,165.825199,111.081719,111.659702,54.342586,14.409894,197.314712,4.193187,59.942371,50.416400,163.493620,200.032770,161.625973,196.977900,120.677382,195.131499,-0.068366,-2.212504,32.025740,-235.641518,190.950533,3.974247,37.563203,13.708996,74.167995,3845.087510,0.239020,420866.059743,0.945576,19.405694,2.840208,3.965076,0.075761,0.052189,124.820080,94.745403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312632,73.525285,103.773294,100.000000,35.600061,41.443038,46.272015,35.679390,26.746835,34.887441,27.272296,1658.935547,37.504605,0.015389,75.387704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.066354,59.754363,198.728313,165.818474,111.074778,111.646767,54.402333,14.409037,197.284764,4.194383,59.974670,50.361290,163.472921,200.085242,161.626644,197.006543,120.648176,195.095220,-0.068360,-2.212522,32.025740,-235.643354,191.050672,3.975344,37.538033,13.697096,152.110062,7877.173435,0.364666,420819.700073,0.947426,19.469745,2.857585,3.971281,0.075806,0.052330,124.867455,94.766147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294708,73.526437,103.783850,100.000000,35.582716,41.443038,46.272015,35.605057,26.746835,34.887441,27.269645,1651.611328,37.498366,0.015342,75.376291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.151271,59.787156,198.577982,165.864151,111.100123,111.633008,54.339987,14.408752,197.331058,4.195506,59.980769,50.426142,163.493111,199.970611,161.657776,196.943022,120.635492,195.117298,-0.068638,-2.212516,32.025740,-235.640209,190.900280,3.976524,37.497374,13.750411,48.150924,2496.405231,0.345371,420608.058894,0.945300,19.323509,2.804244,3.961431,0.074511,0.052535,124.884862,94.786559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308335,73.518525,103.817627,100.000000,35.570752,41.443038,46.272015,35.628370,26.746835,34.887441,27.268301,1673.583984,37.485222,0.015441,75.380493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.031226,59.787156,198.699688,165.864151,111.085607,111.623822,54.374203,14.410179,197.312709,4.196480,59.968876,50.309315,163.493386,200.014897,161.650537,196.863775,120.587493,195.150721,-0.068628,-2.212505,32.025740,-235.640742,190.894202,3.977782,37.505344,13.718317,46.805929,2425.146409,0.168671,420713.453200,0.945632,19.418471,2.820068,3.969299,0.074524,0.052680,124.793769,94.760142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300759,73.513043,103.829394,100.000000,35.555626,41.443038,46.272015,35.571594,26.746835,34.887441,27.267532,1673.583984,37.493336,0.015534,75.382121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.089619,59.794046,198.613414,165.889933,111.078411,111.607043,54.400551,14.407468,197.297903,4.198219,60.025667,50.385385,163.510616,199.898331,161.671188,196.972378,120.625566,195.224896,-0.068796,-2.212482,32.025740,-235.647538,190.802080,3.979697,37.528026,13.788275,68.597166,3552.490060,0.531737,420666.208229,0.944920,19.363774,2.840896,3.959580,0.075532,0.053090,124.740783,94.754973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301987,73.533688,103.859000,100.000000,35.555124,41.443038,46.272015,35.586644,26.746835,34.887441,27.265092,1655.273437,37.492128,0.015299,75.379360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.053400,59.808376,198.595885,165.892455,111.061551,111.597030,54.446358,14.409608,197.307235,4.199781,60.078321,50.304195,163.505273,200.006147,161.697018,197.007603,120.636248,195.082242,-0.068824,-2.212489,32.025740,-235.638699,190.870137,3.981313,37.502693,13.730740,155.796851,8061.573816,0.548373,420835.632063,0.946740,19.487489,2.901226,3.971513,0.076004,0.052508,124.775218,94.720807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313081,73.552178,103.872278,100.000000,35.543883,41.443038,46.272015,35.575119,26.746835,34.887441,27.263741,1651.611328,37.454823,0.015337,75.381132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.181516,59.827115,198.719307,165.912912,111.046858,111.584408,54.348513,14.408752,197.297880,4.201063,60.029025,50.501026,163.502119,200.057147,161.698366,196.983115,120.670639,195.116972,-0.068811,-2.211320,32.025740,-235.642496,190.943844,3.982953,37.529523,13.784958,41.369326,2144.473905,0.373622,420653.722159,0.944944,19.434171,2.890510,3.965161,0.076633,0.053240,124.818047,94.743301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324524,73.580105,103.882569,100.000000,35.518670,41.443038,46.272015,35.585319,26.746835,34.887441,27.261861,1662.597656,37.474963,0.015483,75.378976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.125856,59.826564,198.929667,165.939534,111.045873,111.580513,54.444677,14.409894,197.392344,4.202270,59.939788,50.375141,163.511611,199.967499,161.715018,196.924606,120.693760,195.139988,-0.068798,-2.209555,32.025740,-235.636617,190.975496,3.984191,37.526872,13.724448,7.172518,371.147216,0.164591,420640.557965,0.944851,19.485840,2.827207,3.967680,0.075124,0.052776,124.775922,94.732422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334197,73.540983,103.886966,100.000000,35.506888,41.443038,46.272015,35.503361,26.746835,34.887441,27.260980,1673.583984,37.495824,0.015526,75.385019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.082800,59.826564,198.653073,165.939534,111.060675,111.572146,54.363653,14.410607,197.265086,4.203448,59.914608,50.439855,163.507587,199.963142,161.691448,196.888324,120.722601,195.160454,-0.068869,-2.207792,32.025740,-235.641948,190.977352,3.985378,37.534174,13.752611,77.519308,4017.272092,0.618695,420439.776988,0.943834,19.372598,2.805629,3.960010,0.076685,0.052434,124.714916,94.713722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298636,73.502250,103.878435,100.000000,35.523310,41.443038,46.272015,35.521907,26.746835,34.887441,27.259256,1655.273437,37.446889,0.015395,75.382002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.133167,59.799833,198.695509,165.931408,111.059880,111.564492,54.438295,14.406754,197.446245,4.203954,59.876676,50.522906,163.542022,200.090320,161.740236,196.936298,120.759836,195.092937,-0.068942,-2.205443,32.025740,-235.648251,190.968441,3.986159,37.564880,13.704037,162.231319,8395.763149,3.574615,420421.955166,0.943284,19.429353,2.790999,3.968604,0.075027,0.052350,124.688797,94.781080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326781,73.519132,103.926348,100.000000,35.487210,41.443038,46.272015,35.563193,26.746835,34.887441,27.255649,1655.273437,37.477631,0.015320,75.377553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.946245,59.774755,198.655194,165.915154,111.026100,111.559939,54.344535,14.410892,197.403967,4.204066,59.898789,50.373704,163.547190,200.002688,161.738277,197.011984,120.717145,195.139844,-0.068877,-2.203705,32.025740,-235.640519,191.029195,3.986269,37.479759,13.767414,39.110893,2027.551266,0.330632,420364.820289,0.945513,19.473718,2.769707,3.966493,0.076444,0.052326,124.732110,94.778669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300561,73.476894,103.919172,100.000000,35.471151,41.443038,46.272015,35.489048,26.746835,34.887441,27.252511,1662.597656,37.498709,0.015484,75.381107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.113967,59.771173,198.660551,165.904225,110.976360,111.552019,54.404562,14.406611,197.373862,4.204200,59.876631,50.388103,163.546226,200.084943,161.738438,197.022045,120.688499,195.204614,-0.068880,-2.201977,32.025740,-235.644473,190.933708,3.986633,37.479578,13.750970,42.187088,2184.611527,0.157848,420173.815888,0.943041,19.395093,2.707565,3.963354,0.074885,0.052632,124.784727,94.720959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294101,73.463021,103.907149,100.000000,35.461968,41.443038,46.272015,35.576926,26.746835,34.887441,27.250301,1673.583984,37.452100,0.015471,75.381414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.062652,59.768417,198.816018,165.908709,110.945498,111.542031,54.351400,14.411606,197.345679,4.204584,59.953290,50.382864,163.579334,200.095336,161.738558,196.941476,120.723287,195.125213,-0.069144,-2.200223,32.025740,-235.641929,191.041820,3.987037,37.483725,13.753567,74.168802,3844.505805,0.656745,420369.051609,0.948456,19.562806,2.767561,3.977380,0.075520,0.053370,124.811959,94.729347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300456,73.500758,103.931415,100.000000,35.456165,41.443038,46.272015,35.477467,26.746835,34.887441,27.247900,1655.273437,37.492867,0.015449,75.379982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.986451,59.816092,198.720860,165.936732,110.894276,111.529051,54.373005,14.406469,197.329101,4.205452,60.047277,50.469016,163.555128,199.941336,161.754874,196.965837,120.743412,195.210021,-0.069281,-2.197897,32.025740,-235.645759,190.876134,3.987738,37.488756,13.711051,140.666539,7288.488308,0.607022,420257.155820,0.943846,19.386209,2.820095,3.964175,0.075880,0.052895,124.791039,94.664578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306025,73.516637,103.926376,100.000000,35.449615,41.443038,46.272015,35.489398,26.746835,34.887441,27.244759,1655.273437,37.456049,0.015302,75.381584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.016481,59.816092,198.876313,165.936732,110.868573,111.514498,54.361150,14.408466,197.319332,4.206359,60.081523,50.450710,163.553239,200.035596,161.737201,196.998964,120.759130,195.237321,-0.069278,-2.196167,32.025740,-235.638207,190.918758,3.988365,37.465533,13.728559,50.201283,2601.693776,0.345748,420181.671640,0.945743,19.436341,2.756021,3.971344,0.075454,0.052148,124.741543,94.668661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267847,73.555463,103.916849,100.000000,35.432312,41.443038,46.272015,35.516146,26.746835,34.887441,27.244872,1658.935547,37.449522,0.015492,75.380519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.025280,59.865420,198.604272,166.001187,110.831939,111.502274,54.345278,14.410750,197.336488,4.207085,60.135111,50.337825,163.576875,200.055546,161.749619,197.092841,120.751107,195.241564,-0.069155,-2.194432,32.025740,-235.640825,190.980431,3.989050,37.468093,13.758922,41.972801,2175.885957,0.182487,420224.569296,0.946962,19.562627,2.767177,3.975494,0.074803,0.052242,124.760471,94.682177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276166,73.590606,103.929826,100.000000,35.414190,41.443038,46.272015,35.491036,26.746835,34.887441,27.245375,1673.583984,37.461620,0.015508,75.381158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.074194,59.891876,198.699887,166.028370,110.779625,111.491599,54.356076,14.410607,197.329971,4.207711,60.093593,50.437256,163.597118,199.987843,161.727828,197.002897,120.762635,195.111808,-0.068927,-2.192668,32.025740,-235.640477,191.006394,3.989714,37.484969,13.720553,79.854173,4138.848368,0.511290,420111.148028,0.946420,19.531637,2.761526,3.976216,0.075114,0.052842,124.746594,94.698076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269529,73.633577,103.957134,100.000000,35.399127,41.443038,46.272015,35.474809,26.746835,34.887441,27.244054,1655.273437,37.480191,0.015472,75.378967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.005864,59.890222,198.748900,166.043223,110.729512,111.484703,54.343704,14.409037,197.435943,4.207278,60.058306,50.293716,163.636557,200.051707,161.745567,196.973132,120.760823,195.179615,-0.068906,-2.192058,32.025740,-235.644171,191.038924,3.989225,37.586264,13.744606,113.217722,5869.419764,0.610844,420146.623097,0.946533,19.571886,2.771114,3.970078,0.075360,0.052699,124.757274,94.707098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303216,73.701008,104.002776,100.000000,35.392293,41.443038,46.272015,35.437904,26.746835,34.887441,27.244144,1655.273437,37.462323,0.015320,75.381618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.054757,59.890222,198.669052,166.043223,110.699199,111.479338,54.379649,14.408752,197.350670,4.206214,60.042199,50.466264,163.644844,200.040789,161.774911,197.051566,120.759795,195.272214,-0.068911,-2.190319,32.025740,-235.644783,191.066702,3.988316,37.551213,13.701783,73.410151,3803.204773,0.320899,420075.919482,0.945304,19.547900,2.711729,3.968110,0.074996,0.052647,124.762882,94.741524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312801,73.711794,103.994945,100.000000,35.388307,41.443038,46.272015,35.462060,26.746835,34.887441,27.243001,1662.597656,37.446006,0.015481,75.383647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.013117,59.867349,198.643013,166.021364,110.674516,111.464062,54.419924,14.409037,197.386422,4.205653,60.046660,50.334000,163.656449,200.150840,161.797063,196.967917,120.760068,195.246218,-0.068455,-2.190299,32.025740,-235.642864,191.009230,3.987582,37.466993,13.767234,23.838583,1234.106095,0.226633,420110.102067,0.946878,19.616722,2.738552,3.974512,0.074578,0.052475,124.649231,94.709547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292045,73.725824,103.952524,100.000000,35.368019,41.443038,46.272015,35.413200,26.746835,34.887441,27.240420,1673.583984,37.451072,0.015501,75.375950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.997457,59.864593,198.713219,165.993340,110.690696,111.454934,54.457399,14.406040,197.441118,4.205076,60.043369,50.351796,163.635933,200.054109,161.793406,197.010065,120.770686,195.336105,-0.068292,-2.190320,32.025740,-235.645371,190.928406,3.987085,37.506137,13.718389,79.435194,4109.472283,0.349108,420053.116024,0.945190,19.566286,2.773728,3.969034,0.075883,0.052566,124.534947,94.730155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281785,73.718911,103.953364,100.000000,35.367577,41.443038,46.272015,35.433531,26.746835,34.887441,27.238989,1655.273437,37.451613,0.015414,75.388062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.997011,59.877546,198.754211,166.003709,110.677210,111.444272,54.354780,14.409037,197.410447,4.204480,60.056869,50.391828,163.667459,200.162618,161.815611,197.114761,120.784935,195.289313,-0.068198,-2.190332,32.025740,-235.642211,190.989324,3.986493,37.524005,13.775870,89.655590,4646.967398,1.075534,419996.413789,0.945169,19.586365,2.763870,3.971818,0.076717,0.053515,124.534703,94.768611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310865,73.705735,103.963491,100.000000,35.348125,41.443038,46.272015,35.431869,26.746835,34.887441,27.237660,1655.273437,37.457275,0.015320,75.377263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.983076,59.876443,198.669968,166.004269,110.674872,111.433797,54.342567,14.413176,197.391541,4.203721,60.070079,50.280961,163.650932,200.117845,161.803555,196.984768,120.711557,195.203179,-0.067833,-2.190349,32.025740,-235.643953,191.024952,3.985902,37.574887,13.708166,89.270778,4628.061997,0.322910,419950.351412,0.944759,19.599769,2.786390,3.974467,0.075302,0.053069,124.532627,94.776142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286769,73.648270,103.945404,100.000000,35.333716,41.443038,46.272015,35.423233,26.746835,34.887441,27.237022,1658.935547,37.493065,0.015496,75.381686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.039876,59.892151,198.602114,166.011836,110.717277,111.423311,54.355118,14.409608,197.388300,4.202759,60.100660,50.280155,163.669293,200.045571,161.817074,196.995705,120.732452,195.238463,-0.067723,-2.190359,32.025740,-235.641966,190.962974,3.985247,37.482319,13.758723,27.317415,1415.888805,0.286130,419897.346092,0.946494,19.613182,2.754892,3.975322,0.074745,0.052259,124.534320,94.742410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312480,73.606120,103.985846,100.000000,35.313712,41.443038,46.272015,35.416499,26.746835,34.887441,27.235361,1673.583984,37.451126,0.015498,75.379658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.004827,59.892151,198.813634,166.011836,110.741060,111.415967,54.421143,14.411321,197.400636,4.202568,60.145379,50.345218,163.638782,200.108465,161.803775,196.968082,120.728241,195.214710,-0.067647,-2.189173,32.025740,-235.636824,191.054587,3.984830,37.505073,13.716677,80.539692,4169.387864,0.287318,420023.463130,0.946905,19.626462,2.796510,3.974745,0.074387,0.052647,124.569536,94.732833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287012,73.551828,103.984748,100.000000,35.299220,41.443038,46.272015,35.375333,26.746835,34.887441,27.234935,1651.611328,37.454714,0.015461,75.380638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.059431,59.922741,198.760418,166.027249,110.719922,111.411338,54.364607,14.404328,197.441857,4.202530,60.213563,50.315484,163.657189,200.085441,161.829737,197.081856,120.779766,195.204779,-0.067597,-2.189198,32.025740,-235.646920,191.082837,3.984992,37.583740,13.756650,147.256376,7631.112359,0.937708,419915.425020,0.945455,19.583562,2.788626,3.968877,0.074858,0.052780,124.552576,94.731840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291620,73.542781,103.972990,100.000000,35.293013,41.443038,46.272015,35.384189,26.746835,34.887441,27.235307,1655.273437,37.528783,0.015306,75.376726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.924643,59.973724,198.661517,166.058075,110.693492,111.402198,54.360212,14.407610,197.463608,4.201850,60.205955,50.348167,163.687985,200.008403,161.839565,197.022392,120.813746,195.204960,-0.067710,-2.189181,32.025740,-235.640861,191.151545,3.984241,37.632765,13.725926,40.772126,2113.061853,0.318472,419925.724225,0.944974,19.619720,2.784078,3.975889,0.074464,0.052444,124.539212,94.798268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306204,73.527558,104.004815,100.000000,35.290817,41.443038,46.272015,35.344387,26.746835,34.887441,27.234549,1666.259766,37.521752,0.015530,75.380510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.005308,59.980889,198.820237,166.082176,110.682536,111.392255,54.376987,14.409465,197.411692,4.200540,60.189255,50.356845,163.686821,200.064568,161.808719,197.042500,120.816858,195.314064,-0.067626,-2.189182,32.025740,-235.645703,190.965279,3.983037,37.486268,13.726701,16.156924,837.092657,0.173991,419796.096377,0.944859,19.593986,2.728890,3.970489,0.075200,0.052591,124.576651,94.763168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290812,73.530407,104.008784,100.000000,35.280148,41.443038,46.272015,35.407378,26.746835,34.887441,27.236509,1677.246094,37.480714,0.015479,75.392767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.011866,59.991361,198.714538,166.076011,110.637395,111.386267,54.397394,14.405327,197.452499,4.199774,60.218686,50.392829,163.719810,200.133225,161.846668,197.098012,120.855866,195.260137,-0.067484,-2.189172,32.025740,-235.648698,191.070783,3.982746,37.513998,13.733751,52.941626,2741.884602,0.629712,419875.036093,0.947792,19.784089,2.694976,3.979228,0.076646,0.052958,124.633458,94.802919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311972,73.526694,104.037351,100.000000,35.268265,41.443038,46.272015,35.352262,26.746835,34.887441,27.236548,1662.597656,37.490505,0.015409,75.377118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.986728,59.991361,198.754853,166.076011,110.613033,111.375038,54.384881,14.408466,197.471655,4.199904,60.188466,50.477024,163.718331,200.238932,161.853450,197.042153,120.791440,195.229812,-0.067584,-2.189143,32.025740,-235.647029,191.111938,3.982875,37.538646,13.745399,164.368522,8514.721754,1.587636,419775.890770,0.945753,19.707963,2.732092,3.975983,0.075170,0.052535,124.726907,94.796677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313654,73.544071,104.021995,100.000000,35.251725,41.443038,46.272015,35.343162,26.746835,34.887441,27.236884,1658.935547,37.529252,0.015294,75.377646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.036835,59.990810,198.730719,166.099832,110.618166,111.361334,54.354477,14.407182,197.493579,4.200336,60.080497,50.463557,163.713183,200.192826,161.859561,197.177934,120.818488,195.301333,-0.067566,-2.189146,32.025740,-235.645046,191.179996,3.983155,37.560878,13.755604,44.000041,2280.592798,0.484268,419678.457701,0.945237,19.711667,2.673203,3.973348,0.075240,0.053114,124.824847,94.830163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307957,73.581782,104.012838,100.000000,35.248107,41.443038,46.272015,35.347579,26.746835,34.887441,27.236774,1669.921875,37.454119,0.015420,75.376845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.939658,59.950024,198.918064,166.085259,110.636729,111.349178,54.347366,14.400618,197.530979,4.200636,60.073728,50.390231,163.751688,200.192641,161.895900,197.158168,120.852082,195.398427,-0.067621,-2.189146,32.025740,-235.648997,191.168537,3.983335,37.570253,13.701801,6.733281,349.042439,0.156053,419794.226481,0.945882,19.737611,2.726448,3.976153,0.077479,0.053070,124.892631,94.838133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328586,73.627948,104.012746,100.000000,35.232686,41.443038,46.272015,35.311932,26.746835,34.887441,27.236683,1677.246094,37.504064,0.015462,75.380186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.962197,59.918883,198.824256,166.072087,110.602156,111.343823,54.355082,14.408895,197.544159,4.200027,60.018811,50.450813,163.742518,200.205662,161.887460,197.158296,120.864735,195.241667,-0.067484,-2.187377,32.025740,-235.642517,191.162619,3.982973,37.506786,13.784723,76.199595,3949.503498,0.582323,419643.447107,0.945251,19.685356,2.725770,3.971688,0.075410,0.052992,124.867394,94.818096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310142,73.617426,103.976953,100.000000,35.225517,41.443038,46.272015,35.354990,26.746835,34.887441,27.234419,1662.597656,37.493065,0.015343,75.387465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.048500,59.901797,198.900379,166.067884,110.597306,111.339283,54.422347,14.414175,197.570850,4.199597,60.051427,50.375686,163.755422,200.156795,161.927815,197.209210,120.882052,195.514336,-0.067248,-2.186813,32.025740,-235.637073,191.200531,3.982267,37.545335,13.734941,156.003450,8075.825580,3.813556,419550.376920,0.947192,19.744878,2.727963,3.983168,0.076073,0.053172,124.817937,94.854872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328155,73.651069,103.946310,100.000000,35.219481,41.443038,46.272015,35.329881,26.746835,34.887441,27.232105,1662.597656,37.467606,0.015309,75.378209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.018615,59.901797,199.020673,166.067884,110.585544,111.337010,54.397889,14.407896,197.591048,4.200011,60.055277,50.365184,163.758955,200.158859,161.907315,197.274642,120.837101,195.511485,-0.067107,-2.186799,32.025740,-235.641229,191.070578,3.982159,37.546994,13.770768,63.224944,3274.435228,0.336687,419436.185272,0.946464,19.690458,2.657525,3.979494,0.075358,0.052368,124.794622,94.837226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309252,73.653311,103.912482,100.000000,35.215582,41.443038,46.272015,35.278948,26.746835,34.887441,27.230453,1673.583984,37.458952,0.015431,75.382820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.081371,59.907860,198.830932,166.082737,110.568689,111.335476,54.406840,14.413604,197.618166,4.199654,60.056200,50.460070,163.759470,200.248814,161.894307,197.198698,120.849719,195.445857,-0.066860,-2.186812,32.025740,-235.637154,191.197513,3.981799,37.573607,13.709014,4.055775,210.015022,0.164235,419291.416171,0.943421,19.584314,2.740698,3.974153,0.075492,0.052996,124.795095,94.858277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306503,73.668339,103.908975,100.000000,35.213072,41.443038,46.272015,35.284524,26.746835,34.887441,27.229773,1673.583984,37.498078,0.015410,75.379470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.011185,59.924946,198.821737,166.114965,110.566188,111.333948,54.358487,14.410179,197.553452,4.198924,60.044874,50.381924,163.761879,200.227231,161.909118,197.233410,120.793252,195.404723,-0.066792,-2.186821,32.025740,-235.641886,191.198004,3.981012,37.537726,13.735771,47.033712,2437.653059,0.405623,419403.408983,0.944446,19.615140,2.784598,3.978932,0.075675,0.052542,124.808296,94.822733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311658,73.706937,103.901728,100.000000,35.194800,41.443038,46.272015,35.243402,26.746835,34.887441,27.228869,1655.273437,37.492164,0.015324,75.386238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.051960,59.928528,198.875318,166.130658,110.547605,111.334013,54.389472,14.410750,197.701607,4.198340,60.062313,50.474110,163.785865,200.257247,161.947809,197.192584,120.834701,195.418190,-0.066687,-2.186835,32.025740,-235.642295,191.214891,3.980446,37.540125,13.732002,154.011310,7977.517491,6.311856,419326.216512,0.942991,19.556486,2.747803,3.970158,0.075362,0.052851,124.878832,94.859350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320783,73.761056,103.931587,100.000000,35.195962,41.443038,46.272015,35.269929,26.746835,34.887441,27.228876,1658.935547,37.504316,0.015296,75.380493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.047738,59.921363,198.878513,166.143830,110.532927,111.324254,54.343929,14.406897,197.637282,4.197488,60.010701,50.371170,163.779199,200.314738,161.968173,197.216437,120.848502,195.484041,-0.066671,-2.186843,32.025740,-235.643698,191.182485,3.979498,37.588500,13.774789,72.312786,3748.815387,0.544951,419523.131794,0.945317,19.645954,2.789113,3.975545,0.075824,0.052178,124.875412,94.875973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315894,73.762383,103.924497,100.000000,35.184547,41.443038,46.272015,35.236357,26.746835,34.887441,27.228085,1673.583984,37.546597,0.015485,75.385138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.036541,59.921363,198.924285,166.143830,110.556143,111.321975,54.419054,14.408609,197.669721,4.196463,60.032587,50.303521,163.777110,200.296984,161.943166,197.290512,120.881591,195.488692,-0.066488,-2.186845,32.025740,-235.644436,191.235755,3.978720,37.608929,13.760941,46.344522,2399.260551,0.166340,419406.117120,0.943941,19.607477,2.752627,3.973377,0.074839,0.052299,124.831131,94.884634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316901,73.743970,103.927084,100.000000,35.171524,41.443038,46.272015,35.228558,26.746835,34.887441,27.227025,1666.259766,37.493606,0.015443,75.371671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.041997,59.915300,198.833688,166.133181,110.553942,111.312705,54.424464,14.411606,197.601786,4.195659,60.080900,50.338031,163.813270,200.278878,161.964758,197.281449,120.924617,195.422638,-0.066278,-2.186848,32.025740,-235.643399,191.243157,3.977633,37.541134,13.734022,58.597920,3033.318642,0.354261,419334.631756,0.944719,19.604665,2.763089,3.973776,0.076620,0.052229,124.811181,94.913603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346550,73.742516,103.965737,100.000000,35.164358,41.443038,46.272015,35.223750,26.746835,34.887441,27.225970,1651.611328,37.572597,0.015307,75.382300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
