OSU 80 Ton Compressor Load Stand
49.989511,59.923568,198.999949,166.126455,110.513857,111.306442,54.356542,14.409037,197.609514,4.194894,60.091823,50.314346,163.796244,200.227889,161.950699,197.157298,120.907070,195.490099,-0.066147,-2.186849,32.025740,-235.643844,191.307321,3.976761,37.550113,13.786346,142.206447,7370.508667,0.552953,419264.437061,0.943628,19.616213,2.731713,3.975580,0.075680,0.052631,124.771856,94.921744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333100,73.683675,103.951449,100.000000,35.150674,41.443038,46.272015,35.211651,26.746835,34.887441,27.225139,1658.935547,37.529649,0.015380,75.381610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.132998,59.939276,198.967394,166.128697,110.513625,111.300517,54.420920,14.403757,197.637411,4.194557,60.126022,50.308253,163.787290,200.305710,161.949237,197.198467,120.918043,195.448090,-0.065971,-2.186854,32.025740,-235.648307,191.122892,3.976069,37.550474,13.735825,57.981705,3001.615737,0.437094,419122.990975,0.943327,19.604524,2.664349,3.973336,0.074984,0.052368,124.741824,94.871762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324848,73.641578,103.977794,100.000000,35.146147,41.443038,46.272015,35.230026,26.746835,34.887441,27.224748,1673.583984,37.492218,0.015508,75.381610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.957604,59.970692,198.893932,166.160925,110.540810,111.294659,54.357543,14.409465,197.631025,4.193351,60.177307,50.331017,163.818971,200.246311,161.968219,197.226992,120.952116,195.466368,-0.065633,-2.186282,32.025740,-235.646030,191.116527,3.974627,37.580549,13.768334,23.710245,1228.870753,0.180381,419194.109983,0.945564,19.666944,2.706753,3.980834,0.075331,0.053014,124.723878,94.909255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336684,73.607092,103.998944,100.000000,35.134156,41.443038,46.272015,35.139720,26.746835,34.887441,27.224586,1666.259766,37.468129,0.015463,75.381686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.073612,59.970692,199.000240,166.160925,110.545120,111.288610,54.354641,14.408181,197.563222,4.192668,60.191505,50.347764,163.808812,200.203803,161.973437,197.176162,120.925114,195.372852,-0.065281,-2.185680,32.025740,-235.644047,191.160437,3.973794,37.622578,13.691975,54.168216,2807.617230,0.441233,419050.281068,0.941462,19.534711,2.680301,3.968791,0.075098,0.052054,124.684104,94.905245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332077,73.589281,104.028894,100.000000,35.129946,41.443038,46.272015,35.225994,26.746835,34.887441,27.225562,1655.273437,37.536536,0.015287,75.384286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.049339,59.987503,199.098642,166.179141,110.544301,111.286282,54.357948,14.410464,197.561419,4.191763,60.244654,50.371489,163.808108,200.201506,161.941554,197.229295,120.921778,195.406315,-0.065276,-2.185685,32.025740,-235.642417,191.124215,3.973131,37.534229,13.776069,151.233971,7838.199222,1.082079,419147.105768,0.946229,19.747011,2.652964,3.981254,0.075205,0.053461,124.625377,94.914308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329224,73.558342,104.062205,100.000000,35.114298,41.443038,46.272015,35.154543,26.746835,34.887441,27.226061,1655.273437,37.480859,0.015398,75.382854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.038352,60.020298,199.099934,166.201841,110.538874,111.280998,54.381867,14.411035,197.589611,4.191059,60.230964,50.333399,163.827436,200.246899,161.938764,197.086934,120.916750,195.473488,-0.065287,-2.185662,32.025740,-235.641356,191.169328,3.972381,37.549284,13.724538,58.922601,3052.514896,0.472839,419083.476346,0.943818,19.627318,2.645507,3.974154,0.074247,0.052537,124.609442,94.940980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332365,73.574280,104.085013,100.000000,35.131726,41.443038,46.272015,35.157727,26.746835,34.887441,27.225938,1666.259766,37.480191,0.015473,75.380783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.970264,60.029943,198.873545,166.229305,110.537286,111.277962,54.419942,14.410322,197.614067,4.189676,60.207437,50.362737,163.807084,200.240133,161.939776,197.288639,120.927156,195.491710,-0.065176,-2.185657,32.025740,-235.642887,191.258515,3.970873,37.567188,13.783443,-5.674048,-293.741222,0.169497,419127.137892,0.944286,19.669154,2.661174,3.978047,0.075022,0.052793,124.668971,94.983134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340948,73.588202,104.124343,100.000000,35.113960,41.443038,46.272015,35.152788,26.746835,34.887441,27.227564,1666.259766,37.507508,0.015486,75.373700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.942925,60.014510,199.054322,166.219777,110.533892,111.271843,54.366810,14.410892,197.657622,4.188510,60.164300,50.355673,163.805605,200.315626,161.971349,197.281387,120.946948,195.419312,-0.065187,-2.184499,32.025740,-235.642479,191.322881,3.969793,37.632224,13.706796,53.551715,2775.041768,0.435147,419175.647650,0.944136,19.713280,2.690953,3.978947,0.074848,0.052985,124.762034,95.049054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333919,73.635739,104.101016,100.000000,35.103379,41.443038,46.272015,35.181657,26.746835,34.887441,27.228344,1655.273437,37.540647,0.015388,75.386613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.919923,60.014510,198.912092,166.219777,110.553637,111.265747,54.365876,14.409037,197.733890,4.187918,60.175074,50.365351,163.828426,200.240157,161.969431,197.299252,120.919470,195.413050,-0.065035,-2.184505,32.025740,-235.641067,191.378947,3.969208,37.541946,13.745110,137.055992,7102.342814,-4.520504,419213.301530,0.944888,19.793190,2.687258,3.979838,0.074945,0.052628,124.794741,95.029641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325164,73.631150,104.104543,100.000000,35.105420,41.443038,46.272015,35.187656,26.746835,34.887441,27.227866,1655.273437,37.486700,0.015393,75.375703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.881025,60.013684,198.876895,166.222860,110.537201,111.261258,54.373698,14.414032,197.613528,4.186690,60.212300,50.277106,163.841468,200.316639,161.997903,197.257309,120.951305,195.500481,-0.065087,-2.184523,32.025740,-235.638359,191.295347,3.968010,37.552638,13.738565,75.613825,3917.800594,0.479464,419146.958010,0.946290,19.805990,2.640792,3.985636,0.075717,0.051993,124.922019,95.025323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355360,73.657097,104.111840,100.000000,35.097804,41.443038,46.272015,35.193748,26.746835,34.887441,27.227969,1669.921875,37.562031,0.015512,75.381371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.946548,60.021951,199.098848,166.229025,110.461334,111.256710,54.381894,14.407753,197.659876,4.185820,60.294227,50.353183,163.850517,200.357472,161.985563,197.230006,120.949158,195.463513,-0.064998,-2.184524,32.025740,-235.643332,191.203736,3.966810,37.549717,13.738457,2.504364,129.739778,0.187308,419201.298732,0.946733,19.829754,2.665963,3.984623,0.074489,0.052777,125.006079,95.021904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355006,73.634847,104.141970,100.000000,35.076114,41.443038,46.272015,35.206924,26.746835,34.887441,27.228104,1662.597656,37.531903,0.015509,75.380101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.871490,60.061911,198.914215,166.248923,110.466734,111.249013,54.375592,14.407325,197.684290,4.184807,60.175826,50.426502,163.865373,200.347720,161.944109,197.215236,120.945634,195.491162,-0.064867,-2.184517,32.025740,-235.641473,191.252908,3.966311,37.569514,13.783209,59.174031,3065.894103,0.339685,419149.508473,0.947369,19.869132,2.666340,3.987025,0.074781,0.052963,125.111378,95.054956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348635,73.649572,104.119228,100.000000,35.066598,41.443038,46.272015,35.120819,26.746835,34.887441,27.228750,1651.611328,37.526512,0.015381,75.380851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.955117,60.044549,198.854491,166.260693,110.464197,111.248926,54.387104,14.411035,197.704834,4.184052,60.206776,50.319267,163.851152,200.358628,161.986199,197.283974,120.933976,195.496505,-0.065113,-2.184488,32.025740,-235.639723,191.180260,3.965763,37.498763,13.769289,150.057363,7773.048299,10.252441,419093.685551,0.945842,19.809689,2.654869,3.986238,0.075413,0.052457,125.309166,95.098581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331652,73.633068,104.128897,100.000000,35.074155,41.443038,46.272015,35.196852,26.746835,34.887441,27.231096,1658.935547,37.533039,0.015443,75.387934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.910059,60.044549,199.043677,166.260693,110.483324,111.248747,54.401995,14.410607,197.647530,4.183631,60.212828,50.406880,163.871449,200.340533,162.024196,197.260729,120.953369,195.506850,-0.065171,-2.184461,32.025740,-235.639171,191.379212,3.965211,37.531127,13.789195,61.084255,3163.329636,0.434204,419192.794409,0.947551,19.927218,2.668579,3.988536,0.075467,0.053228,125.362392,95.116927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364900,73.659163,104.122719,100.000000,35.050594,41.443038,46.272015,35.144942,26.746835,34.887441,27.230835,1669.921875,37.532029,0.015557,75.375371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.939360,60.049786,199.051699,166.255929,110.460702,111.244002,54.398200,14.410892,197.749800,4.183041,60.210833,50.352099,163.902164,200.308919,162.012162,197.229560,120.979300,195.431555,-0.065045,-2.185097,32.025740,-235.639702,191.295471,3.964552,37.569171,13.734256,-3.717413,-192.524610,0.170927,419123.253766,0.945563,19.823436,2.682207,3.980663,0.075130,0.052412,125.294636,95.104922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362810,73.657494,104.118017,100.000000,35.041685,41.443038,46.272015,35.162837,26.746835,34.887441,27.231517,1673.583984,37.484969,0.015461,75.383937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.905738,60.047856,198.907685,166.264056,110.448180,111.239300,54.317313,14.406040,197.714876,4.182528,60.211577,50.332628,163.902379,200.229472,162.013504,197.145663,120.935353,195.469962,-0.064940,-2.185696,32.025740,-235.644391,191.256029,3.964088,37.545425,13.779675,58.033941,3010.050455,0.420515,419118.704429,0.946241,19.869986,2.666624,3.988047,0.074858,0.052723,125.207210,95.095565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352264,73.650707,104.116735,100.000000,35.052311,41.443038,46.272015,35.138176,26.746835,34.887441,27.232006,1651.611328,37.454011,0.015382,75.380800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.908533,60.050888,198.935969,166.275266,110.443481,111.234826,54.449516,14.416458,197.693750,4.182927,60.247655,50.403310,163.910028,200.368958,162.003142,197.284182,120.956712,195.493439,-0.064647,-2.185702,32.025740,-235.633156,191.384736,3.964545,37.560337,13.727242,160.066831,8282.039886,-6.906348,419026.635780,0.945670,19.844948,2.612953,3.985868,0.074841,0.051979,125.119290,95.083690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350361,73.643441,104.141287,100.000000,35.034288,41.443038,46.272015,35.073357,26.746835,34.887441,27.232548,1658.935547,37.525231,0.015341,75.381499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.043578,60.054195,198.907144,166.296566,110.423842,111.234837,54.321306,14.407039,197.674689,4.182955,60.167189,50.416308,163.912122,200.306211,162.018387,197.366194,120.961020,195.573803,-0.064565,-2.185715,32.025740,-235.643392,191.443029,3.964647,37.518055,13.780432,42.032799,2179.957890,0.442401,419128.896814,0.947734,19.877759,2.671050,3.985668,0.074982,0.051809,125.037392,95.069582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358070,73.634181,104.117746,100.000000,35.021890,41.443038,46.272015,35.138160,26.746835,34.887441,27.233179,1669.921875,37.491785,0.015545,75.376248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.884090,60.054195,198.947163,166.296566,110.402616,111.230300,54.346638,14.407753,197.802883,4.182654,60.104140,50.459742,163.928770,200.432558,162.003523,197.305791,120.937829,195.609613,-0.064757,-2.186873,32.025740,-235.642678,191.291678,3.964287,37.519317,13.758399,24.143121,1251.557235,0.160400,419069.500592,0.945345,19.877902,2.658340,3.986011,0.074734,0.052440,125.056028,95.050148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361151,73.636836,104.115267,100.000000,35.015350,41.443038,46.272015,35.059273,26.746835,34.887441,27.233844,1673.583984,37.494327,0.015477,75.387056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.076464,60.017817,199.068927,166.283394,110.410241,111.229224,54.322407,14.407468,197.761248,4.182391,60.061459,50.334705,163.942775,200.446341,162.046857,197.392862,120.970978,195.674787,-0.064544,-2.186879,32.025740,-235.642147,191.439541,3.963711,37.563131,13.800500,78.425100,4067.298694,0.609320,418953.915736,0.944773,19.741788,2.683633,3.974679,0.074988,0.052193,124.964625,95.038719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346374,73.617159,104.123104,100.000000,35.005312,41.443038,46.272015,35.136499,26.746835,34.887441,27.232674,1651.611328,37.528495,0.015337,75.386349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.924103,59.991912,198.966708,166.264617,110.419706,111.228452,54.370794,14.409037,197.767394,4.181517,60.134116,50.338224,163.954077,200.351723,162.069828,197.324025,120.927996,195.586248,-0.064505,-2.186863,32.025740,-235.641067,191.331631,3.963013,37.606891,13.785444,106.594488,5523.305485,1.063902,419120.566666,0.947614,19.906473,2.720011,3.988189,0.074994,0.051826,124.870328,95.018262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343122,73.604416,104.122007,100.000000,35.013872,41.443038,46.272015,35.025505,26.746835,34.887441,27.232849,1651.611328,37.525087,0.015348,75.382104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.937849,60.006518,199.141693,166.263776,110.376537,111.223842,54.393049,14.409751,197.758302,4.180331,60.172856,50.460116,163.928126,200.408055,162.093020,197.320990,120.990622,195.590716,-0.064043,-2.186870,32.025740,-235.642314,191.315540,3.961633,37.543622,13.760382,38.415796,1989.740462,0.326525,418833.844993,0.943933,19.671502,2.710855,3.975299,0.074127,0.052658,124.947916,94.981544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348410,73.592743,104.119578,100.000000,34.997303,41.443038,46.272015,35.045890,26.746835,34.887441,27.231616,1666.259766,37.507724,0.015505,75.386860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.063750,60.018920,198.995714,166.281152,110.356894,111.222858,54.361524,14.405327,197.784931,4.179730,60.239980,50.322006,163.943345,200.414755,162.089869,197.417124,120.982790,195.500101,-0.063967,-2.188626,32.025740,-235.644451,191.338037,3.960812,37.552872,13.760671,35.256304,1827.154007,0.240768,419010.398466,0.946187,19.802836,2.721240,3.985384,0.074609,0.051843,124.979899,94.992025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346590,73.600433,104.121573,100.000000,34.993989,41.443038,46.272015,35.079492,26.746835,34.887441,27.232316,1673.583984,37.557740,0.015539,75.378763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.964711,60.018920,198.998304,166.281152,110.325115,111.217454,54.398810,14.410179,197.761508,4.179136,60.284699,50.325396,163.923389,200.354173,162.045455,197.361674,120.958614,195.597021,-0.063802,-2.189215,32.025740,-235.642866,191.406684,3.960157,37.568108,13.743001,76.081183,3940.196223,0.668345,418868.887775,0.945511,19.803242,2.660258,3.987791,0.077315,0.052038,124.984684,94.944162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307081,73.573471,104.098139,100.000000,34.987592,41.443038,46.272015,35.004146,26.746835,34.887441,27.233000,1655.273437,37.562987,0.015409,75.379300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.012459,60.057226,198.955805,166.304132,110.315025,111.210677,54.411435,14.409608,197.771234,4.177546,60.297518,50.342043,163.962776,200.318104,162.070660,197.296890,120.997287,195.564292,-0.063897,-2.189225,32.025740,-235.640006,191.372176,3.959270,37.578079,13.773923,82.339734,4263.333168,0.726260,418793.369288,0.943466,19.685712,2.634717,3.974846,0.075341,0.053126,125.046209,94.996869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357728,73.559053,104.147115,100.000000,34.976957,41.443038,46.272015,35.047207,26.746835,34.887441,27.234978,1655.273437,37.526187,0.015300,75.376837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.879728,60.087541,199.122286,166.329355,110.314483,111.201000,54.407382,14.407325,197.753914,4.176844,60.290052,50.378745,163.960018,200.407428,162.064515,197.351975,120.985573,195.503242,-0.063734,-2.189227,32.025740,-235.641799,191.326003,3.958192,37.564898,13.736708,129.420474,6701.548295,0.337125,418908.800877,0.944829,19.787900,2.694589,3.982777,0.075596,0.053168,125.058334,94.998115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331863,73.517997,104.154332,100.000000,34.969695,41.443038,46.272015,35.015093,26.746835,34.887441,27.235539,1662.597656,37.529991,0.015495,75.379411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.976510,60.109588,199.124488,166.341686,110.266696,111.193376,54.329774,14.411035,197.792764,4.176069,60.304404,50.364425,163.970096,200.374823,162.064100,197.271425,120.948145,195.509401,-0.063587,-2.189210,32.025740,-235.641193,191.311276,3.957692,37.546147,13.790259,73.202598,3795.933465,0.311205,418815.154541,0.943656,19.776920,2.643863,3.978125,0.074489,0.052478,125.053041,94.963620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316886,73.474150,104.155301,100.000000,34.957533,41.443038,46.272015,35.023290,26.746835,34.887441,27.238003,1673.583984,37.538916,0.015481,75.378269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.878621,60.122266,198.969454,166.355419,110.294049,111.185604,54.333979,14.407325,197.825336,4.175489,60.335959,50.331151,163.983926,200.345430,162.091858,197.338610,120.965258,195.536053,-0.063506,-2.189211,32.025740,-235.642943,191.330572,3.957398,37.545335,13.727837,-1.631948,-84.618393,0.198580,418956.791114,0.946482,19.944330,2.633089,3.992048,0.075389,0.052219,125.174205,94.983654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354593,73.494774,104.181912,100.000000,34.957934,41.443038,46.272015,35.017373,26.746835,34.887441,27.240038,1673.583984,37.496581,0.015458,75.383903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.000537,60.122266,198.877582,166.355419,110.291887,111.184056,54.348854,14.408752,197.680160,4.174923,60.320156,50.379198,163.970041,200.378265,162.082824,197.308420,120.955110,195.504995,-0.063482,-2.189202,32.025740,-235.643966,191.331346,3.956957,37.561310,13.796479,61.972830,3212.483680,0.350485,418959.662928,0.945806,19.866386,2.672788,3.984362,0.074603,0.052284,125.101706,94.920399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323462,73.482355,104.164392,100.000000,34.950158,41.443038,46.272015,35.062746,26.746835,34.887441,27.241748,1651.611328,37.531596,0.015330,75.380067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.948394,60.133289,199.080911,166.370273,110.249630,111.179398,54.402255,14.411321,197.744018,4.175213,60.346909,50.257502,163.982347,200.334376,162.087647,197.265028,120.943823,195.540375,-0.063697,-2.188078,32.025740,-235.641234,191.219051,3.956937,37.557398,13.757822,163.735828,8479.237769,-15.739037,418994.300599,0.947739,19.980200,2.665492,3.989073,0.075285,0.052895,125.040157,94.900718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330862,73.436831,104.154888,100.000000,34.932611,41.443038,46.272015,35.037149,26.746835,34.887441,27.243899,1655.273437,37.538339,0.015347,75.381371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.891070,60.149274,199.045475,166.380082,110.254228,111.172049,54.317413,14.409323,197.735973,4.175566,60.380912,50.387565,163.986749,200.335977,162.093937,197.296604,120.913499,195.506545,-0.063692,-2.188060,32.025740,-235.644049,191.238264,3.957392,37.531163,13.803547,43.577501,2260.233134,0.413429,418907.705395,0.944927,19.854263,2.664198,3.977509,0.075304,0.052194,124.935072,94.884016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301722,73.445405,104.149531,100.000000,34.927483,41.443038,46.272015,35.010649,26.746835,34.887441,27.245955,1669.921875,37.537582,0.015513,75.386204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.972553,60.185101,198.937327,166.400540,110.279336,111.158617,54.378423,14.407325,197.715180,4.175838,60.416624,50.397913,163.995367,200.361134,162.127738,197.272278,120.903190,195.559233,-0.063760,-2.187107,32.025740,-235.647027,191.289129,3.957238,37.546363,13.747527,17.325054,897.589943,0.156739,418974.087027,0.945071,19.919121,2.688518,3.985732,0.076063,0.052733,124.870587,94.891143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314581,73.446645,104.182916,100.000000,34.931982,41.443038,46.272015,35.032316,26.746835,34.887441,27.247419,1673.583984,37.509491,0.015504,75.378865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.843935,60.189786,198.970487,166.427725,110.291560,111.150932,54.378253,14.406326,197.753569,4.175802,60.336049,50.495026,164.022540,200.369296,162.126806,197.253515,120.856854,195.565580,-0.063870,-2.187104,32.025740,-235.644269,191.319457,3.957117,37.623443,13.809822,79.926051,4140.884335,0.589429,419081.571989,0.947721,19.994338,2.706381,3.989601,0.074441,0.052484,124.762021,94.882152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304841,73.428676,104.195562,100.000000,34.923543,41.443038,46.272015,34.982795,26.746835,34.887441,27.250794,1651.611328,37.576023,0.015381,75.382283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.991070,60.189786,198.912954,166.427725,110.296795,111.140253,54.374647,14.408752,197.682285,4.175751,60.300548,50.269552,164.014837,200.415890,162.135986,197.282669,120.828199,195.603103,-0.063944,-2.187100,32.025740,-235.641516,191.438868,3.957246,37.606639,13.792999,81.223099,4208.362077,1.479845,419037.858706,0.944936,19.945984,2.736097,3.980932,0.074924,0.051793,124.770541,94.876039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314564,73.424726,104.211855,100.000000,34.912748,41.443038,46.272015,35.044038,26.746835,34.887441,27.252845,1651.611328,37.525123,0.015319,75.380382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.953584,60.155612,199.108712,166.414273,110.304902,111.132622,54.339615,14.414175,197.761745,4.175088,60.249472,50.313473,163.993633,200.418695,162.153417,197.293959,120.952936,195.580938,-0.064101,-2.190641,32.025740,-235.637237,191.375764,3.957022,37.587004,13.752539,55.017175,2852.408489,0.321523,419222.033651,0.947566,20.083594,2.784769,3.991870,0.076226,0.053012,124.834316,94.919370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344600,73.389768,104.255133,100.000000,34.901631,41.443038,46.272015,34.975894,26.746835,34.887441,27.253618,1662.597656,37.543298,0.015559,75.374851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.880569,60.130258,199.003569,166.393814,110.264512,111.127854,54.377724,14.407182,197.711114,4.174584,60.310136,50.387699,163.974468,200.415301,162.166882,197.313206,120.951572,195.491346,-0.064078,-2.190650,32.025740,-235.641779,191.404992,3.956167,37.592611,13.766783,62.555911,3240.987209,0.315475,419121.506632,0.944472,19.931553,2.827243,3.978970,0.075067,0.052470,124.828667,94.934898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335000,73.380615,104.236191,100.000000,34.901973,41.443038,46.272015,34.970428,26.746835,34.887441,27.253959,1673.583984,37.614843,0.015514,75.381499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.876086,60.137148,199.130659,166.392693,110.242577,111.124660,54.329397,14.410322,197.810028,4.173539,60.328657,50.347143,163.949891,200.333540,162.179805,197.341118,120.957614,195.495301,-0.064117,-2.191842,32.025740,-235.643540,191.312521,3.955567,37.583956,13.753999,45.146388,2341.090084,0.466306,418807.354693,0.945711,19.936083,2.694343,3.985874,0.074771,0.052060,124.772659,94.894757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328534,73.349789,104.206042,100.000000,34.893845,41.443038,46.272015,35.001904,26.746835,34.887441,27.255237,1673.583984,37.573895,0.015431,75.382956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.983382,60.156163,199.021046,166.411190,110.249750,111.119961,54.420665,14.405612,197.769199,4.173248,60.288973,50.321317,163.941298,200.503703,162.172695,197.320926,120.914849,195.510181,-0.063991,-2.193613,32.025740,-235.645636,191.439970,3.955317,37.642411,13.816655,45.666077,2364.067418,0.410431,418814.400210,0.946464,19.986178,2.662710,3.989601,0.075108,0.052384,124.714453,94.855572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320267,73.355603,104.186415,100.000000,34.886292,41.443038,46.272015,35.000265,26.746835,34.887441,27.256883,1651.611328,37.581450,0.015341,75.383485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.895986,60.156163,198.999257,166.411190,110.294012,111.118339,54.365847,14.405755,197.758555,4.173016,60.257527,50.404302,163.967943,200.487815,162.180622,197.365888,120.943662,195.589495,-0.064122,-2.195396,32.025740,-235.645166,191.406339,3.954822,37.651985,13.772931,161.976128,8393.727183,0.569004,418803.291384,0.947390,19.997702,2.658123,3.992508,0.074057,0.051862,124.680733,94.862656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324874,73.357713,104.182653,100.000000,34.883935,41.443038,46.272015,34.935502,26.746835,34.887441,27.259180,1658.935547,37.615456,0.015349,75.374263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.935463,60.151754,199.038877,166.419598,110.326480,111.115324,54.352164,14.407610,197.845561,4.172233,60.174591,50.335172,163.979500,200.533838,162.184693,197.408977,120.922934,195.704476,-0.064101,-2.195408,32.025740,-235.642331,191.475579,3.954102,37.611651,13.831674,71.987070,3731.364247,0.561252,418815.214384,0.943577,19.905867,2.706370,3.981744,0.075625,0.052400,124.664765,94.871152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313193,73.360954,104.158743,100.000000,34.889691,41.443038,46.272015,34.939100,26.746835,34.887441,27.261003,1673.583984,37.614933,0.015518,75.383630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.959438,60.117581,199.050253,166.407827,110.354315,111.115283,54.412654,14.407610,197.844581,4.171797,60.175008,50.291639,164.016441,200.483454,162.185289,197.457870,120.930375,195.633303,-0.064230,-2.195421,32.025740,-235.644454,191.534969,3.953902,37.635776,13.797849,10.409592,538.969014,0.158463,418822.101351,0.946334,19.996146,2.706768,3.988282,0.075539,0.052955,124.717045,94.892519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345790,73.411617,104.130415,100.000000,34.874250,41.443038,46.272015,34.945295,26.746835,34.887441,27.260894,1673.583984,37.555991,0.015472,75.374501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.917372,60.094155,199.097934,166.381483,110.381007,111.110868,54.398904,14.411035,197.865166,4.171208,60.158435,50.268099,164.003381,200.517306,162.188724,197.448909,120.897966,195.588736,-0.064342,-2.195446,32.025740,-235.643970,191.572820,3.953382,37.654005,13.796461,43.564254,2256.161202,0.356342,418818.487002,0.945712,19.950941,2.769830,3.985922,0.074929,0.052899,124.780733,94.815615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319719,73.393493,104.086226,100.000000,34.867865,41.443038,46.272015,34.925758,26.746835,34.887441,27.262047,1655.273437,37.574815,0.015328,75.385079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.904098,60.084234,199.092849,166.369152,110.370669,111.114022,54.362246,14.410179,197.874770,4.170755,60.221399,50.353173,164.028452,200.456741,162.213474,197.420672,120.968077,195.693170,-0.064353,-2.195442,32.025740,-235.640742,191.558422,3.952646,37.716660,13.767811,158.149043,8195.947594,2.463085,418731.688121,0.944077,19.892007,2.736187,3.984237,0.075612,0.053034,124.790493,94.855940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342079,73.409573,104.092618,100.000000,34.869511,41.443038,46.272015,34.941631,26.746835,34.887441,27.261952,1658.935547,37.613382,0.015320,75.378848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.907538,60.084234,199.043878,166.369152,110.395769,111.110863,54.360657,14.406611,197.902583,4.170614,60.191842,50.381280,164.043165,200.501758,162.215077,197.440573,120.952845,195.762081,-0.064101,-2.195448,32.025740,-235.644147,191.570680,3.952314,37.621279,13.757227,43.079043,2232.602163,0.589024,418784.696210,0.945094,19.912036,2.752186,3.988550,0.075052,0.051614,124.732017,94.862433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314814,73.364635,104.064330,100.000000,34.861757,41.443038,46.272015,34.942291,26.746835,34.887441,27.262380,1669.921875,37.560553,0.015502,75.381900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.967133,60.088644,199.093778,166.381763,110.342343,111.109570,54.360552,14.405470,197.889183,4.170031,60.186995,50.372829,164.050344,200.536769,162.208377,197.416452,120.963958,195.660220,-0.064159,-2.195488,32.025740,-235.644471,191.493670,3.952125,37.616628,13.785751,-4.186258,-216.956206,0.162289,418646.203049,0.946010,19.915832,2.720525,3.989509,0.075388,0.052642,124.749329,94.844442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326909,73.377100,104.076052,100.000000,34.852783,41.443038,46.272015,34.882744,26.746835,34.887441,27.263702,1673.583984,37.572345,0.015471,75.387133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.926514,60.096911,199.132801,166.387929,110.312400,111.103524,54.348962,14.410464,197.920982,4.169614,60.192452,50.422657,164.053421,200.629772,162.200571,197.536672,121.005113,195.734102,-0.064219,-2.195512,32.025740,-235.640130,191.554139,3.951948,37.632368,13.772841,59.352655,3076.655640,0.595627,418664.842070,0.945939,19.912276,2.761118,3.988253,0.075294,0.053091,124.758726,94.849719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328657,73.339578,104.073294,100.000000,34.867513,41.443038,46.272015,34.892760,26.746835,34.887441,27.264959,1651.611328,37.614879,0.015365,75.379982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.002067,60.097738,199.250489,166.405865,110.357083,111.103595,54.335395,14.410036,197.918429,4.169102,60.237770,50.445619,164.070897,200.563092,162.201563,197.501693,121.013610,195.788849,-0.064217,-2.195531,32.025740,-235.645459,191.417962,3.951304,37.653536,13.833550,143.531064,7442.058341,-6.124061,418591.301264,0.944701,19.855123,2.712513,3.984495,0.076577,0.052321,124.756267,94.843146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309428,73.333230,104.040054,100.000000,34.850560,41.443038,46.272015,34.910022,26.746835,34.887441,27.265910,1655.273437,37.573445,0.015319,75.378899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.998482,60.125021,199.113971,166.419598,110.401526,111.101959,54.443071,14.409894,197.978758,4.167911,60.249681,50.361821,164.093632,200.444350,162.219844,197.551095,121.001302,195.733694,-0.064300,-2.195542,32.025740,-235.640211,191.612631,3.950256,37.662713,13.765341,62.501811,3234.297606,0.432298,418527.526574,0.945717,19.905345,2.698555,3.988518,0.075196,0.052977,124.668318,94.826443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313443,73.313672,104.052253,100.000000,34.841654,41.443038,46.272015,34.862310,26.746835,34.887441,27.266905,1669.921875,37.606729,0.015535,75.384422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.950877,60.125021,199.290727,166.419598,110.466833,111.100430,54.325326,14.410607,197.972444,4.167137,60.219977,50.412078,164.092528,200.520313,162.216484,197.481402,121.022743,195.706004,-0.064363,-2.196713,32.025740,-235.637374,191.542697,3.949535,37.616393,13.780721,62.865791,3260.183463,0.178603,418449.448779,0.944384,19.828156,2.710204,3.984845,0.075712,0.052722,124.655735,94.850533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313880,73.297987,104.054548,100.000000,34.840253,41.443038,46.272015,34.859074,26.746835,34.887441,27.269229,1673.583984,37.613112,0.015487,75.387329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.991709,60.112344,199.139292,166.436413,110.478536,111.093935,54.424843,14.408038,197.864948,4.166419,60.355135,50.288494,164.115489,200.554878,162.263530,197.559019,121.036533,195.752734,-0.064432,-2.196755,32.025740,-235.646967,191.403075,3.949340,37.661433,13.767198,71.706873,3711.877140,0.409999,418510.214691,0.942645,19.859139,2.702215,3.982400,0.075897,0.052530,124.633970,94.953421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324366,73.293557,104.099722,100.000000,34.853758,41.443038,46.272015,34.884552,26.746835,34.887441,27.270231,1666.259766,37.600653,0.015345,75.382096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.914487,60.137974,199.213362,166.442859,110.435749,111.091663,54.343800,14.406183,197.856882,4.165782,60.402766,50.297359,164.094487,200.528812,162.212814,197.511204,121.048777,195.734392,-0.064599,-2.197966,32.025740,-235.647515,191.612184,3.949276,37.696124,13.839265,156.058813,8090.368197,0.408223,418497.906578,0.945665,19.908288,2.670582,3.989734,0.074818,0.052583,124.655533,94.971669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306508,73.267495,104.115389,100.000000,34.845300,41.443038,46.272015,34.845169,26.746835,34.887441,27.272532,1655.273437,37.612841,0.015334,75.385454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.966202,60.181794,199.015137,166.485459,110.391942,111.086313,54.389571,14.411178,197.870212,4.166064,60.406302,50.356121,164.112217,200.609710,162.245605,197.445955,121.068154,195.696944,-0.064715,-2.198985,32.025740,-235.643010,191.501336,3.949451,37.765667,13.766567,42.332686,2192.755393,0.357404,418392.603928,0.943001,19.853453,2.673991,3.983446,0.075101,0.051914,124.721657,95.014189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317840,73.294081,104.144309,100.000000,34.839783,41.443038,46.272015,34.881755,26.746835,34.887441,27.273886,1669.921875,37.642645,0.015381,75.378763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.855213,60.215967,199.099356,166.524415,110.389735,111.083247,54.444425,14.408752,197.830032,4.165721,60.430410,50.338426,164.140671,200.558209,162.241455,197.440921,121.056735,195.617795,-0.064773,-2.200180,32.025740,-235.645763,191.457141,3.949303,37.659161,13.803781,7.447903,385.398981,0.164499,418458.931584,0.946059,19.958835,2.654997,3.991093,0.075840,0.052807,124.748514,94.987117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301641,73.250244,104.148634,100.000000,34.834837,41.443038,46.272015,34.847638,26.746835,34.887441,27.277576,1673.583984,37.610137,0.015509,75.386749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.010546,60.215967,199.134246,166.524415,110.438633,111.074340,54.337722,14.410892,197.799649,4.165399,60.422521,50.356648,164.149903,200.461871,162.264602,197.412585,121.035225,195.689476,-0.064783,-2.200191,32.025740,-235.640192,191.463850,3.949444,37.666247,13.804485,59.542331,3087.126324,0.605478,418416.712325,0.944252,19.949234,2.621835,3.982995,0.078884,0.052665,124.812131,94.920228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323476,73.286470,104.175394,100.000000,34.821401,41.443038,46.272015,34.902343,26.746835,34.887441,27.281070,1662.597656,37.645061,0.015349,75.431029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.946884,60.241322,199.388122,166.545155,110.470204,111.071531,54.382115,14.410179,197.872972,4.165485,60.361247,50.376726,164.129336,200.541314,162.239858,197.537202,121.063029,195.686966,-0.064888,-2.200209,32.025740,-235.641396,191.430505,3.949891,37.731247,13.781730,114.577817,5935.734096,3.449496,418568.934572,0.945668,20.098108,2.604116,3.993551,0.075673,0.053152,124.802378,94.909344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340111,73.265847,104.200928,100.000000,34.825260,41.443038,46.272015,34.844916,26.746835,34.887441,27.285165,1666.259766,37.649966,0.015351,75.460188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.982857,60.238566,199.278724,166.565614,110.469757,111.068460,54.413141,14.400047,197.792072,4.166319,60.371691,50.369193,164.120325,200.481289,162.277014,197.419504,121.043470,195.747518,-0.064896,-2.200404,32.025740,-235.647444,191.595442,3.950206,37.760348,13.774680,74.837279,3874.754448,0.430327,418453.937893,0.944215,19.937636,2.652015,3.981845,0.077473,0.052025,124.737249,94.903318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328475,73.268718,104.212918,100.000000,34.829082,41.443038,46.272015,34.837781,26.746835,34.887441,27.287404,1673.583984,37.630980,0.015411,75.384167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.906550,60.224511,199.092826,166.557767,110.474487,111.063639,54.398979,14.407468,197.909649,4.166192,60.373693,50.411213,164.102106,200.447486,162.293301,197.468321,121.055533,195.803421,-0.065176,-2.200434,32.025740,-235.643780,191.522263,3.950422,37.723999,13.749961,32.781440,1697.724718,0.224094,418473.124795,0.944806,20.028712,2.623289,3.992003,0.075118,0.051986,124.693477,94.857683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337341,73.271766,104.208052,100.000000,34.828520,41.443038,46.272015,34.810027,26.746835,34.887441,27.289745,1669.921875,37.615852,0.015409,75.385445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.871978,60.225062,199.099965,166.561130,110.479965,111.061370,54.340805,14.408181,197.937820,4.166216,60.339727,50.297083,164.116263,200.556002,162.275572,197.482562,121.059651,195.721208,-0.065344,-2.201047,32.025740,-235.639636,191.571271,3.950302,37.639454,13.825093,45.492473,2358.541224,0.342728,418471.421180,0.943487,19.988811,2.665135,3.986941,0.076198,0.052361,124.686266,94.804269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333519,73.264238,104.214243,100.000000,34.814506,41.443038,46.272015,34.843725,26.746835,34.887441,27.291337,1651.611328,37.603465,0.015326,75.376555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
