OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
7:06:48 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.978625,62.977508,199.911165,167.080484,114.083770,114.945460,54.342870,14.412177,198.552092,4.068261,62.927877,52.239446,164.739221,201.297603,162.545232,198.125596,121.415732,196.232393,-0.068129,-2.285716,32.025740,-235.642338,192.092807,3.854535,37.936541,13.850336,45.937415,2381.518558,0.557215,434834.915880,0.943658,20.788470,2.505809,3.848210,0.075012,0.052924,124.947046,95.654785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383792,73.221749,104.977313,100.000000,34.956005,41.443038,46.272015,38.838171,26.746835,34.887441,29.315780,1669.921875,37.856937,0.015695,75.378038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
52.072680,62.956829,200.007579,167.074318,114.058574,114.939139,54.345477,14.412177,198.573012,4.074793,62.952313,52.162126,164.726959,201.165917,162.534439,198.030743,121.376511,196.212477,-0.068109,-2.286885,32.025740,-235.639725,192.098843,3.860935,37.929022,13.862110,39.953154,2071.179116,0.156667,434556.466831,0.936512,20.485076,2.516478,3.824784,0.075307,0.052774,124.941899,95.616843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369795,73.178035,104.976039,100.000000,34.955167,41.443038,46.272015,38.980218,26.746835,34.887441,29.325372,1673.583984,37.870964,0.015540,75.387227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.889885,62.952969,199.980931,167.112437,114.058947,114.936750,54.347839,14.410607,198.521103,4.080970,62.961901,52.207826,164.747204,201.277875,162.564498,198.045308,121.411379,196.213030,-0.068245,-2.288624,32.025740,-235.640151,192.028421,3.866454,37.918330,13.863877,70.685246,3664.177357,0.563847,434663.578671,0.943274,20.698310,2.471150,3.846026,0.075943,0.053197,125.033584,95.599148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370238,73.192118,104.978061,100.000000,34.965943,41.443038,46.272015,38.918550,26.746835,34.887441,29.333862,1669.921875,37.933854,0.015511,75.372123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.941455,62.952969,199.991001,167.112437,114.009406,114.933972,54.362718,14.411891,198.590050,4.086872,62.970204,52.196602,164.744343,201.225504,162.565759,198.066312,121.378098,196.242228,-0.068423,-2.290364,32.025740,-235.640010,192.088116,3.872531,37.913714,13.822912,61.797819,3202.594701,0.647405,434616.900086,0.941248,20.583471,2.503056,3.840931,0.075400,0.052830,125.139263,95.633782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355871,73.183172,104.952941,100.000000,34.979115,41.443038,46.272015,39.006547,26.746835,34.887441,29.343058,1655.273437,37.831424,0.015455,75.381022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.876686,62.949385,200.103256,167.124490,113.968644,114.927854,54.341340,14.411178,198.559591,4.093179,62.940404,52.271585,164.759961,201.100466,162.569028,197.964063,121.382125,196.230741,-0.068402,-2.292132,32.025740,-235.637130,192.011533,3.878664,37.942185,13.890850,152.915684,7927.781741,0.367042,434677.196656,0.944832,20.762730,2.468392,3.853948,0.074891,0.051957,125.178760,95.598853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388101,73.184292,104.965811,100.000000,34.976586,41.443038,46.272015,38.971980,26.746835,34.887441,29.352242,1658.935547,37.890401,0.015536,75.375175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.969224,62.943595,200.136250,167.130095,113.919776,114.921736,54.383875,14.407325,198.494613,4.101562,62.750241,52.277315,164.741748,201.159266,162.531247,198.021001,121.389731,196.208115,-0.068523,-2.294473,32.025740,-235.649477,191.902606,3.886729,37.938488,13.830268,79.002304,4092.602847,0.419457,434697.910887,0.943517,20.711018,2.512399,3.850316,0.075156,0.052892,125.024886,95.532155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356314,73.165011,104.960401,100.000000,34.987584,41.443038,46.272015,38.995630,26.746835,34.887441,29.364392,1673.583984,37.892799,0.015660,75.378840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.909785,62.882937,199.826442,167.131497,113.938658,114.918693,54.447879,14.414032,198.504915,4.107136,62.720953,52.247799,164.751703,201.214885,162.525836,198.088988,121.376631,196.245185,-0.068518,-2.297370,32.025740,-235.636236,192.032009,3.891956,37.930807,13.853509,3.356193,173.658480,0.169766,434714.476645,0.945127,20.772387,2.504151,3.857287,0.075740,0.052836,125.000134,95.588769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358217,73.163601,104.949852,100.000000,35.022968,41.443038,46.272015,38.936916,26.746835,34.887441,29.373652,1673.583984,37.892817,0.015648,75.377595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.972043,62.831654,200.081872,167.097301,113.965869,114.910291,54.324292,14.409037,198.509564,4.112335,62.658714,52.257424,164.757420,201.218887,162.546584,198.060525,121.381825,196.237089,-0.068591,-2.299716,32.025740,-235.639270,192.103699,3.897240,37.936216,13.873649,56.779514,2944.608679,0.328089,434587.962818,0.942471,20.673816,2.488234,3.851053,0.075501,0.052473,124.912869,95.590085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350032,73.161231,104.951952,100.000000,35.006574,41.443038,46.272015,38.960402,26.746835,34.887441,29.379677,1651.611328,37.892529,0.015488,75.377263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.901280,62.831654,199.846499,167.097301,113.984005,114.900401,54.369652,14.410322,198.478978,4.117399,62.614716,52.147438,164.760021,201.131836,162.570590,198.044207,121.405375,196.215030,-0.068502,-2.303207,32.025740,-235.640600,192.026014,3.901873,37.959944,13.828663,162.178310,8403.616162,7.720385,434565.105145,0.942374,20.672738,2.514951,3.849495,0.075472,0.052789,124.910592,95.599012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378628,73.177331,104.983109,100.000000,35.035518,41.443038,46.272015,38.917827,26.746835,34.887441,29.385774,1658.935547,37.912290,0.015482,75.379803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.873090,62.778993,200.033948,167.075158,113.959682,114.896885,54.411782,14.417172,198.527014,4.121329,62.615749,52.064623,164.746587,201.207882,162.539477,198.039323,121.423179,196.124751,-0.068636,-2.305133,32.025740,-235.633586,192.046406,3.905455,37.945827,13.916435,45.720414,2367.266794,0.456187,434392.969887,0.943074,20.559050,2.506783,3.849798,0.076858,0.052837,124.858120,95.577454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352964,73.161672,104.924704,100.000000,35.023942,41.443038,46.272015,38.947336,26.746835,34.887441,29.391472,1669.921875,37.898461,0.015683,75.379820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.878491,62.732673,199.821139,167.049652,113.932325,114.892562,54.380055,14.410892,198.528089,4.124603,62.720308,52.133065,164.746012,201.140913,162.567432,198.020169,121.420649,196.144101,-0.068769,-2.306882,32.025740,-235.640029,192.076675,3.908550,37.954680,13.850156,42.022117,2177.049366,0.159756,434361.906466,0.943622,20.629985,2.475130,3.850512,0.075601,0.053094,124.925031,95.621578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353157,73.195763,104.929701,100.000000,35.047652,41.443038,46.272015,38.954978,26.746835,34.887441,29.399116,1673.583984,37.860741,0.015618,75.377842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.903100,62.752800,199.771386,167.053016,113.971477,114.881848,54.336327,14.411035,198.470375,4.128744,62.741944,52.053613,164.770096,201.148417,162.548031,197.923502,121.388571,196.071928,-0.068712,-2.309212,32.025740,-235.643153,191.940254,3.912532,37.929149,13.858305,64.836277,3361.690928,0.567253,434252.137579,0.943295,20.605603,2.424156,3.856218,0.074458,0.053017,124.959766,95.586957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371125,73.186388,104.904209,100.000000,35.066678,41.443038,46.272015,38.911798,26.746835,34.887441,29.406687,1662.597656,37.872154,0.015531,75.374186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.913641,62.774857,199.758503,167.084408,113.971287,114.874202,54.396754,14.413461,198.394678,4.132209,62.753322,51.970434,164.755613,201.053837,162.506105,197.847698,121.353096,196.074517,-0.068562,-2.310988,32.025740,-235.636153,191.832384,3.916022,37.929599,13.855024,159.411916,8256.154028,0.616520,434167.768666,0.943586,20.553864,2.433796,3.851715,0.075371,0.053109,124.927539,95.593150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348860,73.179492,104.878447,100.000000,35.043517,41.443038,46.272015,38.923924,26.746835,34.887441,29.414950,1658.935547,37.855675,0.015480,75.379104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.824670,62.774857,199.624442,167.084408,113.965175,114.860470,54.304170,14.412890,198.305361,4.136022,62.849812,52.015346,164.759183,200.974909,162.512687,197.918675,121.331628,196.083578,-0.068696,-2.312758,32.025740,-235.640481,191.779603,3.919506,37.924334,13.826518,52.082834,2702.037832,0.399325,434206.142319,0.943814,20.549306,2.439348,3.848930,0.074713,0.052565,124.967386,95.612148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354474,73.192528,104.852199,100.000000,35.049811,41.443038,46.272015,38.914259,26.746835,34.887441,29.423441,1669.921875,37.833515,0.015572,75.380638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.858464,62.801325,199.656428,167.099824,113.965858,114.846732,54.362960,14.408324,198.379081,4.140702,62.801298,52.117988,164.735914,200.957583,162.474339,197.847939,121.354830,195.989882,-0.068623,-2.314511,32.025740,-235.644068,191.775852,3.924078,37.916545,13.891337,66.568602,3449.819186,0.162377,434280.672921,0.942547,20.560791,2.475776,3.847900,0.075379,0.052261,124.874268,95.641258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350681,73.166011,104.792902,100.000000,35.065572,41.443038,46.272015,38.956498,26.746835,34.887441,29.432282,1669.921875,37.852970,0.015603,75.376453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.800783,62.805737,199.818389,167.123088,113.930662,114.831466,54.371815,14.411749,198.225442,4.146321,62.773482,52.015179,164.763027,201.021698,162.499648,197.837837,121.398701,195.960495,-0.068670,-2.316273,32.025740,-235.641296,191.714176,3.929695,37.917122,13.850913,32.113931,1663.985847,0.497452,434351.053759,0.945827,20.650068,2.500574,3.851919,0.076898,0.052316,124.848551,95.669484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362465,73.169902,104.790141,100.000000,35.053463,41.443038,46.272015,38.935953,26.746835,34.887441,29.440146,1673.583984,37.847236,0.015515,75.377536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.827689,62.793606,199.643220,167.111036,113.885228,114.822163,54.343277,14.411606,198.307345,4.152567,62.747846,51.966305,164.761261,200.945324,162.498627,197.813410,121.399610,196.042299,-0.068680,-2.318041,32.025740,-235.639805,191.694618,3.935296,37.899452,13.875416,48.013581,2489.133922,0.389006,434256.771427,0.944079,20.642613,2.442928,3.850026,0.075403,0.053125,124.839314,95.686128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371292,73.160924,104.747607,100.000000,35.052944,41.443038,46.272015,38.962884,26.746835,34.887441,29.448244,1655.273437,37.894638,0.015507,75.379513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.740405,62.793606,199.719694,167.111036,113.814051,114.811483,54.382480,14.409894,198.238460,4.158947,62.765651,52.003253,164.761455,200.924472,162.482303,197.807135,121.393284,195.966802,-0.068722,-2.319816,32.025740,-235.642171,191.640205,3.941108,37.898623,13.861587,154.513647,8004.566758,0.807556,434155.701958,0.944969,20.704936,2.388251,3.857440,0.074677,0.052939,124.929748,95.665118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354502,73.150391,104.744353,100.000000,35.060733,41.443038,46.272015,38.947130,26.746835,34.887441,29.455544,1662.597656,37.870279,0.015496,75.384269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.802153,62.786713,199.564964,167.102907,113.828808,114.796052,54.403055,14.408324,198.304226,4.166599,62.659265,52.044242,164.749633,200.977704,162.486969,197.798883,121.369426,196.023346,-0.068670,-2.322182,32.025740,-235.644558,191.725109,3.948981,37.938019,13.833784,70.903089,3671.739518,0.539473,434079.883045,0.944818,20.665785,2.417420,3.852057,0.076465,0.052681,124.952001,95.634929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343066,73.131964,104.732014,100.000000,35.082877,41.443038,46.272015,38.953999,26.746835,34.887441,29.465582,1673.583984,37.886380,0.015648,75.376197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.809956,62.753352,199.615424,167.096741,113.866499,114.784574,54.375474,14.405184,198.239144,4.172746,62.620286,52.026970,164.759269,200.957224,162.512773,197.786616,121.414926,195.912468,-0.068767,-2.323969,32.025740,-235.646880,191.678243,3.954618,37.968473,13.898874,50.590626,2621.180883,0.167922,434124.930064,0.945803,20.753477,2.395988,3.860033,0.074808,0.053032,125.016837,95.617703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359546,73.146736,104.716557,100.000000,35.076741,41.443038,46.272015,38.955762,26.746835,34.887441,29.471741,1673.583984,37.845758,0.015606,75.446567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.805930,62.707584,199.604334,167.057220,113.838159,114.773164,54.355594,14.415174,198.198631,4.179181,62.618267,52.040533,164.773977,200.938750,162.554926,197.754068,121.410284,196.028890,-0.068832,-2.325722,32.025740,-235.635748,191.707485,3.960776,37.968419,13.838905,73.372066,3802.913921,0.365281,434058.217561,0.944060,20.684535,2.440636,3.852445,0.075185,0.052576,125.096452,95.622593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386622,73.161322,104.751303,100.000000,35.074485,41.443038,46.272015,38.951038,26.746835,34.887441,29.479134,1655.273437,37.890149,0.015476,75.454681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.785127,62.684976,199.700354,167.024146,113.832883,114.761736,54.366671,14.407896,198.168799,4.185640,62.604668,52.058108,164.738051,200.898264,162.536926,197.779386,121.384170,195.866697,-0.068633,-2.328080,32.025740,-235.644169,191.669044,3.966856,37.888796,13.866762,115.505056,5985.469846,0.511868,433855.350879,0.944204,20.643337,2.354364,3.852839,0.075096,0.052209,125.051716,95.637613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358855,73.143154,104.727494,100.000000,35.066179,41.443038,46.272015,38.950451,26.746835,34.887441,29.484086,1666.259766,37.841972,0.015473,75.383894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.722475,62.684976,199.533075,167.024146,113.810556,114.751824,54.369667,14.410036,198.200195,4.192291,62.634161,52.045304,164.757996,200.782132,162.547162,197.725462,121.416639,195.831945,-0.068675,-2.330439,32.025740,-235.640068,191.766306,3.973545,37.915013,13.872856,71.987799,3730.200837,0.352864,433760.401760,0.944422,20.601614,2.401816,3.852924,0.075215,0.053208,125.047015,95.710094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381778,73.141198,104.771730,100.000000,35.086929,41.443038,46.272015,38.963305,26.746835,34.887441,29.489898,1673.583984,37.880719,0.015641,75.456233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.775357,62.672293,199.758404,167.012374,113.783715,114.741913,54.376239,14.411035,198.205770,4.197995,62.592174,51.953714,164.743334,200.968473,162.537341,197.716845,121.427599,195.880610,-0.068581,-2.331610,32.025740,-235.639396,191.742179,3.978619,37.959277,13.841339,64.131661,3322.716715,0.224272,433754.439988,0.944496,20.599902,2.368285,3.856326,0.075865,0.052292,125.013474,95.708080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382541,73.122528,104.800436,100.000000,35.084318,41.443038,46.272015,38.996106,26.746835,34.887441,29.496026,1666.259766,37.870369,0.015547,75.455789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.679348,62.649685,199.487412,167.003685,113.791246,114.728952,54.427577,14.408466,198.181301,4.201944,62.592620,51.912323,164.744557,200.876587,162.525053,197.673043,121.393963,195.904650,-0.068607,-2.331628,32.025740,-235.641638,191.738468,3.982044,37.965372,13.893068,72.845520,3770.629312,0.359987,433696.872479,0.945623,20.662876,2.323031,3.857764,0.074999,0.052824,124.950707,95.745164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370209,73.131733,104.817609,100.000000,35.099126,41.443038,46.272015,38.969901,26.746835,34.887441,29.502623,1655.273437,37.847254,0.015485,75.379854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.763010,62.649134,199.688435,167.000322,113.763935,114.710653,54.346547,14.413318,198.214427,4.204994,62.659133,51.895083,164.730888,200.850194,162.535751,197.657360,121.410013,195.910971,-0.068827,-2.331606,32.025740,-235.637929,191.786231,3.985015,37.980319,13.803403,41.861568,2170.068910,0.404002,433573.118663,0.944332,20.597036,2.329973,3.858175,0.075857,0.053092,124.942126,95.752816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368756,73.205522,104.843922,100.000000,35.097139,41.443038,46.272015,39.019165,26.746835,34.887441,29.510140,1673.583984,37.852790,0.015549,75.383809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.627414,62.667606,199.503794,166.991072,113.737335,114.695367,54.368778,14.406326,198.243391,4.207266,62.641021,52.003584,164.727553,200.854162,162.520768,197.746524,121.367121,195.904958,-0.068830,-2.331797,32.025740,-235.646882,191.577084,3.987176,37.916527,13.860595,31.169159,1615.122655,0.355843,433645.771460,0.945208,20.670968,2.372452,3.860099,0.075095,0.053556,124.925132,95.781584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392020,73.225815,104.852066,100.000000,35.092799,41.443038,46.272015,38.978413,26.746835,34.887441,29.516486,1677.246094,37.880755,0.015660,75.371407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.736054,62.667606,199.757641,166.991072,113.739017,114.678600,54.380865,14.411321,198.190202,4.209628,62.596437,51.988599,164.739560,200.909377,162.507279,197.644605,121.345102,195.917461,-0.068848,-2.334310,32.025740,-235.632250,191.804301,3.989565,37.910451,13.828754,78.627394,4073.406593,0.618687,433470.310360,0.944780,20.586284,2.358727,3.857744,0.075169,0.052401,124.897730,95.810884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381680,73.224190,104.875488,100.000000,35.089815,41.443038,46.272015,39.048239,26.746835,34.887441,29.523780,1655.273437,37.849869,0.015475,75.373265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.622970,62.658232,199.574423,166.991633,113.737868,114.664088,54.367236,14.409751,198.178172,4.211556,62.522020,51.960064,164.744842,200.832886,162.516705,197.654444,121.326702,195.934991,-0.068819,-2.336622,32.025740,-235.642967,191.730942,3.990679,37.942816,13.848857,105.004701,5441.285126,0.832242,433648.386430,0.947046,20.741168,2.399406,3.864300,0.074892,0.053067,124.849361,95.748861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372599,73.215967,104.850771,100.000000,35.093156,41.443038,46.272015,38.992821,26.746835,34.887441,29.529893,1651.611328,37.840836,0.015466,75.376248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.687180,62.617152,199.539836,166.979581,113.752724,114.655662,54.308812,14.411749,198.142089,4.212187,62.523490,51.969209,164.728802,200.870381,162.500997,197.683170,121.351184,195.872019,-0.068560,-2.340135,32.025740,-235.641950,191.669634,3.991009,37.946440,13.892599,86.350267,4479.436453,0.329556,433543.494580,0.944508,20.631854,2.426025,3.861092,0.075941,0.052564,124.834357,95.726523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366859,73.187510,104.857762,100.000000,35.101558,41.443038,46.272015,39.054861,26.746835,34.887441,29.536352,1655.273437,37.857081,0.015654,75.377919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.623100,62.600059,199.556908,166.941462,113.754153,114.642586,54.451620,14.412462,198.247076,4.212394,62.530097,51.949456,164.703239,200.771799,162.487006,197.700997,121.377370,195.903911,-0.068300,-2.342460,32.025740,-235.644176,191.815885,3.991300,37.924100,13.800897,74.682206,3863.992912,0.247050,433610.455356,0.946881,20.736269,2.450871,3.866000,0.074776,0.053016,124.839386,95.694660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369237,73.177479,104.876457,100.000000,35.113683,41.443038,46.272015,39.024241,26.746835,34.887441,29.540621,1673.583984,37.834345,0.015707,75.374066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.657589,62.600059,199.615586,166.941462,113.760519,114.627837,54.349841,14.412034,198.167381,4.212362,62.569467,51.937495,164.677782,200.801307,162.516670,197.577031,121.382731,195.794438,-0.068040,-2.342475,32.025740,-235.638397,191.725393,3.991299,37.917916,13.830521,51.313042,2659.864243,0.299990,433407.549001,0.946431,20.630554,2.403230,3.860529,0.074794,0.051779,124.919233,95.706622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383345,73.153508,104.879127,100.000000,35.106614,41.443038,46.272015,39.060106,26.746835,34.887441,29.545822,1662.597656,37.835192,0.015649,75.376896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.630031,62.592890,199.523031,166.929970,113.690632,114.608601,54.380499,14.407468,198.150883,4.210804,62.571501,51.994004,164.634698,200.789215,162.501258,197.627877,121.376035,195.895815,-0.067930,-2.343638,32.025740,-235.647211,191.722785,3.989808,37.924226,13.817845,124.663078,6458.395743,0.347208,433329.441442,0.945088,20.677965,2.388774,3.865651,0.076071,0.053160,124.953515,95.752494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391618,73.146458,104.860746,100.000000,35.111074,41.443038,46.272015,38.999025,26.746835,34.887441,29.553314,1655.273437,37.829422,0.015494,75.381397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.731950,62.597577,199.521462,166.921282,113.698041,114.597143,54.297587,14.408324,198.097805,4.209961,62.610579,51.920952,164.621277,200.727418,162.467153,197.669478,121.360376,195.863860,-0.067828,-2.345380,32.025740,-235.643414,191.831652,3.988940,37.936613,13.869070,53.175221,2759.044890,0.505078,433229.997221,0.946040,20.643240,2.343139,3.864206,0.075379,0.053323,124.906709,95.750480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371361,73.137843,104.824865,100.000000,35.108636,41.443038,46.272015,39.062990,26.746835,34.887441,29.559351,1662.597656,37.840187,0.015588,75.383323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.626578,62.616325,199.524717,166.919039,113.716999,114.582646,54.430068,14.405612,198.237284,4.209692,62.580870,51.925063,164.612804,200.738939,162.460911,197.623740,121.328094,195.867515,-0.067652,-2.347131,32.025740,-235.647269,191.719135,3.988465,37.948621,13.862921,45.426719,2351.269915,0.207887,433186.961210,0.945886,20.663817,2.387130,3.864476,0.075037,0.051947,124.898337,95.743044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372346,73.107818,104.801955,100.000000,35.111824,41.443038,46.272015,39.012085,26.746835,34.887441,29.565215,1669.921875,37.808002,0.015656,75.375737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.725307,62.624872,199.662423,166.929129,113.693414,114.570099,54.404859,14.417172,198.190496,4.209044,62.598420,51.946206,164.623938,200.787959,162.496102,197.580213,121.339923,195.777865,-0.067490,-2.347143,32.025740,-235.634076,191.827447,3.987409,37.911713,13.783822,78.077950,4043.157950,0.486463,433099.121816,0.945192,20.565950,2.391034,3.856832,0.076592,0.052496,124.940157,95.776961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387581,73.159797,104.837922,100.000000,35.114756,41.443038,46.272015,39.070512,26.746835,34.887441,29.572078,1655.273437,37.856883,0.015559,75.460009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.646611,62.624872,199.805928,166.929129,113.709840,114.560042,54.328058,14.410892,198.129465,4.208018,62.576980,51.988820,164.594534,200.891118,162.465497,197.661779,121.365927,195.856797,-0.067369,-2.347175,32.025740,-235.640192,191.708589,3.985937,37.875869,13.855565,140.892394,7306.230301,0.570446,433232.037807,0.944939,20.690729,2.424661,3.864767,0.074803,0.052720,124.877525,95.821032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394831,73.138086,104.818558,100.000000,35.127908,41.443038,46.272015,39.022440,26.746835,34.887441,29.578554,1651.611328,37.851275,0.015518,75.438836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.721807,62.617979,199.719038,166.928008,113.725747,114.550871,54.437855,14.412320,198.188913,4.206722,62.539126,51.937780,164.626545,200.862282,162.480319,197.685860,121.390177,195.818394,-0.067377,-2.347162,32.025740,-235.637785,191.811827,3.985015,37.917122,13.789610,40.021067,2071.179116,0.331464,433086.791771,0.943307,20.599925,2.379850,3.860053,0.074992,0.054105,124.808068,95.907995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394616,73.167636,104.844451,100.000000,35.138586,41.443038,46.272015,39.066648,26.746835,34.887441,29.584363,1666.259766,37.847723,0.015635,75.458321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.705571,62.591512,199.469638,166.915396,113.694271,114.532591,54.359983,14.409608,198.136680,4.205194,62.550560,52.012064,164.607527,200.830453,162.440978,197.692927,121.381370,195.787442,-0.067269,-2.346020,32.025740,-235.642130,191.706488,3.983674,37.983510,13.866690,27.622911,1431.594831,0.184021,433058.621672,0.946143,20.679103,2.382886,3.868713,0.074422,0.053049,124.733751,95.925915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389313,73.153255,104.833488,100.000000,35.129439,41.443038,46.272015,39.034704,26.746835,34.887441,29.591211,1673.583984,37.896171,0.015698,75.456361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.708092,62.582965,199.640399,166.894375,113.667891,114.521285,54.366757,14.413604,198.225336,4.204161,62.569505,51.950273,164.641015,200.816618,162.468171,197.582838,121.372981,195.804007,-0.067353,-2.344880,32.025740,-235.638134,191.770853,3.982738,38.029794,13.799310,59.411377,3078.691606,0.646714,432896.484026,0.942631,20.596551,2.344509,3.861409,0.075943,0.053813,124.725001,95.930574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418107,73.186917,104.850858,100.000000,35.126870,41.443038,46.272015,39.044220,26.746835,34.887441,29.597015,1655.273437,37.843684,0.015533,75.453224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.636936,62.582414,199.613621,166.905586,113.659572,114.509072,54.354177,14.407610,198.136970,4.203555,62.525875,51.878979,164.635004,200.815204,162.444873,197.651652,121.364782,195.879307,-0.067170,-2.341386,32.025740,-235.644291,191.807933,3.982051,37.893052,13.772715,110.529209,5728.938086,0.936163,432819.623911,0.944090,20.586413,2.341927,3.857798,0.074113,0.052364,124.732825,95.887106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407717,73.144728,104.860846,100.000000,35.128230,41.443038,46.272015,39.044262,26.746835,34.887441,29.602364,1662.597656,37.795363,0.015452,75.454963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.616878,62.582414,199.464443,166.905586,113.642830,114.495317,54.355880,14.411035,198.157066,4.202715,62.513996,52.026811,164.652269,200.875557,162.440032,197.592493,121.359078,195.784788,-0.066939,-2.339065,32.025740,-235.642500,191.801405,3.981727,37.880899,13.843538,69.651941,3610.078823,0.435466,432780.974637,0.943808,20.575330,2.356410,3.860912,0.075624,0.053272,124.770444,95.874795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398637,73.151800,104.849855,100.000000,35.143756,41.443038,46.272015,39.087020,26.746835,34.887441,29.608057,1673.583984,37.858253,0.015630,75.457494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.693068,62.564769,199.467955,166.893534,113.637567,114.486651,54.392041,14.414317,198.191564,4.202404,62.546536,51.895270,164.652470,200.718035,162.446991,197.626415,121.352919,195.798028,-0.066876,-2.337889,32.025740,-235.640524,191.632718,3.981509,37.909802,13.795469,62.791380,3252.330450,0.234310,432814.061341,0.945357,20.646387,2.392312,3.865714,0.074293,0.051859,124.843498,95.803220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406324,73.144993,104.844779,100.000000,35.146176,41.443038,46.272015,39.102275,26.746835,34.887441,29.612947,1673.583984,37.819812,0.015577,75.456233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.566335,62.567801,199.526088,166.886527,113.563488,114.479049,54.335735,14.409180,198.103074,4.201486,62.557680,51.888995,164.678568,200.775878,162.485547,197.693477,121.377896,195.828640,-0.066713,-2.337896,32.025740,-235.643211,191.705081,3.980528,37.924533,13.837264,70.080500,3633.637862,0.371700,432788.714459,0.945618,20.666586,2.363242,3.864326,0.074980,0.053169,124.912855,95.817237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437302,73.180006,104.902906,100.000000,35.135915,41.443038,46.272015,39.067880,26.746835,34.887441,29.618489,1651.611328,37.808904,0.015470,75.383758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.741319,62.563114,199.582871,166.876156,113.503383,114.471441,54.422769,14.407610,198.166552,4.199142,62.559276,51.998695,164.647996,200.720325,162.462780,197.651815,121.371178,195.867717,-0.066776,-2.336242,32.025740,-235.644945,191.755233,3.978328,37.920728,13.809154,73.198671,3789.243861,0.411720,432679.945174,0.943340,20.572247,2.374273,3.858698,0.075953,0.052488,124.931515,95.846570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377313,73.195036,104.903240,100.000000,35.134594,41.443038,46.272015,39.156046,26.746835,34.887441,29.626049,1669.921875,37.794263,0.015447,75.381218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.548655,62.567801,199.559140,166.858499,113.512450,114.466074,54.357882,14.408466,198.205489,4.197214,62.485762,52.065014,164.676181,200.821622,162.466634,197.609807,121.354025,195.833803,-0.066603,-2.334476,32.025740,-235.643598,191.718889,3.976668,37.888292,13.813752,68.273994,3538.529148,0.369769,432707.449195,0.946818,20.702898,2.360558,3.869309,0.075752,0.053093,124.868395,95.891343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381572,73.198867,104.903312,100.000000,35.139277,41.443038,46.272015,39.053340,26.746835,34.887441,29.631371,1669.921875,37.853547,0.015690,75.383246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.650864,62.567801,199.482059,166.858499,113.525764,114.462232,54.349457,14.408752,198.211822,4.195481,62.451052,52.030050,164.652355,200.794098,162.460768,197.696145,121.373800,195.897752,-0.066650,-2.332730,32.025740,-235.641353,191.734838,3.974768,37.894386,13.856556,46.952957,2433.871979,0.352990,432541.024780,0.941710,20.522068,2.381651,3.857321,0.075450,0.052019,124.780045,95.898800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376335,73.215556,104.925045,100.000000,35.148993,41.443038,46.272015,39.160830,26.746835,34.887441,29.637132,1673.583984,37.850428,0.015473,75.373001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.619591,62.534717,199.670736,166.839159,113.543596,114.461472,54.371034,14.409323,198.247205,4.193265,62.438689,51.948103,164.683936,200.867465,162.504069,197.671944,121.406396,195.860615,-0.066545,-2.330949,32.025740,-235.640292,191.786640,3.972680,37.901941,13.804052,51.535125,2670.334927,0.379671,432725.811397,0.946683,20.720721,2.386329,3.871277,0.074623,0.052110,124.814089,95.917431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414216,73.273978,104.951063,100.000000,35.158083,41.443038,46.272015,39.112171,26.746835,34.887441,29.641156,1655.273437,37.833010,0.015523,75.391480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.654535,62.499152,199.675164,166.793474,113.558719,114.459155,54.341984,14.412177,198.269999,4.191046,62.388466,51.971099,164.665487,200.896656,162.450656,197.710653,121.376338,195.874569,-0.066404,-2.329175,32.025740,-235.641521,191.683115,3.970994,37.913047,13.858774,160.165872,8303.562959,0.550926,432583.873801,0.944735,20.617752,2.390077,3.862124,0.074547,0.053906,124.901551,95.824896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408299,73.291228,104.928825,100.000000,35.164260,41.443038,46.272015,39.135110,26.746835,34.887441,29.646403,1662.597656,37.809571,0.015456,75.386622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.590427,62.475718,199.452173,166.766288,113.543283,114.450845,54.369464,14.406469,198.224902,4.189919,62.454542,51.893594,164.669821,200.901090,162.473398,197.696470,121.357122,195.871636,-0.066191,-2.327420,32.025740,-235.642819,191.724886,3.969864,38.024908,13.731335,63.848632,3308.464951,0.502514,432484.707772,0.944901,20.616156,2.343822,3.868119,0.074678,0.052440,124.983036,95.838956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402315,73.310064,104.923608,100.000000,35.169603,41.443038,46.272015,39.120819,26.746835,34.887441,29.649754,1673.583984,37.803152,0.015645,75.380732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.663457,62.475718,199.802119,166.766288,113.528359,114.442510,54.404125,14.414460,198.254794,4.189478,62.467365,51.886154,164.633563,200.878818,162.464078,197.663717,121.307733,195.947699,-0.066068,-2.325666,32.025740,-235.634664,191.750498,3.969100,38.028208,13.695130,16.378418,848.145046,0.161574,432460.344239,0.944593,20.545408,2.379013,3.865588,0.075588,0.053401,124.970492,95.839697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389946,73.287817,104.876503,100.000000,35.154089,41.443038,46.272015,39.159858,26.746835,34.887441,29.653479,1673.583984,37.839015,0.015565,75.455619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.555083,62.483161,199.572510,166.771052,113.540786,114.437954,54.358894,14.409608,198.314663,4.189508,62.460171,51.995983,164.623332,200.875439,162.433171,197.708899,121.328363,195.807684,-0.065953,-2.323281,32.025740,-235.641966,191.576777,3.969130,37.904212,13.812202,107.946083,5594.564307,0.405368,432490.414753,0.945281,20.586536,2.397149,3.866069,0.074419,0.052766,124.928640,95.896356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367001,73.273217,104.898707,100.000000,35.168634,41.443038,46.272015,39.173243,26.746835,34.887441,29.660076,1655.273437,37.860795,0.015465,75.452695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.539717,62.495292,199.488916,166.799080,113.562686,114.435640,54.353128,14.405184,198.194526,4.190244,62.395127,51.972066,164.621894,200.846804,162.414083,197.664220,121.331327,195.912468,-0.065722,-2.321536,32.025740,-235.646064,191.680854,3.969743,37.909225,13.834920,66.915688,3468.433735,1.580198,432508.817215,0.943139,20.512993,2.474513,3.867378,0.074745,0.053040,124.910139,95.910277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374118,73.218308,104.875015,100.000000,35.163516,41.443038,46.272015,39.191947,26.746835,34.887441,29.665384,1669.921875,37.794534,0.015464,75.382684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.681766,62.474615,199.675821,166.811412,113.547346,114.431793,54.347114,14.412605,198.156511,4.190982,62.394058,51.895669,164.642985,200.909517,162.429597,197.737321,121.346371,195.932458,-0.065743,-2.319784,32.025740,-235.639460,191.622358,3.970125,37.956374,13.845882,60.528890,3137.734630,0.240003,432544.822141,0.946090,20.629600,2.402380,3.871054,0.074730,0.052814,124.923959,95.938234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381717,73.175035,104.895119,100.000000,35.166754,41.443038,46.272015,39.203448,26.746835,34.887441,29.670244,1677.246094,37.812077,0.015651,75.379070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.548067,62.453662,199.678537,166.809450,113.546535,114.428676,54.342415,14.411321,198.267835,4.191175,62.389313,52.007604,164.618664,200.957308,162.441631,197.690891,121.350517,195.891833,-0.065473,-2.318035,32.025740,-235.641234,191.715543,3.970824,37.948657,13.751854,72.692267,3768.593346,0.387154,432562.884567,0.946513,20.657223,2.437963,3.870586,0.074845,0.053057,124.893764,95.947331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380910,73.154801,104.912496,100.000000,35.169036,41.443038,46.272015,39.133154,26.746835,34.887441,29.674002,1662.597656,37.851672,0.015514,75.398512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.656676,62.453662,199.548476,166.809450,113.516195,114.427260,54.360876,14.406326,198.317428,4.191334,62.371567,51.952253,164.617960,200.874610,162.402254,197.646130,121.338899,195.971723,-0.065538,-2.317453,32.025740,-235.641001,191.720990,3.971441,37.895107,13.798859,88.655459,4594.613978,0.427209,432365.880580,0.943669,20.493465,2.430270,3.863564,0.076045,0.053236,124.894280,95.994168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370176,73.136662,104.899469,100.000000,35.188179,41.443038,46.272015,39.206779,26.746835,34.887441,29.677611,1655.273437,37.798428,0.015417,75.381985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.562138,62.438774,199.657365,166.804685,113.563635,114.426488,54.388794,14.412605,198.215675,4.192187,62.348369,51.854897,164.621645,200.868293,162.427350,197.708473,121.324889,195.920868,-0.065428,-2.317441,32.025740,-235.637990,191.742933,3.971912,37.889283,13.829601,88.083336,4562.620221,0.356523,432424.045100,0.946368,20.607174,2.411185,3.873638,0.075336,0.052960,124.992265,95.987410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404120,73.157266,104.930649,100.000000,35.188087,41.443038,46.272015,39.154586,26.746835,34.887441,29.681366,1658.935547,37.853493,0.015588,75.422079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
