OSU 80 Ton Compressor Load Stand
51.616450,62.416443,199.665267,166.794315,113.568032,114.433326,54.378813,14.410607,198.174452,4.192778,62.406763,51.814564,164.647404,200.746060,162.425017,197.679747,121.357550,195.900750,-0.065279,-2.317411,32.025740,-235.635087,191.662456,3.972371,37.913480,13.826410,14.753967,764.379574,0.291631,432355.788121,0.943845,20.497763,2.452182,3.862976,0.074762,0.052395,125.112163,95.970269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408178,73.160071,104.972277,100.000000,35.209387,41.443038,46.272015,39.214614,26.746835,34.887441,29.686063,1677.246094,37.830053,0.015620,75.368253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.549092,62.432157,199.561495,166.776938,113.551097,114.436352,54.355330,14.407182,198.174133,4.192928,62.477686,51.986734,164.630953,200.920779,162.423916,197.677137,121.380478,195.807706,-0.065197,-2.317008,32.025740,-235.641125,191.718094,3.972400,37.934035,13.865391,77.221249,4002.438623,0.294114,432439.361003,0.945222,20.578102,2.447490,3.872170,0.075228,0.052319,125.171270,95.957211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403645,73.126200,104.978882,100.000000,35.201606,41.443038,46.272015,39.187376,26.746835,34.887441,29.690149,1651.611328,37.801962,0.015616,75.375626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.571730,62.457797,199.551577,166.797678,113.500403,114.440141,54.420606,14.408181,198.196542,4.193595,62.479572,52.002190,164.619758,200.883827,162.414945,197.744794,121.332929,195.821275,-0.065224,-2.315255,32.025740,-235.644047,191.731330,3.973297,37.971159,13.758886,154.318585,7988.860732,1.754281,432314.185489,0.944300,20.501046,2.407431,3.868249,0.077201,0.053438,125.215153,95.939709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417375,73.139060,104.930863,100.000000,35.194865,41.443038,46.272015,39.229572,26.746835,34.887441,29.695073,1655.273437,37.890185,0.015432,75.452968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.511600,62.457797,199.522900,166.797678,113.502796,114.442455,54.464020,14.409894,198.228817,4.194366,62.412875,52.048248,164.618320,200.887993,162.423641,197.599663,121.289314,195.837026,-0.065155,-2.313530,32.025740,-235.641191,191.659458,3.974597,37.905006,13.766999,39.534252,2045.002406,0.335461,432351.965318,0.946132,20.584636,2.350275,3.871290,0.075109,0.052171,125.213433,95.938336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377211,73.152355,104.924321,100.000000,35.198136,41.443038,46.272015,39.221987,26.746835,34.887441,29.700597,1662.597656,37.843486,0.015685,75.376837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.626444,62.452559,199.553801,166.812533,113.540983,114.442445,54.394513,14.411749,198.177882,4.196436,62.425684,52.026387,164.632396,200.971804,162.463284,197.640307,121.307637,195.774727,-0.065103,-2.311769,32.025740,-235.638519,191.733592,3.976165,37.896189,13.798012,13.691259,709.117630,0.167812,432491.531098,0.944636,20.587458,2.402815,3.869399,0.074771,0.052052,125.275354,95.917319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418930,73.175748,104.952546,100.000000,35.199037,41.443038,46.272015,39.261974,26.746835,34.887441,29.704844,1673.583984,37.791883,0.015645,75.394813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.539149,62.421957,199.525548,166.788990,113.553393,114.447442,54.465887,14.408181,198.222692,4.198216,62.325223,52.010962,164.602437,200.870576,162.415601,197.775923,121.249856,195.788137,-0.065077,-2.311187,32.025740,-235.641597,191.784030,3.977773,37.981851,13.817737,73.987653,3827.054665,0.655666,432646.758184,0.945116,20.648087,2.452226,3.873359,0.074695,0.052832,125.272785,95.892517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389068,73.169134,104.916832,100.000000,35.201826,41.443038,46.272015,39.205902,26.746835,34.887441,29.709285,1655.273437,37.832037,0.015591,75.453411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.537610,62.384187,199.644059,166.756758,113.601630,114.453532,54.397523,14.408609,198.281467,4.200444,62.265257,51.966232,164.630169,200.965393,162.450914,197.676119,121.245082,195.854024,-0.065161,-2.311186,32.025740,-235.640678,191.730942,3.979690,38.071607,13.846099,164.990786,8544.970397,1.889690,432500.917154,0.943992,20.527098,2.410979,3.865341,0.077243,0.052539,125.182245,95.890425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406925,73.252657,104.946254,100.000000,35.209311,41.443038,46.272015,39.211197,26.746835,34.887441,29.713475,1658.935547,37.892204,0.015459,75.379513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.625548,62.350552,199.594031,166.730693,113.598718,114.455821,54.331255,14.410607,198.333313,4.201614,62.316892,51.907966,164.603567,200.955776,162.437008,197.699956,121.248668,195.952987,-0.065218,-2.309447,32.025740,-235.641131,191.830672,3.980862,38.017317,13.730542,43.083788,2234.056424,0.350163,432675.487873,0.944478,20.584462,2.473696,3.871340,0.075084,0.053461,125.114845,95.890893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414789,73.306788,104.967843,100.000000,35.233502,41.443038,46.272015,39.268097,26.746835,34.887441,29.715602,1666.259766,37.801547,0.015652,75.375132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.570634,62.350552,199.623882,166.730693,113.611214,114.458107,54.368660,14.410036,198.237295,4.202706,62.292965,51.910481,164.624103,200.984324,162.431316,197.751539,121.273123,196.037465,-0.065098,-2.307698,32.025740,-235.643989,191.727148,3.982061,37.924641,13.831332,9.604137,497.667982,0.157089,432655.888189,0.945652,20.548243,2.502711,3.873755,0.075086,0.052414,125.032348,95.884636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397303,73.317882,104.984371,100.000000,35.218644,41.443038,46.272015,39.229072,26.746835,34.887441,29.717688,1673.583984,37.853926,0.015623,75.383314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.637669,62.348346,199.575204,166.702946,113.567966,114.461850,54.393907,14.408466,198.384290,4.204053,62.268042,51.938800,164.618940,200.914702,162.452797,197.740516,121.259841,195.998187,-0.065281,-2.306541,32.025740,-235.647192,191.819068,3.983449,37.940904,13.801960,78.517093,4066.716989,0.600499,432535.113234,0.944964,20.425993,2.535524,3.866187,0.074709,0.052160,125.027306,95.840771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420202,73.332023,104.993967,100.000000,35.221888,41.443038,46.272015,39.264025,26.746835,34.887441,29.721025,1651.611328,37.842837,0.015527,75.377808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.522011,62.333459,199.790678,166.707150,113.594135,114.467152,54.438012,14.409608,198.269064,4.205693,62.287173,52.078663,164.595348,200.918789,162.410746,197.678259,121.271586,195.948724,-0.065129,-2.306514,32.025740,-235.636249,191.816621,3.985100,37.925957,13.806107,122.687381,6349.326117,2.696739,432537.912969,0.945440,20.481316,2.542128,3.870883,0.075155,0.053497,125.025746,95.776737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394488,73.316730,104.985596,100.000000,35.223308,41.443038,46.272015,39.235587,26.746835,34.887441,29.724443,1651.611328,37.850897,0.015476,75.381371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.621712,62.332081,199.591433,166.707991,113.606226,114.470961,54.342615,14.411321,198.338930,4.207120,62.284262,51.973654,164.585262,200.913303,162.402512,197.738644,121.232435,195.952558,-0.065197,-2.306530,32.025740,-235.640254,191.795164,3.986466,37.980734,13.825508,81.573580,4229.012592,0.329428,432520.629716,0.943676,20.411581,2.540971,3.864915,0.074977,0.053228,125.031206,95.796471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380415,73.314279,104.968854,100.000000,35.232961,41.443038,46.272015,39.303624,26.746835,34.887441,29.727068,1666.259766,37.892565,0.015661,75.426972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.527245,62.332081,199.739460,166.707991,113.601535,114.473216,54.363655,14.411891,198.290633,4.208533,62.271570,51.934266,164.565674,200.948718,162.397140,197.780937,121.218138,195.871182,-0.065302,-2.306531,32.025740,-235.637723,191.845009,3.987493,37.915301,13.805332,78.276989,4056.537158,0.211420,432588.170509,0.945249,20.513248,2.511039,3.877773,0.074896,0.053067,125.056355,95.757197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378215,73.296793,104.942339,100.000000,35.233682,41.443038,46.272015,39.258694,26.746835,34.887441,29.730271,1673.583984,37.846984,0.015705,75.373427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.600499,62.334011,199.689854,166.705188,113.614365,114.476234,54.390610,14.408181,198.247044,4.209631,62.330690,52.031916,164.569313,200.845220,162.412804,197.712035,121.257352,195.846414,-0.065386,-2.306552,32.025740,-235.645190,191.815520,3.989111,37.852862,13.853744,51.407685,2662.772767,0.317204,432603.375644,0.944922,20.411384,2.551599,3.866424,0.075141,0.053264,125.122715,95.791092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393858,73.323955,104.943201,100.000000,35.236156,41.443038,46.272015,39.280366,26.746835,34.887441,29.734712,1655.273437,37.844279,0.015529,75.373964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.541289,62.338422,199.744185,166.699863,113.586255,114.482165,54.368186,14.410322,198.286448,4.210166,62.266231,51.843355,164.572984,200.824459,162.393205,197.797947,121.258135,195.911728,-0.065478,-2.307130,32.025740,-235.641090,191.819455,3.989744,37.883315,13.786743,51.251781,2655.792310,0.331292,432721.384160,0.946483,20.506590,2.535968,3.876385,0.075214,0.052840,125.103996,95.810423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392117,73.299074,104.925661,100.000000,35.242680,41.443038,46.272015,39.284895,26.746835,34.887441,29.738196,1655.273437,37.812438,0.015495,75.381934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.580103,62.324086,199.769857,166.692296,113.564462,114.487504,54.393571,14.413604,198.311795,4.210718,62.297399,51.852160,164.574007,200.879434,162.394231,197.714688,121.307834,195.892973,-0.065470,-2.308857,32.025740,-235.641401,191.744911,3.990338,37.929798,13.830971,155.174098,8037.142219,0.503734,432587.198336,0.944564,20.434680,2.487642,3.869921,0.075172,0.052709,125.115674,95.790265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385785,73.300617,104.900923,100.000000,35.259511,41.443038,46.272015,39.325270,26.746835,34.887441,29.741517,1658.935547,37.851167,0.015644,75.381738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.459465,62.335389,199.561358,166.682206,113.542793,114.488281,54.294828,14.410750,198.200255,4.211503,62.349278,51.877895,164.556980,200.940378,162.407573,197.653487,121.326528,195.914605,-0.065554,-2.308854,32.025740,-235.638701,191.856920,3.990973,38.032517,13.788257,47.881089,2484.480285,0.505919,432664.928284,0.946210,20.498768,2.510883,3.875421,0.074345,0.052413,125.117137,95.817953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400523,73.293811,104.941884,100.000000,35.250700,41.443038,46.272015,39.312026,26.746835,34.887441,29.744074,1669.921875,37.780596,0.015665,75.387065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.577695,62.335389,199.490501,166.682206,113.543427,114.487429,54.341085,14.407753,198.182222,4.211987,62.439340,51.886431,164.556271,200.872929,162.394847,197.769465,121.310708,195.812195,-0.065607,-2.307709,32.025740,-235.644802,191.847560,3.991500,37.918583,13.765593,18.687633,968.848765,0.167001,432521.068028,0.944993,20.445306,2.454287,3.873002,0.075767,0.053610,125.060039,95.827453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381488,73.269055,104.950490,100.000000,35.252671,41.443038,46.272015,39.385667,26.746835,34.887441,29.747820,1673.583984,37.808327,0.015621,75.372473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.576070,62.372056,199.738401,166.696219,113.613713,114.488184,54.321271,14.404899,198.194894,4.212661,62.379396,51.970969,164.537646,200.867948,162.376174,197.743794,121.255836,195.890635,-0.065811,-2.306163,32.025740,-235.645042,191.689869,3.991979,37.873218,13.829385,78.698254,4081.550458,0.541962,432600.813451,0.949191,20.578289,2.443549,3.878030,0.074692,0.052810,125.001085,95.813696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393212,73.266272,104.956804,100.000000,35.253185,41.443038,46.272015,39.331796,26.746835,34.887441,29.752826,1655.273437,37.855368,0.015539,75.382215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.623625,62.381430,199.619457,166.712195,113.649369,114.490475,54.337092,14.410036,198.275213,4.214072,62.391737,51.905771,164.549376,200.941791,162.377421,197.768814,121.225563,195.897078,-0.065759,-2.305824,32.025740,-235.641538,191.611795,3.993133,37.869919,13.804719,83.265025,4317.140850,1.385382,432531.417986,0.945982,20.459037,2.421697,3.867767,0.075779,0.052009,124.922952,95.795041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395419,73.250284,104.953886,100.000000,35.273236,41.443038,46.272015,39.341121,26.746835,34.887441,29.756477,1655.273437,37.819578,0.015470,75.382829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.578922,62.382257,199.523184,166.707430,113.644243,114.496603,54.356987,14.412177,198.277517,4.215901,62.310017,51.971099,164.556846,200.878334,162.370642,197.723202,121.247677,195.984920,-0.065848,-2.305818,32.025740,-235.639234,191.852474,3.995058,37.939534,13.805639,50.253556,2604.602299,0.329321,432713.591181,0.946458,20.497341,2.505425,3.872695,0.076328,0.052632,124.877113,95.786778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406595,73.263076,104.962051,100.000000,35.261454,41.443038,46.272015,39.386376,26.746835,34.887441,29.761875,1666.259766,37.809102,0.015657,75.370921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.473870,62.343108,199.552289,166.679403,113.639425,114.498807,54.397969,14.410892,198.294374,4.216986,62.286424,51.897368,164.545476,200.908131,162.361872,197.706109,121.283017,195.790032,-0.065743,-2.305269,32.025740,-235.644113,191.782663,3.996630,38.004552,13.754775,54.896545,2843.101214,0.310879,432763.025870,0.945265,20.458807,2.538066,3.866824,0.074916,0.052547,124.889700,95.783664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401884,73.272021,104.962158,100.000000,35.289528,41.443038,46.272015,39.355812,26.746835,34.887441,29.765662,1669.921875,37.818802,0.015638,75.371288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.457421,62.343108,199.564289,166.679403,113.626700,114.499533,54.368908,14.413747,198.341356,4.218585,62.332844,51.872608,164.546005,200.948773,162.372164,197.672782,121.276606,195.922009,-0.065832,-2.304673,32.025740,-235.636194,191.717643,3.998278,38.033472,13.709518,70.011026,3627.820815,0.515340,432777.955490,0.945874,20.504669,2.548257,3.868309,0.075420,0.053247,124.834942,95.788748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410764,73.254831,104.967588,100.000000,35.270030,41.443038,46.272015,39.419609,26.746835,34.887441,29.767454,1673.583984,37.839069,0.015542,75.382130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.559180,62.339524,199.610004,166.657542,113.617393,114.498792,54.360255,14.409894,198.290106,4.219581,62.266707,52.038177,164.547863,201.018043,162.356755,197.728579,121.291470,196.027691,-0.065958,-2.304668,32.025740,-235.644948,191.787374,3.998838,37.859245,13.851778,56.800266,2943.736122,0.472620,432733.734922,0.947205,20.571468,2.441232,3.876769,0.076237,0.052467,124.822056,95.737585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426094,73.245308,104.973155,100.000000,35.276286,41.443038,46.272015,39.439594,26.746835,34.887441,29.770653,1655.273437,37.814944,0.015537,75.379948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.558434,62.312782,199.645974,166.655580,113.595703,114.504125,54.388327,14.411606,198.280051,4.220175,62.229322,51.993107,164.537237,200.990801,162.375764,197.818300,121.268413,195.945008,-0.066168,-2.304658,32.025740,-235.644053,191.760371,3.999590,37.894314,13.800626,152.014748,7874.264912,0.370712,432767.526567,0.948051,20.588071,2.496194,3.878241,0.074494,0.052706,124.835361,95.743670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440040,73.238953,104.983164,100.000000,35.280965,41.443038,46.272015,39.392341,26.746835,34.887441,29.773985,1658.935547,37.857279,0.015508,75.382462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.558719,62.292381,199.624164,166.645490,113.591834,114.508716,54.371576,14.411891,198.363526,4.220985,62.237142,51.923870,164.549816,200.986669,162.344820,197.774418,121.271860,195.960312,-0.066270,-2.304664,32.025740,-235.641317,191.789046,4.000532,37.874841,13.842691,41.650703,2158.143965,0.456197,432643.706296,0.946126,20.481833,2.520189,3.871474,0.074968,0.052564,124.864541,95.744799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425768,73.250770,104.963155,100.000000,35.287896,41.443038,46.272015,39.400199,26.746835,34.887441,29.775891,1669.921875,37.756616,0.015654,75.380246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.445065,62.292381,199.563015,166.645490,113.560219,114.510267,54.336608,14.409751,198.245018,4.221769,62.260692,51.999374,164.529792,200.906172,162.351779,197.718169,121.254879,195.950499,-0.066283,-2.304697,32.025740,-235.641334,191.769284,4.001056,37.952949,13.800806,45.191649,2343.126050,0.170478,432673.987148,0.945630,20.455844,2.512843,3.872227,0.074231,0.052658,124.968150,95.773244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424330,73.242723,104.934703,100.000000,35.289867,41.443038,46.272015,39.406626,26.746835,34.887441,29.777939,1673.583984,37.764315,0.015622,75.376615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.588554,62.300928,199.837889,166.655860,113.563743,114.514725,54.320569,14.408038,198.259649,4.220790,62.294186,51.970535,164.546605,200.894808,162.366007,197.728354,121.253523,195.946501,-0.066540,-2.305846,32.025740,-235.644353,191.786824,4.000559,37.887679,13.758345,79.173916,4106.272907,0.622137,432653.301371,0.945902,20.435155,2.515025,3.871783,0.074602,0.052257,124.856412,95.822996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432995,73.271200,104.952058,100.000000,35.289721,41.443038,46.272015,39.407434,26.746835,34.887441,29.782192,1651.611328,37.814908,0.015517,75.382411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.577273,62.302306,199.637651,166.668753,113.575240,114.520844,54.388752,14.410036,198.234844,4.219722,62.235962,51.979842,164.534192,201.007716,162.352436,197.711446,121.274272,195.888100,-0.066488,-2.306421,32.025740,-235.638108,191.852944,3.999652,37.862526,13.813229,98.948340,5125.419490,0.574401,432791.411733,0.948827,20.549820,2.528397,3.879148,0.074692,0.052411,124.810381,95.801651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417590,73.277754,104.937308,100.000000,35.298572,41.443038,46.272015,39.409795,26.746835,34.887441,29.785209,1655.273437,37.807497,0.015510,75.380237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.602017,62.298722,199.605686,166.658103,113.620758,114.524707,54.291994,14.412034,198.293391,4.218631,62.239571,51.877718,164.524609,200.886044,162.355970,197.737239,121.241260,195.891893,-0.066661,-2.308183,32.025740,-235.635620,191.799957,3.998522,37.906088,13.796461,106.927638,5548.609638,0.327399,432704.046530,0.946259,20.413634,2.528283,3.873687,0.075119,0.053210,124.798943,95.823672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393291,73.271724,104.896519,100.000000,35.304484,41.443038,46.272015,39.424755,26.746835,34.887441,29.788176,1658.935547,37.852141,0.015695,75.378840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.624613,62.276391,199.704687,166.631757,113.648683,114.526894,54.366031,14.409180,198.254417,4.217687,62.226968,51.910112,164.531042,200.943062,162.357913,197.687936,121.248189,195.930339,-0.066338,-2.308185,32.025740,-235.639291,191.794492,3.997919,37.959692,13.818062,75.429170,3908.784171,0.261842,432690.965422,0.945354,20.426379,2.486056,3.870652,0.074646,0.053104,124.815599,95.823953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404562,73.296183,104.856931,100.000000,35.300835,41.443038,46.272015,39.417704,26.746835,34.887441,29.790951,1669.921875,37.851546,0.015652,75.385991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.520144,62.276391,199.715756,166.631757,113.602317,114.529166,54.342214,14.413889,198.260107,4.217457,62.237173,51.948121,164.516610,200.893461,162.372732,197.782446,121.244092,195.879546,-0.066357,-2.308204,32.025740,-235.641279,191.761512,3.997697,37.960990,13.805224,2.687674,139.337905,0.242175,432752.701721,0.946562,20.397864,2.520463,3.868176,0.074456,0.052199,124.862619,95.817322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418442,73.303816,104.849171,100.000000,35.316747,41.443038,46.272015,39.415048,26.746835,34.887441,29.792765,1677.246094,37.799546,0.015610,75.371066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.597843,62.267569,199.564902,166.618304,113.641672,114.528431,54.353271,14.406754,198.226658,4.217174,62.182926,51.919057,164.504645,201.010323,162.359234,197.764391,121.266631,195.901305,-0.066239,-2.309969,32.025740,-235.646291,191.841177,3.997228,37.889842,13.790331,47.803568,2477.790681,0.343281,432694.778383,0.944779,20.352773,2.527673,3.868401,0.076170,0.052694,124.849579,95.807081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399800,73.305491,104.826674,100.000000,35.333498,41.443038,46.272015,39.477537,26.746835,34.887441,29.795065,1651.611328,37.813754,0.015506,75.383809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.502657,62.250201,199.728873,166.618024,113.766607,114.527700,54.356784,14.407468,198.262021,4.216253,62.218197,51.908725,164.517004,200.875425,162.338583,197.718982,121.297092,195.863493,-0.066024,-2.312309,32.025740,-235.646721,191.727027,3.996010,37.861174,13.824444,127.650269,6616.037709,9.652162,432798.283465,0.947323,20.458061,2.513089,3.876460,0.074786,0.053240,124.916595,95.859759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429662,73.298051,104.840550,100.000000,35.323941,41.443038,46.272015,39.443712,26.746835,34.887441,29.797753,1658.935547,37.828755,0.015467,75.373146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.566208,62.247995,199.519830,166.596444,113.822465,114.529992,54.383455,14.410036,198.290412,4.215152,62.275940,51.887578,164.502778,200.937865,162.339715,197.684880,121.304467,195.826558,-0.066021,-2.314048,32.025740,-235.638598,191.873991,3.994569,37.876662,13.770696,78.187595,4050.429259,0.541625,432667.906008,0.945531,20.370915,2.498553,3.867699,0.074771,0.052971,124.940715,95.855667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432571,73.295578,104.841284,100.000000,35.334840,41.443038,46.272015,39.506279,26.746835,34.887441,29.800208,1669.921875,37.814673,0.015677,75.378422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.513957,62.258747,199.518546,166.603450,113.801371,114.528444,54.342631,14.413604,198.209156,4.213809,62.267139,51.960993,164.507647,200.831177,162.327699,197.771241,121.307144,195.817719,-0.066168,-2.315790,32.025740,-235.639931,191.717010,3.993607,37.919953,13.823579,13.195717,684.104329,0.203281,432650.773242,0.947345,20.449510,2.454184,3.878030,0.075009,0.052726,124.948453,95.856810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437548,73.292271,104.840821,100.000000,35.320566,41.443038,46.272015,39.480851,26.746835,34.887441,29.802546,1673.583984,37.801782,0.015642,75.422940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.573172,62.258747,199.650056,166.603450,113.785932,114.529172,54.384791,14.410607,198.236232,4.212693,62.271306,51.958646,164.475872,200.886253,162.311613,197.615208,121.279748,195.897322,-0.066330,-2.317544,32.025740,-235.641131,191.811583,3.992724,37.994797,13.777944,47.320359,2451.323119,0.331262,432585.594689,0.945609,20.383220,2.433221,3.869197,0.074513,0.052592,124.958602,95.889839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430149,73.285724,104.833254,100.000000,35.321967,41.443038,46.272015,39.518524,26.746835,34.887441,29.805517,1651.611328,37.822192,0.015510,75.383084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.561193,62.265639,199.595134,166.612419,113.748289,114.526900,54.347842,14.412890,198.281335,4.211632,62.214722,52.048808,164.483148,200.882974,162.312900,197.729620,121.273854,195.792846,-0.066233,-2.319299,32.025740,-235.640645,191.801303,3.991681,37.848030,13.814455,165.384349,8573.183073,1.964600,432633.814150,0.947391,20.446657,2.427292,3.873097,0.074544,0.053216,124.936349,95.906328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417470,73.307807,104.821670,100.000000,35.343041,41.443038,46.272015,39.495086,26.746835,34.887441,29.808379,1658.935547,37.817090,0.015490,75.371433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.616039,62.252406,199.562076,166.630916,113.736678,114.526151,54.306155,14.414746,198.215201,4.210889,62.165710,51.995272,164.479363,200.967767,162.319243,197.644608,121.278615,195.817881,-0.066225,-2.319898,32.025740,-235.632582,191.841826,3.990679,37.855747,13.847776,43.445126,2253.834383,0.547552,432649.437194,0.945465,20.386953,2.483972,3.871200,0.075731,0.053086,124.918859,95.949479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427794,73.364800,104.830506,100.000000,35.336875,41.443038,46.272015,39.510861,26.746835,34.887441,29.810985,1669.921875,37.802918,0.015688,75.370512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.559957,62.215189,199.553969,166.605412,113.710716,114.524638,54.386124,14.410179,198.213576,4.210165,62.081056,51.947335,164.483563,200.949132,162.269757,197.771076,121.229866,195.923992,-0.066168,-2.321630,32.025740,-235.637638,191.867118,3.989701,37.901075,13.803042,26.226891,1358.590895,0.156668,432671.858619,0.946349,20.405920,2.451430,3.871034,0.075432,0.052621,124.903445,95.902158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421246,73.385553,104.844253,100.000000,35.337888,41.443038,46.272015,39.487964,26.746835,34.887441,29.812887,1673.583984,37.816008,0.015619,75.376871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.513795,62.183485,199.617592,166.562251,113.695592,114.526878,54.344512,14.413318,198.252345,4.209146,62.095288,51.866657,164.459773,201.007890,162.299603,197.680503,121.239738,195.893994,-0.066094,-2.322209,32.025740,-235.642830,191.869605,3.988561,37.938669,13.847541,71.601034,3711.877140,0.595727,432593.488486,0.945927,20.337423,2.455881,3.866280,0.075015,0.052259,124.990119,95.889761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411077,73.391124,104.807261,100.000000,35.355597,41.443038,46.272015,39.527799,26.746835,34.887441,29.814205,1666.259766,37.808092,0.015499,75.372720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.586216,62.183485,199.659550,166.562251,113.726864,114.527761,54.446063,14.412462,198.269630,4.208037,62.095422,51.859628,164.463204,200.860298,162.323695,197.789005,121.231250,195.877140,-0.066246,-2.322227,32.025740,-235.640419,191.898607,3.987608,37.956320,13.749979,117.843413,6097.738847,0.987645,432689.512424,0.945562,20.356715,2.543663,3.870328,0.075824,0.052078,125.040946,95.921300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421512,73.416400,104.832507,100.000000,35.349913,41.443038,46.272015,39.562690,26.746835,34.887441,29.814730,1655.273437,37.770553,0.015477,75.378533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.599046,62.170803,199.563713,166.542633,113.711155,114.527053,54.344249,14.411891,198.218067,4.207005,62.137219,51.893331,164.450155,200.965240,162.338775,197.753231,121.265892,195.904810,-0.066294,-2.322217,32.025740,-235.636089,191.755598,3.986525,37.825275,13.807658,107.468166,5571.296120,0.362115,432666.400552,0.947159,20.371559,2.522758,3.875032,0.074680,0.052184,125.114063,95.947668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423238,73.428451,104.819941,100.000000,35.350099,41.443038,46.272015,39.531943,26.746835,34.887441,29.815937,1666.259766,37.802196,0.015560,75.384337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.555180,62.178798,199.640138,166.540671,113.676319,114.524850,54.370376,14.406754,198.225351,4.206077,62.161098,51.988743,164.445840,200.874384,162.309667,197.757709,121.250392,195.877635,-0.066204,-2.322219,32.025740,-235.648578,191.890941,3.985808,37.866493,13.819883,76.888997,3984.114926,0.219779,432627.953228,0.943938,20.298547,2.525046,3.870405,0.075104,0.053249,125.188315,95.965550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427585,73.375337,104.815321,100.000000,35.352175,41.443038,46.272015,39.534402,26.746835,34.887441,29.817613,1669.921875,37.848769,0.015647,75.374893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.568278,62.176041,199.831712,166.538709,113.670903,114.524084,54.356336,14.409894,198.213781,4.204929,62.167345,51.890359,164.440242,200.806527,162.297671,197.709673,121.252749,195.900690,-0.066100,-2.322227,32.025740,-235.638577,191.773343,3.984706,37.909405,13.766260,19.691757,1020.620481,0.240846,432519.128914,0.945410,20.272938,2.500581,3.867585,0.075134,0.052483,125.225756,96.011057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426777,73.334855,104.811740,100.000000,35.351992,41.443038,46.272015,39.564346,26.746835,34.887441,29.819715,1673.583984,37.788493,0.015534,75.376973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.543417,62.176041,199.714807,166.538709,113.662444,114.526446,54.430299,14.407039,198.220406,4.204101,62.176407,51.797027,164.434584,200.881376,162.266839,197.703234,121.261670,195.862739,-0.066058,-2.322192,32.025740,-235.643882,191.750420,3.983609,37.997448,13.857458,45.567394,2358.541224,0.336986,432593.214185,0.945843,20.325139,2.506085,3.872358,0.075063,0.052410,125.253747,96.025466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410143,73.296373,104.792517,100.000000,35.381952,41.443038,46.272015,39.568248,26.746835,34.887441,29.821332,1655.273437,37.852754,0.015516,75.417238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.570562,62.187896,199.649430,166.541792,113.769191,114.521850,54.356843,14.412177,198.148728,4.202930,62.207229,51.801677,164.430684,200.922993,162.310243,197.659967,121.291466,195.903952,-0.065906,-2.322188,32.025740,-235.639234,191.741363,3.982695,38.077665,13.700449,74.378252,3854.976489,1.316422,432570.297473,0.945809,20.309179,2.512209,3.875090,0.075261,0.053348,125.342686,96.068187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423244,73.290415,104.805717,100.000000,35.367550,41.443038,46.272015,39.594678,26.746835,34.887441,29.824228,1666.259766,37.833317,0.015489,75.367248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.447006,62.188171,199.483318,166.547117,113.746065,114.521824,54.361422,14.406897,198.202612,4.202092,62.273558,51.934794,164.432797,200.855224,162.275937,197.627958,121.279910,195.774773,-0.065947,-2.322200,32.025740,-235.642064,191.680282,3.981958,37.847146,13.792729,75.366653,3905.875648,0.568898,432579.493981,0.945045,20.334243,2.489329,3.874691,0.074170,0.052126,125.348332,96.136420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426413,73.285720,104.799929,100.000000,35.363608,41.443038,46.272015,39.584854,26.746835,34.887441,29.826085,1673.583984,37.772338,0.015661,75.376811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.487596,62.209124,199.427368,166.559168,113.760678,114.521826,54.355894,14.411463,198.116634,4.200906,62.188083,51.969249,164.416276,200.771291,162.279652,197.656319,121.290669,195.847084,-0.066037,-2.322224,32.025740,-235.643868,191.721559,3.980846,37.881602,13.805368,35.645467,1847.513670,0.348281,432492.069913,0.945766,20.318733,2.474693,3.871384,0.075811,0.053177,125.315380,96.141445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415586,73.293116,104.780586,100.000000,35.364533,41.443038,46.272015,39.660094,26.746835,34.887441,29.827932,1673.583984,37.811013,0.015547,75.380630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.397765,62.201404,199.539569,166.579908,113.752839,114.519660,54.355501,14.410892,198.194840,4.200127,62.095282,51.937165,164.437526,200.868707,162.260776,197.652652,121.290627,195.840800,-0.065937,-2.320453,32.025740,-235.642806,191.792615,3.980566,37.935315,13.829331,49.079360,2543.814161,0.344239,432619.029975,0.948188,20.443650,2.438725,3.877452,0.075743,0.053759,125.318458,96.124091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416304,73.307472,104.751836,100.000000,35.380122,41.443038,46.272015,39.649643,26.746835,34.887441,29.830895,1651.611328,37.807948,0.015502,75.380936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.489636,62.201404,199.568979,166.579908,113.711300,114.517353,54.398437,14.409323,198.143422,4.199425,62.075100,51.892549,164.407722,200.901000,162.280839,197.680907,121.250492,195.816376,-0.065785,-2.318708,32.025740,-235.644539,191.704735,3.980242,37.979616,13.817953,156.513361,8105.783371,0.727218,432593.996832,0.947514,20.423631,2.454571,3.873309,0.076288,0.052291,125.239105,96.080402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405698,73.302689,104.737675,100.000000,35.373801,41.443038,46.272015,39.708482,26.746835,34.887441,29.832561,1662.597656,37.801421,0.015489,75.377493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.421505,62.161430,199.518116,166.547397,113.696907,114.515039,54.370646,14.412748,198.218760,4.198917,62.034772,51.934634,164.427393,200.877597,162.258503,197.754413,121.277918,195.827800,-0.065785,-2.317517,32.025740,-235.633763,191.741607,3.979809,37.959854,13.727946,64.248554,3329.115467,0.529190,432649.685569,0.949307,20.506621,2.452300,3.882262,0.074283,0.052331,125.235617,96.100957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397619,73.311583,104.733709,100.000000,35.378214,41.443038,46.272015,39.671685,26.746835,34.887441,29.832668,1669.921875,37.829819,0.015725,75.378737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.560223,62.124213,199.784573,166.520492,113.704525,114.514248,54.400901,14.410322,198.201461,4.198721,62.101544,51.885751,164.421126,200.916558,162.304415,197.676039,121.253847,195.883325,-0.065801,-2.317525,32.025740,-235.645010,191.725802,3.979504,37.870568,13.773400,-3.279528,-169.838128,0.165694,432651.877450,0.946675,20.413854,2.483450,3.875906,0.076268,0.052369,125.215932,96.114853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418052,73.316654,104.752655,100.000000,35.376488,41.443038,46.272015,39.718234,26.746835,34.887441,29.834252,1673.583984,37.852483,0.015598,75.376930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.448815,62.125591,199.510140,166.516568,113.741794,114.508915,54.439234,14.405755,198.110272,4.198711,62.101047,51.801428,164.399187,200.931621,162.268903,197.680925,121.234587,195.830112,-0.065743,-2.316290,32.025740,-235.649577,191.774752,3.979201,37.889319,13.820243,66.229243,3427.423556,0.403986,432580.721328,0.948422,20.442663,2.460227,3.880052,0.074463,0.052234,125.234962,96.041902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385464,73.289138,104.688382,100.000000,35.381336,41.443038,46.272015,39.714628,26.746835,34.887441,29.834258,1651.611328,37.854322,0.015543,75.376163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.473857,62.128073,199.637994,166.533384,113.776092,114.503600,54.408884,14.413461,198.272590,4.197827,62.103981,51.866637,164.427948,200.957976,162.265818,197.763601,121.250268,195.776277,-0.065677,-2.315142,32.025740,-235.638440,191.934522,3.978219,37.980734,13.819486,124.273163,6434.836704,-7.902255,432460.202314,0.944986,20.265471,2.504724,3.874781,0.075339,0.052779,125.234593,96.025819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397403,73.307236,104.682422,100.000000,35.380770,41.443038,46.272015,39.728859,26.746835,34.887441,29.835550,1666.259766,37.828629,0.015485,75.380135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.425345,62.128073,199.549394,166.533384,113.785389,114.501285,54.358534,14.411178,198.219151,4.196635,62.099844,51.793368,164.421960,200.921340,162.243668,197.684718,121.240501,195.855124,-0.065575,-2.314523,32.025740,-235.638763,191.771037,3.977381,38.016001,13.832053,77.293144,4005.928851,0.391646,432576.663113,0.946532,20.379245,2.504410,3.877837,0.075116,0.052679,125.186262,95.960209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376672,73.287815,104.652936,100.000000,35.395765,41.443038,46.272015,39.725453,26.746835,34.887441,29.836907,1673.583984,37.845361,0.015705,75.377195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.393065,62.129451,199.680924,166.530021,113.828600,114.498998,54.355162,14.412462,198.210793,4.195102,62.157008,51.941984,164.424342,200.781287,162.249812,197.656504,121.257896,195.795030,-0.065533,-2.312767,32.025740,-235.640093,191.817027,3.975473,38.032373,13.698592,4.607467,238.809404,0.208721,432503.921366,0.946515,20.356445,2.468919,3.878435,0.075591,0.051643,125.181360,95.962798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383042,73.358228,104.665867,100.000000,35.394381,41.443038,46.272015,39.763208,26.746835,34.887441,29.838228,1673.583984,37.789611,0.015567,75.384584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.479431,62.146543,199.472230,166.530021,113.818393,114.494301,54.373758,14.417314,198.198320,4.192706,62.162549,51.762307,164.411907,200.849119,162.248986,197.761261,121.249017,195.771968,-0.065528,-2.310996,32.025740,-235.629523,191.858427,3.973496,37.874174,13.795560,47.754224,2474.300453,0.335749,432558.895800,0.948357,20.405427,2.507696,3.880371,0.075153,0.052819,125.188505,95.962928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351023,73.413939,104.654033,100.000000,35.406025,41.443038,46.272015,39.792205,26.746835,34.887441,29.839498,1655.273437,37.790314,0.015506,75.381951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
