OSU 80 Ton Compressor Load Stand
51.388292,62.146543,199.518795,166.538709,113.839603,114.490844,54.384948,14.408181,198.141790,4.190611,62.164190,51.838128,164.401180,200.769971,162.266770,197.675528,121.263090,195.819642,-0.065342,-2.309236,32.025740,-235.639800,191.756130,3.971677,37.881747,13.777727,162.701179,8428.338610,5.638262,432539.941074,0.949056,20.439417,2.468193,3.885367,0.075517,0.052850,125.126481,95.960088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369007,73.442603,104.658796,100.000000,35.407365,41.443038,46.272015,39.758796,26.746835,34.887441,29.841680,1655.273437,37.808002,0.015522,75.381772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.486384,62.146543,199.745770,166.538709,113.839149,114.484353,54.328142,14.408038,198.187247,4.189361,62.109746,51.883793,164.391841,200.877958,162.237505,197.647679,121.255302,195.866186,-0.065423,-2.308662,32.025740,-235.646150,191.731514,3.970324,37.881837,13.786364,46.783106,2426.018966,0.542763,432494.094319,0.946983,20.369291,2.468584,3.874795,0.075681,0.052415,125.109754,95.943622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351615,73.429407,104.672397,100.000000,35.398743,41.443038,46.272015,39.819275,26.746835,34.887441,29.843118,1669.921875,37.771707,0.015659,75.381993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.391062,62.150127,199.509674,166.527779,113.820002,114.474402,54.373334,14.411321,198.183174,4.188461,62.067034,51.943441,164.376224,200.816952,162.245881,197.644279,121.283225,195.864082,-0.065407,-2.307503,32.025740,-235.640091,191.855044,3.969341,37.987170,13.798354,17.856709,925.220915,0.159581,432527.089082,0.948609,20.461334,2.472054,3.882573,0.075086,0.052352,125.060741,95.949791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360037,73.438211,104.694057,100.000000,35.421010,41.443038,46.272015,39.796317,26.746835,34.887441,29.845214,1673.583984,37.806956,0.015686,75.373001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.403831,62.122835,199.640696,166.505077,113.795682,114.468924,54.359502,14.406754,198.235811,4.188393,62.011707,51.820133,164.376069,200.897613,162.229579,197.696755,121.307106,195.825561,-0.065389,-2.306318,32.025740,-235.643677,191.680303,3.969008,37.863320,13.730975,71.149375,3687.445544,0.554476,432439.177442,0.947555,20.362272,2.496965,3.879584,0.075256,0.052245,125.022910,95.889792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355719,73.470688,104.706418,100.000000,35.414535,41.443038,46.272015,39.846463,26.746835,34.887441,29.845411,1662.597656,37.807371,0.015534,75.378081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.392353,62.093337,199.433090,166.479573,113.789293,114.462807,54.332549,14.415316,198.216589,4.188093,62.077657,51.788085,164.383915,200.884091,162.248711,197.645667,121.330805,195.786457,-0.065554,-2.306315,32.025740,-235.635278,191.807644,3.968700,37.843107,13.833045,66.267730,3436.149126,1.453713,432424.425279,0.948628,20.462117,2.468267,3.882186,0.075468,0.053131,125.004009,95.875511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378094,73.495460,104.732948,100.000000,35.421751,41.443038,46.272015,39.848089,26.746835,34.887441,29.846616,1651.611328,37.769129,0.015511,75.379794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.375564,62.099126,199.403664,166.491344,113.824891,114.456688,54.365783,14.408609,198.122606,4.187683,62.072330,51.896547,164.390958,200.836324,162.236619,197.688832,121.357893,195.787422,-0.065468,-2.305732,32.025740,-235.639862,191.695374,3.968761,37.866150,13.784453,150.447548,7796.316486,0.364892,432298.965245,0.948496,20.421922,2.430216,3.883771,0.075134,0.052382,125.017346,95.865522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381329,73.487940,104.755753,100.000000,35.411419,41.443038,46.272015,39.868121,26.746835,34.887441,29.846249,1666.259766,37.812816,0.015615,75.373956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.479086,62.099126,199.507815,166.491344,113.770781,114.455131,54.291691,14.408609,198.213967,4.187567,62.059784,51.878191,164.373033,200.746680,162.234421,197.614839,121.310853,195.752162,-0.065591,-2.303611,32.025740,-235.642475,191.690316,3.968814,37.857460,13.804503,43.859535,2275.939160,0.391495,432188.171472,0.949075,20.404023,2.392128,3.880599,0.075169,0.052574,125.024693,95.867068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391758,73.492546,104.765258,100.000000,35.404255,41.443038,46.272015,39.888493,26.746835,34.887441,29.847455,1669.921875,37.751838,0.015708,75.371569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.404556,62.095266,199.486564,166.506759,113.739875,114.451315,54.355866,14.409323,198.111879,4.186811,62.061322,51.914478,164.380035,200.865992,162.210272,197.625984,121.281373,195.691987,-0.065824,-2.301868,32.025740,-235.641108,191.783214,3.968510,37.871127,13.802844,64.006624,3317.481373,0.172468,432128.619042,0.948800,20.426779,2.365397,3.881294,0.074828,0.052840,124.957881,95.816204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359695,73.492833,104.756366,100.000000,35.428836,41.443038,46.272015,39.846143,26.746835,34.887441,29.848247,1673.583984,37.766424,0.015572,75.375260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.530937,62.096921,199.549022,166.512644,113.733254,114.446734,54.434255,14.411035,198.153143,4.185731,62.089193,51.825063,164.393989,200.825663,162.246042,197.650350,121.331483,195.737448,-0.065727,-2.298967,32.025740,-235.639886,191.752131,3.967779,37.888724,13.744552,20.405591,1056.104466,0.590757,432138.572714,0.947978,20.322221,2.399460,3.875512,0.074746,0.052683,125.005074,95.808955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408741,73.496656,104.778294,100.000000,35.415906,41.443038,46.272015,39.895569,26.746835,34.887441,29.849182,1669.921875,37.814385,0.015516,75.382991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.422651,62.091683,199.446116,166.489102,113.657318,114.441405,54.312109,14.413033,198.181781,4.184203,62.075340,51.981702,164.358150,200.913053,162.208610,197.655771,121.320011,195.748424,-0.065659,-2.295473,32.025740,-235.639522,191.780887,3.965778,37.830703,13.816024,44.789989,2323.348091,0.405282,432245.051922,0.948329,20.393623,2.406793,3.880718,0.074675,0.052622,125.158222,95.813263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368643,73.480672,104.780167,100.000000,35.417307,41.443038,46.272015,39.869542,26.746835,34.887441,29.850522,1655.273437,37.803981,0.015500,75.380016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.349326,62.085618,199.478424,166.466121,113.645501,114.436859,54.344145,14.414460,198.210339,4.182953,62.034662,51.987515,164.364303,200.862787,162.218534,197.716359,121.332231,195.815311,-0.065693,-2.292546,32.025740,-235.640545,191.816251,3.964914,37.858109,13.761392,165.894868,8600.232341,1.268713,432014.076453,0.944372,20.267706,2.373416,3.872412,0.074954,0.052432,125.256180,95.828251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362599,73.481675,104.789423,100.000000,35.431489,41.443038,46.272015,39.912123,26.746835,34.887441,29.851193,1658.935547,37.771563,0.015503,75.381405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.479284,62.085618,199.584019,166.466121,113.655661,114.432327,54.414374,14.410036,198.254946,4.182031,62.023318,51.998198,164.345814,200.929686,162.212391,197.604858,121.315684,195.683885,-0.065617,-2.290797,32.025740,-235.643499,191.879865,3.964415,37.891303,13.812021,57.969112,3001.324885,0.578836,432102.473071,0.948634,20.371758,2.388927,3.878565,0.075660,0.052629,125.340293,95.843446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394801,73.486073,104.798486,100.000000,35.421268,41.443038,46.272015,39.962564,26.746835,34.887441,29.851790,1669.921875,37.778631,0.015663,75.379462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.448176,62.071834,199.471285,166.456592,113.649919,114.427725,54.336104,14.406469,198.207251,4.181301,61.979533,51.903015,164.351393,200.907470,162.211599,197.673490,121.344164,195.768468,-0.065546,-2.289056,32.025740,-235.647230,191.862918,3.963760,38.043930,13.737448,81.070162,4203.417587,0.156490,432112.368208,0.949513,20.439799,2.401318,3.884733,0.074955,0.052642,125.422847,95.896905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382729,73.472805,104.765693,100.000000,35.440635,41.443038,46.272015,39.906840,26.746835,34.887441,29.851985,1673.583984,37.808165,0.015649,75.382530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.427672,62.045920,199.763702,166.438655,113.669606,114.424656,54.357965,14.412890,198.204847,4.180283,61.988225,51.829518,164.348236,200.950535,162.222705,197.702892,121.335510,195.730162,-0.065685,-2.287345,32.025740,-235.642441,191.881903,3.963119,37.943609,13.714855,-1.733682,-89.853735,0.446985,432019.872484,0.945614,20.308513,2.369499,3.876977,0.077000,0.052551,125.405262,95.866257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377160,73.450726,104.728570,100.000000,35.426901,41.443038,46.272015,39.933262,26.746835,34.887441,29.852690,1669.921875,37.817414,0.015517,75.383954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.425598,62.041233,199.490646,166.421279,113.646350,114.418305,54.351070,14.405898,198.232503,4.179094,62.046028,51.888800,164.347827,200.884324,162.227177,197.596971,121.381290,195.787159,-0.065614,-2.287356,32.025740,-235.647964,191.783052,3.962190,37.837861,13.809136,61.930468,3210.156862,0.319632,431947.282211,0.947534,20.326131,2.372150,3.877130,0.074821,0.052363,125.337794,95.867040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409057,73.453994,104.728947,100.000000,35.432662,41.443038,46.272015,39.956513,26.746835,34.887441,29.852013,1655.273437,37.862238,0.015483,75.384380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.498541,62.048401,199.538667,166.422120,113.635435,114.410331,54.343295,14.407039,198.204062,4.177523,62.006306,52.042633,164.321372,200.892827,162.216051,197.582793,121.356831,195.730514,-0.065368,-2.285602,32.025740,-235.645189,191.846357,3.961104,37.877221,13.781838,162.133352,8405.361276,-14.966560,431932.405928,0.947478,20.320923,2.366707,3.884362,0.075003,0.052605,125.284580,95.887786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389304,73.438858,104.702040,100.000000,35.439440,41.443038,46.272015,39.967461,26.746835,34.887441,29.852364,1655.273437,37.805550,0.015538,75.379138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.408716,62.048401,199.534021,166.422120,113.636323,114.407240,54.403208,14.409180,198.188388,4.175808,61.985447,51.942275,164.319948,200.872393,162.175192,197.648984,121.332504,195.691681,-0.065449,-2.283859,32.025740,-235.643048,191.814561,3.959470,37.883315,13.828736,77.283651,4002.147771,0.418537,431803.799689,0.947576,20.318333,2.341902,3.879209,0.074752,0.053599,125.194843,95.892159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391875,73.426542,104.660115,100.000000,35.441690,41.443038,46.272015,39.944360,26.746835,34.887441,29.853127,1666.259766,37.807443,0.015659,75.369532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.479504,62.039304,199.503142,166.413432,113.656802,114.405689,54.325235,14.407182,198.160240,4.174330,61.962171,51.893495,164.306663,200.906547,162.156239,197.646497,121.369323,195.666340,-0.065567,-2.282093,32.025740,-235.643739,191.776831,3.957881,37.967698,13.744894,76.937330,3989.931973,0.159688,431775.741178,0.946186,20.251865,2.345516,3.874647,0.074692,0.052394,125.217870,95.878086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378410,73.427589,104.633818,100.000000,35.435996,41.443038,46.272015,40.003677,26.746835,34.887441,29.853177,1669.921875,37.786077,0.015641,75.381686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.406874,62.024141,199.508708,166.405024,113.648606,114.404199,54.405779,14.412748,198.187053,4.173649,61.925908,51.927975,164.322241,200.866309,162.182749,197.673902,121.367303,195.710593,-0.065596,-2.280333,32.025740,-235.637357,191.815518,3.957057,37.915716,13.737015,-5.700655,-295.195484,0.335516,431892.013726,0.946937,20.342553,2.355548,3.881327,0.075141,0.052739,125.263818,95.865135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400636,73.439404,104.604644,100.000000,35.441412,41.443038,46.272015,39.977504,26.746835,34.887441,29.853562,1677.246094,37.856468,0.015562,75.379820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.431578,61.993265,199.875978,166.392133,113.650496,114.401042,54.338848,14.414460,198.281761,4.173243,61.881456,51.971921,164.319104,200.928385,162.190870,197.769653,121.353665,195.721937,-0.065648,-2.278613,32.025740,-235.634991,191.909415,3.956905,37.855314,13.810687,75.778536,3928.852982,0.336560,431731.076432,0.946824,20.261977,2.309402,3.875390,0.075203,0.052845,125.252573,95.876073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394259,73.448341,104.571210,100.000000,35.444840,41.443038,46.272015,40.028306,26.746835,34.887441,29.853140,1651.611328,37.760420,0.015506,75.380902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.475536,61.993265,199.698166,166.392133,113.574809,114.398016,54.376289,14.409608,198.170021,4.173311,61.851959,51.872855,164.297343,200.880019,162.176189,197.745895,121.358404,195.737327,-0.065690,-2.276853,32.025740,-235.641803,191.826084,3.956458,37.888310,13.764511,59.315133,3073.165412,-4.547884,431769.596517,0.946844,20.320154,2.327712,3.880973,0.075762,0.053319,125.175408,95.821347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395880,73.433839,104.564074,100.000000,35.477743,41.443038,46.272015,40.025728,26.746835,34.887441,29.851831,1651.611328,37.799654,0.015457,75.382360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.530160,61.949984,199.619809,166.371674,113.590827,114.396507,54.303787,14.410750,198.173941,4.172815,61.915663,51.975195,164.311098,200.938088,162.173830,197.772299,121.356880,195.778952,-0.065622,-2.275081,32.025740,-235.638538,191.864589,3.955924,37.975811,13.826842,163.108700,8462.077481,0.342403,431721.391746,0.947404,20.264325,2.345525,3.886250,0.077873,0.052524,125.142304,95.823001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390786,73.463890,104.534207,100.000000,35.458313,41.443038,46.272015,40.014130,26.746835,34.887441,29.849741,1655.273437,37.820191,0.015710,75.377016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.514897,61.956049,199.493849,166.362145,113.548016,114.399507,54.329251,14.406183,198.249786,4.172412,61.911994,51.993532,164.299036,200.946281,162.169249,197.717535,121.358908,195.807687,-0.065753,-2.273309,32.025740,-235.645391,191.917944,3.955343,38.052585,13.706363,53.391323,2768.643017,0.436808,431663.220700,0.945837,20.219944,2.346450,3.879477,0.075753,0.052513,125.080368,95.864151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396510,73.499346,104.486819,100.000000,35.460641,41.443038,46.272015,39.997924,26.746835,34.887441,29.849370,1669.921875,37.773907,0.015687,75.381124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.416945,61.953568,199.490527,166.363266,113.522328,114.402541,54.327400,14.410892,198.259235,4.172186,61.904935,52.068902,164.288113,200.877377,162.145904,197.712791,121.346003,195.826435,-0.065759,-2.273306,32.025740,-235.642969,191.850047,3.954695,37.926642,13.709284,34.897651,1809.702867,0.158628,431551.392317,0.945872,20.121552,2.363291,3.873844,0.074710,0.052102,125.154086,95.887118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388564,73.512917,104.444955,100.000000,35.458666,41.443038,46.272015,40.014011,26.746835,34.887441,29.848939,1666.259766,37.806542,0.015631,75.370972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.491704,61.949984,199.692884,166.359623,113.531918,114.404849,54.375742,14.413604,198.182516,4.171256,61.881353,51.892932,164.278339,200.860458,162.142866,197.734897,121.333602,195.787846,-0.065898,-2.273918,32.025740,-235.638297,191.991933,3.953999,37.851419,13.797976,39.088442,2025.224447,0.484527,431580.435694,0.945778,20.143013,2.371837,3.872547,0.076395,0.052707,125.190087,95.874764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388526,73.542217,104.403203,100.000000,35.463232,41.443038,46.272015,40.077262,26.746835,34.887441,29.848375,1658.935547,37.808002,0.015491,75.380527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.474399,61.949984,199.517863,166.359623,113.512758,114.406164,54.303553,14.407610,198.184204,4.170209,61.904393,51.993497,164.284252,200.869187,162.149545,197.666972,121.331009,195.777935,-0.065827,-2.274488,32.025740,-235.645598,191.840402,3.953042,37.853132,13.777367,53.736080,2787.839271,0.742562,431699.972246,0.947814,20.239407,2.391639,3.879860,0.075255,0.052385,125.191794,95.886594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396732,73.572293,104.398566,100.000000,35.479247,41.443038,46.272015,40.046133,26.746835,34.887441,29.847740,1651.611328,37.813051,0.015552,75.375473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.459676,61.944747,199.627749,166.333279,113.445525,114.405383,54.379812,14.409608,198.237848,4.168645,61.995729,51.822824,164.281690,200.924187,162.138714,197.697165,121.325347,195.711698,-0.065829,-2.274498,32.025740,-235.641966,191.747604,3.951881,37.873867,13.850913,133.649680,6924.050332,0.662595,431666.885541,0.945467,20.160346,2.389842,3.878156,0.075329,0.052925,125.186544,95.816738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392236,73.591366,104.398780,100.000000,35.471775,41.443038,46.272015,40.065841,26.746835,34.887441,29.847005,1651.611328,37.809084,0.015612,75.379581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.466664,61.980309,199.472282,166.345330,113.394691,114.403972,54.344064,14.409465,198.083257,4.167709,62.071352,51.912834,164.265173,200.831291,162.137929,197.603961,121.345228,195.720044,-0.065963,-2.275681,32.025740,-235.640312,191.824799,3.951327,37.993788,13.794352,100.712866,5221.109908,0.481821,431692.117451,0.947085,20.177810,2.388788,3.876060,0.074995,0.052838,125.122897,95.802959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390124,73.623969,104.386330,100.000000,35.480647,41.443038,46.272015,40.083286,26.746835,34.887441,29.846462,1655.273437,37.813303,0.015676,75.374799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.421597,62.040682,199.630792,166.389330,113.369824,114.405506,54.359700,14.410750,198.217089,4.167562,62.135523,52.028475,164.253051,200.838792,162.139672,197.621217,121.375476,195.732265,-0.066034,-2.276845,32.025740,-235.642458,191.894447,3.950864,37.852664,13.828573,68.410967,3545.509604,0.193847,431704.408736,0.946035,20.187434,2.370073,3.879304,0.074566,0.052702,125.104673,95.786555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413201,73.631258,104.379656,100.000000,35.493575,41.443038,46.272015,40.090802,26.746835,34.887441,29.847816,1669.921875,37.766929,0.015686,75.372345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.481666,62.042060,199.507255,166.420439,113.345647,114.407048,54.344861,14.413033,198.170668,4.167686,62.023974,51.904057,164.252576,200.797889,162.139196,197.576563,121.342530,195.822862,-0.065913,-2.278062,32.025740,-235.638378,191.718234,3.950446,37.865609,13.810795,7.024716,364.166760,0.257087,431702.608967,0.946594,20.215942,2.353265,3.875757,0.075375,0.052577,125.119039,95.817501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364565,73.601399,104.383979,100.000000,35.494963,41.443038,46.272015,40.130275,26.746835,34.887441,29.850778,1666.259766,37.815196,0.015642,75.392520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.431348,62.042060,199.497617,166.420439,113.339870,114.407042,54.341562,14.415459,198.188293,4.167701,62.084233,51.868797,164.287140,200.790009,162.120893,197.617615,121.337777,195.706285,-0.065937,-2.279818,32.025740,-235.636932,191.811377,3.950772,37.907314,13.790439,56.427295,2925.412425,0.379069,431769.534033,0.947400,20.321821,2.327515,3.882236,0.074721,0.052287,125.104945,95.838788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360528,73.584568,104.395889,100.000000,35.481794,41.443038,46.272015,40.108197,26.746835,34.887441,29.851246,1655.273437,37.819884,0.015529,75.375055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.469007,62.030206,199.487484,166.387368,113.327829,114.410969,54.325816,14.412177,198.166216,4.168004,62.071427,51.930165,164.274109,200.902709,162.130738,197.608465,121.331206,195.708553,-0.066063,-2.282139,32.025740,-235.642011,191.751805,3.951146,37.930140,13.866924,163.264601,8466.731119,3.686140,431801.750597,0.946457,20.262552,2.393799,3.875307,0.075372,0.052163,125.087869,95.847734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363520,73.528461,104.405946,100.000000,35.485536,41.443038,46.272015,40.090280,26.746835,34.887441,29.851203,1651.611328,37.860381,0.015540,75.382147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.577989,62.050882,199.459570,166.387088,113.328344,114.414929,54.294908,14.406326,198.241593,4.167978,62.013224,51.919116,164.273380,200.819482,162.143152,197.682963,121.336721,195.703355,-0.066016,-2.282127,32.025740,-235.643779,191.769938,3.951288,37.879998,13.814906,48.475325,2515.310632,0.459278,431851.339441,0.947534,20.313352,2.355653,3.878911,0.074889,0.052537,125.073864,95.845353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385524,73.502863,104.441081,100.000000,35.479655,41.443038,46.272015,40.139662,26.746835,34.887441,29.852466,1673.583984,37.812023,0.015657,75.378609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.469611,62.021384,199.495529,166.382884,113.339231,114.417984,54.355683,14.410322,198.209142,4.167967,61.976882,51.851964,164.258261,200.874189,162.144520,197.674083,121.293910,195.736245,-0.066089,-2.282112,32.025740,-235.642887,191.810808,3.951406,37.874462,13.846766,66.963727,3470.760554,0.158624,431831.709658,0.947048,20.263475,2.363057,3.875876,0.075024,0.052169,125.139631,95.837961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367955,73.453126,104.444927,100.000000,35.482791,41.443038,46.272015,40.093530,26.746835,34.887441,29.852966,1673.583984,37.821615,0.015680,75.378541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.505722,62.003465,199.490748,166.348132,113.342471,114.418437,54.363589,14.409180,198.163873,4.168023,62.051750,51.798355,164.245564,200.805323,162.113763,197.679298,121.233996,195.722207,-0.066139,-2.282113,32.025740,-235.642721,191.745871,3.951235,37.911244,13.810182,49.002477,2539.451376,0.533232,431773.717215,0.945466,20.174233,2.355629,3.867145,0.075055,0.052555,125.258939,95.786801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376710,73.405232,104.484000,100.000000,35.505134,41.443038,46.272015,40.160033,26.746835,34.887441,29.851892,1666.259766,37.829567,0.015445,75.372404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.438252,62.003465,199.686555,166.348132,113.364548,114.420392,54.339425,14.415602,198.142020,4.167294,62.075001,51.945448,164.232338,200.903189,162.104259,197.598200,121.229648,195.732710,-0.065916,-2.282112,32.025740,-235.637443,191.775788,3.950071,37.893304,13.821668,47.869929,2481.862614,0.386765,431927.524942,0.946551,20.254043,2.410546,3.875987,0.075475,0.052556,125.328300,95.776689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344646,73.403039,104.497119,100.000000,35.490853,41.443038,46.272015,40.150911,26.746835,34.887441,29.851205,1651.611328,37.812979,0.015475,75.383135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.470691,62.031585,199.428126,166.372795,113.327215,114.423463,54.367405,14.407468,198.128329,4.166133,62.075045,51.908887,164.259036,200.857921,162.135907,197.575724,121.227340,195.755591,-0.066142,-2.282122,32.025740,-235.640840,191.668127,3.949035,37.932773,13.850787,160.330601,8308.216596,0.528161,432004.560599,0.945641,20.199684,2.465292,3.873176,0.074539,0.053039,125.361481,95.833920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368399,73.395297,104.551799,100.000000,35.501188,41.443038,46.272015,40.197765,26.746835,34.887441,29.852555,1651.611328,37.832488,0.015533,75.376641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.468324,62.041233,199.422522,166.389610,113.349056,114.428028,54.354833,14.405470,198.221125,4.164822,62.105975,51.894707,164.259216,200.721456,162.119188,197.523203,121.186761,195.660220,-0.066052,-2.282096,32.025740,-235.649699,191.704145,3.947709,37.926696,13.823543,46.093427,2389.080719,0.541690,432078.384146,0.947445,20.267784,2.473507,3.882063,0.074967,0.052969,125.354992,95.868294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355740,73.400455,104.563905,100.000000,35.491167,41.443038,46.272015,40.189482,26.746835,34.887441,29.852864,1669.921875,37.857369,0.015700,75.383331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.420486,62.059704,199.555461,166.386808,113.366793,114.432618,54.364420,14.411606,198.175615,4.163577,62.120408,51.951686,164.231869,200.849791,162.077874,197.602027,121.218748,195.752710,-0.065864,-2.282501,32.025740,-235.639805,191.879966,3.946164,37.894278,13.870296,-1.941550,-100.615272,0.161505,432110.379984,0.946396,20.263154,2.484235,3.874596,0.075746,0.052395,125.336940,95.850050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335416,73.365326,104.582926,100.000000,35.491786,41.443038,46.272015,40.190192,26.746835,34.887441,29.853824,1669.921875,37.851401,0.015678,75.380067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.617319,62.056947,199.482693,166.378960,113.350418,114.437188,54.325249,14.408895,198.193660,4.162662,62.036492,51.993970,164.240940,200.834810,162.112508,197.600294,121.232948,195.710658,-0.065890,-2.283078,32.025740,-235.641210,191.940560,3.945482,37.940255,13.837661,51.878712,2690.403738,0.561827,432231.056439,0.946725,20.275191,2.489710,3.874665,0.075101,0.053469,125.241129,95.931502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360391,73.375746,104.600580,100.000000,35.510375,41.443038,46.272015,40.242155,26.746835,34.887441,29.855213,1655.273437,37.875472,0.015508,75.379044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.484193,62.056947,199.576322,166.378960,113.388659,114.443282,54.369636,14.411749,198.240152,4.162009,61.979981,51.944681,164.259551,200.830303,162.125532,197.677140,121.254152,195.704371,-0.065795,-2.283653,32.025740,-235.640153,191.861835,3.945105,37.971845,13.827311,164.103536,8503.378513,-13.356968,432247.809931,0.947612,20.341966,2.491767,3.880855,0.074531,0.052422,125.139806,95.961364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388877,73.371068,104.624571,100.000000,35.500773,41.443038,46.272015,40.149797,26.746835,34.887441,29.855661,1655.273437,37.898353,0.015530,75.377382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.531306,62.014217,199.707231,166.344209,113.423901,114.450157,54.320307,14.411035,198.164257,4.161173,61.972627,52.008780,164.239836,200.865415,162.105392,197.669908,121.215127,195.877672,-0.065690,-2.285433,32.025740,-235.639559,191.905174,3.944334,37.967103,13.861497,40.203832,2085.140028,0.498055,432063.110933,0.944344,20.140675,2.462091,3.864647,0.075555,0.053144,125.095865,95.954648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345482,73.353864,104.618319,100.000000,35.503457,41.443038,46.272015,40.228382,26.746835,34.887441,29.854221,1673.583984,37.850464,0.015610,75.375234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.450407,61.999055,199.487785,166.308336,113.435321,114.457024,54.377650,14.411035,198.211327,4.160713,61.962902,52.063522,164.246110,200.914163,162.114686,197.679197,121.255306,195.748222,-0.065732,-2.286015,32.025740,-235.640703,191.901259,3.943529,37.954121,13.815141,38.230891,1980.724040,0.157880,432150.846946,0.946311,20.274888,2.438571,3.876458,0.075325,0.052661,125.014598,95.950471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386439,73.348800,104.652064,100.000000,35.524927,41.443038,46.272015,40.213102,26.746835,34.887441,29.854361,1673.583984,37.846353,0.015652,75.388318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.506350,61.972590,199.536854,166.312260,113.445912,114.461537,54.367911,14.414603,198.262128,4.159578,61.900457,52.038825,164.231440,200.894502,162.112748,197.784626,121.265842,195.677515,-0.065963,-2.284882,32.025740,-235.636808,191.973842,3.942599,37.939750,13.847361,74.432686,3857.012456,0.644176,432164.083304,0.946166,20.184629,2.541365,3.875454,0.075428,0.052646,124.937338,95.918221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385543,73.294589,104.642060,100.000000,35.512200,41.443038,46.272015,40.266286,26.746835,34.887441,29.853692,1662.597656,37.901778,0.015475,75.385573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.573122,61.933995,199.584908,166.290120,113.456739,114.474539,54.364198,14.408466,198.308292,4.158804,61.827776,51.949521,164.212754,201.002384,162.110165,197.648596,121.269100,195.899916,-0.066113,-2.283128,32.025740,-235.643435,191.928222,3.941685,38.000315,13.823056,143.287238,7425.479758,0.677832,432143.239597,0.946824,20.251101,2.453556,3.877283,0.075882,0.052623,124.899628,95.826938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371906,73.256612,104.652955,100.000000,35.532576,41.443038,46.272015,40.250527,26.746835,34.887441,29.852268,1651.611328,37.899362,0.015484,75.379905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.507621,61.933995,199.563302,166.290120,113.474208,114.487491,54.327447,14.410464,198.296070,4.158426,61.802743,52.098362,164.214413,200.966103,162.102063,197.669011,121.262382,195.838576,-0.066204,-2.282562,32.025740,-235.640620,191.866751,3.940977,38.021194,13.832756,59.749811,3098.469565,0.347868,432049.274535,0.945832,20.168175,2.416996,3.874024,0.074950,0.053047,125.002536,95.861507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374572,73.289443,104.646511,100.000000,35.524734,41.443038,46.272015,40.224813,26.746835,34.887441,29.850068,1658.935547,37.892709,0.015574,75.379181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.590398,61.899261,199.529765,166.266298,113.454690,114.498284,54.381752,14.408038,198.278935,4.158057,61.829708,51.964362,164.213249,200.946337,162.130191,197.693476,121.250169,195.789463,-0.066359,-2.281395,32.025740,-235.641249,191.903483,3.940568,38.054496,13.822587,68.163618,3531.257840,0.180529,431982.380785,0.944558,20.062252,2.495573,3.869940,0.076585,0.052546,125.035611,95.780078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381994,73.224503,104.639654,100.000000,35.530428,41.443038,46.272015,40.267828,26.746835,34.887441,29.847796,1673.583984,37.927327,0.015662,75.374399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.506357,61.875277,199.705256,166.239675,113.455394,114.505450,54.404670,14.409323,198.312743,4.158726,61.868405,52.035819,164.196571,200.894947,162.088683,197.783258,121.243513,195.804460,-0.066241,-2.281384,32.025740,-235.642415,191.942620,3.940918,37.985151,13.813193,48.123990,2492.042446,0.433435,432100.196860,0.946628,20.128297,2.479729,3.874442,0.074346,0.052931,125.012991,95.750677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373898,73.228835,104.634869,100.000000,35.526157,41.443038,46.272015,40.233187,26.746835,34.887441,29.846807,1666.259766,37.895486,0.015611,75.376913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.581021,61.892093,199.665190,166.242477,113.457387,114.512369,54.350483,14.410464,198.329412,4.159471,61.938237,52.035824,164.186910,200.971338,162.092519,197.711222,121.283775,195.855063,-0.066283,-2.281386,32.025740,-235.641764,192.011309,3.941405,37.981184,13.868925,58.894208,3052.805748,0.379340,432045.207131,0.944013,20.010107,2.473871,3.867576,0.075164,0.052817,124.961834,95.734099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372742,73.205775,104.599314,100.000000,35.531809,41.443038,46.272015,40.285670,26.746835,34.887441,29.844540,1651.611328,37.936415,0.015450,75.374126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.495287,61.931514,199.677264,166.264337,113.479847,114.517691,54.366825,14.410179,198.265386,4.159079,61.980109,52.001102,164.190107,200.962873,162.096851,197.737013,121.270324,195.867511,-0.066302,-2.281406,32.025740,-235.644499,191.888165,3.941288,37.983889,13.813500,73.274971,3797.096874,0.538430,432122.674673,0.945311,20.070856,2.486044,3.877293,0.074283,0.052847,124.997968,95.746441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380015,73.222944,104.637853,100.000000,35.534637,41.443038,46.272015,40.254164,26.746835,34.887441,29.843804,1655.273437,37.936721,0.015551,75.383408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.598159,61.931514,199.553745,166.264337,113.450736,114.523810,54.341389,14.409037,198.281242,4.158568,62.028501,51.994925,164.179223,200.894007,162.088568,197.725278,121.281412,195.780015,-0.066383,-2.281405,32.025740,-235.642374,191.957182,3.940499,38.003272,13.854050,76.679702,3975.389356,0.439380,432023.168411,0.944844,20.012390,2.464400,3.870904,0.075390,0.053477,124.991463,95.763486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357181,73.195639,104.626417,100.000000,35.549637,41.443038,46.272015,40.312058,26.746835,34.887441,29.844718,1673.583984,37.916509,0.015668,75.378243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.423112,61.959909,199.724843,166.292642,113.449314,114.532980,54.353292,14.403044,198.257106,4.157867,62.064499,52.030352,164.179818,200.890958,162.068132,197.724826,121.285146,195.808138,-0.066338,-2.281413,32.025740,-235.646897,191.876625,3.939817,38.025828,13.843466,14.421583,747.510138,0.353749,432203.570239,0.946436,20.138262,2.482429,3.877583,0.074844,0.051855,124.999473,95.780618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343322,73.192989,104.635403,100.000000,35.542535,41.443038,46.272015,40.265179,26.746835,34.887441,29.845375,1666.259766,37.898461,0.015660,75.378098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.607584,62.004293,199.595321,166.328515,113.447402,114.539079,54.313190,14.413176,198.219351,4.156754,62.042340,52.032525,164.143437,200.906161,162.062458,197.612235,121.233362,195.789377,-0.066446,-2.281440,32.025740,-235.639706,192.044205,3.938745,38.003542,13.812472,52.304560,2713.090221,0.337299,432113.991764,0.944849,20.034542,2.439150,3.867459,0.080104,0.052209,124.943203,95.774469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334982,73.179716,104.644069,100.000000,35.560790,41.443038,46.272015,40.367115,26.746835,34.887441,29.844981,1651.611328,37.926228,0.015454,75.383860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.570072,62.012838,199.648251,166.331037,113.455625,114.543688,54.387499,14.407753,198.270805,4.155060,62.011274,52.162250,164.184179,200.922005,162.061987,197.773865,121.244842,195.769426,-0.066349,-2.281447,32.025740,-235.643985,191.940724,3.937089,37.959890,13.894384,152.798521,7914.984239,1.800324,432330.484498,0.948333,20.239518,2.445765,3.883951,0.074119,0.053298,124.887551,95.733115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358935,73.184573,104.663338,100.000000,35.544107,41.443038,46.272015,40.278087,26.746835,34.887441,29.846954,1651.611328,37.881819,0.015582,75.378754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.580347,62.012838,199.711871,166.331037,113.530321,114.546737,54.303650,14.410036,198.275540,4.153359,61.968572,52.164696,164.203915,200.920362,162.061867,197.647884,121.235977,195.749671,-0.066362,-2.282548,32.025740,-235.640232,191.902054,3.935405,37.970727,13.864075,70.196093,3641.781727,0.494655,432378.304931,0.945459,20.097825,2.490645,3.867558,0.076718,0.052560,124.851803,95.691772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370830,73.215443,104.644340,100.000000,35.560319,41.443038,46.272015,40.305925,26.746835,34.887441,29.847424,1658.935547,37.899669,0.015665,75.378047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.592157,61.983065,199.627610,166.283114,113.555479,114.552818,54.364443,14.412748,198.392330,4.152013,61.879656,52.179428,164.166751,200.955954,162.055032,197.815856,121.261537,195.928520,-0.066493,-2.284873,32.025740,-235.636377,192.060746,3.934112,38.019192,13.898171,38.822144,2011.845240,0.169480,432414.401579,0.944983,20.144169,2.471825,3.871398,0.075707,0.053838,124.801593,95.683430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350424,73.206267,104.627308,100.000000,35.568026,41.443038,46.272015,40.327228,26.746835,34.887441,29.846102,1673.583984,37.959566,0.015679,75.387943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.597417,61.938682,199.783095,166.229586,113.577272,114.560143,54.367843,14.409894,198.421020,4.151518,61.832392,52.118584,164.174778,201.001684,162.068338,197.803060,121.267962,195.951131,-0.066548,-2.284925,32.025740,-235.642008,192.017754,3.933518,38.008789,13.883494,63.953373,3313.991145,0.368948,432436.213417,0.946260,20.133814,2.473420,3.871860,0.074776,0.052568,124.720997,95.679164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356408,73.193216,104.621888,100.000000,35.576045,41.443038,46.272015,40.310322,26.746835,34.887441,29.843860,1658.935547,37.895918,0.015612,75.384107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.587127,61.890439,199.644906,166.177179,113.596729,114.569016,54.368880,14.414603,198.338126,4.151280,61.842342,52.154968,164.175213,200.923783,162.098445,197.933752,121.285936,195.915520,-0.066645,-2.284927,32.025740,-235.635012,192.077611,3.932747,38.011169,13.828736,65.941585,3416.952872,0.666740,432353.048540,0.944939,20.092141,2.513657,3.869340,0.076394,0.052337,124.711990,95.684365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369332,73.215604,104.609491,100.000000,35.587123,41.443038,46.272015,40.312494,26.746835,34.887441,29.843258,1651.611328,37.927652,0.015466,75.379666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
